time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
0.0;1.0444343493526866;0.833325408579578;0.7978729900200087;-1.9028301500084562e-07;-1.8090112700376612e-07;1.0449780146670085;10.00013433552301;0.8082613477894655;0.02060876658232041;0.02153584652206719;1.0000048353475626;0.8085218226399871;0.9999863803649778
1e-06;1.0444344288197023;0.8333254114890938;0.7978729748590593;-1.902746375079144e-07;-1.8088559719349291e-07;1.0449780546311267;10.000134277818958;0.8082613212474643;0.020608766388224894;0.021535848968058616;1.000004852062853;0.808521820835893;0.9999863362652871
2e-06;1.0444345146989296;0.8333254146393293;0.7978729585745364;-1.902656242923658e-07;-1.8086888310279073e-07;1.0449780977996599;10.000134215013068;0.8082612928453;0.0206087661784482;0.021535851597640435;1.0000048704170843;0.8085218190145427;0.9999862890116767
4e-06;1.0444346075155955;0.8333254180906973;0.7978729411034015;-1.9025591488452515e-07;-1.8085094970285453e-07;1.0449781444231239;10.00013414644185;0.8082612627299046;0.020608765951213713;0.021535854415794364;1.0000048907571495;0.8085218173444685;0.9999862386966585
8e-06;1.044434707672009;0.8333254219538396;0.7978729223403763;-1.902454196238324e-07;-1.8083182082321567e-07;1.044978194738324;10.000134071959248;0.8082612311493358;0.02060876570372473;0.0215358574248174;1.0000049134493971;0.8085218161050843;0.9999861855864352
1.6e-05;1.044434815452098;0.8333254264004619;0.7978729021288815;-1.9023404274317808e-07;-1.8081160070912113e-07;1.0449782490107349;10.000133991898087;0.8082611983719262;0.020608765431912868;0.021535860624885033;1.000004938916838;0.8085218156665017;0.9999861301151379
3.2e-05;1.044434931081934;0.8333254315798287;0.7978728802669074;-1.9022171412582665e-07;-1.8079046653014804e-07;1.0449783075579284;10.000133906256691;0.8082611646024287;0.020608765130992794;0.02153586401526319;1.0000049676353329;0.8085218164131911;0.9999860727983552
6.4e-05;1.0444350547444397;0.833325437447054;0.7978728565320071;-1.902083928009305e-07;-1.8076864570341645e-07;1.0449783707136506;10.00013381361552;0.8082611299403515;0.02060876479734207;0.02153586759664643;1.0000050000829301;0.8085218186665246;0.9999860141491818
0.000128;1.0444351865566621;0.8333254436717217;0.7978728307653504;-1.901940541612067e-07;-1.8074637994930804e-07;1.0449784387386871;10.00013371064039;0.8082610943913519;0.02060876443031906;0.021535871372777186;1.0000050366886255;0.808521822665067;0.9999859546326985
0.000256;1.0444353265860513;0.8333254497619517;0.7978728029870558;-1.9017870075571654e-07;-1.8072388390567528e-07;1.0449785117341004;10.000133593025764;0.8082610579035053;0.020608764031637392;0.021535875348558105;1.0000050777949534;0.8085218286326443;0.9999858946282941
0.000512;1.0444354748763458;0.8333254552525629;0.7978727734028259;-1.9016238418730352e-07;-1.8070133711093075e-07;1.0449785896197348;10.000133457225047;0.8082610203977518;0.020608763603429007;0.021535879526182824;1.0000051236507255;0.8085218368845531;0.9999858343736268
0.000768;1.044435631435229;0.8333254597163864;0.7978727423106992;-1.9014520318972848e-07;-1.806788959942831e-07;1.0449786721847123;10.00013330102106;0.8082609817675276;0.02060876314700391;0.0215358839043488;1.000005174447708;0.8085218478478673;0.9999857739154112
0.001;1.0444357962164568;0.833325462676728;0.797872710036503;-1.9012728074367113e-07;-1.8065669020695253e-07;1.044978759177489;10.000133123081126;0.8082609418433978;0.020608762662279928;0.021535888480604247;1.0000052303683231;0.808521861975734;0.9999857131451588
0.001;1.044435969096145;0.833325463596163;0.7978726768992761;-1.9010874099258252e-07;-1.8063481617399576e-07;1.0449788503452337;10.000132922828655;0.8082609003571865;0.020608762148070937;0.02153589325275969;1.0000052916093194;0.8085218796502284;0.9999856519297892
0.001001;1.0444361498457941;0.833325461913155;0.7978726432014136;-1.9008969261498954e-07;-1.8061334026805837e-07;1.0449789453773646;10.00013270027598;0.8082608569531855;0.020608761603815313;0.021535898218590095;1.0000053583811623;0.8085219011492623;0.999985590241437
0.001002;1.0444363381503863;0.8333254570705071;0.7978726092573557;-1.9007022392873962e-07;-1.805923096427612e-07;1.0449790438774602;10.000132455747787;0.8082608112416788;0.02060876103198669;0.021535903375846027;1.0000054308891193;0.8085219266549154;0.9999855281795246
0.001004;1.0444365336451575;0.8333254485233992;0.7978725753814854;-1.9005041827307415e-07;-1.8057176420615395e-07;1.0449791454286366;10.000132190077261;0.8082607628569091;0.020608760439218516;0.021535908722436194;1.0000055093228934;0.8085219562402325;0.9999854658897332
0.001008;1.0444367359537383;0.8333254357128063;0.7978725418275721;-1.900303715515734e-07;-1.805517354598533e-07;1.044979249650854;10.000131904442156;0.8082607115111504;0.020608759835185522;0.02153591425452561;1.0000055938705974;0.8085219898695386;0.9999854034859839
0.001016;1.044436944774075;0.8333254180336502;0.7978725087926479;-1.900101867893692e-07;-1.805322469841223e-07;1.044979356197498;10.000131599419595;0.8082606570401563;0.020608759229784626;0.021535919963290396;1.0000056847493803;0.8085220274572397;0.9999853410177142
0.001032;1.0444371599735107;0.8333253948843059;0.7978724764852949;-1.8998995276480331e-07;-1.8051333401043665e-07;1.0449794647467536;10.000131274462849;0.8082605994129017;0.02060875862981391;0.021535925833972177;1.0000057822308321;0.8085220689365966;0.9999852784306951
0.001064;1.044437381583258;0.8333253658067833;0.7978724451428109;-1.8996971734909026e-07;-1.8049505092844208e-07;1.0449795750140785;10.000130928223738;0.8082605386832409;0.02060875803737895;0.021535931848166236;1.0000058865780659;0.80852211427978;0.9999852155411427
0.001128;1.0444376096747028;0.8333253305257894;0.797872414984045;-1.8994946621398768e-07;-1.8047744636916484e-07;1.0449796867425367;10.000130559144122;0.8082604749496729;0.02060875745119778;0.021535937986531608;1.0000059979045595;0.8085221634421283;0.9999851521172519
0.001256;1.0444378442155229;0.8333252888224121;0.7978723861793927;-1.8992912889090597e-07;-1.8046053010304837e-07;1.044979799656947;10.000130166162009;0.8082604083949091;0.020608756869078596;0.02153594422945495;1.0000061161325062;0.8085222162679394;0.9999850880391965
0.001512;1.0444380849894874;0.8333252404761711;0.7978723588733861;-1.899086001712415e-07;-1.804442561356971e-07;1.0449799134474071;10.000129749264183;0.8082603392951622;0.020608756289799558;0.021535950556506592;1.0000062410936743;0.8085222724641026;0.9999850233841051
0.002024;1.0444383316065682;0.8333251853542243;0.7978723332244525;-1.898877542732044e-07;-1.8042853679510672e-07;1.0449800278314498;10.000129309141903;0.8082602679360821;0.02060875571399714;0.021535956947162295;1.0000063726042239;0.8085223316696387;0.9999849583706227
0.002536;1.0444385835943242;0.8333251234766398;0.7978723094137792;-1.898664626716289e-07;-1.804132774851745e-07;1.0449801426219838;10.000128846154631;0.80826019459907;0.020608755143920066;0.02153596338259902;1.000006510444183;0.8085223935203808;0.9999848932702333
0.003048;1.0444388404832117;0.8333250549703125;0.7978722876172393;-1.898446202547886e-07;-1.803983969970633e-07;1.0449802577255745;10.000128360299135;0.8082601196377466;0.02060875458299237;0.02153596984624843;1.0000066543469355;0.80852245763296;0.9999848283750794
0.00356;1.0444391018091022;0.8333249799834059;0.7978722680011592;-1.898221650475415e-07;-1.8038383494505985e-07;1.044980373103413;10.000127852378421;0.8082600434699514;0.020608754036404203;0.021535976323558532;1.0000068040542727;0.8085225235565178;0.9999847639883612
0.004584;1.0444393671021686;0.8333248986400494;0.7978722507608988;-1.8979908232873314e-07;-1.8036957357327881e-07;1.0449804887240202;10.000127324248282;0.8082599665073634;0.020608753511290222;0.021535982802356444;1.000006959362456;0.8085225908018503;0.9999847003991329
0.005506;1.044439635906118;0.8333248110159598;0.7978722360948423;-1.8977539866770856e-07;-1.8035565272794606e-07;1.0449806045215362;10.000126777778636;0.8082598891505142;0.020608753014992362;0.021535989272487545;1.0000071200870222;0.808522658939297;0.9999846378464468
0.006427;1.0444399077479578;0.8333247171418429;0.7978722241161006;-1.8975117390589518e-07;-1.803421435179976e-07;1.0449807204034771;10.000126213964204;0.8082598118046531;0.02060875255361548;0.021535995724579326;1.0000072860143219;0.8085227276348722;0.9999845765257174
0.007349;1.0444401821133282;0.8333246170609375;0.7978722148468282;-1.8972648146538556e-07;-1.8032910628655605e-07;1.044980836281266;10.000125632532072;0.8082597348489656;0.0206087521329847;0.02153600214927948;1.0000074569225295;0.8085227966180994;0.9999845166731256
0.008271;1.0444404585556677;0.8333245108509475;0.7978722082618571;-1.8970137479706737e-07;-1.8031656923761883e-07;1.0449809520172726;10.000125031948393;0.8082596586086526;0.020608751760144664;0.021536008536226992;1.0000076326136202;0.80852286567781;0.999984458653493
0.009192;1.0444407368490782;0.8333243985925898;0.7978722042712681;-1.896758742031421e-07;-1.803045164936374e-07;1.0449810673268296;10.000124409924506;0.8082595833463366;0.020608751442690296;0.021536014873046207;1.0000078129035834;0.8085229347022811;0.9999844029430167
0.010114;1.0444410170286957;0.8333242803669692;0.7978722027164752;-1.8964999671248552e-07;-1.8029287661895526e-07;1.0449811818297479;10.000123764372894;0.8082595092432289;0.020608751187034993;0.021536021146363306;1.0000079975883396;0.8085230037130411;0.9999843500418307
0.011035;1.04444129930257;0.8333241562798096;0.7978722034321724;-1.8962379251093916e-07;-1.802815343988955e-07;1.044981295227093;10.000123094562518;0.8082594364331744;0.020608750997984253;0.021536027344614638;1.0000081864053911;0.808523072838657;0.9999843005021714
0.011957;1.0444415839293508;0.833324026469622;0.7978722062962321;-1.8959735388833397e-07;-1.802703709482426e-07;1.0449814073932264;10.00012240164811;0.8082593650846828;0.020608750878557822;0.021536033460654646;1.0000083790278294;0.8085231422467473;0.9999842550652221
0.012879;1.0444418711646055;0.8333238910650028;0.7978722112355512;-1.895708166705522e-07;-1.802593026861261e-07;1.0449815183768045;10.00012168828848;0.8082592953999911;0.020608750829771098;0.021536039491529872;1.0000085750760301;0.8085232120954711;0.9999842146698669
0.014722;1.0444421612723938;0.833323750129257;0.7978722181902443;-1.8954436529542677e-07;-1.8024828993965992e-07;1.0449816283723767;10.000120958085486;0.8082592275611072;0.02060875085206465;0.021536045434468742;1.0000087740705057;0.80852328252965;0.9999841803151658
0.016565;1.0444424545340354;0.8333236036890576;0.7978722270765061;-1.8951822319779377e-07;-1.8023730582307268e-07;1.0449817376273183;10.000120215110968;0.8082591617047293;0.02060875094708411;0.021536051283177867;1.000008975366283;0.8085233536929491;0.9999841529800906
0.018408;1.0444427512125907;0.8333234518192725;0.7978722378287931;-1.8949262968823893e-07;-1.8022629242511447e-07;1.0449818463543958;10.000119463737779;0.8082590978795334;0.020608751117731694;0.02153605702852313;1.0000091781955065;0.8085234256794496;0.9999841336426325
0.020251;1.0444430515074086;0.8333232946820218;0.7978722504747272;-1.8946781866790251e-07;-1.8021515288773963e-07;1.0449819547206811;10.000118709079786;0.8082590360226649;0.020608751366768825;0.02153606266122966;1.0000093817912932;0.8085234984377798;0.9999841232500732
0.022095;1.044443355584776;0.8333231324981792;0.7978722651345963;-1.8944400843166476e-07;-1.802037698122153e-07;1.0449820628349655;10.000117957258086;0.8082589760061566;0.020608751695411164;0.021536068173289475;1.0000095854571547;0.8085235717406329;0.9999841225698514
0.023938;1.0444436636411183;0.8333229655016647;0.7978722819750054;-1.8942140386152557e-07;-1.8019200137459562e-07;1.04498217068253;10.000117215079475;0.8082589176839272;0.0206087521029598;0.02153607355918525;1.000009788549578;0.80852364524249;0.9999841320520795
0.025781;1.04444397586801;0.8333227939048776;0.7978723011829768;-1.8940020231329155e-07;-1.8017967381161008e-07;1.0449822780976181;10.000116489712559;0.8082588609159315;0.020608752587034502;0.021536078817064354;1.0000099904293493;0.8085237185371902;0.9999841518437185
0.027624;1.044444292353775;0.8333226178723301;0.7978723229509537;-1.8938059425399763e-07;-1.8016660977463586e-07;1.044982384870327;10.000115787895856;0.8082588055850971;0.02060875314383753;0.02153608394778184;1.0000101904397454;0.8085237911483828;0.9999841818851783
0.029467;1.044444613039492;0.833322437561006;0.7978723474860794;-1.893627526616882e-07;-1.8015265746400514e-07;1.0449824908788061;10.000115114546146;0.8082587515924683;0.02060875376863484;0.02153608895248158;1.0000103879313005;0.8085238624964096;0.9999842219727989
0.031311;1.0444449377522957;0.8333222532166943;0.7978723750539812;-1.8934682289602785e-07;-1.8013768941256193e-07;1.0449825961127372;10.000114472489853;0.8082586988625031;0.020608754456113574;0.021536093831189502;1.0000105822849952;0.8085239319459522;0.9999842718028491
0.034997;1.0444452663020387;0.8333220652048012;0.7978724060140546;-1.8933293574181488e-07;-1.8012160158242773e-07;1.0449827006568742;10.00011386359366;0.8082586473791087;0.020608755200081364;0.021536098582729844;1.0000107729233094;0.8085239989533174;0.9999843310150971
0.038683;1.044445598578717;0.8333218739870575;0.7978724408205848;-1.8932123064842018e-07;-1.8010432573849592e-07;1.0449828047024317;10.000113289708757;0.8082585972010274;0.02060875599343244;0.02153610320472507;1.000010959334703;0.8085240631860241;0.9999843992266724
0.04237;1.0444459345373927;0.8333216801084392;0.7978724799641924;-1.893118605253412e-07;-1.8008584439836931e-07;1.0449829085350717;10.000112752726675;0.8082585484590608;0.02060875682935899;0.021536107694280476;1.000011141087394;0.8085241245022201;0.9999844760448349
0.046056;1.0444462740778495;0.8333214841647508;0.7978725238547837;-1.893049782597992e-07;-1.8006619929266153e-07;1.04498301245885;10.00011225397131;0.8082585013487654;0.020608757702481214;0.021536112050191437;1.0000113178251955;0.8085241828776809;0.9999845610386143
0.049743;1.0444466169390034;0.8333212867460483;0.7978725727225646;-1.8930071871804885e-07;-1.8004547365035461e-07;1.044983116719658;10.000111793677316;0.8082584560825248;0.0206087586090211;0.02153611627448904;1.0000114892383758;0.8085242383846603;0.9999846536898994
0.053429;1.0444469627249693;0.8333210883901245;0.7978726265710809;-1.892991894508869e-07;-1.8002376046695711e-07;1.0449832214897856;10.000111371204573;0.8082584128594777;0.02060875954692605;0.021536120372208308;1.0000116550352307;0.808524291148945;0.9999847533471155
0.057115;1.0444473110849075;0.833320889562816;0.797872685147796;-1.8930047233109867e-07;-1.800011555863019e-07;1.044983326885463;10.00011098574179;0.8082583719095783;0.020608760515254;0.021536124351847773;1.0000118149799455;0.8085243412376522;0.9999848592371926
0.064488;1.0444476618482352;0.8333206906623031;0.7978727479651757;-1.8930462091681683e-07;-1.799777741674804e-07;1.044983433024698;10.000110637051609;0.8082583335418867;0.02060876151227473;0.021536128226779958;1.0000119689167022;0.8085243885700203;0.9999849705773478
0.071861;1.044448014957339;0.8333204920411741;0.7978728143807634;-1.8931164844165813e-07;-1.7995376013323106e-07;1.044983540090085;10.000110325749821;0.8082582981593022;0.02060876253423838;0.021536132014584406;1.000012116690995;0.8085244329414774;0.9999850866705056
0.079234;1.0444483703468588;0.8333202940501975;0.7978728836595725;-1.8932152504836275e-07;-1.7992928231536274e-07;1.044983648273781;10.00011005290809;0.808258266225203;0.020608763576122922;0.021536135733701486;1.0000122580721278;0.8085244741309069;0.9999852068834383
0.086607;1.044448727890583;0.8333200970983078;0.7978729550728658;-1.8933419823246676e-07;-1.7990452432610164e-07;1.0449837576429406;10.000109819832886;0.8082582381458681;0.020608764633476585;0.02153613939985454;1.0000123927645455;0.8085245119637497;0.9999853305960901
0.096607;1.0444490873464432;0.8333199016882019;0.7978730280564675;-1.8934961643419446e-07;-1.7987967215800512e-07;1.044983868059511;10.00010962841381;0.8082582141538058;0.020608765702700798;0.021536143024501242;1.0000125204336188;0.8085245462746001;0.9999854572207135
0.106607;1.0444494483442643;0.8333197083967124;0.7978731022591211;-1.893677385598519e-07;-1.798549189056765e-07;1.044983979205431;10.000109481292226;0.8082581943096043;0.02060876677902697;0.021536146616324837;1.000012640685203;0.8085245768439552;0.999985586243777
0.116607;1.0444498104894768;0.8333195178452683;0.7978731774326433;-1.8938853743278073e-07;-1.7983048955897432e-07;1.044984090696181;10.000109381724833;0.8082581785961194;0.020608767855442904;0.021536150184880493;1.000012753049432;0.8085246033842175;0.9999857172229598
0.126607;1.0444501734690619;0.8333193306979739;0.7978732532998476;-1.8941198062286696e-07;-1.7980665675602673e-07;1.044984202164953;10.00010933327326;0.8082581669991955;0.02060876892373043;0.021536153743158457;1.0000128570106337;0.8085246255814099;0.9999858497508379
0.136607;1.0444505371144108;0.8333191476448638;0.7978733295187518;-1.8943798418802107e-07;-1.7978372942774207e-07;1.04498431322596;10.000109338800428;0.8082581595284148;0.020608769975788272;0.021536157306347874;1.0000129520537884;0.8085246431819603;0.9999859834414601
0.146607;1.0444509014316248;0.8333189693573748;0.7978734057285738;-1.8946638473527632e-07;-1.7976201805495357e-07;1.0449844234130594;10.000109399200001;0.8082581561935668;0.020608771005009744;0.02153616088789508;1.0000130376618368;0.8085246560738409;0.9999861179681767
0.156607;1.044451266502983;0.8333187964736823;0.7978734815599183;-1.894969496335131e-07;-1.797417996558526e-07;1.0449845322174052;10.000109513072664;0.8082581569672889;0.02060877200786023;0.02153616449636173;1.0000131132690528;0.8085246642801549;0.9999862530717943
0.166607;1.0444516322910475;0.8333186296157808;0.7978735565784154;-1.895294058003853e-07;-1.7972331139764795e-07;1.0449846391811073;10.000109677467584;0.8082581617928494;0.020608772984329886;0.021536168134831862;1.0000131782896695;0.8085246678978054;0.9999863885035991
0.176607;1.0444519985119884;0.8333184693599354;0.7978736302701669;-1.895634720035903e-07;-1.7970676671744702e-07;1.044984743920701;10.000109888855496;0.8082581706274875;0.02060877393652246;0.02153617180207411;1.0000132322388526;0.8085246670576579;0.9999865240340401
0.186607;1.0444523646767172;0.8333183161658373;0.7978737021126071;-1.8959888277755954e-07;-1.796923673968596e-07;1.0449848460684508;10.000110143513897;0.8082581834534077;0.020608774866141395;0.021536175494997718;1.0000132747843045;0.8085246619030504;0.999986659548401
0.196607;1.0444527302513302;0.8333181703597231;0.797873771636884;-1.8963539312872083e-07;-1.796803097179186e-07;1.0449849452151179;10.00011043722797;0.8082582002502019;0.020608775772541867;0.02153617921132197;1.0000133056886333;0.8085246525719774;0.9999867950522452
0.206607;1.04445309476708;0.8333180321617574;0.7978738384411211;-1.896727737119254e-07;-1.796707876938617e-07;1.0449850408630703;10.000110765112797;0.8082582209355008;0.02060877665307955;0.021536182949978628;1.0000133247923715;0.8085246391576819;0.9999869305641835
0.216607;1.0444534578154916;0.833317901695589;0.7978739021954185;-1.8971081198375868e-07;-1.7966399127194944e-07;1.0449851323965647;10.000111122073745;0.8082582453198341;0.020608777504871473;0.021536186709486104;1.000013332064707;0.8085246216727472;0.9999870660614583
0.226607;1.0444538190228818;0.8333177790090501;0.7978739626621746;-1.8974931281339542e-07;-1.796601089036624e-07;1.0449852191532027;10.00011150320411;0.808258273144567;0.020608778325915313;0.02153619048675324;1.0000133276217755;0.8085246001060654;0.99998720149846
0.236607;1.0444541780496541;0.8333176640908437;0.7978740197376928;-1.8978809554338564e-07;-1.7965932852827783e-07;1.044985300541687;10.000111903381374;0.8082583041783546;0.020608779115604207;0.021536194276933162;1.0000133116860204;0.8085245745687252;0.9999873367878862
0.246607;1.0444545345680156;0.8333175568115804;0.7978740734588444;-1.898270000825903e-07;-1.7966183309607727e-07;1.044985376071528;10.000112316502854;0.8082583383240147;0.020608779874352383;0.021536198073425643;1.0000132845100285;0.8085245454298841;0.9999874717203712
0.256607;1.0444548882134557;0.8333174568691307;0.7978741239293334;-1.898659016889662e-07;-1.7966780722449966e-07;1.0449854453199516;10.000112735358217;0.8082583756936103;0.020608780601142525;0.021536201867998518;1.0000132463266471;0.808524513319986;0.9999876059034655
0.266607;1.0444552385829837;0.8333173638679371;0.7978741712543493;-1.8990471875937098e-07;-1.7967743297433335e-07;1.0449855078790609;10.000113152619805;0.8082584165714733;0.020608781290570942;0.02153620565189163;1.0000131973763442;0.8085244789716333;0.9999877388179333
0.276607;1.0444555852780357;0.8333172774637998;0.7978742155585037;-1.899434081680152e-07;-1.796908501276307e-07;1.0449855632726492;10.00011356214499;0.8082584612698259;0.020608781932837075;0.02153620941748763;1.0000131379568207;0.8085244430575683;0.9999878699770313
0.286607;1.0444559278983732;0.8333171974171552;0.7978742570381063;-1.8998196227191762e-07;-1.797081227499635e-07;1.0449856108932678;10.000113959314277;0.8082585100332946;0.02060878251671805;0.021536213158991544;1.0000130684374242;0.8085244061575418;0.9999879990352697
0.296607;1.0444562659803232;0.833317123546488;0.797874295974188;-1.9002040116769193e-07;-1.7972924543773196e-07;1.044985650005807;10.000114340497449;0.8082585630743584;0.020608783032111735;0.02153621687167263;1.0000129892645857;0.8085243688077717;0.999988125780332
0.306607;1.0444565989780308;0.8333170556871378;0.7978743326792175;-1.9005873845995493e-07;-1.797541690897154e-07;1.0449856798058152;10.000114702780373;0.8082586206151822;0.020608783470389424;0.02153622055056741;1.0000129009870131;0.8085243315610638;0.999988250093371
0.316607;1.044456926339904;0.8333169936963364;0.7978743674197094;-1.9009694952804676e-07;-1.7978282640749317e-07;1.0449856994952536;10.000115044392352;0.8082586828576686;0.020608783824031116;0.02153622418996645;1.0000128042774457;0.808524294998309;0.9999883718783493
0.326607;1.0444572475874412;0.8333169374738932;0.797874400388319;-1.9013497632823868e-07;-1.7981515636637106e-07;1.0449857083315182;10.000115364976052;0.8082587499570905;0.020608784087527206;0.0215362277836471;1.0000126999164014;0.8085242596738217;0.9999884909510683
0.336607;1.044457562279805;0.8333168869519052;0.7978744317263651;-1.9017274920638803e-07;-1.7985112071076626e-07;1.0449857056576244;10.00011566527979;0.8082588220122054;0.020608784258871256;0.021536231324655045;1.0000125887211568;0.8085242261007333;0.9999886070052996
0.346607;1.0444578699246607;0.833316842018943;0.7978744615157324;-1.9021020188079512e-07;-1.7989068613705793e-07;1.0449856909834307;10.000115947276578;0.8082588990302149;0.020608784339151514;0.021536234804994257;1.0000124714372107;0.8085241948070778;0.9999887196689763
0.356607;1.0444581699749087;0.8333168024633135;0.7978744897186578;-1.9024726415654e-07;-1.7993377207262299e-07;1.0449856641376833;10.000116214327793;0.8082589809052763;0.020608784330712584;0.0215362382165708;1.0000123486845784;0.808524166342582;0.9999888285660737
0.366607;1.0444584618903607;0.8333167680421584;0.7978745161455036;-1.9028383649572264e-07;-1.7998022106258404e-07;1.0449856253953693;10.000116469767333;0.8082590674440422;0.020608784236277513;0.021536241553421202;1.0000122210017222;0.8085241412008793;0.9999889333727834
0.376607;1.0444587451462097;0.8333167385903492;0.7978745404764362;-1.9031978334303006e-07;-1.800298300884461e-07;1.0449855754742068;10.000116715121372;0.8082591584313663;0.02060878405938546;0.021536244813725063;1.000012088855149;0.808524119747369;0.9999890338495195
0.386607;1.0444590191737184;0.833316714026979;0.7978745622953981;-1.9035495600014308e-07;-1.8008240255027748e-07;1.0449855154013508;10.00011695019221;0.8082592536921382;0.02060878380640659;0.021536248000759175;1.0000119525899906;0.8085241022351681;0.9999891298352416
0.396607;1.044459283320447;0.833316694300024;0.7978745811233419;-1.903892212076626e-07;-1.8013776143724646e-07;1.0449854463397867;10.000117174018753;0.8082593530757617;0.020608783489424586;0.021536251122357308;1.0000118124524295;0.8085240888754034;0.9999892212602275
0.406607;1.0444595368937073;0.8333166793822046;0.7978745964317332;-1.9042247061942645e-07;-1.8019572741016458e-07;1.0449853694338533;10.000117385110546;0.8082594563934007;0.0206087831270796;0.021536254187594975;1.000011668618203;0.808524079866386;0.9999893081915403
0.416607;1.0444597792693584;0.8333166692777908;0.797874607650584;-1.9045461077721484e-07;-1.802561114351275e-07;1.0449852856855049;10.000117581456335;0.808259563383733;0.02060878274347796;0.021536257202480872;1.0000115211308913;0.8085240753995869;0.999989390828488
0.426607;1.0444600100191417;0.8333166639570879;0.7978746142132491;-1.904855638509132e-07;-1.8031873524493194e-07;1.0449851958983014;10.000117760451895;0.8082596737312817;0.02060878236686401;0.021536260168678857;1.0000113698573618;0.8085240756734101;0.9999894694078527
0.436607;1.0444602289855593;0.8333166632877642;0.7978746155897485;-1.905152790212202e-07;-1.803834469537739e-07;1.0449851006485886;10.000117918070025;0.8082597871376945;0.020608782026618606;0.02153626308555277;1.0000112145391655;0.8085240808618344;0.9999895441047815
0.446607;1.0444604362378678;0.8333166670434021;0.7978746112763102;-1.9054372535860024e-07;-1.8045010761280043e-07;1.0449850002173093;10.000118047852826;0.8082599033664621;0.020608781748285215;0.021536265952551405;1.0000110548936334;0.8085240910433663;0.9999896150161951
0.456607;1.044460631963077;0.8333166749324585;0.7978746007936723;-1.9057087960885285e-07;-1.805185666642409e-07;1.0449848946192277;10.000118140970857;0.8082600222004733;0.020608781550740335;0.021536268769893303;1.0000108906843042;0.808524106159907;0.9999896822233043
0.466607;1.0444608163516294;0.8333166865664471;0.7978745836883736;-1.9059673709168705e-07;-1.8058866155200514e-07;1.0449847837991995;10.000118187628889;0.8082601433804183;0.0206087814480202;0.021536271538167954;1.0000107217094847;0.808524126037199;0.999989745879688
0.476607;1.0444609894934491;0.8333167013925381;0.7978745595207859;-1.906213255859163e-07;-1.8066022791847044e-07;1.0449846677517585;10.000118178869663;0.8082602665752782;0.020608781452354206;0.021536274257386;1.0000105477531742;0.8085241504226572;0.999989806271544
0.486607;1.044461151344549;0.8333167187038173;0.7978745279104468;-1.9064468278597993e-07;-1.8073308994485717e-07;1.044984546452938;10.000118107749913;0.8082603913796167;0.020608781575013946;0.021536276925195375;1.0000103685731978;0.8085241789903848;0.9999898638240605
0.496607;1.044461301748785;0.8333167377499214;0.7978744886299303;-1.9066681398269865e-07;-1.8080704911024492e-07;1.0449844198233729;10.000117969844673;0.8082605173305124;0.02060878182575971;0.02153627953602771;1.0000101839014464;0.8085242113370292;0.9999899190624179
0.506607;1.0444614404755572;0.833316757819471;0.7978744416330867;-1.9068768293502337e-07;-1.8088188804614462e-07;1.0449842878069957;10.000117763048799;0.8082606439470572;0.020608782212226923;0.021536282081821494;1.000009993425695;0.808524246998978;0.9999899725663277
0.516607;1.0444615672977156;0.8333167782320452;0.7978743870051045;-1.9070723392535325e-07;-1.8095737887057336e-07;1.0449841503894959;10.00011748648279;0.8082607707932261;0.020608782739907607;0.02153628455217888;1.0000097968255732;0.8085242854618767;0.9999900249348108
0.526607;1.044461682096825;0.8333167983049292;0.7978743249205935;-1.9072541607376416e-07;-1.8103327795950675e-07;1.0449840075158878;10.000117139399572;0.8082608974852122;0.02060878341318518;0.021536286934008705;1.0000095938758609;0.8085243261644645;0.9999900767267325
0.536607;1.0444617849196307;0.8333168173529971;0.797874255624417;-1.9074219756398667e-07;-1.8110929980439229e-07;1.0449838590875877;10.000116721305401;0.8082610236090293;0.02060878423686755;0.021536289212002947;1.0000093845152709;0.808524368555389;0.999990128410356
0.546607;1.0444618759018396;0.8333168347547466;0.7978741793851635;-1.907575545421231e-07;-1.8118511356268336e-07;1.044983705074487;10.000116232628974;0.8082611486689115;0.020608785216960458;0.02153629136916645;1.0000091688587118;0.8085244121688971;0.9999901804186688
0.556607;1.044461955158248;0.8333168500626196;0.7978740964604021;-1.9077144764273529e-07;-1.8126039533670862e-07;1.0449835455445373;10.000115674411362;0.8082612721231216;0.02060878636033251;0.021536293386925164;1.0000089471804436;0.8085244566317732;0.9999902332268017
0.566607;1.0444620228128114;0.8333168630742068;0.7978740071244574;-1.9078380604625266e-07;-1.8133488535738563e-07;1.044983380543094;10.0001150478798;0.8082613934375019;0.02060878767421985;0.021536295245927456;1.0000087198234133;0.8085245016288588;0.9999902872987995
0.576607;1.0444620790798278;0.8333168738095817;0.7978739116893874;-1.907945184777745e-07;-1.8140839418633987e-07;1.044983210003915;10.00011435517525;0.8082615121310843;0.020608789165748733;0.021536296928239343;1.000008487078905;0.808524546890858;0.999990343013094
0.586607;1.0444621242592749;0.8333168824232683;0.7978738105067394;-1.9080344365409315e-07;-1.814807666248778e-07;1.0449830338134816;10.000113600160642;0.8082616278096243;0.020608790840934574;0.021536298419977305;1.0000082491666735;0.8085245921797842;0.9999904007048322
0.596607;1.0444621587054472;0.8333168891239289;0.797873704009441;-1.908104378785755e-07;-1.815518445304623e-07;1.0449828518798354;10.0001127885138;0.8082617401537373;0.020608792703170523;0.02153629971153391;1.0000080063373717;0.8085246372530794;0.9999904607268322
0.606607;1.044462182796322;0.8333168941054705;0.7978735927240226;-1.908153721173016e-07;-1.8162146649987168e-07;1.0449826640684146;10.000111927488385;0.8082618488947058;0.02060879475175915;0.021536300794938585;1.0000077589570622;0.8085246818502692;0.9999905234442251
0.616607;1.0444621968660226;0.8333168974680917;0.7978734772005412;-1.9081813832777365e-07;-1.8168950508185354e-07;1.0449824701581083;10.000111025429229;0.8082619538174726;0.02060879698186672;0.0215363016630058;1.0000075074170631;0.8085247257181899;0.9999905892003355
0.626607;1.0444622011575142;0.8333168992036126;0.797873357947986;-1.9081867380141958e-07;-1.8175588720194008e-07;1.0449822699354032;10.000110090832202;0.8082620547541922;0.0206087993865676;0.021536302311895714;1.000007252016079;0.8085247686528175;0.9999906582921079
0.636607;1.0444621958322056;0.8333168993117956;0.7978732354309868;-1.908170078996282e-07;-1.818205696334991e-07;1.0449820632850166;10.00010913092247;0.8082621515592786;0.020608801959865832;0.02153630274266619;1.0000069930163797;0.808524810518566;0.9999907310068713
0.646607;1.044462180997083;0.8333168979599639;0.79787311013361;-1.9081328623020096e-07;-1.8188351566180622e-07;1.0449818501995987;10.0001081506922;0.8082622440692729;0.020608804698057398;0.021536302960013416;1.000006730715068;0.8085248512387123;0.9999908077070015
0.656607;1.0444621567391272;0.8333168955275762;0.7978729826364447;-1.9080773419948225e-07;-1.8194469623871804e-07;1.0449816307820037;10.000107153091832;0.8082623320558504;0.020608807597402367;0.02153630297079592;1.0000064654391;0.8085248907932873;0.9999908888429297
0.666607;1.0444621231538938;0.833316892493487;0.7978728536124344;-1.9080059002266227e-07;-1.8200409596550953e-07;1.0449814052564834;10.000106139737522;0.8082624152560158;0.02060881065072165;0.021536302783999536;1.0000061976265078;0.8085249292065233;0.9999909748955729
0.676607;1.0444620803507074;0.8333168892937347;0.7978727237632278;-1.9079206078977332e-07;-1.820617230592658e-07;1.044981173977963;10.000105112003647;0.808262493448089;0.02060881384656676;0.02153630241101102;1.0000059279405094;0.8085249665039874;0.9999910663469788
0.686607;1.0444620284617048;0.8333168862972271;0.7978725937481832;-1.9078231551643644e-07;-1.821176092938067e-07;1.0449809374414762;10.00010407188651;0.8082625664322116;0.020608817170874802;0.02153630186451009;1.0000056571965052;0.8085250026662104;0.999991163666836
0.696607;1.0444619676681048;0.8333168838401561;0.7978724641268603;-1.907714992552174e-07;-1.8217178579136193e-07;1.0449806962736177;10.00010302150915;0.8082626339655362;0.020608820610035834;0.021536301156653982;1.000005386163231;0.8085250376045343;0.999991267302515
0.706607;1.0444618982213976;0.8333168821926936;0.797872335362484;-1.907597430431918e-07;-1.822242643537954e-07;1.0449804512274283;10.000101962612957;0.8082626957829336;0.020608824153612076;0.021536300298654238;1.000005115497527;0.8085250712037864;0.9999913777185622
0.716607;1.0444618204720792;0.8333168815546316;0.7978722078507193;-1.9074715576367727e-07;-1.8227504153998049e-07;1.044980203154072;10.000100897210022;0.8082627516721101;0.020608827794431954;0.02153629930184197;1.0000048458519197;0.8085251034361725;0.9999914954322168
0.726607;1.04446173489322;0.8333168821528852;0.7978720819137226;-1.9073380942179966e-07;-1.823241142128692e-07;1.044979952884871;10.000099828184243;0.8082628015138154;0.020608831526816793;0.021536298178252852;1.0000045779728393;0.808525134447662;0.9999916209620331
0.736607;1.044461642008964;0.8333168842695599;0.797871957812577;-1.9071972848619693e-07;-1.8237149710825612e-07;1.0449797011099056;10.000098759123167;0.8082628452632963;0.020608835344941956;0.021536296940093215;1.000004312687116;0.8085251645300926;0.9999917547092595
0.738443;1.0444615422648302;0.8333168881413154;0.797871835787277;-1.9070489092116533e-07;-1.8241723502030758e-07;1.0449794483572983;10.000097693767218;0.8082628829124185;0.020608839241636194;0.02153629559861236;1.0000040508663675;0.8085251940061362;0.9999918968379696
0.738443;1.0444614359841708;0.8333168938809228;0.7978717160534478;-1.9068924832406305e-07;-1.8246140286900486e-07;1.044979195022033;10.000096635405898;0.8082629144862666;0.02060884320757839;0.021536294162619294;1.0000037934576818;0.808525223143558;0.9999920472122886
0.738444;1.044461323392441;0.8333169014551807;0.7978715987862132;-1.9067274908169738e-07;-1.8250408049914021e-07;1.044978941395232;10.000095586462956;0.8082629400567151;0.020608847231527932;0.02153629263823407;1.0000035414555488;0.8085252521789543;0.999992205411812
0.738445;1.0444612045891566;0.8333169106675263;0.797871484151793;-1.906553571818014e-07;-1.8254531641955806e-07;1.0449786877329261;10.00009454864651;0.8082629597375794;0.02060885130157097;0.02153629103027205;1.000003295744724;0.808525281380874;0.999992370796264
0.738447;1.044461079473989;0.8333169211941612;0.7978713723364674;-1.9063706968043732e-07;-1.825851271662538e-07;1.044978434326021;10.000093523706841;0.8082629736962395;0.02060885540592568;0.02153628934252448;1.0000030570066705;0.8085253110301392;0.9999925425724338
0.738451;1.044460947766905;0.8333169326959351;0.797871263527023;-1.9061790645274827e-07;-1.826235266469658e-07;1.044978181478393;10.000092514015975;0.8082629821996501;0.02060885953271084;0.021536287576726352;1.0000028257296558;0.8085253413084766;0.9999927198486736
0.738459;1.0444608091648366;0.8333169449212497;0.7978711579112522;-1.9059787615306613e-07;-1.82660530488076e-07;1.0449779294540482;10.000091522421656;0.8082629856334735;0.020608863669726002;0.021536285732985324;1.0000026021822188;0.8085253721958853;0.9999929017015398
0.738475;1.0444606634762308;0.8333169577299971;0.7978710557270372;-1.9057696870920194e-07;-1.8269613135151596e-07;1.0449776784758043;10.00009055160674;0.8082629844437977;0.020608867804623947;0.02153628381084595;1.0000023863996084;0.8085254034662228;0.9999930872536403
0.738507;1.044460510639943;0.8333169710365848;0.7978709572686165;-1.9055517750658304e-07;-1.827302901126757e-07;1.0449774287421072;10.000089603226227;0.8082629790492649;0.020608871924774272;0.021536281808777133;1.000002178256289;0.8085254347842776;0.9999932757304232
0.738571;1.044460350713401;0.8333169847251566;0.7978708628531921;-1.9053251188885457e-07;-1.827629524255508e-07;1.044977180452097;10.000088677353782;0.8082629698025364;0.02060887601710917;0.021536279723610954;1.0000019775651248;0.8085254658144041;0.9999934664669818
0.738699;1.0444601838692271;0.8333169986317189;0.7978707728052942;-1.9050899226472149e-07;-1.8279406506364048e-07;1.0449769338439194;10.000087772624141;0.8082629570184166;0.020608880069008875;0.021536277550636758;1.0000017841499593;0.8085254962349914;0.9999936588540498
0.738955;1.0444600103546817;0.8333170126147236;0.7978706873823062;-1.9048464492990557e-07;-1.82823578932918e-07;1.0449766892022674;10.000086886776398;0.8082629410363763;0.020608884069605114;0.021536275283012125;1.0000015978426833;0.8085255257023595;0.9999938522562445
0.739467;1.0444598304616624;0.8333170266276303;0.7978706066432036;-1.904595022402002e-07;-1.8285145127824907e-07;1.044976446819406;10.000086017434644;0.8082629222489043;0.020608888009881088;0.021536272911389674;1.0000014184331365;0.808525553879983;0.9999940459742773
0.740491;1.0444596445605512;0.8333170407565513;0.7978705304420654;-1.9043360803439026e-07;-1.8287765427745262e-07;1.0449762069668915;10.000085162843973;0.8082629010650833;0.020608891881556533;0.02153627042479708;1.0000012456782996;0.8085255805071703;0.9999942392879564
0.742539;1.044459453095946;0.8333170552275143;0.797870458575747;-1.904070294662464e-07;-1.8290216314050563e-07;1.0449759698996874;10.00008432212784;0.8082628778598469;0.020608895676945148;0.021536267811983104;1.0000010793677923;0.8085256054344455;0.999994431507972
0.746635;1.0444592564985369;0.8333170703516911;0.7978703908815556;-1.9037986440963344e-07;-1.8292493081350012e-07;1.0449757358271543;10.000083495249495;0.8082628529339679;0.020608899390051585;0.021536265062441752;1.0000009193814567;0.8085256286080115;0.9999946219638396
0.754827;1.044459055135204;0.8333170864419976;0.7978703271883367;-1.9035223053345375e-07;-1.8294589448363208e-07;1.0449755048453966;10.000082682561278;0.8082628264726801;0.02060890301565949;0.021536262166734224;1.0000007656846739;0.8085256500077669;0.9999948099850946
0.764827;1.0444588493666562;0.833317103799568;0.7978702672415758;-1.9032424384459324e-07;-1.8296500230382215e-07;1.0449752768957623;10.000081883492745;0.808262798512718;0.02060890654654412;0.021536259116255712;1.0000006182754415;0.8085256696100213;0.9999949949287119
0.774827;1.044458639621847;0.8333171227838521;0.7978702107237385;-1.9029601311586182e-07;-1.8298223085109794e-07;1.044975051777393;10.000081095398293;0.8082627689534249;0.020608909972747464;0.021536255904018815;1.0000004771749025;0.8085256874178957;0.9999951762189958
0.784827;1.0444584263757422;0.8333171438457547;0.7978701573348869;-1.9026765407660572e-07;-1.8299760112595133e-07;1.0449748292091237;10.000080314008414;0.8082627376132048;0.020608913283095144;0.021536252527288472;1.0000003424089512;0.8085257034859362;0.9999953533777963
0.794827;1.0444582100532223;0.8333171674411345;0.7978701068171875;-1.902392880284749e-07;-1.8301118447170172e-07;1.0449746088719372;10.000079534772645;0.8082627042579524;0.020608916466588353;0.021536248988832035;1.0000002139080075;0.8085257179171952;0.9999955260446677
0.804827;1.044457990970188;0.8333171939466811;0.7978700589430808;-1.902110213247198e-07;-1.830230806175494e-07;1.0449743904141906;10.00007875345895;0.8082626686071922;0.020608919513691634;0.021536245294422045;1.0000000914518918;0.8085257308709848;0.9999956939866881
0.814827;1.044457769347422;0.8333172236903351;0.7978700135339746;-1.9018294497222506e-07;-1.8303339045586679e-07;1.044974173534392;10.000077965878202;0.8082626303860498;0.020608922417351253;0.02153624144954803;0.9999999747620245;0.8085257425583938;0.9999958570647212
0.824827;1.044457545368843;0.8333172569937003;0.7978699704477171;-1.9015514259943506e-07;-1.8304220975687529e-07;1.0449739580945394;10.000077167442134;0.8082625893473473;0.0206089251725109;0.02153623745801113;0.9999998636348522;0.8085257532232015;0.9999960151514972
0.834827;1.0444573193016868;0.8333172941555388;0.7978699295332484;-1.901276736614029e-07;-1.830496264893905e-07;1.0449737441077116;10.000076353004102;0.8082625452152598;0.020608927775030702;0.021536233322699817;0.9999997579606807;0.8085257631208417;0.9999961681190273
0.844827;1.0444570916233984;0.8333173354369362;0.7978698906217973;-1.901005540954379e-07;-1.830557064899679e-07;1.0449735316486521;10.000075517316892;0.8082624976665548;0.020608930221641557;0.0215362290480065;0.9999996576304132;0.8085257725089504;0.9999963159287851
0.854827;1.0444568629950233;0.8333173810438825;0.7978698535248797;-1.9007376064007356e-07;-1.830604977281352e-07;1.0449733207901433;10.000074656165424;0.8082624463821705;0.020608932510695722;0.021536224640957714;0.9999995624432737;0.8085257817115509;0.9999964586938929
0.864827;1.04445663408519;0.8333174310963575;0.7978698180166978;-1.900472560928725e-07;-1.8306405629459464e-07;1.0449731115995329;10.000073767673694;0.8082623911052541;0.020608934642239358;0.021536220109300917;0.9999994720964636;0.8085257911720829;0.9999965966788881
0.874827;1.0444564054348886;0.8333174856434308;0.7978697838437676;-1.9002102075314924e-07;-1.830664476983035e-07;1.0449729042293618;10.00007285275379;0.8082623316838935;0.020608936617129796;0.021536215459430203;0.9999993862684317;0.8085258013442557;0.9999967302993192
0.884827;1.0444561774891399;0.8333175447013631;0.7978697507687107;-1.899950617393567e-07;-1.830677213127412e-07;1.044972699013871;10.000071914240673;0.8082622680624829;0.020608938436436196;0.021536210696711015;0.9999993047276232;0.8085258125435069;0.999996860095339
0.894827;1.0444559507191125;0.8333176082648874;0.7978697185955486;-1.8996939195847852e-07;-1.8306790568370176e-07;1.0449724964272857;10.000070955648086;0.8082622002451184;0.020608940101231637;0.021536205826457763;0.9999992273807967;0.808525824934222;0.9999969866739077
0.904827;1.0444557256838742;0.8333176763276632;0.797869687152117;-1.899440085743783e-07;-1.8306704379738488e-07;1.0449722969525894;10.000069980536601;0.8082621283133612;0.02060894161209472;0.021536200853677936;0.9999991542431989;0.808525838594901;0.9999971106906781
0.914827;1.044455503035923;0.8333177488901581;0.7978696563031074;-1.899188981821718e-07;-1.8306522884952477e-07;1.0449721009818178;10.000068992371967;0.8082620524384365;0.020608942968173866;0.02153619578276282;0.9999990853914628;0.8085258535692543;0.9999972328700047
0.924827;1.0444552835298668;0.8333178259277364;0.7978696260058479;-1.8989406249637108e-07;-1.830626058023554e-07;1.0449719087790224;10.00006799423775;0.8082619728219228;0.02060894416658031;0.021536190617905276;0.9999990209577211;0.8085258699111814;0.9999973540177425
0.934827;1.0444550679846518;0.833317907369322;0.7978695962946639;-1.898695400844603e-07;-1.8305935517800367e-07;1.0449717205107723;10.00006698844437;0.808261889636314;0.02060894520346406;0.0215361853643441;0.9999989610972089;0.8085258877363339;0.9999974749968755
0.944827;1.0444548571992505;0.8333179930603992;0.7978695672068072;-1.898454203849406e-07;-1.830556727082426e-07;1.0449715362908556;10.00006597666528;0.8082618029949151;0.020608946076311998;0.02153618003004329;0.999998905877685;0.8085259072273066;0.999997596628101
0.954827;1.0444546519190494;0.8333180826991015;0.7978695387665716;-1.898218557708715e-07;-1.830517513835682e-07;1.0449713562215472;10.000064960477342;0.8082617129296847;0.02060894678585656;0.0215361746251566;0.9999988551902332;0.8085259285701194;0.9999977195361406
0.964827;1.0444544528561923;0.8333181758461115;0.7978695110071462;-1.8979905893710973e-07;-1.8304778414808086e-07;1.044971180492229;10.000063941669994;0.8082616193762314;0.02060894733670701;0.021536169159968737;0.9999988087122542;0.8085259518971877;0.9999978440548527
0.974827;1.04445426069956;0.8333182720357188;0.7978694839792317;-1.8977727354272236e-07;-1.8304396803088457e-07;1.0449710094522142;10.00006292245702;0.8082615221707498;0.02060894773661875;0.021536163645528027;0.9999987659179149;0.808525977280891;0.9999979702473107
0.984827;1.0444540761417982;0.8333183708832204;0.7978694577859531;-1.8975673131785954e-07;-1.8304047959071024e-07;1.0449708435773688;10.000061905615334;0.8082614211174993;0.020608947994492477;0.021536158095582146;0.9999987261882879;0.8085260047633617;0.9999980979888206
0.994827;1.0444538999390716;0.8333184720896577;0.7978694326417878;-1.897376314124891e-07;-1.830374516916965e-07;1.044970683406839;10.000060894247191;0.8082613161264975;0.020608948117388257;0.021536152525522927;0.9999986889072052;0.8085260343736106;0.9999982270995263
1.004827;1.0444537329088674;0.8333185753776606;0.7978694088785598;-1.8972014445147282e-07;-1.8303498404358185e-07;1.0449705294720109;10.000059891470308;0.8082612072793189;0.02060894810877743;0.02153614694951691;0.9999986534160052;0.8085260660880993;0.9999983574805873
1.014827;1.0444535758656333;0.8333186804652397;0.7978693868629441;-1.897044151228166e-07;-1.8303316219621696e-07;1.0449703822303449;10.000058899943907;0.8082610947688921;0.020608947969696003;0.021536141379297782;0.9999986189300539;0.8085260997955795;0.9999984891249958
1.024827;1.0444534296050634;0.833318787071934;0.7978693668909481;-1.8969057488100738e-07;-1.8303207447602338e-07;1.0449702420733693;10.000057921361092;0.8082609788126194;0.020608947701024154;0.021536135824859932;0.9999985845485164;0.8085261353076393;0.9999986220253172
1.034827;1.0444532949060332;0.8333188948717491;0.7978693491537736;-1.8967875832494977e-07;-1.830318398997035e-07;1.0449701093963175;10.000056956559362;0.8082608595989363;0.020608947304779524;0.02153613029562347;0.9999985493297509;0.8085261723742049;0.9999987561253383
1.044827;1.044453172468785;0.8333190034273072;0.7978693337638172;-1.8966908246482337e-07;-1.83032611798921e-07;1.0449699846782743;10.000056005436656;0.8082607372618699;0.02060894678392598;0.021536124801370658;0.9999985123426843;0.8085262107146214;0.9999988913449317
1.054827;1.044453062859877;0.8333191122155625;0.7978693207677553;-1.8966160233596655e-07;-1.8303454322195782e-07;1.044969868524904;10.000055065955706;0.8082606118896943;0.020608946141096922;0.021536119352158573;0.9999984726984369;0.8085262500524727;0.9999990275805181
1.064827;1.0444529665460818;0.833319220720827;0.7978693101642238;-1.8965629023468602e-07;-1.8303777091277847e-07;1.0449697616135485;10.000054133522319;0.8082604835471617;0.020608945377429223;0.021536113957018092;0.999998429585427;0.8085262900839398;0.9999991646619469
1.074827;1.044452883972099;0.8333193284808809;0.7978693019747093;-1.896530513531963e-07;-1.830424317794946e-07;1.0449696645868718;10.000053201992289;0.8082603522669951;0.02060894449281077;0.021536108622798904;0.9999983822475089;0.8085263304305389;0.999999302397236
1.084827;1.0444528155953887;0.8333194350808808;0.7978692963078801;-1.8965175493603977e-07;-1.8304867303603256e-07;1.0449695779945352;10.000052265194265;0.8082602180441866;0.020608943487740176;0.021536103354206786;0.9999983298986802;0.8085263706663068;0.9999994406954766
1.094827;1.0444527618372408;0.8333195401775685;0.7978692933289677;-1.896522583546232e-07;-1.8305664453076302e-07;1.044969502253328;10.000051317060114;0.8082600808977274;0.020608942364911488;0.02153609815511999;0.9999982717178646;0.8085264103685154;0.9999995795666397
1.104827;1.0444527229687635;0.8333196435655122;0.7978692931846028;-1.8965441746342813e-07;-1.8306648213740852e-07;1.0449694375693959;10.000050350843498;0.8082599409559418;0.02060894112871799;0.0215360930306884;0.9999982069830613;0.8085264491368467;0.9999997189697346
1.114827;1.0444526990305827;0.8333197452136173;0.7978692959940031;-1.8965808699185762e-07;-1.830782931058017e-07;1.044969383898037;10.000049358745155;0.8082597984773734;0.020608939784653252;0.02153608798856243;0.9999981352034242;0.8085264865987241;0.9999998586916603
1.124827;1.0444526898329363;0.8333198452151285;0.7978693018962296;-1.8966311793573482e-07;-1.8309214418716675e-07;1.0449693410520986;10.00004833214381;0.8082596537987522;0.02060893834037278;0.021536083037971342;0.9999980561689772;0.8085265224125263;0.9999999983923095
1.134827;1.0444526949279935;0.8333199436685195;0.7978693110707085;-1.8966935682120019e-07;-1.8310803911252492e-07;1.0449693089145757;10.000047262559853;0.8082595072489014;0.020608936805648768;0.021536078188242422;0.9999979699562104;0.8085265562755443;1.0000001377427543
