time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
1.144827;1.0444527135342974;0.833320040566819;0.7978693236924224;-1.8967663792616757e-07;-1.83125899555187e-07;1.0449692875510448;10.000046142766136;0.8082593591050167;0.020608935190344683;0.02153607344899073;0.9999978768934757;0.8085265879114288;1.0000002764761122
1.154827;1.0444527445660305;0.8333201357671697;0.7978693398569784;-1.8968477355307346e-07;-1.8314557789363198e-07;1.0449692771127854;10.000044967144953;0.8082592096431628;0.020608933503498423;0.02153606883132922;0.9999977774733322;0.8085266170128536;1.0000004143416983
1.164827;1.044452786803756;0.8333202290604593;0.797869359562797;-1.8969357499190485e-07;-1.8316688644089936e-07;1.0449692776707535;10.000043731834893;0.8082590591930563;0.0206089317540962;0.021536064348392666;0.9999976722611472;0.8085266431923749;1.0000005510865477
1.174827;1.0444528390144299;0.8333203202750274;0.7978693827692436;-1.8970289123588334e-07;-1.831896217798541e-07;1.0449692891566758;10.000042434953446;0.8082589081091173;0.020608929951865772;0.021536060015038553;0.9999975618644936;0.808526665967548;1.0000006864711446
1.184827;1.0444528998715226;0.8333204093117959;0.7978694094569515;-1.8971261643250313e-07;-1.8321358763158998e-07;1.044969311400634;10.000041076021258;0.8082587566944804;0.020608928107146113;0.021536055846448746;0.999997446925224;0.8085266847542785;1.0000008202251012
1.194827;1.0444529678489949;0.8333204961239601;0.7978694396457481;-1.897226688609911e-07;-1.8323860794329636e-07;1.0449693441561423;10.000039654879915;0.8082586051357851;0.020608926230127046;0.02153605185554416;0.9999973280444908;0.808526698908012;1.0000009519528437
1.204827;1.04445304133672;0.8333205807284257;0.7978694733641534;-1.8973297424163265e-07;-1.8326452358907283e-07;1.0449693870883232;10.000038171372944;0.8082584534661547;0.020608924330539836;0.021536048051292115;0.9999972056762924;0.8085267078183221;1.0000010810922348
1.214827;1.0444531188516912;0.8333206632497339;0.7978695105943067;-1.8974346069712033e-07;-1.8329117943138116e-07;1.0449694397820406;10.00003662596835;0.8082583015640806;0.02060892241749263;0.02153604443881477;0.9999970801154152;0.8085267109614156;1.00000120694336
1.224827;1.044453199103635;0.833320743945615;0.7978695512759445;-1.8975405211061342e-07;-1.8331841394694717e-07;1.0449695017600145;10.000035020726624;0.8082581492072113;0.02060892049953463;0.02153604101978854;0.9999969515934467;0.8085267078660549;1.000001328720809
1.234827;1.0444532809596379;0.833320823214161;0.7978695953873975;-1.89764657826864e-07;-1.8334605960961817e-07;1.044969572483626;10.000033360128601;0.8082579961456027;0.02060891858530388;0.021536037792536926;0.9999968203801954;0.8085266980638249;1.0000014456249129
1.244827;1.0444533634230226;0.8333209015974146;0.797869642985734;-1.8977518144855234e-07;-1.8337393249481648e-07;1.044969651413614;10.000031651248515;0.808257842148811;0.020608916682809758;0.02153603475238504;0.9999966868052172;0.8085266811212818;1.00000155696227
1.254827;1.0444534456623662;0.8333209797294013;0.7978696941548888;-1.8978555159979688e-07;-1.834018058088354e-07;1.0449697381160301;10.000029903062487;0.8082576870478213;0.020608914797424972;0.02153603189278834;0.9999965511995339;0.8085266567030961;1.000001662261211
1.264827;1.0444535270569744;0.8333210582255766;0.7978697489791117;-1.897957343164559e-07;-1.8342939904533147e-07;1.04496983228359;10.00002812511647;0.808257530744292;0.020608912931389094;0.02153602920702126;0.9999964138507649;0.8085266245657073;1.0000017612747987
1.274827;1.044453607146931;0.8333211376276205;0.7978698075974576;-1.8980571028900336e-07;-1.8345638876874297e-07;1.0449699336679483;10.00002632598437;0.8082573731589323;0.02060891108503241;0.021536026688984185;0.9999962750358039;0.8085265845697289;1.000001853945515
1.284827;1.0444536855413502;0.8333212184329966;0.7978698702078185;-1.8981545403489002e-07;-1.8348243317579521e-07;1.044970042015742;10.000024512703936;0.8082572142018275;0.020608909257266887;0.021536024332683992;0.9999961350767369;0.8085265367684149;1.0000019404278913
1.294827;1.0444537619204128;0.8333213011046513;0.7978699369395212;-1.8982494048079124e-07;-1.8350720818008904e-07;1.044970157082686;10.000022691774236;0.8082570538149443;0.020608907445190082;0.02153602213149998;0.9999959943589137;0.8085264814386656;1.000002021054381
1.304827;1.0444538360340743;0.83332138600044;0.7978700077366613;-1.898341550466205e-07;-1.8353042738111164e-07;1.044970278677571;10.0000208702312;0.8082568920056076;0.020608905645152536;0.02153602007722521;0.9999958532829137;0.8085264189805206;1.000002096182343
1.314827;1.0444539076121055;0.8333214733097843;0.7978700823977632;-1.8984308399116386e-07;-1.835518327017973e-07;1.0449704066278889;10.000019055801092;0.8082567287806585;0.02060890385484524;0.021536018159467867;0.9999957121442786;0.8085263497821612;1.000002166050786
1.324827;1.0444539763185618;0.8333215630731815;0.7978701606960714;-1.8985170282548973e-07;-1.8357119713748533e-07;1.0449705407105763;10.000017256655218;0.8082565640512899;0.020608902074883008;0.021536016367602957;0.9999955710698203;0.8085262741610059;1.000002230740499
1.334827;1.0444540417999104;0.8333216552144987;0.7978702424519669;-1.898599697155637e-07;-1.835883565596811e-07;1.0449706806076262;10.000015480900972;0.808256397657113;0.020608900309921276;0.02153601469409188;0.9999954301366354;0.8085261923627276;1.0000022901939416
1.344827;1.0444541037003214;0.8333217495694796;0.7978703275410509;-1.8986780796165554e-07;-1.8360321751571286e-07;1.0449708258780523;10.00001373578428;0.8082562294832819;0.020608898568245687;0.021536013134569605;0.9999952895180694;0.8085261045585049;1.0000023442292334
1.354827;1.0444541616172256;0.8333218459755379;0.7978704158702785;-1.8987510104853236e-07;-1.8361573089749165e-07;1.0449709759852863;10.000012026952717;0.8082560595197507;0.020608896860050935;0.02153601168360295;0.9999951494527207;0.8085260108675036;1.0000023925514805
1.364827;1.0444542151058633;0.8333219443725237;0.7978705073658926;-1.898817250958546e-07;-1.8362587497410914e-07;1.0449711303611633;10.000010358235517;0.80825588782034;0.02060889519628175;0.021536010330976907;0.9999950101347147;0.8085259114402354;1.0000024348062597
1.374827;1.0444542637555598;0.833322044820925;0.7978706019579204;-1.8988758700961758e-07;-1.8363362932181266e-07;1.0449712884414628;10.000008732331757;0.8082557144376948;0.020608893588154504;0.021536009063021076;0.9999948716940792;0.8085258065196045;1.0000024706616548
1.384827;1.044454307265128;0.8333221474658588;0.7978706995606382;-1.8989264381220446e-07;-1.8363892961086886e-07;1.0449714497115425;10.000007151533541;0.8082555394106352;0.020608892047300258;0.021536007866577236;0.9999947342334102;0.8085256963893874;1.0000024998645531
1.394827;1.0444543454752049;0.8333222524983609;0.7978708001172279;-1.8989691223078148e-07;-1.836416603297235e-07;1.0449716137730627;10.000005617480012;0.8082553627991584;0.02060889058632082;0.021536006730437453;0.9999945978476205;0.8085255813059424;1.000002522262755
1.404827;1.0444543783929456;0.8333223600827674;0.7978709036287042;-1.8990046496657475e-07;-1.8364169264179667e-07;1.044971780329547;10.000004130910128;0.8082551846927082;0.020608889218759703;0.021536005644362928;0.9999944626581839;0.8085254615224278;1.000002537776983
1.414827;1.0444544062620795;0.8333224702683416;0.797871010058923;-1.8990340840056977e-07;-1.836389243188624e-07;1.0449719490848408;10.00000269223091;0.8082550051702029;0.0206088879587491;0.021536004598684984;0.9999943288738061;0.8085253373322956;1.0000025463735516
1.424827;1.0444544295707043;0.8333225829615256;0.7978711192134412;-1.8990585471646883e-07;-1.836332990650482e-07;1.0449721196643056;10.000001302081047;0.8082548242804715;0.020608886820163555;0.021536003585655702;0.9999941967923215;0.8085252090693111;1.0000025481111496
1.434827;1.044454448892244;0.8333226979539492;0.7978712307248529;-1.8990791071197481e-07;-1.8362480009826873e-07;1.0449722915702797;9.99999996132622;0.8082546420966333;0.02060888581482512;0.021536002601954835;0.9999940667152697;0.8085250771195218;1.0000025431451574
1.444827;1.0444544647205987;0.833322814958928;0.7978713441369395;-1.8990968414815327e-07;-1.8361342906990265e-07;1.0449724641666867;9.999998670748873;0.8082544587991062;0.020608884951813743;0.02153600164962622;0.9999939388532395;0.8085249419727505;1.000002531667269
1.454827;1.0444544774658886;0.8333229336724369;0.7978714589911853;-1.8991128635583724e-07;-1.8359918891787806e-07;1.0449726367637593;9.999997430588426;0.808254274708191;0.020608884238637357;0.021536000733445353;0.9999938132782697;0.8085248042610468;1.0000025139410127
1.464827;1.0444544875284796;0.8333230538664427;0.7978715748539206;-1.899128329652442e-07;-1.8358209202808282e-07;1.044972808743533;9.999996240157644;0.8082540902685522;0.02060888368224896;0.021535999857069832;0.9999936899393712;0.8085246647267712;1.0000024903673606
1.474827;1.0444544952854864;0.8333231754169205;0.7978716913012611;-1.8991444488151331e-07;-1.8356219215771128e-07;1.0449729796201843;9.99999509791818;0.808253906007023;0.020608883288756815;0.021535999021470582;0.9999935687367016;0.8085245241349353;1.0000024614226222
1.484827;1.0444545010152324;0.8333232982443005;0.7978718079091346;-1.899162373406842e-07;-1.835395986558355e-07;1.0449731490344876;9.999994001777683;0.8082537224493839;0.020608883062187066;0.021535998225437798;0.9999934495982684;0.808524383206662;1.0000024275427088
1.494827;1.0444545048916032;0.8333234222910413;0.7978719242592406;-1.8991830601394792e-07;-1.8351445773593973e-07;1.0449733166928483;9.999992949170808;0.8082535400488048;0.020608883004293803;0.021535997466496724;0.9999933324773537;0.8085242426319543;1.0000023890780934
1.504827;1.0444545070193714;0.8333235475309275;0.7978720399623824;-1.8992072655943986e-07;-1.8348692710684705e-07;1.0449734822968182;9.999991936959754;0.8082533591887506;0.020608883116418786;0.021535996743283187;0.9999932172979885;0.8085241031371414;1.0000023463154784
1.514827;1.0444545074247942;0.8333236739244683;0.7978721547025734;-1.899235718155526e-07;-1.8345716172155023e-07;1.044973645532006;9.999990961483945;0.8082531801979416;0.020608883401411628;0.021535996058488657;0.9999931039858138;0.8085239655040446;1.000002299530122
1.524827;1.0444545060437307;0.8333238013766562;0.7978722682721474;-1.8992692505714918e-07;-1.8342530774974716e-07;1.0449738061216394;9.999990018922022;0.8082530033383234;0.02060888386367431;0.021535995418674753;0.9999929925626162;0.8085238305089393;1.0000022490544136
1.534827;1.0444545027722552;0.8333239297128936;0.7978723806063925;-1.8993086233888635e-07;-1.8339149678092812e-07;1.044973963867463;9.999989105828863;0.8082528288283084;0.02060888450714722;0.0215359948315727;0.9999928831463253;0.8085236988806095;1.0000021953004383
1.544827;1.0444544975478347;0.8333240586419381;0.7978724918113862;-1.8993542879743774e-07;-1.8335584624216237e-07;1.0449741186230561;9.99998821989;0.8082526568635054;0.020608885333295766;0.021535994303045272;0.9999927758653282;0.8085235713111426;1.000002138700864
1.554827;1.0444544903964919;0.8333241877869537;0.797872602130842;-1.8994064113692855e-07;-1.8331847210517525e-07;1.0449742702591376;9.999987360407584;0.8082524875668178;0.020608886340933618;0.02153599383452537;0.9999926707980034;0.8085234484520063;1.0000020796727098
1.564827;1.044454481399969;0.8333243167839396;0.7978727118864978;-1.8994649550475238e-07;-1.8327949848550858e-07;1.0449744186591805;9.999986527682132;0.8082523209565817;0.020608887526427873;0.02153599342289945;0.999992567975875;0.8085233308688774;1.0000020186772265
1.574827;1.0444544705905023;0.8333244453283355;0.797872821452453;-1.8995296130964967e-07;-1.832390496486063e-07;1.0449745637215517;9.999985721864967;0.8082521569998125;0.020608888883380992;0.021535993062468745;0.9999924674024359;0.8085232189644271;1.0000019562935005
1.584827;1.0444544578675132;0.8333245731308501;0.7978729312216892;-1.899599827982696e-07;-1.8319721881665027e-07;1.0449747053633736;9.999984942194637;0.8082519956899342;0.020608890403217284;0.021535992746334966;0.9999923690088021;0.8085231129190065;1.000001893208698
1.594827;1.0444544429963267;0.8333246998706947;0.7978730415265667;-1.8996750531245865e-07;-1.831540289235091e-07;1.0449748435426558;9.999984186362232;0.8082518370860174;0.020608892076271163;0.021535992467003044;0.999992272621602;0.8085230127110524;1.0000018301366804
1.604827;1.0444544256693158;0.8333248252387192;0.797873152606502;-1.8997549705109979e-07;-1.8310943217175976e-07;1.0449749783066768;9.999983450093247;0.8082516812760405;0.020608893891741642;0.021535992217099315;0.9999921780596044;0.8085229181981438;1.0000017677522925
1.614827;1.0444544055953293;0.8333249489884926;0.7978732646655553;-1.8998394027085407e-07;-1.8306335382578495e-07;1.0449751098147213;9.999982727710638;0.8082515282968903;0.020608895837174113;0.021535991989392933;0.9999920852446812;0.8085228292309954;1.000001706681213
1.624827;1.0444543825217398;0.8333250708982741;0.7978733778820005;-1.899928198780569e-07;-1.8301573498498641e-07;1.0449752383174042;9.999982013117192;0.8082513781327283;0.020608897899529303;0.021535991776273786;0.9999919941793597;0.8085227457483035;1.0000016475282736
1.634827;1.0444543561422366;0.8333251907592181;0.7978734923308506;-1.9000212701144216e-07;-1.8296654556371365e-07;1.044975364164839;9.999981300153955;0.8082512308143295;0.020608900068068668;0.021535991570461925;0.9999919048440009;0.8085226677522581;1.0000015909097513
1.644827;1.0444543260270869;0.8333253084561207;0.7978736079569406;-1.900118547621619e-07;-1.829157670301223e-07;1.0449754878205342;9.999980582883435;0.8082510864651432;0.020608902336535003;0.02153599136611972;0.9999918171329835;0.8085225951986564;1.000001537456733
1.654827;1.0444542916614823;0.8333254240090795;0.7978737246434112;-1.900219887153929e-07;-1.8286337724114422e-07;1.044975609770577;9.999979856416621;0.808250945248291;0.020608904702614964;0.021535991158942197;0.9999917308690798;0.8085225279315084;1.0000014877838055
1.664827;1.044454252528127;0.8333255375230879;0.7978738422958401;-1.900325020485305e-07;-1.82809364280732e-07;1.0449757304099978;9.999979117651668;0.8082508073614619;0.02060890716538911;0.02153599094587821;0.9999916458877617;0.8085224656825383;1.0000014424121337
1.674827;1.0444542081730432;0.8333256491174102;0.7978739608926552;-1.9004334020176501e-07;-1.8275375270975289e-07;1.044975850112313;9.999978365200283;0.8082506730749762;0.02060890972322684;0.021535990724286806;0.9999915621592803;0.8085224080765177;1.0000014016865797
1.684827;1.0444541582189055;0.8333257588902925;0.7978740805027708;-1.9005441130526787e-07;-1.826966154182361e-07;1.044975969398195;9.999977598376342;0.8082505426863957;0.020608912373639748;0.02153599049024352;0.9999914798639752;0.8085223546572309;1.0000013657640927
1.694827;1.0444541023578724;0.8333258669655081;0.7978742012553477;-1.900655980837253e-07;-1.8263805734693325e-07;1.0449760889505324;9.999976816046573;0.8082504164321829;0.020608915113826017;0.021535990236728583;0.9999913993567583;0.8085223049796889;1.000001334640823
1.704827;1.044454040399604;0.8333259735679827;0.7978743232581378;-1.900767666228797e-07;-1.8257818717336612e-07;1.0449762094939032;9.999976016750436;0.8082502944486281;0.02060891794059815;0.021535989953151383;0.99999132107142;0.8085222586960649;1.0000013081456622
1.714827;1.0444539723366835;0.8333260790080513;0.7978744465535053;-1.9008777341054864e-07;-1.8251711270050273e-07;1.0449763317016159;9.99997519984176;0.8082501767714527;0.020608920849572818;0.021535989627490447;0.9999912454696556;0.8085222155486124;1.0000012859302878
1.724827;1.044453898326746;0.8333261836381665;0.7978745711731127;-1.900984827415696e-07;-1.824549627532312e-07;1.0449764561569794;9.999974365720984;0.8082500633512506;0.020608923834355843;0.021535989248549502;0.9999911730618708;0.8085221753093237;1.0000012675212704
1.734827;1.0444538185826853;0.833326287864979;0.7978746971972043;-1.9010877206572832e-07;-1.8239189829539756e-07;1.0449765833411395;9.999973514692835;0.8082499540764051;0.020608926886953115;0.02153598880603241;0.9999911044436842;0.8085221377000353;1.000001252406607
1.744827;1.044453733271476;0.8333263921483618;0.7978748247497953;-1.9011851161822024e-07;-1.8232809326905627e-07;1.0449767136575536;9.999972646171708;0.8082498487773654;0.020608929998999968;0.021535988290959613;0.9999910403003676;0.8085221022995954;1.0000012400670129
1.754827;1.0444536425110753;0.8333264969987134;0.7978749539662775;-1.9012754201138947e-07;-1.8226371046521665e-07;1.0449768474399916;9.999971759753002;0.8082497472258582;0.02060893316274031;0.021535987697272874;0.9999909813628608;0.8085220685226547;1.0000012299240455
1.764827;1.0444535463792428;0.8333266030039166;0.7978750849456517;-1.9013568238658606e-07;-1.8219889132891137e-07;1.044976984890411;9.999970856907192;0.8082496491536659;0.02060893637136759;0.021535987021508357;0.9999909283105426;0.8085220356923389;1.000001221272818
1.774827;1.0444534448651164;0.8333267108096739;0.7978752177068115;-1.9014276065577435e-07;-1.8213375123780752e-07;1.0449771260517853;9.999969940777422;0.8082495542873106;0.020608939619047122;0.0215359862605148;0.9999908816551514;0.8085220031247929;1.0000012133042278
1.784827;1.0444533378842376;0.833326821033111;0.7978753521735109;-1.9014862314795707e-07;-1.8206837950684486e-07;1.0449772709015692;9.999969014598246;0.8082494623933255;0.02060894290106461;0.02153598541166058;0.9999908416939903;0.8085219701860169;1.0000012052286495
1.794827;1.044453225374594;0.8333269341851431;0.7978754881383208;-1.9015312084070085e-07;-1.820028506366052e-07;1.0449774194589896;9.999968080970232;0.8082493732856587;0.02060894621342709;0.021535984476296333;0.9999908085617307;0.8085219363196334;1.000001196373779
1.804827;1.0444531073512378;0.8333270506597965;0.7978756252163266;-1.9015611193144397e-07;-1.8193723331500954e-07;1.0449775717833114;9.999967142068522;0.8082492867734586;0.020608949551886902;0.02153598346116642;0.999990782266218;0.8085219010347771;1.0000011861753342
1.814827;1.0444529838861663;0.8333271707516119;0.79787576292259;-1.9015747993895295e-07;-1.818715852111257e-07;1.044977727884598;9.999966200104518;0.8082492026442828;0.020608952911966173;0.02153598237580247;0.9999907626478565;0.8085218638863029;1.0000011741274948
1.824827;1.0444528550654866;0.833327294637457;0.7978759008488291;-1.901571236296519e-07;-1.818059516864641e-07;1.044977887664592;9.99996525824594;0.8082491207346199;0.020608956291089997;0.021535981229628846;0.9999907493590773;0.8085218245208902;1.000001159755458
1.834827;1.0444527209633787;0.8333274223598953;0.7978760387450627;-1.9015492103014045e-07;-1.817403729290062e-07;1.0449780509513613;9.999964321546548;0.808249041005856;0.02060895969069775;0.021535980030645763;0.9999907419454437;0.8085217827554785;1.0000011426041526
1.844827;1.0444525816097763;0.8333275538416607;0.7978761764795438;-1.9015071573866743e-07;-1.8167488494337097e-07;1.0449782175451277;9.999963396956275;0.8082489635599892;0.020608963115310984;0.021535978784555314;0.999990739995144;0.8085217385872432;1.0000011222625764
1.854827;1.0444524369331314;0.8333276888836239;0.7978763139680372;-1.901443254734834e-07;-1.816095241308725e-07;1.0449783871796854;9.99996249248413;0.8082488885867448;0.020608966570349507;0.021535977494237295;0.9999907432148838;0.8085216921533989;1.0000010984270216
1.864827;1.044452286756793;0.8333278271554058;0.7978764511076681;-1.901355436883954e-07;-1.8154433839927358e-07;1.0449785594521546;9.999961616281016;0.8082488162708555;0.020608970060884704;0.021535976160634403;0.9999907513758858;0.8085216436916974;1.0000010709490363
1.874827;1.0444521308818178;0.8333279681925388;0.7978765877396398;-1.9012415554742857e-07;-1.8147938253437582e-07;1.0449787338571426;9.999960776174966;0.8082487467426559;0.020608973590233687;0.021535974784642066;0.9999907642309193;0.8085215934949064;1.000001039873479
1.884827;1.0444519691394083;0.8333281113935143;0.7978767236322457;-1.9010997493386156e-07;-1.8141469532114163e-07;1.0449789099302695;9.999959979712049;0.8082486800932368;0.020608977159059023;0.02153597336868989;0.9999907814787918;0.8085215418792824;1.0000010054445716
1.894827;1.0444518013584243;0.8333282560811673;0.7978768584458966;-1.900928588343797e-07;-1.8135028795989604e-07;1.0449790873398679;9.999959234528747;0.8082486164110314;0.020608980766192494;0.02153597191749389;0.9999908028038416;0.808521489175146;1.0000009679958468
1.904827;1.0444516273448277;0.8333284015799932;0.7978769916941185;-1.900726982658666e-07;-1.8128615795336545e-07;1.0449792658535708;9.9999585485699;0.8082485558420647;0.02060898441013532;0.02153597043836063;0.9999908279563848;0.8085214357006408;1.0000009278325943
1.914827;1.0444514469269393;0.8333285471940792;0.7978771227606815;-1.9004942274988913e-07;-1.8122230658771577e-07;1.044979445263666;9.999957929760042;0.8082484986341107;0.020608988090035373;0.021535968941321607;0.9999908567867342;0.8085213817156645;1.000000885234248
1.924827;1.04445125999851;0.8333286921925309;0.7978772509881524;-1.9002301667813504e-07;-1.8115874960561795e-07;1.0449796253003267;9.99995738561909;0.8082484450913864;0.020608991805288596;0.021535967437404765;0.9999908892126811;0.8085213273982252;1.0000008404534595
1.934827;1.0444510665251705;0.833328835874688;0.7978773757646305;-1.8999352051703106e-07;-1.8109552369132708e-07;1.0449798055277932;9.9999569229624;0.8082483955043442;0.020608995553774524;0.02153596593493845;0.9999909251950477;0.8085212728672414;1.0000007936523054
1.944827;1.0444508665187215;0.8333289775945538;0.7978774965435331;-1.899610169869454e-07;-1.8103268273014445e-07;1.0449799853646342;9.999956547170106;0.8082483501442835;0.020608999330658597;0.02153596443788953;0.9999909647538501;0.8085212182352399;1.0000007448720472
1.954827;1.0444506599454306;0.8333291167419946;0.7978776128206095;-1.8992562892689373e-07;-1.809702985012699e-07;1.044980164291229;9.999956261730624;0.8082483092560346;0.020609003128896033;0.021535962947660105;0.9999910079724058;0.8085211636550174;1.0000006940556498
1.964827;1.0444504466601983;0.8333292527516886;0.7978777241161721;-1.8988752595634896e-07;-1.8090847561387225e-07;1.044980342038643;9.999956068730047;0.808248272999154;0.020609006939974073;0.021535961465304912;0.9999910549929816;0.808521109316645;1.0000006411160578
1.974827;1.0444502264840303;0.8333293851307808;0.7978778299735338;-1.898469031816733e-07;-1.8084734805029186e-07;1.0449805185852972;9.999955969439236;0.8082482414286916;0.020609010754368468;0.021535959992335308;0.9999911060113464;0.8085210554154629;1.0000005859976318
1.984827;1.0444499993314265;0.8333295134974531;0.7978779299763736;-1.8980393565009906e-07;-1.8078704677101153e-07;1.0449806939714406;9.9999559648469;0.8082482145410679;0.02060901456278533;0.021535958530315917;0.9999911612339091;0.8085210021633404;1.0000005286517362
1.994827;1.0444497653186264;0.833329637602928;0.7978780237952019;-1.8975875085022654e-07;-1.8072768358922687e-07;1.0449808680923005;9.999956056626152;0.8082481923103614;0.020609018357345875;0.021535957080027198;0.9999912207877678;0.8085209498279613;1.0000004689852453
2.004827;1.0444495248566252;0.8333297572969324;0.7978781112290935;-1.8971143594432721e-07;-1.8066937141892377e-07;1.044981040665384;9.999956247800277;0.8082481747146977;0.02060902213055321;0.0215359556413867;0.9999912845961418;0.8085208987128928;1.00000040684827
2.014827;1.044449278598887;0.8333298724706671;0.7978781921777846;-1.8966207006780942e-07;-1.806122368221366e-07;1.044981211347251;9.999956542480376;0.8082481617757816;0.02060902587255943;0.021535954214151474;0.9999913523464167;0.8085208490830844;1.000000342056001
2.024827;1.0444490272226343;0.8333299830211536;0.797878266569693;-1.896107564145028e-07;-1.8055640487017717e-07;1.0449813798323255;9.999956945038303;0.8082481535637236;0.020609029570267924;0.021535952798339836;0.9999914236404062;0.8085208011503947;1.000000274425908
2.034827;1.04444877126454;0.8333300888360228;0.797878334308244;-1.8955761994923327e-07;-1.8050200586376812e-07;1.0449815458418246;9.999957458860901;0.8082481501484319;0.020609033209095868;0.021535951393590887;0.9999914981395036;0.8085207551268038;1.0000002037816178
2.044827;1.0444485111222914;0.8333301897880581;0.7978783952373215;-1.8950277851135264e-07;-1.8044921235164542e-07;1.0449817090792837;9.999958085039081;0.8082481515527873;0.02060903677395426;0.021535949998560542;0.999991575568081;0.8085207112418065;1.0000001299134298
2.054827;1.04444824712472;0.8333302857191461;0.7978784491446461;-1.8944633553380433e-07;-1.8039824337738095e-07;1.0449818692837243;9.999958822075115;0.8082481577317611;0.020609040248301513;0.021535948612296785;0.9999916557015937;0.8085206697097825;1.00000005255115
2.064827;1.0444479795975847;0.8333303764468099;0.7978784957958077;-1.89388395397023e-07;-1.8034932888083924e-07;1.04498202630092;9.999959666820098;0.8082481685573097;0.020609043614171745;0.02153594723629387;0.9999917383998849;0.8085206306924417;0.9999999713987843
2.074827;1.0444477088802704;0.8333304618384965;0.7978785349487619;-1.8932906050606348e-07;-1.8030268258053222e-07;1.044982180050933;9.99996061549983;0.8082481838399302;0.020609046853904786;0.02153594587522542;0.9999918235992584;0.8085205942590421;0.9999998861755413
2.084827;1.0444474352504596;0.8333305418701928;0.7978785663651418;-1.8926842036553017e-07;-1.8025849326822586e-07;1.0449823304588146;9.999961664153021;0.8082482034225269;0.020609049950572642;0.02153594453617921;0.9999919112651143;0.8085205603609888;0.9999997965764366
2.094827;1.0444471588759743;0.833330616566311;0.7978785898369564;-1.892065681166395e-07;-1.802169225231209e-07;1.04498247743962;9.99996280881901;0.8082482272712544;0.020609052886537527;0.02153594322611768;0.9999920013548421;0.8085205288682981;0.999999702225062
2.104827;1.0444468799031592;0.8333306858929023;0.7978786052020381;-1.8914363236414614e-07;-1.8017810150126905e-07;1.044982620949439;9.999964045616984;0.8082482554481971;0.020609055642588806;0.021535941949525378;0.99999209376305;0.8085204996420015;0.999999602715795
2.114827;1.0444465985470186;0.8333307497579768;0.7978786123461217;-1.8907979694901058e-07;-1.8014212162559796e-07;1.0449827610315219;9.999965370613834;0.8082482879786296;0.020609058198301014;0.021535940708606153;0.9999921882359513;0.8085204725716734;0.9999994977164262
2.124827;1.0444463150944125;0.8333308080732036;0.7978786112001603;-1.890153038568134e-07;-1.801090309649807e-07;1.0449828977545186;9.99996677946244;0.8082483247494601;0.020609060532795518;0.02153593950425725;0.9999922843126094;0.8085204475688857;0.9999993870431312
2.134827;1.04444602992067;0.8333308607446012;0.7978786017098723;-1.8895043853123154e-07;-1.8007884304206847e-07;1.0449830311095374;9.999968267135783;0.8082483655187719;0.02060906262597701;0.02153593833586615;0.9999923813648647;0.8085204245659101;0.9999992706302467
2.144827;1.0444457435200416;0.8333309076675159;0.7978785837642771;-1.888854991573101e-07;-1.8005154319871556e-07;1.044983161055483;9.999969828187137;0.8082484099767682;0.0206090644602374;0.0215359372005054;0.9999924787261779;0.808520403532448;0.9999991484701919
2.154827;1.0444454564556318;0.8333309488119633;0.7978785571463506;-1.888207632201604e-07;-1.8002708693814732e-07;1.0449832876496283;9.999971457003372;0.808248457774609;0.020609066021913706;0.021535936092651357;0.9999925758140045;0.8085203844629244;0.9999990206487215
2.164827;1.0444451692841432;0.8333309842941578;0.7978785215891708;-1.8875646291194207e-07;-1.8000540952063148e-07;1.0449834110430225;9.999973147701757;0.8082485085158577;0.020609067302819306;0.021535935005421992;0.9999926721620117;0.8085203673440947;0.9999988873789227
2.174827;1.0444448825827544;0.8333310143563043;0.7978784769058138;-1.8869277669338357e-07;-1.7998645597269726e-07;1.0449835313715936;9.999974894055672;0.8082485617387052;0.020609068301380554;0.021535933932780527;0.9999927673355823;0.8085203521528813;0.9999987489366401
2.184827;1.044444597010209;0.8333310393285959;0.7978784230771446;-1.8862983633693274e-07;-1.7997019712914305e-07;1.0449836486729385;9.999976689386905;0.8082486169062408;0.020609069021505253;0.02153593287025438;0.9999928608400837;0.8085203388586583;0.9999986056048361
2.194827;1.0444443132509789;0.833331059647649;0.7978783602426925;-1.8856772569631395e-07;-1.7995661067253653e-07;1.0449837628724379;9.999978526881002;0.8082486734172503;0.020609069470528332;0.021535931813917417;0.9999929521594471;0.8085203273956582;0.9999984576699485
2.204827;1.0444440319178832;0.8333310759058062;0.7978782886278121;-1.8850647031382334e-07;-1.7994565918821326e-07;1.0449838738325152;9.999980400744276;0.8082487306385767;0.020609069658737798;0.021535930760582262;0.9999930408417382;0.8085203176494322;0.9999983054359737
2.214827;1.0444437535565665;0.8333310888480817;0.7978782084695009;-1.8844605415687596e-07;-1.7993728798479493e-07;1.0449839813586754;9.999982306754795;0.8082487879604608;0.020609069599301606;0.021535929709671685;0.9999931265094245;0.8085203094731402;0.9999981493005348
2.224827;1.044443478706294;0.8333310992703656;0.7978781199832435;-1.8838646139403476e-07;-1.799314315476315e-07;1.044984085143757;9.999984241378717;0.8082488448479267;0.020609069307460835;0.021535928663918544;0.9999932088344333;0.8085203026744457;0.9999979898276811
2.234827;1.044443207900378;0.833331107895596;0.7978780233536942;-1.8832770679795145e-07;-1.799280085866961e-07;1.0449841847550079;9.999986200920418;0.8082489008590368;0.020609068800341603;0.021535927627920816;0.9999932875289592;0.8085202969711812;0.9999978276658463
2.244827;1.0444429416031382;0.8333311153539039;0.797877918710919;-1.8826983940802228e-07;-1.7992690953788578e-07;1.0449842796876483;9.999988181768364;0.8082489556486603;0.020609068097317978;0.02153592660618193;0.9999933623509505;0.8085202919755271;0.999997663391909
2.254827;1.044442680203981;0.8333311222568489;0.7978778061287821;-1.8821291265806426e-07;-1.7992800314216996e-07;1.0449843694889414;9.99999018111831;0.808249008930973;0.020609067219263966;0.021535925601753603;0.9999934330956299;0.8085202872166806;0.9999974974726252
2.264827;1.04444242408992;0.8333311292263218;0.7978776856841832;-1.881569264822921e-07;-1.7993115068906417e-07;1.0449844538969801;9.99999219731335;0.8082490603915959;0.020609066186712908;0.02153592461597298;0.9999934995654717;0.8085202821860251;0.999997330327966
2.274827;1.0444421736719427;0.8333311368324925;0.7978775575100373;-1.881017997128883e-07;-1.7993620310027322e-07;1.0449845328551648;9.999994229664427;0.8082491096684251;0.02060906501863924;0.021535923649507783;0.9999935615670232;0.8085202764255873;0.9999971623898057
2.284827;1.0444419293745923;0.8333311455530051;0.7978774218046633;-1.8804741089276512e-07;-1.7994299419547746e-07;1.0449846064443953;9.99999627789177;0.8082491564409838;0.02060906373269899;0.021535922703230948;0.9999936189440475;0.808520269635693;0.9999969941387428
2.294827;1.0444416916805335;0.8333311558126607;0.7978772788224497;-1.8799364810638747e-07;-1.799513440916037e-07;1.0449846748567972;9.99999834149135;0.8082492005126051;0.020609062345867093;0.021535921778159935;0.9999936715895734;0.8085202616688809;0.9999968261498539
2.304827;1.044441461164296;0.8333311680447709;0.7978771288360308;-1.8794042210131075e-07;-1.7996106765423293e-07;1.0449847383338984;10.000000419534075;0.8082492418278201;0.02060906087492177;0.021535920875878013;0.9999937194187112;0.8085202523969105;0.9999966591294848
2.314827;1.0444412384230293;0.8333311827412324;0.7978769721156955;-1.8788767091985024e-07;-1.7997196827619387e-07;1.044984797024093;10.00000251053198;0.8082492804719754;0.02060905933706961;0.021535919999236357;0.9999937623751207;0.8085202416608057;0.9999964938640906
2.324827;1.0444410239581314;0.8333312004723321;0.7978768089567309;-1.878353747423538e-07;-1.7998381397512737e-07;1.0449848509326902;10.000004612089928;0.808249316678252;0.020609057749709066;0.021535919151869615;0.9999938004775798;0.808520229364407;0.9999963311146784
2.334827;1.0444408181054905;0.8333312218348853;0.7978766396882299;-1.877835686648742e-07;-1.7999633387641134e-07;1.0449849000134714;10.000006721235147;0.8082493508038131;0.020609056129026356;0.021535918337087484;0.9999938337926599;0.8085202155335636;0.9999961715816353
2.344827;1.0444406210321089;0.8333312473456443;0.7978764646703649;-1.8773233245110266e-07;-1.8000925384067085e-07;1.0449849442292882;10.00000883512968;0.8082493832690154;0.020609054488764173;0.021535917557323432;0.9999938623468101;0.8085202002726225;0.999996015925983
2.354827;1.0444404327774381;0.833331277356308;0.7978762842974922;-1.876817529573969e-07;-1.8002234384284984e-07;1.0449849835233684;10.000010951143375;0.8082494145317574;0.02060905284020769;0.021535916814530123;0.9999938861024418;0.8085201837132385;0.9999958647699189
2.364827;1.0444402533126527;0.8333313120501987;0.7978760989673273;-1.8763188864358181e-07;-1.8003543282265316e-07;1.0449850177837607;10.00001306675833;0.8082494451153439;0.020609051192607544;0.021535916111142823;0.9999939049861647;0.8085201660239533;0.9999957186810201
2.374827;1.0444400825835254;0.833331351478094;0.7978759090542732;-1.8758276133834956e-07;-1.8004836788807673e-07;1.04498504686624;10.000015179769933;0.8082494756049082;0.020609049551503934;0.0215359154507746;0.9999939189160407;0.8085201474458643;0.9999955781475312
2.384827;1.044439920563978;0.8333313955734921;0.797875714897074;-1.8753436680180226e-07;-1.8006096190617163e-07;1.0449850707063173;10.000017288784758;0.8082495066151668;0.02060904791612616;0.021535914838766948;0.9999939278378659;0.8085201282690447;0.9999954435407
2.394827;1.0444397673291288;0.8333314441926668;0.797875516734498;-1.8748669278346104e-07;-1.8007299332078268e-07;1.044985089433273;10.00001939379865;0.8082495388133222;0.020609046279741763;0.021535914282827036;0.9999939317620682;0.8085201087411636;0.999995315092369
2.404827;1.0444396230677084;0.8333314971752892;0.7978753146545239;-1.8743975067302793e-07;-1.8008425090828097e-07;1.0449851033677728;10.000021495918787;0.8082495729343174;0.02060904463192485;0.0215359137929531;0.9999939308054047;0.8085200889991365;0.9999951929171145
2.414827;1.0444394880027703;0.8333315543657016;0.7978751086714262;-1.8739360481480523e-07;-1.800945703593489e-07;1.0449851129215433;10.000023596199599;0.8082496097242087;0.02060904296030478;0.021535913380032783;0.9999939252216451;0.8085200690647577;0.9999950770850504
2.424827;1.044439362261635;0.8333316156186762;0.7978748988528435;-1.8734836781357358e-07;-1.80103841987292e-07;1.0449851184571661;10.000025694676038;0.8082496499091825;0.020609041252194652;0.02153591305420037;0.9999939153776132;0.8085200488822714;0.9999949676879245
2.434827;1.044439245758425;0.8333316808083695;0.7978746853545968;-1.8730416819316753e-07;-1.801120077902777e-07;1.0449851202214608;10.00002779018684;0.8082496942180257;0.02060903949570538;0.021535912823945274;0.9999939017004994;0.8085200284247712;0.9999948648272178
2.444827;1.0444391381454776;0.8333317498224344;0.7978744683625305;-1.872611260798608e-07;-1.8011905977771762e-07;1.0449851184543655;10.000029880996518;0.8082497434003519;0.020609037679613598;0.02153591269496296;0.999993884624707;0.8085200078155776;0.9999947685431034
2.454827;1.044439038905358;0.8333318225434133;0.7978742480437522;-1.8721935656475869e-07;-1.801250275644504e-07;1.0449851135011619;10.000031965807636;0.8082497982471357;0.020609035793045925;0.02153591266920547;0.9999938645278603;0.8085199873139669;0.9999946787569992
2.464827;1.0444389476144933;0.8333318988377967;0.7978740245784984;-1.871789778293745e-07;-1.8012995221551236e-07;1.0449851057971145;10.00003404427735;0.8082498595720171;0.020609033825772248;0.021535912745181338;0.9999938416669606;0.8085199672112986;0.9999945952685936
2.474827;1.0444388641549476;0.8333319785576125;0.7978737982054179;-1.871401043740012e-07;-1.801338669227653e-07;1.0449850958759903;10.000036116552542;0.8082499281046845;0.02060903176830681;0.021535912917543112;0.9999938161554425;0.8085199477846283;0.9999945177492812
2.484827;1.0444387886654436;0.8333320615250954;0.7978735692096871;-1.8710285586470434e-07;-1.8013680232742248e-07;1.0449850843981396;10.000038182651105;0.8082500043949348;0.020609029611260696;0.02153591317566756;0.9999937880328573;0.8085199292904728;0.9999944457007511
2.494827;1.0444387213637851;0.8333321475171178;0.7978733379352145;-1.8706738748611424e-07;-1.8013880312255208e-07;1.0449850720619496;10.0000402427316;0.8082500888029928;0.020609027345331016;0.02153591350433892;0.9999937573911661;0.8085199119760357;0.9999943784661008
2.504827;1.0444386624189002;0.8333322362824837;0.7978731048471727;-1.8703389069668638e-07;-1.8013991932114007e-07;1.0449850594748915;10.000042298012872;0.8082501815372443;0.02060902496325875;0.021535913887199994;0.9999937244221025;0.8085198961315092;0.9999943153150176
2.514827;1.0444386118938862;0.8333323275323995;0.7978728705478878;-1.8700254845308936e-07;-1.801401809246901e-07;1.0449850471032438;10.000044351434768;0.8082502827175347;0.020609022462063843;0.02153591430976228;0.9999936893442921;0.8085198821317373;0.9999942555611387
2.524827;1.04443856971314;0.8333324208779753;0.7978726357447717;-1.869734978317047e-07;-1.8013961044617014e-07;1.04498503527679;10.000046407503806;0.8082503924280939;0.020609019842938194;0.021535914759617393;0.9999936523242624;0.8085198704391945;0.9999941986502182
2.534827;1.0444385356534593;0.8333325158270715;0.7978724012150216;-1.8694683984993646e-07;-1.801382657314989e-07;1.0449850241687215;10.000048471365298;0.8082505107124882;0.020609017109827092;0.0215359152252633;0.9999936134838877;0.8085198615644268;0.9999941441401723
2.544827;1.0444385094320543;0.8333326118850733;0.797872167738037;-1.869226655159828e-07;-1.8013624553645774e-07;1.04498501376728;10.000050547739908;0.8082506375600443;0.02060901426935723;0.021535915695725754;0.9999935729397165;0.8085198559688829;0.9999940916557285
2.554827;1.0444384908589166;0.8333327086313476;0.7978719360284848;-1.8690105924778203e-07;-1.801336495401836e-07;1.0449850039158077;10.000052640683139;0.8082507729380367;0.020609011330665037;0.021535916160503443;0.9999935307994952;0.808519853985018;0.9999940409264955
2.564827;1.0444384799240507;0.8333328057113165;0.7978717067475408;-1.8688208288428524e-07;-1.801305527368481e-07;1.0449849943780671;10.00005475407664;0.8082509168082639;0.020609008302847592;0.021535916609012586;0.9999934871549091;0.8085198558039672;0.999993991796611
2.574827;1.0444384768064794;0.8333329028172116;0.7978714805305328;-1.868657583869027e-07;-1.8012701494176785e-07;1.0449849848547945;10.000056891467628;0.808251069041303;0.02060900519268862;0.02153591703063829;0.9999934421000062;0.8085198614592222;0.9999939441610712
2.584827;1.0444384818951362;0.8333329996606599;0.7978712579365891;-1.8685206613533854e-07;-1.801230917098319e-07;1.0449849749706699;10.000059055270421;0.8082512292825041;0.020609002005324346;0.021535917416027103;0.9999933957332964;0.8085198707960909;0.9999938979658476
2.594827;1.044438495824636;0.8333330959263953;0.7978710393715085;-1.8684095787989883e-07;-1.8011883888087384e-07;1.0449849642645457;10.000061246771617;0.8082513969307513;0.020608998746254558;0.021535917758865528;0.9999933481261494;0.8085198835099547;0.9999938532253156
2.604827;1.044438519406595;0.8333331912944099;0.7978708250767907;-1.8683236917484814e-07;-1.8011432545000426e-07;1.0449849521817993;10.000063466960611;0.8082515712663921;0.02060899542262736;0.02153591805689324;0.9999932992777785;0.8085198992559411;0.9999938099558556
2.614827;1.0444385534425342;0.8333332855297122;0.7978706151815175;-1.8682623197988988e-07;-1.8010964333027685e-07;1.0449849380510425;10.000065717036223;0.8082517515971372;0.020608992043399412;0.021535918311082695;0.99999324911137;0.808519917744567;0.9999937681343684
2.624827;1.0444385985495621;0.8333333785212379;0.7978704097455188;-1.8682248669715623e-07;-1.8010488893522144e-07;1.0449849210574556;10.000067998494936;0.8082519373265074;0.020608988618788796;0.021535918523191894;0.9999931975483324;0.8085199387752882;0.999993727752808
2.634827;1.0444386550616496;0.8333334702491463;0.7978702087503837;-1.8682108429347348e-07;-1.801001356388415e-07;1.0449849002518483;10.000070313504258;0.8082521279807839;0.020608985160108;0.021535918692814227;0.9999931445737106;0.8085199622309748;0.9999936888810387
2.644827;1.044438723017192;0.8333335607309296;0.7978700120715589;-1.8682198012687035e-07;-1.800954468524626e-07;1.0449848745956227;10.000072665141834;0.808252323219701;0.020608981680170748;0.021535918815855835;0.9999930902233637;0.8085199880891089;0.9999936516649306
2.654827;1.044438802219829;0.8333336499654592;0.7978698194834088;-1.868251196914133e-07;-1.8009090758461735e-07;1.044984843019239;10.000075056744699;0.8082525227932351;0.020608978192531022;0.021535918885614232;0.9999930345863444;0.8085200164586235;0.9999936162899346
2.664827;1.0444388922761976;0.8333337379181642;0.7978696306980887;-1.8683043011528927e-07;-1.800866232023065e-07;1.0449848044786665;10.00007749101196;0.808252726493783;0.020608974709344;0.021535918894866002;0.999992977845037;0.8085200475651857;0.9999935829546001
2.674827;1.0444389925891384;0.8333338245477294;0.7978694454086735;-1.868378355203988e-07;-1.8008270847201145e-07;1.0449847580074052;10.00007996962663;0.8082529341549047;0.02060897123965864;0.02153591883764565;0.9999929202525153;0.8085200816666263;0.9999935518518807
2.684827;1.0444391024112427;0.8333339098121741;0.7978692633042406;-1.8684726696258321e-07;-1.8007929627898231e-07;1.0449847027958503;10.000082493275476;0.808253145622384;0.020608967789388193;0.021535918711102685;0.999992862092114;0.8085201189893395;0.9999935231411906
2.694827;1.0444392209588524;0.8333339936697823;0.7978690840463654;-1.8685863597479362e-07;-1.8007654747482513e-07;1.0449846382541448;10.000085062084588;0.8082533607103239;0.020608964363151433;0.021535918516603393;0.9999928036961864;0.8085201597063537;0.9999934969166343
2.704827;1.0444393474770528;0.8333340761223832;0.7978689072521786;-1.868718082842028e-07;-1.800746445691928e-07;1.044984564002181;10.000087676107828;0.8082535792145369;0.02060896096586043;0.021535918258978767;0.9999927454193815;0.8085202039216248;0.9999934731837683
2.714827;1.044439481259859;0.8333341572618292;0.7978687325162145;-1.8688662428468127e-07;-1.800737764556119e-07;1.0449844798870092;10.000090334995923;0.8082538009033372;0.02060895760176996;0.021535917944770236;0.9999926875412986;0.808520251678352;0.9999934518271116
2.724827;1.044439621674381;0.8333342372577688;0.7978685594381416;-1.8690293720868547e-07;-1.8007412797547947e-07;1.044984386012731;10.000093037383296;0.8082540254650866;0.02060895427209708;0.02153591758041785;0.999992630232727;0.8085203029799599;0.9999934326218063
2.734827;1.0444397681372117;0.8333343163057684;0.7978683876440198;-1.8692063002177488e-07;-1.8007588095035868e-07;1.044984282669768;10.00009578075846;0.8082542525394087;0.020608950973570725;0.021535917171043414;0.9999925735817548;0.8085203577997312;0.9999934153432067
2.744827;1.0444399200337806;0.8333343945823577;0.7978682168165244;-1.8693961919685766e-07;-1.8007922532134596e-07;1.0449841702380833;10.000098561150379;0.8082544818316623;0.020608947698916323;0.0215359167202111;0.9999925176072841;0.8085204160757926;0.9999933998537002
2.754827;1.0444400766538675;0.8333344722327102;0.7978680466826401;-1.8695983944568478e-07;-1.8008436117086505e-07;1.0449840491119862;10.00010137254502;0.808254713172878;0.020608944438985685;0.021535916229505372;0.9999924622838939;0.8085204776527884;0.9999933860657414
2.764827;1.0444402371571684;0.8333345493973833;0.7978678769349227;-1.8698122113617373e-07;-1.8009147707519242e-07;1.044983919651754;10.00010420683495;0.8082549464476906;0.02060894118500152;0.02153591569817957;0.9999924075504737;0.8085205421980687;0.9999933738785751
2.774827;1.0444404005664707;0.8333346262239216;0.7978677072129489;-1.8700368989941548e-07;-1.8010071705144273e-07;1.044983782209995;10.00010705438663;0.8082551814657419;0.020608937929255913;0.021535915124680977;0.9999923532742577;0.8085206091986212;0.9999933632060938
2.784827;1.044440565834373;0.8333347028471234;0.7978675372095599;-1.8702716238382997e-07;-1.8011215033646076e-07;1.044983637190811;10.000109905009223;0.8082554179352857;0.020608934664798777;0.021535914509048987;0.9999922992850411;0.8085206780547987;0.9999933540465831
2.794827;1.0444407319958406;0.8333347793776338;0.7978673667529775;-1.8705153186602045e-07;-1.8012576152942385e-07;1.0449834850929018;10.00011274914116;0.8082556555583414;0.020608931385959005;0.021535913854340807;0.9999922454906054;0.8085207481766895;0.9999933465082176
2.804827;1.0444408983040805;0.8333348558839899;0.7978671957675573;-1.8707667836467264e-07;-1.8014147602947109e-07;1.0449833264784127;10.000115578478313;0.8082558941146866;0.02060892808921482;0.021535913166386426;0.9999921919019357;0.8085208190191786;0.9999933408055783
2.814827;1.0444410642117996;0.8333349323891919;0.7978670242288177;-1.8710248014089384e-07;-1.8015920454331435e-07;1.044983161870133;10.000118385633346;0.8082561334742784;0.02060892477230019;0.021535912451349427;0.9999921385504075;0.808520890093639;0.9999933372067796
2.824827;1.0444412292575458;0.8333350089118335;0.7978668521925342;-1.8712879069797306e-07;-1.8017887212058591e-07;1.044982991718552;10.000121163686668;0.808256373577184;0.020608921432329577;0.021535911713453062;0.9999920854395855;0.8085209609794776;0.9999933359257971
2.834827;1.044441393014412;0.8333350854658923;0.7978666798082621;-1.871554186056876e-07;-1.8020041617124686e-07;1.044982816445665;10.00012390628125;0.8082566143922255;0.02060891806602488;0.021535910955372682;0.9999920325862889;0.8085210312950274;0.9999933370887861
2.844827;1.044441555081766;0.833335161994458;0.7978665072936145;-1.8718214742880195e-07;-1.8022376857596114e-07;1.044982636458532;10.000126608062022;0.8082568558348702;0.02060891467202243;0.02153591017997315;0.9999919800755986;0.808521100661212;0.9999933408053363
2.854827;1.0444417150541772;0.8333352383397435;0.7978663349320538;-1.872087707863192e-07;-1.8024884022174983e-07;1.0449824521267816;10.000129265219648;0.8082570976887602;0.02060891125216184;0.021535909391576607;0.9999919280180393;0.8085211687257003;0.9999933472453343
2.864827;1.0444418724980535;0.8333353142725415;0.797866163049977;-1.8723511913460847e-07;-1.8027552230680995e-07;1.0449822637527384;10.00013187563109;0.8082573396124867;0.02060890781082593;0.021535908595486965;0.999991876458891;0.8085212352091253;0.9999933566418231
2.874827;1.0444420269919301;0.833335389515162;0.7978659919511528;-1.8726106923699713e-07;-1.8030371697469542e-07;1.0449820715683178;10.000134438399947;0.808257581207598;0.020608904353601736;0.0215359077956717;0.9999918253872304;0.8085212998963349;0.9999933691788041
2.884827;1.044442178205616;0.8333354637342621;0.7978658218746469;-1.8728652558841454e-07;-1.8033337233334881e-07;1.0449818757974456;10.000136953476812;0.8082578220586029;0.020608900886054878;0.021535906992426378;0.9999917747941756;0.8085213625813247;0.999993384903259
2.894827;1.0444423258917193;0.8333355365245628;0.7978656529719215;-1.8731139991391842e-07;-1.803644712040098e-07;1.0449816767468492;10.000139421467118;0.8082580617436967;0.020608897412969247;0.021535906181771303;0.9999917246858228;0.8085214230464344;0.9999934038048696
2.904827;1.0444424697753647;0.833335607427074;0.797865485282565;-1.8733561292043185e-07;-1.8039698060748528e-07;1.0449814748676547;10.000141843348377;0.8082582998663653;0.02060889393832023;0.021535905357332265;0.9999916750671853;0.8085214810919992;0.999993425908604
2.914827;1.044442609491028;0.8333356760212165;0.7978653187555721;-1.8735910524971496e-07;-1.8043082918343504e-07;1.0449812707573327;10.000144220310188;0.8082585360937934;0.020608890466621614;0.021535904512671778;0.9999916258890328;0.8085215365408578;0.999993451262561
2.924827;1.0444427446227589;0.8333357420117103;0.7978651533502706;-1.8738185099121915e-07;-1.8046593007178655e-07;1.0449810650543607;10.000146553708511;0.8082587701463003;0.020608887004141884;0.021535903640695256;0.9999915770134987;0.8085215892063239;0.9999934799444905
