time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
2.934827;1.0444428747614827;0.8333358051950138;0.7978649891624708;-1.8740386788403367e-07;-1.8050219698186723e-07;1.044980858300611;10.000148845090683;0.8082590017428567;0.020608883557481097;0.02153590273090446;0.9999915282245195;0.8085216389228533;0.9999935121079855
2.944827;1.0444429995137932;0.8333358653639779;0.7978648264640531;-1.8742521288332675e-07;-1.8053953574643842e-07;1.0449806509814574;10.000151096034363;0.8082592305651065;0.020608880131886904;0.0215359017685142;0.9999914792058309;0.8085216856464266;0.9999935479443822
2.954827;1.0444431184624992;0.8333359222683359;0.7978646656432515;-1.8744596664023131e-07;-1.8057784821920198e-07;1.0449804437030041;10.000153307616864;0.8082594562683806;0.020608876732137616;0.021535900736743177;0.9999914295526664;0.8085217294697421;0.9999935875704782
2.964827;1.0444432311451441;0.8333359756581176;0.7978645071499696;-1.8746621478608382e-07;-1.8061705058658146e-07;1.0449802372175179;10.000155480357568;0.8082596785244974;0.02060887336376705;0.021535899619998883;0.9999913788567723;0.8085217705177089;0.999993630991989
2.974827;1.0444433371233113;0.833336025376062;0.7978643514838561;-1.8748603646301223e-07;-1.806570625133807e-07;1.044980032255133;10.000157614712391;0.8082598970669554;0.020608870032491417;0.021535898405622166;0.9999913267536723;0.8085218088806075;0.9999936781792719
2.984827;1.0444434360716286;0.8333360714034227;0.7978641991815354;-1.8750550256123702e-07;-1.8069776989118245e-07;1.0449798293739838;10.000159711140777;0.8082601116914586;0.020608866743426848;0.02153589708424878;0.9999912729222429;0.8085218446236816;0.9999937291279982
2.994827;1.044443527786953;0.8333361138004965;0.7978640507864824;-1.8752467130871741e-07;-1.807390287897239e-07;1.0449796289504998;10.00016176967744;0.8082603222087453;0.020608863502228472;0.02153589565057399;0.9999912171225536;0.808521877778831;0.9999937838700886
3.004827;1.0444436121793725;0.8333361526144183;0.7978639068032716;-1.8754358965305025e-07;-1.807807230927291e-07;1.044979431267877;10.000163789510452;0.8082605284147119;0.020608860316769066;0.02153589410482825;0.9999911592897237;0.80852190832541;0.9999938424941354
3.014827;1.0444436892907458;0.8333361878595659;0.7978637676504522;-1.87562315396588e-07;-1.8082278959212662e-07;1.044979236552595;10.000165768778858;0.8082607300923962;0.020608857196235765;0.021535892452379562;0.9999910995761515;0.8085219362036468;0.999993905123363
3.024827;1.044443759259871;0.8333362195735454;0.7978636336517905;-1.8758093476376293e-07;-1.8086517505755467e-07;1.0449790449416674;10.000167704579164;0.8082609270007759;0.020608854148255775;0.021535890700162312;0.9999910382475313;0.8085219613463023;0.9999939718345546
3.034827;1.0444438222417387;0.8333362478557407;0.7978635050376274;-1.8759954604236232e-07;-1.809077891361844e-07;1.0449788565562923;10.00016959322296;0.808261118841952;0.020608851177472954;0.021535888853359164;0.9999909755345537;0.808521983707951;0.9999940426059538
3.044827;1.0444438783757481;0.8333362728546904;0.7978633819246118;-1.8761823184533104e-07;-1.8095049422130883e-07;1.0449786716188225;10.000171430810752;0.8082613052178927;0.02060884828665025;0.021535886915026836;0.9999909116228676;0.8085220032617373;0.9999941172971363
3.054827;1.0444439278165745;0.8333362947584094;0.7978632643477428;-1.8763705474831362e-07;-1.8099312331886397e-07;1.04497849042005;10.00017321354056;0.808261485598712;0.02060884547822808;0.02153588488683655;0.9999908467845234;0.8085220199685407;0.9999941956249839
3.064827;1.0444439708138036;0.833336313805417;0.7978631523228573;-1.8765607350214492e-07;-1.810355119993602e-07;1.0449783132789296;10.000174937404001;0.8082616593395164;0.02060884275499987;0.02153588276910586;0.9999907814772279;0.8085220337660382;0.9999942771541953
3.074827;1.0444440077796247;0.8333363302641967;0.7978630458296824;-1.8767536844927665e-07;-1.8107752656060643e-07;1.0449781406212797;10.000176598187878;0.808261825738762;0.020608840120023012;0.021535880560997638;0.9999907162935564;0.8085220445750952;0.9999943613191143
3.084827;1.0444440392483068;0.83333634435108;0.7978629447781227;-1.876950610635132e-07;-1.811190765915493e-07;1.0449779730072837;10.000178192292621;0.8082619840993198;0.0206088375750128;0.021535878262620815;0.9999906518437718;0.8085220523105626;0.9999944474857106
3.094827;1.0444440657631746;0.8333363561567729;0.7978628490677765;-1.8771530055320287e-07;-1.811601208979973e-07;1.0449778110715389;10.000179717338986;0.8082621337738295;0.02060883511830256;0.021535875878365945;0.9999905887201083;0.8085220569082258;0.999994535051802
3.104827;1.0444440877935912;0.8333363656657173;0.797862758655691;-1.8773622775050516e-07;-1.8120067079409294e-07;1.044977655471171;10.00018117186114;0.8082622742057404;0.020608832745206924;0.021535873418051514;0.9999905275134392;0.8085220583337023;0.9999946235478285
3.114827;1.0444441057179696;0.8333363728689488;0.7978626735328394;-1.8775796238758454e-07;-1.8124078256150047e-07;1.0449775067975537;10.00018255491772;0.8082624049739358;0.02060883045050075;0.02153587089438589;0.9999904687966982;0.8085220565425988;0.9999947126680646
3.124827;1.0444441198452927;0.8333363778715152;0.7978625936866177;-1.8778062230361852e-07;-1.8128053956951082e-07;1.044977365484343;10.000183866088316;0.8082625258236619;0.020608828230622378;0.021535868319861963;0.9999904131125357;0.8085220514302394;0.9999948021979037
3.134827;1.0444441304351908;0.833336380871616;0.7978625191066777;-1.878043335494671e-07;-1.8132003066852588e-07;1.0449772318411492;10.00018510553546;0.8082626366885673;0.020608826084801836;0.021535865706345834;0.9999903609917339;0.8085220428464649;0.9999948919396591
3.144827;1.0444441376880327;0.8333363820260818;0.7978624497758128;-1.8782920675631938e-07;-1.8135932923151796e-07;1.0449771061371436;10.000186274147952;0.8082627377027612;0.020608824016157646;0.021535863066372653;0.9999903129712431;0.8085220307058714;0.9999949816796063
3.154827;1.0444441417662895;0.8333363813227254;0.7978623856333048;-1.878553152153092e-07;-1.813984748424154e-07;1.0449769885595952;10.000187373251881;0.8082628291440397;0.020608822032721404;0.0215358604137331;0.9999902695929659;0.8085220150939995;0.9999950711054151
3.164827;1.0444441429335318;0.8333363785677426;0.7978623265713298;-1.8788271388199358e-07;-1.8143746113532624e-07;1.0449768791032108;10.000188403593958;0.8082629113389932;0.02060882014637943;0.02153585776268154;0.9999902314023401;0.8085219962686158;0.9999951597749577
3.174827;1.0444441416511303;0.8333363735018123;0.7978622724897828;-1.8791146793489308e-07;-1.8147624378543707e-07;1.0449767775774295;10.000189364518974;0.808262984667574;0.02060881836938134;0.021535855126556386;0.9999901989553802;0.8085219745982676;0.9999952472363076
3.184827;1.044444138476083;0.8333363659083212;0.7978622233584052;-1.879416569805308e-07;-1.8151477101447146e-07;1.0449766837133077;10.000190253756784;0.8082630496280611;0.020608816711024987;0.02153585251736034;0.9999901727917357;0.8085219504953596;0.9999953331211774
3.194827;1.0444441339123187;0.8333363556078974;0.7978621792196746;-1.8797337341583276e-07;-1.8155300195645294e-07;1.0449765972083411;10.000191067708734;0.8082631068295889;0.020608815176849114;0.021535849946579783;0.9999901533739316;0.8085219243609066;0.9999954171273742
3.204827;1.044444128351757;0.8333363423925352;0.7978621401364976;-1.8800670944312743e-07;-1.8159089776194115e-07;1.0449765176954044;10.000191802353891;0.8082631569514054;0.02060881376982235;0.021535847426424812;0.9999901410322423;0.8085218965736131;0.9999954989932328
3.214827;1.0444441220795668;0.8333363260025278;0.7978621061575736;-1.8804172183624435e-07;-1.816284221548358e-07;1.044976444756021;10.000192454084774;0.8082632007031743;0.020608812491273693;0.021535844970308422;0.9999901359501526;0.8085218674855258;0.9999955784949305
3.224827;1.044444115293991;0.833336306181978;0.7978620773277966;-1.880784115853977e-07;-1.8166555742518385e-07;1.0449763780150776;10.00019301958063;0.8082632387768032;0.020608811340656993;0.021535842590993972;0.9999901382223211;0.8085218373577743;0.9999956554654195
3.234827;1.0444441081041542;0.8333362827360841;0.7978620536977602;-1.8811673381157967e-07;-1.8170228784449556e-07;1.0449763172325148;10.000193495348988;0.8082632718400325;0.020608810315470252;0.021535840297858492;0.999990147915374;0.8085218062836097;0.9999957298366257
3.244827;1.0444441005205276;0.8333362555236237;0.7978620353085222;-1.8815662230773354e-07;-1.8173854713349248e-07;1.0449762623145957;10.000193878076063;0.8082633005635009;0.020608809411874478;0.021535838096535486;0.999990165041873;0.8085217741731141;0.9999958016257398
3.254827;1.0444440924386558;0.8333362244250809;0.7978620221496953;-1.88198021728786e-07;-1.8177419459847466e-07;1.044976213270931;10.000194165624352;0.8082633256409534;0.020608808624820736;0.021535835991290147;0.999990189509149;0.8085217408123467;0.9999958708481529
3.264827;1.0444440836035285;0.833336189356931;0.7978620141135162;-1.882409038305188e-07;-1.8180904599729698e-07;1.0449761701788423;10.000194357694056;0.8082633477951802;0.020608807947553227;0.021535833988182606;0.9999902211516218;0.8085217059670415;0.9999959374563839
3.274827;1.0444440736190421;0.8333361503348667;0.7978620110079808;-1.882852503099212e-07;-1.81842914677902e-07;1.0449761331212584;10.000194455529876;0.8082633677935926;0.020608807371410742;0.02153583209655274;0.9999902598267456;0.8085216694489472;0.9999960013444466
3.284827;1.0444440620334379;0.8333361075122244;0.7978620126257516;-1.8833102584173886e-07;-1.8187563875434392e-07;1.0449761021103294;10.000194460589967;0.8082633864702976;0.02060880688644069;0.02153583032734462;0.9999903054442211;0.8085216310992152;0.9999960623891473
3.294827;1.044444048422038;0.833336061177079;0.7978620188040311;-1.883781719649023e-07;-1.8190709180312334e-07;1.0449760771053496;10.00019437274175;0.8082634046610805;0.020608806482886443;0.021535828690213827;0.9999903579062198;0.8085215907510688;0.9999961205124686
3.304827;1.0444440324204296;0.8333360117279525;0.7978620294483869;-1.8842662118877333e-07;-1.8193715424807078e-07;1.0449760581083571;10.00019418947891;0.8082634230829925;0.020608806151973434;0.021535827192039753;0.9999904170630096;0.8085215482570712;0.9999961757759306
3.314827;1.044444013723578;0.8333359596053681;0.7978620445174318;-1.884763043417001e-07;-1.8196567571142696e-07;1.0449760452245564;10.000193907181634;0.8082634423113291;0.02060880588455632;0.021535825836002172;0.9999904827262275;0.8085215035622606;0.9999962284712197
3.324827;1.0444439920403654;0.8333359052372893;0.7978620639633207;-1.8852715177911194e-07;-1.819924921694956e-07;1.0449760386276055;10.00019352320999;0.8082634628159546;0.02060880566948717;0.02153582462136443;0.9999905547488331;0.808521456715959;0.999996279114386
3.334827;1.0444439670634176;0.8333358490652949;0.7978620876479097;-1.8857911732343928e-07;-1.8201748804038757e-07;1.0449760385103009;10.00019303681296;0.8082634849626731;0.020608805494142707;0.021535823545446486;0.9999906330999733;0.8085214078368302;0.9999963283415192
3.344827;1.0444439385396311;0.8333357915812529;0.7978621152862438;-1.8863220529863043e-07;-1.8204063968402966e-07;1.0449760451174508;10.00019244868384;0.8082635090425794;0.020608805347049928;0.0215358226050063;0.999990717777693;0.8085213571151512;0.9999963767897909
3.354827;1.0444439063564446;0.8333357332989414;0.7978621464629094;-1.8868645102329578e-07;-1.8206199044395876e-07;1.0449760587767896;10.000191760394273;0.8082635353506848;0.02060880522070385;0.021535821794979954;0.9999908086343804;0.8085213048186163;0.9999964250456792
3.364827;1.0444438705286363;0.8333356746995207;0.7978621807010602;-1.887418604074204e-07;-1.8208157892818242e-07;1.0449760798581729;10.000190974136245;0.8082635642261081;0.020608805113292446;0.02153582110730728;0.9999909053403669;0.8085212512905505;0.9999964736965481
3.374827;1.044443831116484;0.8333356162174259;0.7978622175189017;-1.8879836844736607e-07;-1.8209939695651805e-07;1.0449761087051863;10.000190092542956;0.8082635960284346;0.020608805029097968;0.02153582053233865;0.9999910074942489;0.8085211969753202;0.9999965233847536
3.384827;1.0444437881721407;0.833335558257804;0.7978622564535781;-1.8885585651797215e-07;-1.8211540128757701e-07;1.0449761455712845;10.000189118631061;0.8082636310978847;0.020608804977093304;0.02153582006170125;0.9999911147425484;0.808521142424695;0.99999657473301
3.394827;1.044443741747192;0.8333355012022486;0.797862297038077;-1.8891418830108995e-07;-1.8212954701975535e-07;1.044976190595783;10.000188055882703;0.8082636697417562;0.020608804968891267;0.02153581968918798;0.9999912268053983;0.8085210882446213;0.9999966282199171
3.404827;1.0444436919085731;0.8333354453982198;0.7978623387383976;-1.8897321705430172e-07;-1.8214182471437455e-07;1.0449762438460393;10.000186908307933;0.8082637122605596;0.020608805017316427;0.02153581940938751;0.9999913434049865;0.8085210350136776;0.9999966841902541
3.414827;1.0444436387265985;0.8333353911261276;0.7978623809571618;-1.89032792600726e-07;-1.8215228641050936e-07;1.0449763053585317;10.000185680048201;0.8082637589746394;0.020608805134233302;0.021535819217729853;0.9999914642240192;0.8085209832326609;0.9999967429709581
3.424827;1.0444435822785183;0.8333353385291452;0.7978624231296262;-1.8909278564253836e-07;-1.821610348611809e-07;1.0449763751009398;10.00018437460731;0.8082638101941836;0.020608805327929924;0.021535819112907435;0.9999915889831152;0.8085209333344787;0.9999968048974243
3.434827;1.0444435226799957;0.8333352875695818;0.797862464791647;-1.8915309331663515e-07;-1.8216819340084712e-07;1.0449764529588397;10.000182994479946;0.8082638661414482;0.020608805602234822;0.021535819098112353;0.9999917175814449;0.8085208857108461;0.999996870247144
3.444827;1.0444434600552381;0.8333352380760856;0.7978625055605114;-1.8921361671488874e-07;-1.8217389582806522e-07;1.0449765387981655;10.000181541375575;0.8082639269015802;0.020608805956989402;0.02153581917904735;0.9999918501540479;0.8085208407084882;0.9999969392064151
3.454827;1.0444433944340372;0.8333351898293226;0.7978625451219641;-1.8927424503472909e-07;-1.8217828152844148e-07;1.0449766324090606;10.000180016851687;0.8082639924581949;0.020608806389390884;0.021535819360908825;0.9999919869409915;0.808520798621209;0.9999970118796528
3.464827;1.0444433257308083;0.8333351426151907;0.7978625832899808;-1.8933487231199096e-07;-1.8218147676534722e-07;1.044976733332942;10.000178422847373;0.8082640627942926;0.02060880689657793;0.021535819646794394;0.9999921281058758;0.8085207597112899;0.9999970883429227
3.474827;1.044443253877768;0.8333350962366322;0.7978626200184332;-1.893954357715119e-07;-1.821835822215188e-07;1.0449768407971598;10.000176761641352;0.8082641379792366;0.020608807477485478;0.02153582003836574;0.9999922737148026;0.8085207242314912;0.9999971686903406
3.484827;1.0444431789381357;0.8333350504932803;0.7978626552929252;-1.8945594405662178e-07;-1.82184679745186e-07;1.044976953788679;10.000175035834749;0.8082642181714478;0.020608808132200722;0.021535820537735256;0.9999924238051112;0.8085206924279239;0.9999972529814647
3.494827;1.0444431010411213;0.8333350051388936;0.797862689033112;-1.8951647088983418e-07;-1.8218484823904248e-07;1.0449770711837054;10.000173248598639;0.8082643035688221;0.020608808860038904;0.021535821148236885;0.9999925783745757;0.8085206645572366;0.9999973411533455
3.504827;1.0444430202410893;0.8333349598558323;0.7978627211014521;-1.895771261659602e-07;-1.821841664500035e-07;1.0449771918764783;10.000171403434882;0.8082643943794633;0.020608809658597536;0.02153582187392317;0.9999927373550801;0.8085206409214952;0.9999974330044726
3.514827;1.0444429364832213;0.8333349142881366;0.7978627513831229;-1.8963803407676195e-07;-1.821827034520445e-07;1.0449773148553352;10.000169503662105;0.8082644907820643;0.020608810524577137;0.02153582271937196;0.99999290067216;0.8085206218560613;0.999997528268147
3.524827;1.0444428496802434;0.8333348681200733;0.7978627798349721;-1.896993166212458e-07;-1.821805110683863e-07;1.0449774392158881;10.000167552672226;0.8082645928574763;0.020608811455110322;0.021535823690111373;0.9999930683047318;0.8085206076648971;0.9999976266863155
3.534827;1.0444427597911927;0.8333348211555515;0.797862806422415;-1.8976107079855205e-07;-1.8217761174583e-07;1.0449775641445314;10.000165554916904;0.8082647005725224;0.020608812448002667;0.021535824792716287;0.9999932402422904;0.8085205985855332;0.9999977279960619
3.544827;1.0444426668810063;0.8333347733584494;0.797862831026879;-1.8982334890948634e-07;-1.821739966896851e-07;1.0449776889438631;10.000163516493568;0.808264813805349;0.020608813501360276;0.02153582603404943;0.9999934163953389;0.8085205947875377;0.9999978318683395
3.554827;1.044442571184678;0.8333347248399562;0.7978628534451665;-1.8988615751163005e-07;-1.8216965415731833e-07;1.0449778130717615;10.000161444641556;0.8082649323358428;0.020608814614374107;0.02153582742014672;0.999993596561955;0.8085205963588589;0.9999979378714335
3.564827;1.044442473145589;0.8333346758300153;0.7978628734250794;-1.8994946308318095e-07;-1.8216459348394806e-07;1.0449779360582092;10.000159346633298;0.8082650558321892;0.020608815787718497;0.021535828954961856;0.9999937804267869;0.8085206032848599;0.9999980454926056
3.574827;1.0444423734159878;0.833334626668173;0.7978628906568261;-1.9001317930218608e-07;-1.821588397720681e-07;1.0449780573634335;10.000157229110492;0.8082651838805149;0.020608817021127247;0.0215358306398086;0.9999939675523676;0.8085206154312794;0.9999981541886099
3.584827;1.0444422728067047;0.8333345777885622;0.7978629047486376;-1.900771583194283e-07;-1.8215243003020554e-07;1.0449781763580004;10.000155098171357;0.8082653160239078;0.020608818311044393;0.021535832475382106;0.9999941574013427;0.8085206325555148;0.999998263399569
3.594827;1.044442172187294;0.8333345296679565;0.7978629152207917;-1.9014121225087425e-07;-1.821454199744192e-07;1.0449782923730635;10.000152959439058;0.8082654517688674;0.020608819651458152;0.02153583446466681;0.9999943493603645;0.8085206543191032;0.9999983725480152
3.604827;1.0444420724485834;0.8333344827604141;0.7978629215426664;-1.9020514172567534e-07;-1.8213788235150455e-07;1.0449784047002675;10.000150817900714;0.8082655905588374;0.02060882103600083;0.02153583661186657;0.9999945427365355;0.8085206802681979;0.9999984810768238
3.614827;1.0444419745443247;0.8333344374465651;0.7978629232087414;-1.9026875586410967e-07;-1.8212990255792532e-07;1.044978512573705;10.000148677987736;0.8082657317754018;0.02060882245897786;0.02153583891807798;0.9999947368204257;0.8085207099033269;0.9999985884961858
3.624827;1.044441879475629;0.8333343939996534;0.7978629197874054;-1.903318918568908e-07;-1.8212156950627865e-07;1.0449786151892693;10.00014654347864;0.8082658748329695;0.02060882391558066;0.021535841380280904;0.99999493096627;0.808520742833892;0.9999986943864936
3.634827;1.0444417882219648;0.8333343525860358;0.7978629109133442;-1.903944365960861e-07;-1.821129519636002e-07;1.044978711738022;10.000144417209102;0.8082660192860326;0.02060882540209573;0.021535843994518716;0.9999951245270065;0.8085207788167234;0.9999987983461127
3.644827;1.044441701712651;0.8333343133160745;0.7978628962494055;-1.904563426358226e-07;-1.8210408792245639e-07;1.0449788014052284;10.000142301638025;0.8082661648101979;0.02060882691554981;0.021535846757818;0.9999953167729587;0.8085208177106717;0.9999988999323585
3.654827;1.0444416208239673;0.8333342763094721;0.79786287545496;-1.9051762369834428e-07;-1.8209500291150422e-07;1.0449788834119145;10.000140199885015;0.8082663111121586;0.020608828452500026;0.021535849667366876;0.9999955069861337;0.808520859487502;0.9999989986813846
3.664827;1.0444415463552938;0.8333342417078419;0.7978628482197146;-1.9057832371291887e-07;-1.8208572622137737e-07;1.0449789571524468;10.000138115896258;0.8082664579231964;0.020608830008704636;0.021535852719359653;0.9999956946305335;0.8085209042461108;0.999999094214188
3.674827;1.044441478973416;0.8333342096172681;0.797862814351906;-1.9063847714258783e-07;-1.8207628652353778e-07;1.0449790222522446;10.000136054172565;0.8082666050607548;0.020608831580432672;0.021535855908957617;0.9999958794289946;0.8085209521813894;0.9999991863275791
3.684827;1.0444414191530464;0.833334180037437;0.7978627738163814;-1.906981024956128e-07;-1.8206669289532521e-07;1.0449790784528152;10.000134019899269;0.8082667524476705;0.020608833165451864;0.021535859231236392;0.9999960612795639;0.8085210035464167;0.9999992749918686
3.694827;1.0444413671553892;0.8333341528370359;0.7978627266988049;-1.9075723721338926e-07;-1.820569061422125e-07;1.0449791254757517;10.000132018324404;0.8082669000908022;0.02060883476251237;0.02153586268172648;0.9999962401130496;0.8085210586116686;0.9999993602771825
3.704827;1.0444413230356413;0.8333341277979021;0.7978626731565411;-1.9081594444452052e-07;-1.8204681987627884e-07;1.0449791629961465;10.000130053059166;0.8082670480829963;0.02060883637101898;0.021535866256445955;0.9999964158835595;0.8085211175917928;0.9999994422706606
3.714827;1.0444412866749937;0.8333341047111807;0.7978626133894922;-1.9087426966753948e-07;-1.820362720395899e-07;1.0449791907173462;10.000128125188848;0.8082671966203893;0.020608837991565765;0.021535869951895374;0.9999965886100525;0.808521180546754;0.9999995210500058
3.724827;1.0444412578401052;0.8333340834486017;0.797862547658002;-1.9093222891204867e-07;-1.8202509086281844e-07;1.0449792084549363;10.000126233743815;0.8082673459668298;0.020608839624949915;0.021535873763555913;0.9999967583043292;0.8085212473446921;0.9999995967643017
3.734827;1.0444412362243267;0.8333340639396142;0.7978624763310618;-1.9098984016198213e-07;-1.8201315683722472e-07;1.044979216112636;10.000124376524436;0.8082674963364946;0.02060884126989665;0.02153587768283912;0.9999969249177325;0.8085213177329044;0.9999996697444592
3.744827;1.0444412214470387;0.8333340460765097;0.7978623998879424;-1.910471295458623e-07;-1.8200042149217215e-07;1.0449792135406224;10.000122550672392;0.8082676477661337;0.0206088429230761;0.02153588169486848;0.999997088404835;0.8085213914262656;0.9999997404818097
3.754827;1.0444412130165723;0.8333340296297231;0.7978623188580942;-1.9110411617808572e-07;-1.81986862296071e-07;1.0449792004318035;10.00012075304165;0.8082678001072745;0.02060884458052242;0.02153588577909276;0.999997248774544;0.8085214681567493;0.999999809495146
3.764827;1.0444412102872305;0.8333340142685262;0.7978622337687762;-1.911608026384736e-07;-1.8197244402586e-07;1.0449791763670495;10.000118980946507;0.8082679531370093;0.020608846236416456;0.02153588991195879;0.9999974060382258;0.8085215477137212;0.9999998772664932
3.774827;1.0444412124939653;0.8333339996743406;0.7978621451472735;-1.9121716584436059e-07;-1.8195712801142076e-07;1.0449791409377165;10.000117233175834;0.8082681066196011;0.020608847880555496;0.021535894068136646;0.9999975600998697;0.8085216299580495;0.9999999442471125
3.784827;1.04444121889415;0.8333339855958493;0.7978620535351962;-1.9127316881358636e-07;-1.819408866621233e-07;1.0449790938546453;10.00011551008068;0.8082682602754107;0.020608849498917753;0.021535898220303065;0.9999977107086712;0.8085217147832118;1.000000010788701
3.794827;1.0444412289134941;0.8333339718009013;0.7978619594674907;-1.913287993525281e-07;-1.8192368945272047e-07;1.0449790350234718;10.000113812339588;0.8082684137879222;0.020608851077166278;0.021535902341338755;0.9999978575582872;0.8085218020633014;1.0000000770532862
3.804827;1.0444412421866627;0.8333339580581814;0.7978618634364525;-1.9138409261072227e-07;-1.8190548898256172e-07;1.0449789645484773;10.000112139789469;0.8082685668721064;0.020608852602571334;0.02153590640826393;0.9999980004494194;0.808521891643359;1.000000143045475
3.814827;1.0444412584787481;0.833333944186134;0.797861765860573;-1.91439112776422e-07;-1.8188624311181293e-07;1.044978882662259;10.000110491649279;0.8082687192938366;0.02060885406193108;0.021535910403532695;0.9999981393355306;0.8085219833819699;1.0000002087281308
3.824827;1.0444412775236447;0.833333930047813;0.7978616670855361;-1.9149391951832175e-07;-1.8186595180201188e-07;1.0449787896481433;10.00010886746203;0.8082688708237281;0.02060885543871696;0.021535914313365594;0.9999982742357955;0.8085220771765993;1.0000002741123986
3.834827;1.0444412989071383;0.83333391549663;0.7978615674349552;-1.9154855225795574e-07;-1.8184466055415893e-07;1.0449786857595231;10.000107267489467;0.8082690212192195;0.020608856713545273;0.021535918126007417;0.9999984051814624;0.8085221729188112;1.000000339256832
3.844827;1.0444413221121978;0.8333339003780185;0.7978614672370958;-1.9160303883544607e-07;-1.8182242603128242e-07;1.044978571141883;10.000105692373483;0.8082691702650466;0.02060885786709654;0.02153592183114184;0.9999985322483337;0.8085222704666496;1.00000040419056
3.854827;1.044441346626072;0.833333884567402;0.7978613667917519;-1.9165741522569161e-07;-1.8179928072964242e-07;1.0449784458343037;10.000104142131107;0.8082693178269281;0.02060885888198961;0.021535925420335413;0.9999986555422234;0.8085223696846537;1.0000004688900466
3.864827;1.0444413719909287;0.833333867976552;0.7978612663443656;-1.917117340238324e-07;-1.817752194788482e-07;1.0449783098598682;10.000102615206618;0.8082694639035151;0.020608859743211444;0.021535928887981302;0.9999987751010659;0.8085224704719489;1.000000533341041
3.874827;1.044441397805346;0.8333338505045296;0.797861166097068;-1.9176604075484327e-07;-1.8175020423000282e-07;1.0449781633364776;10.00010110871433;0.8082696086341584;0.020608860438665794;0.021535932231723957;0.9999988908639094;0.808522572772231;1.000000597561826
3.884827;1.044441423691742;0.8333338319739922;0.797861066212465;-1.9182033300855934e-07;-1.8172418304925523e-07;1.0449780065351604;10.000099619272204;0.8082697522143798;0.020608860959361663;0.021535935451707205;0.9999990027390716;0.8085226766205422;1.0000006615805348
3.894827;1.0444414492728633;0.8333338121123175;0.7978609667934634;-1.9187455709441699e-07;-1.8169711345098562e-07;1.0449778398634495;10.000098143358414;0.8082698948222177;0.020608861298654104;0.02153593854921331;0.9999991106327251;0.8085227821761966;1.0000007254659806
3.904827;1.0444414741867127;0.8333337905715861;0.7978608678906559;-1.9192865244614502e-07;-1.816689761023882e-07;1.0449776638243247;10.000096677607669;0.8082700366221045;0.020608861451749155;0.021535941526462606;0.999999214404397;0.8085228896813461;1.0000007893720149
3.914827;1.0444414981340842;0.8333337669830675;0.7978607695219967;-1.9198258646504408e-07;-1.8163978724150482e-07;1.0449774789963628;10.000095219205102;0.8082701777540013;0.02060886141544;0.02153594438764887;0.999999313826175;0.8085229994166391;1.000000853512851
3.924827;1.0444415209601674;0.8333337410428072;0.7978606716391655;-1.9203634483330142e-07;-1.8160960254479093e-07;1.0449772860412596;10.000093765544735;0.8082703182812273;0.020608861187208984;0.02153594713866347;0.9999994085725784;0.8085231116840355;1.000000918148089
3.934827;1.0444415427068205;0.8333337125598471;0.7978605741067234;-1.920898991914149e-07;-1.815784919092896e-07;1.0449770857120988;10.000092313788487;0.8082704581623666;0.02060886076419462;0.021535949785478077;0.9999994982068412;0.8085232267540856;1.0000009836175408
3.944827;1.0444415635644138;0.8333336814220194;0.7978604767525972;-1.921431925028579e-07;-1.8154651942062958e-07;1.0449768788207927;10.000090861616648;0.8082705972845365;0.020608860142201636;0.021535952334056738;0.999999582156417;0.8085233448148539;1.0000010503274979
3.954827;1.0444415837610415;0.8333336475477872;0.7978603794106272;-1.9219615823276865e-07;-1.8151374928110822e-07;1.0449766661937046;10.000089408051625;0.808270735510449;0.02060885931501138;0.021535954791687205;0.9999996597132675;0.8085234659600771;1.0000011186697741
3.964827;1.0444416035123671;0.8333336109137555;0.7978602819420177;-1.9224874552833502e-07;-1.8148023790700065e-07;1.044976448662257;10.000087952834942;0.8082708726821387;0.020608858275158567;0.02153595716710072;0.9999997300531904;0.8085235901819504;1.0000011889298757
3.974827;1.0444416230633273;0.8333335716132153;0.7978601842893774;-1.9230091663025507e-07;-1.8144601481948666e-07;1.0449762270795602;10.000086495168997;0.8082710085954299;0.02060885701600092;0.02153595946880225;0.9999997922716276;0.8085237173851568;1.0000012612147058
3.984827;1.0444416427192829;0.8333335298272883;0.7978600865036188;-1.9235262029170944e-07;-1.8141109595714774e-07;1.044976002362911;10.000085033347277;0.8082711429637237;0.020608855533528193;0.02153596170295234;0.9999998455080331;0.8085238474312387;1.0000013354277961
3.994827;1.0444416628415194;0.8333334857066053;0.797859988659873;-1.924037723800816e-07;-1.8137551193161662e-07;1.0449757754932067;10.000083565433311;0.8082712754119562;0.020608853827322707;0.02153596387224934;0.9999998891032688;0.8085239801893701;1.0000014113257618
4.004827;1.0444416838708999;0.8333334392839087;0.7978598907508854;-1.924542676111503e-07;-1.813393070465872e-07;1.0449755474030948;10.000082089937536;0.8082714055313743;0.020608851900858267;0.021535965976686184;0.9999999225875886;0.8085241155840649;1.0000014886600417
4.014827;1.0444417063713876;0.8333333905161959;0.7978597927080154;-1.9250400141587803e-07;-1.8130252043928828e-07;1.044975318874964;10.000080605844994;0.808271532944842;0.020608849760791557;0.02153596801507406;0.9999999455495826;0.8085242536134469;1.000001567340042
4.024827;1.0444417309986072;0.8333333394132477;0.7978596944928457;-1.925528664397214e-07;-1.812651682077791e-07;1.0449750905540198;10.000079112238478;0.8082716573268992;0.020608847415237223;0.021535969984936672;0.99999995762335;0.8085243943223955;1.0000016475063949
4.034827;1.044441758393266;0.833333286124664;0.7978595961293271;-1.9260075255253576e-07;-1.8122723008077722e-07;1.044974863008579;10.000077607804249;0.8082717783564789;0.020608844872265778;0.021535971881243083;0.9999999585876193;0.8085245377411893;1.0000017294648065
4.044827;1.0444417891060058;0.8333332309330295;0.7978594977055379;-1.9264758654992418e-07;-1.811886647150498e-07;1.044974636751196;10.000076090460787;0.8082718956760704;0.02060884213999561;0.021535973696946535;0.9999999484158819;0.8085246837984268;1.0000018135342406
4.054827;1.0444418235845248;0.8333331741723469;0.7978593993854949;-1.9269335553781622e-07;-1.8114944666033615e-07;1.044974412232828;10.000074557195223;0.8082720089868258;0.020608839227661994;0.02153597542467811;0.9999999272379546;0.8085248322540559;1.000001899903191
4.064827;1.0444418622283995;0.8333331161272765;0.7978593013882581;-1.9273806491752804e-07;-1.811095879291554e-07;1.0449741898896472;10.000073004558251;0.8082721181962261;0.020608836145927036;0.02153597705695324;0.999999895282697;0.8085249827302404;1.000001988582126
4.074827;1.044441905488404;0.8333330570120648;0.7978592039432502;-1.927816943854745e-07;-1.8106915215785344e-07;1.0449739702269683;10.00007143029748;0.808272223399718;0.020608832906517473;0.02153597858545974;0.9999998528550293;0.8085251348372252;1.0000020794490376
4.084827;1.0444419539131264;0.8333329970596408;0.7978591072870005;-1.9282420043844447e-07;-1.8102827351400136e-07;1.0449737538118224;10.000069834718884;0.808272324705588;0.02060882952277014;0.021535980000172844;0.9999998003383705;0.8085252882862644;1.0000021723056767
4.094827;1.044442008113248;0.8333329366168818;0.797859011708505;-1.928655175664191e-07;-1.8098715011756994e-07;1.0449735411516223;10.000068220484827;0.8082724220739467;0.020608826010750352;0.021535981288917958;0.999999738202141;0.8085254428980552;1.0000022669029374
4.104827;1.0444420686921985;0.8333328761492942;0.7978589175708437;-1.9290553290367567e-07;-1.8094599326409263e-07;1.0449733325898847;10.000066591919744;0.8082725152782044;0.020608822389142387;0.02153598243957788;0.9999996670158893;0.8085255985173985;1.0000023629195562
4.114827;1.044442136194615;0.8333328161749887;0.7978588252388686;-1.929440724888019e-07;-1.8090497059693608e-07;1.0449731283252313;10.000064954595794;0.8082726040139119;0.02060881867859949;0.021535983443838957;0.9999995874674668;0.8085257549497035;1.0000024599143065
4.124827;1.0444422110944922;0.8333327571715705;0.7978587349827319;-1.9298092879063636e-07;-1.8086421142785333e-07;1.0449729285252758;10.000063314464246;0.808272688051814;0.02060881490108206;0.021535984298304695;0.9999995003544396;0.808525911999061;1.0000025573534106
4.134827;1.0444422937957367;0.8333326995051621;0.7978586469871667;-1.9301591552277033e-07;-1.8082385816768216e-07;1.0449727334340138;10.000061676526032;0.8082727672809032;0.02060881107751457;0.02153598500278489;0.9999994065169416;0.8085260695193024;1.0000026547361793
4.144827;1.0444423846201332;0.8333326434403504;0.7978585614429808;-1.9304889695308355e-07;-1.807840738440792e-07;1.0449725434021038;10.000060044057674;0.8082728416490966;0.02060880722520063;0.021535985559457054;0.9999993067410651;0.8085262274074573;1.0000027517066712
4.154827;1.0444424838059647;0.8333325891749898;0.7978584786056051;-1.9307976004423384e-07;-1.8074500210899742e-07;1.0449723588393038;10.000058418819668;0.808272911138398;0.020608803357956024;0.021535985973861763;0.999999201706311;0.8085263855960073;1.000002848081848
4.164827;1.044442591527967;0.8333325368111465;0.7978583987625645;-1.9310837250903844e-07;-1.8070672982021641e-07;1.0449721801495957;10.000056801784103;0.80827297581811;0.020608799488235647;0.021535986254645513;0.9999990919872765;0.8085265440551591;1.0000029438119191
4.174827;1.044442707900247;0.8333324863218348;0.7978583221563209;-1.9313457664855824e-07;-1.8066926690845456e-07;1.044972007697598;10.000055193644904;0.8082730358858988;0.020608795629280145;0.02153598641012139;0.9999989780387178;0.8085267027512711;1.0000030389246453
4.184827;1.0444428329427744;0.8333324376036945;0.7978582489515602;-1.931582050375089e-07;-1.806325556734434e-07;1.0449718418037521;10.000053594784184;0.8082730916500649;0.0206087917958579;0.021535986444650268;0.9999988601502987;0.808526861586319;1.0000031335068398
4.194827;1.0444429665500248;0.8333323905468754;0.7978581792788293;-1.9317909187198693e-07;-1.8059650146751322e-07;1.0449716827756461;10.000052004961907;0.8082731434990109;0.020608788003393885;0.021535986359563133;0.9999987384797743;0.8085270204242374;1.0000032277145317
4.204827;1.0444431085080867;0.8333323450198847;0.7978581133240816;-1.931970845739106e-07;-1.8056100452376583e-07;1.0449715309775591;10.000050423142172;0.8082731918571943;0.020608784266881564;0.0215359861575162;0.99999861319729;0.8085271791878317;1.000003321753214
4.214827;1.0444432585517738;0.8333323008229004;0.7978580513680904;-1.932120562659178e-07;-1.805259935950553e-07;1.044971386868822;10.000048847607886;0.8082732371095829;0.020608780599602868;0.02153598584452163;0.9999984845806561;0.8085273378639233;1.0000034158287772
4.224827;1.0444434164293765;0.8333322577289396;0.7978579937317156;-1.932239066523952e-07;-1.8049144845591353e-07;1.0449712509612732;10.000047275865885;0.8082732795528995;0.020608777011788794;0.02153598542884787;0.9999983529620382;0.8085274963935271;1.0000035101493485
4.234827;1.0444435819541298;0.8333322156008325;0.7978579407383698;-1.9323255475796795e-07;-1.804574010269222e-07;1.0449711237357833;10.00004570403552;0.8082733194036468;0.020608773510503;0.021535984919531282;0.9999982186575136;0.8085276545931847;1.0000036049762344
4.244827;1.0444437550294914;0.8333321744497791;0.7978578927404905;-1.9323793187285365e-07;-1.8042392905782295e-07;1.0449710055902093;10.000044126312593;0.8082733568239768;0.02060877010011932;0.021535984324274508;0.9999980820191807;0.8085278121717269;1.0000037006448292
4.254827;1.0444439356543533;0.8333321343828289;0.7978578501161616;-1.9323997712208376e-07;-1.8039114868870015e-07;1.0449708968527986;10.000042534943555;0.8082733919199915;0.020608766783073686;0.021535983648122755;0.9999979435051164;0.808527968799884;1.0000037975445955
4.264827;1.0444441238751678;0.8333320955205704;0.7978578132324072;-1.9323865636792842e-07;-1.803591947632518e-07;1.044970797800696;10.000040921058016;0.8082734246980631;0.020608763561993385;0.021535982895042976;0.9999978036136766;0.808528124192649;1.0000038960653659
4.274827;1.0444443196660407;0.8333320579517065;0.7978577824418693;-1.9323399916134839e-07;-1.8032817178686797e-07;1.0449707086495768;10.000039276564591;0.8082734550572588;0.02060876044189441;0.02153598206879571;0.9999976628122822;0.8085282781623168;1.0000039965567527
4.284827;1.0444445228525305;0.8333320217278816;0.7978577580944041;-1.932261036590395e-07;-1.8029810845686073e-07;1.0449706295762318;10.000037595825242;0.8082734828567416;0.020608757430128435;0.02153598117166413;0.9999975216132316;0.8085284305934051;1.0000040993738524
4.294827;1.0444447331581939;0.8333319868792258;0.7978577405407432;-1.9321510603857008e-07;-1.802689734290654e-07;1.0449705607900381;10.00003587578123;0.808273507942357;0.020608754534839627;0.02153598020493247;0.9999973806805382;0.8085285813804824;1.0000042049088094
4.304827;1.044444950257022;0.833331953417055;0.797857730148036;-1.9320115589209162e-07;-1.8024071923059113e-07;1.0449705025880052;10.000034115294643;0.8082735301060634;0.02060875176370466;0.021535979170814998;0.9999972408495467;0.8085287304144391;1.0000043134995753
4.314827;1.0444451737479759;0.8333319213380964;0.7978577273136725;-1.931844022378119e-07;-1.8021329867954226e-07;1.0449704553066832;10.000032314761235;0.8082735490891677;0.02060874912254211;0.021535978072964385;0.999997103068613;0.8085288775749803;1.0000044253306433
4.324827;1.044445403163416;0.8333318906461887;0.797857732433271;-1.931649795770459e-07;-1.8018666915756797e-07;1.0449704191904978;10.000030475789721;0.8082735646407083;0.02060874661368312;0.02153597691555923;0.9999969682877575;0.8085290226990343;1.0000045404632285
4.334827;1.0444456380516687;0.8333318613337276;0.7978577458137683;-1.9314301255277914e-07;-1.801607982916216e-07;1.044970394346178;10.000028601147477;0.80827357656656;0.02060874423538877;0.021535975702040924;0.9999968373433645;0.8085291655710137;1.0000046589627931
4.344827;1.044445877961873;0.8333318333247774;0.7978577676186066;-1.9311863815799712e-07;-1.8013565992204862e-07;1.0449703808154507;10.00002669522044;0.8082735847271373;0.02060874198228103;0.02153597443453901;0.9999967108927316;0.8085293058914689;1.0000047809695503
4.354827;1.0444461222719783;0.833331806456363;0.7978577979042868;-1.9309201491142878e-07;-1.8011122809759339e-07;1.0449703785960873;10.000024763791899;0.808273588998555;0.02060873984618485;0.02153597311360211;0.9999965894178051;0.8085294432513632;1.0000049066198489
4.364827;1.0444463700980522;0.8333317805127527;0.7978578366494097;-1.9306331643134647e-07;-1.8008748416506917e-07;1.044970387583421;10.000022812994317;0.8082735892983446;0.020608737817645058;0.021535971737505502;0.9999964732911376;0.8085295772042516;1.0000050359172834
4.374827;1.0444466204400387;0.8333317552561055;0.7978578837518011;-1.930327182544185e-07;-1.8006442843490037e-07;1.0449704075583037;10.000020848786665;0.8082735856645555;0.02060873588817573;0.02153597030289702;0.9999963628399985;0.8085297073520654;1.0000051686971676
4.384827;1.0444468723862295;0.8333317304395806;0.7978579390968816;-1.9300037694324137e-07;-1.8004208544947322e-07;1.044970438223002;10.000018876746726;0.8082735782274152;0.020608734052504324;0.021535968807305485;0.9999962583380356;0.8085298333566846;1.0000053046794486
4.394827;1.044447125192154;0.833331705851677;0.797858002626707;-1.929664155928143e-07;-1.8002050776807394e-07;1.0449704792158556;10.000016901767228;0.8082735670557847;0.02060873230943931;0.021535967250826096;0.9999961599451;0.8085299549232804;1.0000054435224064
4.404827;1.0444473782330534;0.8333316813673806;0.7978580742824775;-1.929309288941376e-07;-1.7999976702316418e-07;1.0449705301318652;10.000014928119677;0.8082735520350508;0.020608730660414736;0.02153596563581492;0.9999960676665689;0.8085300718054772;1.0000055848532854
4.414827;1.0444476309352437;0.833331656956976;0.7978581539344272;-1.9289399104723223e-07;-1.7997993211309464e-07;1.0449705905566298;10.000012959276239;0.808273532872332;0.020608729106704013;0.02153596396618271;0.9999959813879435;0.8085301838388989;1.000005728315151
4.424827;1.0444478827887222;0.8333316327091091;0.7978582414226895;-1.9285564538751773e-07;-1.7996106489262894e-07;1.0449706600559885;10.000010997185596;0.8082735091642961;0.02060872764750417;0.02153596224705145;0.9999959009517367;0.8085302909565802;1.0000058736388204
4.434827;1.0444481333610336;0.8333316088983311;0.7978583366073626;-1.928158987246418e-07;-1.7994322618068916e-07;1.0449707381411868;10.000009042186248;0.8082734804445365;0.020608726279704996;0.021535960483524488;0.9999958261738788;0.8085303931589833;1.0000060206596657
4.444827;1.044448382240725;0.8333315859846435;0.797858439352276;-1.927747505559006e-07;-1.799264703358536e-07;1.0449708242729496;10.000007093971043;0.8082734462242498;0.020608724998495885;0.02153595867865854;0.9999957568233475;0.8085304904942621;1.0000061692434923
4.454827;1.044448629045285;0.8333315644970071;0.7978585495162672;-1.927322232297358e-07;-1.7991084228124205e-07;1.0449709178926463;10.000005152260725;0.8082734060349133;0.020608723798423104;0.02153595683366544;0.9999956926595032;0.8085305830685839;1.0000063192092052
4.464827;1.0444488734923825;0.8333315449460473;0.7978586669740462;-1.926883542008903e-07;-1.798963718505677e-07;1.0449710184400278;10.000003216371285;0.8082733594513861;0.020608722674483215;0.02153595495112289;0.9999956334587695;0.8085306710317727;1.0000064703140712
4.474827;1.0444491153877131;0.8333315278363607;0.7978587916012131;-1.9264318563379854e-07;-1.798830551641076e-07;1.0449711253672973;10.000001284648336;0.8082733061249258;0.020608721622187687;0.021535953037060455;0.9999955789243621;0.8085307545189501;1.0000066222898087
4.484827;1.0444493545715154;0.8333315136744448;0.7978589232190328;-1.9259678354863716e-07;-1.798708453939575e-07;1.0449712381781155;9.999999354735547;0.8082732458321947;0.020608720636726082;0.021535951098736156;0.9999955285710488;0.8085308335988665;1.0000067748710348
4.494827;1.0444495909144782;0.8333315029169166;0.7978590615738574;-1.925492460732876e-07;-1.7985965875828605e-07;1.0449713564498893;9.999997424289703;0.8082731784686363;0.020608719712301743;0.021535949140779723;0.9999954817378907;0.8085309082998495;1.000006927791818
4.504827;1.044449824341459;0.833331495905311;0.7978592063465216;-1.9250067516489905e-07;-1.7984938311586188e-07;1.044971479746017;9.999995491242014;0.8082731039881267;0.02060871884291601;0.021535947164489786;0.9999954377134802;0.8085309787186479;1.000007080782669
4.514827;1.0444500548575615;0.8333314928415617;0.797859357125688;-1.924511500679807e-07;-1.7983988824919812e-07;1.0449716074840083;9.999993553700214;0.8082730223821669;0.02060871802457423;0.02153594517014612;0.9999953958644534;0.8085310450836217;1.0000072335763093
4.524827;1.0444502825591329;0.8333314938016821;0.7978595133962183;-1.9240072869313794e-07;-1.798310363000068e-07;1.0449717389520268;9.999991610002432;0.8082729337078401;0.0206087172564944;0.021535943158811563;0.999995355709873;0.8085311076618162;1.00000738593886
4.534827;1.0444505076070043;0.8333314987441236;0.7978596746057395;-1.923494614220836e-07;-1.798226843906075e-07;1.0449718734697753;9.999989658997603;0.808272838103495;0.02060871653994465;0.021535941132710415;0.9999953169389079;0.8085311666299942;1.0000075376982152
4.544827;1.0444507301764858;0.83333150750727;0.7978598402451257;-1.9229739967088946e-07;-1.7981470121705045e-07;1.0449720105178912;9.99998770092597;0.808272735782004;0.020608715876218552;0.02153593909540174;0.9999952793952612;0.808531222085097;1.0000076886982636
4.554827;1.0444509504055095;0.8333315198057301;0.7978600098556687;-1.9224459739961273e-07;-1.7980701898302353e-07;1.0449721497764348;9.999985738481387;0.8082726270253292;0.020608715265686854;0.021535937051699972;0.9999952430624388;0.8085312741533703;1.0000078387080538
4.564827;1.0444511683361266;0.8333315352318938;0.7978601829661153;-1.9219111776597526e-07;-1.797996653803895e-07;1.044972291113997;9.999983776700542;0.8082725121978049;0.020608714707672685;0.02153593500691558;0.9999952080531715;0.8085313230323709;1.0000079873563736
4.574827;1.0444513838889862;0.8333315532901052;0.7978603590833054;-1.9213705081822355e-07;-1.7979272808897824e-07;1.04497243451754;9.99998182181574;0.8082723917799695;0.020608714200259618;0.021535932966679036;0.9999951745659937;0.8085313689271493;1.0000081341521
4.584827;1.0444515968999086;0.8333315734438344;0.7978605377985989;-1.9208251953904088e-07;-1.797862989024608e-07;1.0449725800046812;9.999979880110429;0.808272266366035;0.02060871374072074;0.021535930937628893;0.9999951428519877;0.8085314120154219;1.0000082785919637
4.594827;1.0444518071440594;0.8333315951232536;0.7978607188734796;-1.9202766034357955e-07;-1.7978044876537317e-07;1.0449727275849536;9.99997795707003;0.8082721365681017;0.020608713326593534;0.021535928927435898;0.9999951132676357;0.8085314524967574;1.0000084202191022
4.604827;1.0444520143216582;0.8333316176927175;0.797860902170432;-1.91972600176195e-07;-1.7977522383152679e-07;1.0449728772187;9.999976056932615;0.8082720029079692;0.02060871295611566;0.02153592694430356;0.9999950863392733;0.8085314906212633;1.0000085585716718
4.614827;1.0444522180589224;0.8333316404462388;0.7978610874744417;-1.9191745754766887e-07;-1.797706431431127e-07;1.0449730287566263;9.999974182613766;0.8082718658141632;0.020608712627609254;0.021535924996625138;0.9999950627329081;0.8085315266589632;1.0000086931296739
4.624827;1.0444524179209889;0.8333316626860136;0.7978612743904717;-1.9186237239624667e-07;-1.7976670694426321e-07;1.0449731819275216;9.999972335963786;0.8082717256867016;0.020608712338328096;0.021535923092150692;0.9999950431420263;0.808531560851313;1.0000088233205935
4.634827;1.0444526133956087;0.8333316838097539;0.7978614624132108;-1.918075333464954e-07;-1.797634124397341e-07;1.0449733364165474;9.999970518515505;0.8082715829244509;0.02060871208332041;0.021535921237420392;0.9999950281858202;0.80853159336611;1.0000089485700185
4.644827;1.044452803843621;0.8333317033522908;0.7978616510541491;-1.9175317023791717e-07;-1.797607486924583e-07;1.0449734920026499;9.999968732097665;0.808271437888402;0.02060871185619258;0.02153591943848763;0.9999950183792796;0.8085316243004077;1.000009068373574
4.654827;1.0444529884580322;0.8333317210315216;0.7978618399013098;-1.916995215647699e-07;-1.7975868120516927e-07;1.0449736486294412;9.999966978622638;0.808271290849609;0.020608711652143435;0.021535917701182017;0.9999950141425354;0.8085316537501125;1.000009182365058
4.664827;1.0444531662910763;0.8333317367445506;0.7978620286167722;-1.916468050471143e-07;-1.7975715963252604e-07;1.04497380636677;9.999965259463215;0.8082711420091253;0.020608711468697315;0.021535916029396213;0.9999950158302667;0.8085316818773305;1.0000092903579947
4.674827;1.0444533363640283;0.8333317504647205;0.7978622169233912;-1.9159520729863298e-07;-1.7975612168187947e-07;1.0449739653636025;9.999963575242772;0.8082709916088933;0.020608711303383515;0.02153591442266419;0.9999950238020738;0.8085317089397577;1.0000093923078524
4.684827;1.044453497770683;0.8333317621485243;0.7978624045702963;-1.9154488638781268e-07;-1.797554598766966e-07;1.0449741258249383;9.99996192647988;0.808270840012306;0.020608711153512746;0.02153591287480092;0.9999950384724767;0.8085317353049638;1.0000094881989678
4.694827;1.0444536497095476;0.8333317717055199;0.7978625912723729;-1.9149597203489992e-07;-1.7975499996515143e-07;1.0449742879942714;9.999960314344124;0.8082706876554541;0.020608711018074002;0.021535911374155406;0.9999950602531483;0.808531761420106;1.000009577932536
4.704827;1.0444537914948793;0.8333317789829927;0.797862776715733;-1.9144856687656882e-07;-1.7975453340822142e-07;1.0449744521431659;9.999958740684026;0.8082705349303656;0.02060871089866995;0.021535909905541786;0.9999950894652023;0.8085317877127998;1.0000096612400065
4.714827;1.044453922551112;0.8333317837500779;0.7978629606443591;-1.9140275518700626e-07;-1.7975385852055429e-07;1.044974618545569;9.999957207799234;0.8082703821028749;0.020608710799560913;0.02153590845343511;0.9999951263389701;0.8085318145071174;1.0000097376654047
