time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
4.724827;1.044454042367232;0.833331785716865;0.7978631428813818;-1.9135860501969617e-07;-1.7975278520962154e-07;1.044974787435933;9.999955718135821;0.8082702292956346;0.020608710726671555;0.02153590700432009;0.999995171042557;0.8085318420250586;1.0000098066767058
4.734827;1.0444541504824545;0.8333317846036442;0.7978633232654232;-1.9131615939199066e-07;-1.7975112122405117e-07;1.0449749589281148;9.999954273854234;0.8082700765118791;0.02060871068632763;0.02153590554687164;0.9999952236601939;0.8085318704172267;1.0000098678214167
4.744827;1.044454246521341;0.8333317802238432;0.7978635016655107;-1.912754366734746e-07;-1.7974867475455793e-07;1.044975132923079;9.999952876824075;0.8082699236556081;0.0206087106860445;0.02153590407235067;0.9999952841548534;0.808531899753564;1.0000099208140072
4.754827;1.0444543301853062;0.8333317725676171;0.7978636780623655;-1.912364528025777e-07;-1.7974528573714292e-07;1.0449753091751237;9.999951528600786;0.808269770526686;0.020608710735158787;0.021535902576333206;0.9999953523790056;0.8085319299956218;1.0000099655201393
4.764827;1.0444544012118417;0.8333317618398677;0.7978638525331613;-1.9119924966964222e-07;-1.79740865013444e-07;1.0449754875276824;9.999950229956053;0.8082696167985239;0.02060871084205272;0.02153590105913887;0.9999954281250242;0.8085319609982529;1.000010001863788
4.774827;1.044454459382757;0.8333317483927298;0.7978640251591893;-1.9116390172697758e-07;-1.7973540355038384e-07;1.044975668073688;9.999948980794745;0.8082694619940615;0.020608711011741943;0.021535899523973757;0.9999955111219385;0.8085319925437525;1.0000100297760568
4.784827;1.0444545045369;0.8333317326436157;0.7978641960039096;-1.9113049136548685e-07;-1.7972894727420736e-07;1.0449758510985894;9.99994778081235;0.8082693055013566;0.0206087112479942;0.021535897974569992;0.9999956009725123;0.8085320243899974;1.0000100492174737
4.794827;1.0444545365377227;0.8333317150668034;0.797864365193362;-1.9109906375352917e-07;-1.7972156276102633e-07;1.0449760369320953;9.999946630557332;0.8082691466648191;0.020608711556855997;0.021535896413743212;0.9999956971369679;0.8085320563013869;1.0000100601819597
4.804827;1.0444545552286988;0.8333316961807009;0.7978645329579925;-1.9106959507302376e-07;-1.7971331144890335e-07;1.0449762258635182;9.999945532138016;0.8082689849209762;0.020608711947618544;0.021535894842878173;0.9999957989856413;0.8085320880153445;1.000010062660916
4.814827;1.04445456040727;0.8333316764588949;0.7978646995265115;-1.9104201246334046e-07;-1.797042464796592e-07;1.04497641810803;9.999944488884385;0.808268819905155;0.02060871243174699;0.021535893262149466;0.99999590587986;0.8085321191652881;1.0000100566036279
4.824827;1.044454551830502;0.833331656241974;0.7978648650048299;-1.9101623591484506e-07;-1.7969442548439972e-07;1.0449766137991778;9.999943504371224;0.8082686514490509;0.020608713021615526;0.021535891671736675;0.9999960172413831;0.8085321492789111;1.000010041910094
4.834827;1.0444545292218532;0.8333316357392144;0.7978650294137103;-1.9099219259526816e-07;-1.7968391687046786e-07;1.0449768130727355;9.999942581363472;0.8082684794847752;0.020608713729980122;0.021535890073247587;0.9999961325521305;0.8085321778750911;1.0000100184782912
4.844827;1.0444544922770844;0.8333316150726783;0.7978651928196485;-1.909698270615351e-07;-1.7967280039119053e-07;1.0449770161543968;9.999941721143713;0.8082683039840656;0.020608714569938853;0.02153588846978242;0.9999962513226557;0.8085322045251283;1.0000099862727578
4.854827;1.0444544407371192;0.8333315942858832;0.7978653554083875;-1.9094912080859974e-07;-1.7966116885094207e-07;1.0449772232969528;9.999940923792638;0.8082681249476935;0.02060871555399483;0.021535886864876185;0.9999963731083963;0.8085322288453466;1.0000099453934133
4.864827;1.0444543744898802;0.8333315733222432;0.7978655174768301;-1.909300866524574e-07;-1.796491299233356e-07;1.0449774346833889;9.999940188999844;0.8082679423724494;0.02060871669184956;0.02153588526227212;0.999996497555527;0.8085322504887912;1.0000098961551893
4.874827;1.0444542935806111;0.8333315520178731;0.7978656793533946;-1.9091275909347282e-07;-1.7963679792470276e-07;1.0449776504234816;9.999939516493715;0.808267756243223;0.020608717988446722;0.02153588366701052;0.9999966244349651;0.8085322691093715;1.0000098390942365
4.884827;1.044454198145783;0.8333315301339517;0.7978658412806718;-1.9089721117548248e-07;-1.7962426840527383e-07;1.0449778705616604;9.99993890590192;0.8082675666237603;0.020608719443407707;0.021535882086511856;0.9999967536569448;0.8085322842900206;1.0000097748387142
4.894827;1.0444540883940523;0.8333315074071528;0.7978660033690963;-1.9088354947722936e-07;-1.7961160465052265e-07;1.044978095062438;9.999938356389176;0.8082673737840325;0.020608721051522512;0.021535880531282973;0.9999968852692115;0.8085322955244613;1.000009703985817
4.904827;1.0444539646592443;0.8333314835708088;0.797866165644666;-1.908718674608165e-07;-1.7959885762630395e-07;1.0449783238044936;9.999937866717444;0.8082671782384142;0.020608722804019916;0.02153587901524902;0.9999970194243245;0.8085323022799731;1.0000096271158168
4.914827;1.0444538274407533;0.833331458349197;0.7978663281172375;-1.9086221285510274e-07;-1.7958608943332264e-07;1.0449785565767682;9.99993743591829;0.8082669806539133;0.020608724690599822;0.02153587755439205;0.9999971563174191;0.8085323040950603;1.0000095448534667
4.924827;1.0444536773896373;0.8333314314777648;0.7978664908247564;-1.908545989339434e-07;-1.7957337258661774e-07;1.0449787930879997;9.999937063982209;0.8082667817011598;0.020608726701408425;0.021535876163639445;0.9999972961463093;0.8085323007049771;1.0000094578415255
4.934827;1.0444535152472503;0.8333314027455966;0.7978666538051505;-1.908490296519251e-07;-1.79560784268162e-07;1.0449790330029916;9.999936752260918;0.8082665819833522;0.02060872882791527;0.021535874854143777;0.9999974391227934;0.8085322921480819;1.0000093666730638
4.944827;1.0444533417841604;0.8333313719792419;0.7978668170094598;-1.90845500773024e-07;-1.795484130442453e-07;1.0449792759656658;9.999936503448325;0.8082663820847364;0.02060873106229415;0.02153587363242643;0.9999975855167031;0.8085322787624958;1.0000092718700204
4.954827;1.0444531578060194;0.8333313389564835;0.7978669802876701;-1.9084398479940935e-07;-1.795363591048578e-07;1.0449795215899722;9.999936320924428;0.8082661826200525;0.02060873339577641;0.021535872502523874;0.9999977357036568;0.8085322610694389;1.0000091738453758
4.964827;1.0444529641571878;0.8333313033494545;0.7978671434478581;-1.908444298298201e-07;-1.795247304349882e-07;1.0449797694677598;9.99993620779857;0.808265984211053;0.02060873581714692;0.021535871469514425;0.9999978901565038;0.8085322396109093;1.000009072844712
4.974827;1.044452761667891;0.8333312647404286;0.7978673062638041;-1.9084677488802716e-07;-1.7951365633995792e-07;1.044980019190241;9.999936166182149;0.8082657874359049;0.02060873831310627;0.021535870538951247;0.9999980493588679;0.8085322148576534;1.0000089689963862
4.984827;1.044452551158069;0.8333312226829935;0.7978674684579253;-1.9085097146304779e-07;-1.7950329265778148e-07;1.0449802703229711;9.999936197032449;0.8082655927984106;0.02060874087066896;0.02153586971305462;0.9999982137254858;0.8085321872036583;1.000008862458898
4.994827;1.0444523334927391;0.8333311768062948;0.7978676297234512;-1.9085699646108181e-07;-1.7949378861755576e-07;1.0449805223458577;9.999936300553594;0.8082654007234112;0.020608743478412055;0.02153586899053208;0.9999983836008102;0.8085321569188779;1.0000087535269468
5.004827;1.0444521095569026;0.8333311268925016;0.7978677897492497;-1.908648451840164e-07;-1.7948524653469525e-07;1.0449807746415816;9.999936476513653;0.8082652115734347;0.02060874612532094;0.02153586837040769;0.9999985592822053;0.8085321240732756;1.0000086426303587
5.014827;1.0444518801571328;0.8333310728287261;0.7978679482355463;-1.908745164964173e-07;-1.7947771663207628e-07;1.0449810265401516;9.999936724195752;0.8082650256878534;0.02060874880040144;0.02153586785436983;0.999998740992851;0.8085320885596948;1.0000085302303297
5.024827;1.0444516459350441;0.8333310145258017;0.7978681048999617;-1.9088600540117097e-07;-1.794712190442269e-07;1.0449812773308595;9.999937042380303;0.8082648434145911;0.02060875149430386;0.021535867445725745;0.9999989288345182;0.8085320502166103;1.0000084167065484
5.034827;1.0444514073448548;0.8333309519411213;0.797868259463532;-1.9089931519627926e-07;-1.7946576055236268e-07;1.0449815262125288;9.999937429390243;0.8082646651024448;0.020608754200568225;0.02153586714743844;0.9999991227580183;0.808532008925852;1.0000083023861783
5.044827;1.0444511647085908;0.8333308851347206;0.7978684116597919;-1.9091448072932303e-07;-1.7946134621666423e-07;1.044981772242158;9.99993788350262;0.8082644910766313;0.020608756914609352;0.02153586696070606;0.9999993225975391;0.8085319646223507;1.0000081876848554
5.054827;1.0444509183127109;0.833330814261273;0.7978685612955595;-1.9093156585975233e-07;-1.7945799992345347e-07;1.0449820143487158;9.999938403815042;0.8082643216229238;0.020608759631447888;0.02153586688440209;0.9999995281932543;0.8085319172804086;1.0000080731681438
5.064827;1.0444506685198993;0.8333307395432221;0.7978687083228639;-1.9095062904134959e-07;-1.7945576882239347e-07;1.0449822513799008;9.99993899007904;0.8082641569752904;0.0206087623446155;0.021535866915834402;0.9999997394330782;0.8085318669022975;1.0000079595037525
5.074827;1.044450415858203;0.8333306612613278;0.7978688528642194;-1.9097169000209126e-07;-1.7945470715472829e-07;1.0449824821330849;9.999939641552647;0.8082639972943942;0.020608765046124886;0.021535867051875653;0.9999999561110527;0.8085318135156603;1.0000078474192262
5.084827;1.0444501610481318;0.8333305797342258;0.7978689952030728;-1.909947221015291e-07;-1.7945487760135064e-07;1.0449827054330774;9.999940357004725;0.8082638426526959;0.020608767726443714;0.021535867289414257;1.0000001778245151;0.8085317571855416;1.0000077376589098
5.094827;1.04444990498126;0.8333304952697574;0.7978691357831528;-1.9101966408923767e-07;-1.794563610303999e-07;1.0449829202284964;9.999941135440249;0.8082636930599546;0.0206087703761195;0.021535867625222326;1.0000004041045811;0.8085316979973608;1.0000076308802694
5.104827;1.0444496486219506;0.8333304081015194;0.7978692751813329;-1.910464277258861e-07;-1.794592415141613e-07;1.0449831256260842;9.999941975708374;0.8082635485227896;0.020608772988825217;0.02153586805627276;1.0000006345792323;0.8085316360466517;1.0000075275734701
5.114827;1.0444493928434837;0.8333303183679025;0.7978694140452539;-1.910749019208041e-07;-1.794635831541951e-07;1.0449833209184933;9.999942875725052;0.8082634090942411;0.020608775562217175;0.02153586858145644;1.0000008689051711;0.808531571455567;1.000007428089754
5.124827;1.0444491383579582;0.8333302261620277;0.797869553062739;-1.9110497440687064e-07;-1.794694213110213e-07;1.0449835056142933;9.999943832428341;0.8082632748618486;0.020608778096540232;0.02153586920252253;1.0000011065931897;0.8085315043179369;1.0000073326907493
5.134827;1.0444488858246168;0.8333301316082871;0.7978696929551868;-1.911365524215295e-07;-1.7947675511203612e-07;1.0449836794358003;9.999944842065238;0.8082631458822603;0.02060878059349547;0.02153586992187354;1.0000013469529296;0.8085314346105287;1.0000072415637087
5.144827;1.0444486359972818;0.833330034897519;0.7978698344264408;-1.911695466813053e-07;-1.7948555071119425e-07;1.0449838423193714;9.99994590076166;0.8082630221340874;0.020608783055008767;0.02153587073995601;1.0000015891393401;0.8085313622373705;1.0000071548778657
5.154827;1.0444483897561152;0.8333299362311667;0.797869978085617;-1.9120385210849435e-07;-1.7949577141002064e-07;1.0449839943648693;9.999947005290025;0.8082629035274194;0.020608785481428697;0.02153587165550087;1.0000018322126192;0.8085312871509039;1.0000070728772976
5.164827;1.044448148037847;0.833329835770594;0.7978701244061528;-1.912393726637123e-07;-1.795073976939676e-07;1.044984135675541;9.999948153253628;0.8082627899595612;0.020608787870627667;0.021535872667327396;1.000002075197773;0.8085312093509675;1.0000069959017264
5.174827;1.0444479117548002;0.8333297337219853;0.7978702737264131;-1.9127605004887483e-07;-1.795204203092097e-07;1.0449842662352742;9.99994934301822;0.8082626813636514;0.020608790218116863;0.021535873775235893;1.0000023171480126;0.8085311287668248;1.0000069243064147
5.184827;1.0444476817590083;0.8333296304231737;0.7978704262817614;-1.9131385221475671e-07;-1.7953483320332875e-07;1.0449843859381525;9.99995057412839;0.8082625777075646;0.020608792516897564;0.021535874979413453;1.0000025572083528;0.80853104517194;1.0000068583729946
5.194827;1.0444474588479815;0.8333295262685497;0.7978705822270993;-1.9135275192484796e-07;-1.7955063125498829e-07;1.0449844946503324;9.999951847413982;0.8082624789572109;0.020608794757773597;0.021535876279153054;1.0000027946663355;0.8085309582058995;1.000006798269614
5.204827;1.0444472437564092;0.8333294216004349;0.7978707416102707;-1.9139271148118662e-07;-1.7956779702420062e-07;1.0449845922082963;9.999953164153636;0.8082623850490346;0.02060879693179294;0.02153587767190325;1.0000030289604849;0.808530867469094;1.0000067440531708
5.214827;1.044447037119232;0.8333293167072942;0.7978709043341096;-1.9143365779040257e-07;-1.7958628563468113e-07;1.0449846784006915;9.999954525253482;0.8082622959296466;0.02060879903309367;0.02153587915303863;1.000003259643782;0.8085307726223062;1.0000066956881886
5.224827;1.0444468394901016;0.8333292118662499;0.7978710701509524;-1.9147546491216939e-07;-1.796060316431808e-07;1.0449847529678562;9.999955931201361;0.8082622115910554;0.020608801058709696;0.021535880716038406;1.0000034863404763;0.8085306734479589;1.0000066530305471
5.234827;1.044446651425796;0.8333291073512282;0.7978712386978487;-1.915179691087753e-07;-1.7962695749514997e-07;1.0449848156144914;9.999957382387011;0.8082621320133563;0.020608803005923375;0.021535882352688863;1.0000037087328055;0.8085305698572285;1.000006615796791
5.244827;1.0444464734607364;0.8333290034160247;0.7978714095395181;-1.9156100746428407e-07;-1.796489587503021e-07;1.0449848660415548;9.999958879200381;0.8082620571382872;0.020608804870881726;0.02153588405415115;1.0000039265731988;0.8085304618586491;1.0000065835904777
5.254827;1.0444463059508482;0.8333289002816255;0.7978715821862984;-1.9160444089822355e-07;-1.7967189012530152e-07;1.0449849039947596;9.99996042191449;0.8082619869221709;0.020608806649268015;0.02153588581310993;1.0000041396605621;0.8085303495121526;1.0000065559629183
5.264827;1.0444461490346562;0.8333287981174392;0.7978717561279622;-1.9164813945554758e-07;-1.7969557269707887e-07;1.0449849293082871;9.999962010765058;0.8082619213608491;0.020608808336780592;0.021535887624498776;1.0000043477685392;0.8085302328909177;1.0000065324542378
5.274827;1.044446002768186;0.8333286970241185;0.7978719308773786;-1.9169196039173157e-07;-1.7971981762479903e-07;1.0449849419224646;9.99996364617908;0.8082618604777032;0.020608809929358967;0.021535889484032605;1.0000045506068456;0.8085301120857374;1.0000065126343052
5.284827;1.0444458672384214;0.8333285970693499;0.7978721059202519;-1.9173574488357883e-07;-1.797444616241136e-07;1.0449849418651738;9.999965328895131;0.8082618042928106;0.02060881142420014;0.021535891386899476;1.000004747859287;0.8085299872434909;1.0000064961532364
5.294827;1.0444457425733915;0.8333284983595538;0.7978722806097286;-1.9177932997639964e-07;-1.7976940018888755e-07;1.0449849292424331;9.999967060100271;0.8082617527688454;0.020608812820420052;0.021535893327690205;1.0000049392562447;0.8085298585871453;1.0000064827274848
5.304827;1.044445628913576;0.8333284010651443;0.7978724541642811;-1.91822567193842e-07;-1.7979458917643952e-07;1.0449849043027115;9.999968841392132;0.8082617057739181;0.020608814119391416;0.021535895300929423;1.000005124589665;0.8085297264165953;1.0000064720547452
5.314827;1.044445526383972;0.8333283053946104;0.79787262575427;-1.9186531507006027e-07;-1.7982000859518984e-07;1.044984867502911;9.999970674634387;0.8082616630868101;0.020608815325360588;0.021535897301559026;1.0000053036591916;0.8085295911065392;1.0000064637526322
5.324827;1.0444454350557244;0.8333282115812947;0.7978727945510562;-1.9190740062216406e-07;-1.7984562931432324e-07;1.0449848194325846;9.999972562230523;0.8082616244316635;0.020608816444835712;0.021535899324849724;1.0000054762618422;0.8085294530577638;1.000006457349893
5.334827;1.0444453548900037;0.8333281198801911;0.7978729596984716;-1.9194860812175712e-07;-1.7987141860312702e-07;1.0449847606531317;9.999974507243795;0.8082615895310108;0.020608817484872366;0.02153590136612468;1.0000056422147257;0.8085293126244626;1.000006452313741
5.344827;1.0444452857151338;0.8333280305518537;0.7978731202852841;-1.9198870999684765e-07;-1.7989737123826649e-07;1.0449846916227137;9.999976512533797;0.8082615581524494;0.020608818451869713;0.02153590342204165;1.000005801285706;0.8085291701132465;1.0000064480947914
5.354827;1.0444452272923546;0.8333279438457438;0.7978732754082641;-1.9202749103269016e-07;-1.799235297053828e-07;1.0449846126867193;9.999978579464642;0.80826153010753;0.02060881935103674;0.021535905492713028;1.0000059531131;0.8085290258477272;1.0000064441522938
5.364827;1.0444451794158456;0.8333278599616408;0.7978734242644996;-1.920647471371623e-07;-1.7994997220975193e-07;1.0449845240418505;9.999980707303367;0.8082615052192823;0.02060882018689762;0.021535907580955308;1.0000060972844365;0.80852888022094;1.0000064399697648
5.374827;1.0444451419431782;0.8333277790003084;0.7978735661959901;-1.9210028000221114e-07;-1.7997678268272576e-07;1.044984425720444;9.999982893434161;0.8082614832800286;0.020608820965296294;0.021535909688643322;1.0000062335037068;0.8085287336953784;1.0000064350640598
5.384827;1.044445114737528;0.8333277009577856;0.7978737007059501;-1.921339088694526e-07;-1.8000402847541934e-07;1.0449843176695188;9.999985133494098;0.8082614639859537;0.020608821695330008;0.02153591181397473;1.0000063616821147;0.8085285867671704;1.0000064289241477
5.394827;1.044445097627423;0.833327625762637;0.7978738274450292;-1.921654910284788e-07;-1.800317597819589e-07;1.0449841998630058;9.99998742130021;0.8082614469090762;0.02060882238914326;0.02153591395106232;1.000006481910916;0.8085284399253371;1.0000064208948984
5.404827;1.0444450904240947;0.8333275533253605;0.797873946174887;-1.9219492234661254e-07;-1.8006003827784334e-07;1.0449840723168609;9.999989749213542;0.8082614315578444;0.020608823059761416;0.02153591609070023;1.000006594397664;0.808528293618559;1.0000064101437562
5.414827;1.0444450928793072;0.8333274835572059;0.7978740567365842;-1.9222212896843228e-07;-1.8008895483790922e-07;1.0449839350489738;9.999992108733512;0.8082614174539496;0.020608823718942564;0.021535918222513495;1.0000066994734258;0.8085281482662874;1.0000063957635799
5.424827;1.044445104612347;0.8333274163244865;0.7978741590252485;-1.922470767014779e-07;-1.8011859936304094e-07;1.044983788091782;9.999994491014439;0.8082614041621022;0.020608824376210342;0.021535920338083908;1.0000067975863345;0.8085280043058485;1.000006376899192
5.434827;1.0444451251414735;0.8333273513870283;0.7978742529717039;-1.9226977394526355e-07;-1.8014903973525204e-07;1.0449836315221435;9.999996887264121;0.8082613913136069;0.020608825038966008;0.021535922432179992;1.000006889182791;0.8085278621925145;1.0000063527755598
5.444827;1.044445153959711;0.8333272883762711;0.7978743385144978;-1.9229024529857647e-07;-1.8018033650245893e-07;1.0449834654890122;9.999999288772766;0.808261378656529;0.0206088257127177;0.02153592450210756;1.000006974634548;0.8085277223440128;1.0000063226338851
5.454827;1.044445190568574;0.833327226813704;0.7978744155624581;-1.9230850511354655e-07;-1.8021253414715295e-07;1.0449832902286371;10.000001686963904;0.808261366073413;0.02060882640083697;0.02153592654699508;1.000007054268585;0.8085275850790751;1.0000062857064906
5.464827;1.0444452344920472;0.8333271661782605;0.797874484004451;-1.923245562763239e-07;-1.8024563086894912e-07;1.0449831059965171;10.00000407385005;0.8082613535162734;0.02060882710492218;0.021535928566933704;1.0000071283562062;0.8085274505888094;1.0000062413105213
5.474827;1.0444452852734556;0.8333271059640727;0.7978745437892687;-1.9233839618274084e-07;-1.8027958139000527e-07;1.0449829129736163;10.000006442152145;0.8082613409164978;0.020608827825153903;0.02153593056287984;1.00000719707243;0.8085273189632493;1.0000061889640344
5.484827;1.044445342479299;0.8333270456624724;0.7978745949953714;-1.9235001203374377e-07;-1.8031433316906185e-07;1.0449827112828944;10.000008784729335;0.8082613281670569;0.020608828559195276;0.021535932537210686;1.0000072605124042;0.8085271902421558;1.0000061284203545
5.494827;1.0444454057362331;0.8333269847684379;0.7978746378149226;-1.923593786425649e-07;-1.8034984990271595e-07;1.04498250110466;10.00001109432788;0.8082613151838749;0.020608829302010488;0.02153593449343296;1.0000073187474137;0.8085270644605196;1.0000060596167761
5.504827;1.0444454747235656;0.8333269228646814;0.797874672474575;-1.923664702713093e-07;-1.8038610063403098e-07;1.0449822827776074;10.000013364140347;0.8082613019627081;0.020608830048058177;0.021535936436179924;1.0000073718551254;0.8085269416906696;1.0000059825663712
5.514827;1.0444455491036633;0.8333268596508056;0.7978746991382591;-1.9237127841049686e-07;-1.804230529115202e-07;1.0449820568471402;10.000015588550847;0.8082612885497125;0.020608830792806804;0.021535938371358584;1.0000074198770306;0.8085268220722546;1.0000058972917993
5.524827;1.0444456285192851;0.8333267948647647;0.7978747178578091;-1.9237382388226215e-07;-1.804606837229733e-07;1.0449818240824278;10.000017763379264;0.8082612749398488;0.02060883153203406;0.021535940304470525;1.000007462770558;0.8085267057957415;1.0000058038671518
5.534827;1.0444457126707;0.8333267282043256;0.7978747286301983;-1.9237415294720044e-07;-1.8049896941591692e-07;1.0449815854607922;10.000019885281834;0.8082612610307727;0.020608832260591865;0.021535942238827547;1.0000075004458011;0.8085265930653195;1.000005702470441
5.544827;1.0444458013194875;0.8333266593202883;0.7978747314973283;-1.9237231350851093e-07;-1.805378675671546e-07;1.044981342102771;10.000021950720644;0.8082612466931358;0.020608832972340337;0.021535944175816644;1.000007532842508;0.8085264841207939;1.0000055933586252
5.554827;1.0444458942048018;0.8333265878567222;0.7978747265761871;-1.9236833488340972e-07;-1.8057732180201083e-07;1.0449810951885492;10.00002395520167;0.8082612318669652;0.020608833661384107;0.021535946116428485;1.000007559975652;0.808526379242088;1.0000054768245799
5.564827;1.044445990999241;0.8333265134904684;0.7978747140046955;-1.9236223932285003e-07;-1.8061726721306862e-07;1.0449808459655245;10.000025893218645;0.8082612166270037;0.02060883432252594;0.02153594806307309;1.000007581940611;0.8085262786255148;1.0000053532133193
5.574827;1.04444609134056;0.8333264359420263;0.7978746938885285;-1.9235406519193555e-07;-1.8065763096662228e-07;1.0449805958080425;10.000027759012056;0.8082612012209661;0.020608834950261157;0.021535950020177642;1.000007598897538;0.8085261822635733;1.0000052229344758
5.584827;1.0444461949255406;0.8333263549626521;0.7978746662962315;-1.9234386932595444e-07;-1.8069835068112886e-07;1.0449803461519171;10.000029547568015;0.8082611860238562;0.020608835538739365;0.021535951992380016;1.0000076110364868;0.8085260899830888;1.0000050864022296
5.594827;1.0444463015851915;0.8333262703311879;0.7978746312643076;-1.923317187638586e-07;-1.8073939810027073e-07;1.0449800983801192;10.000031254992518;0.8082611714184161;0.02060883608326882;0.021535953981934964;1.0000076185217295;0.8085260015618653;1.0000049439734617
5.604827;1.0444464112242406;0.8333261819098413;0.7978745887852683;-1.9231769477301163e-07;-1.80780771802674e-07;1.0449798538049684;10.000032878153721;0.8082611577331379;0.02060883658089233;0.021535955988273778;1.0000076214676414;0.8085259167936277;1.000004795949755
5.614827;1.04444652371827;0.8333260897399776;0.7978745388141387;-1.9230190747179293e-07;-1.8082245970173543e-07;1.0449796136738918;10.00003441447913;0.8082611452532774;0.020608837029341732;0.021535958010648837;1.0000076199576926;0.8085258355022173;1.0000046426202314
5.624827;1.0444466388726994;0.8333259940693645;0.7978744813386203;-1.9228450174564837e-07;-1.8086442364225135e-07;1.0449793791832527;10.000035862358757;0.8082611342305951;0.02060883742639651;0.02153596005065728;1.0000076140487557;0.80852575754074;1.0000044842850542
5.634827;1.04444675638622;0.833325895285254;0.7978744164568484;-1.922656408588268e-07;-1.809066162515381e-07;1.0449791515208096;10.000037221453328;0.8082611249134518;0.020608837770248013;0.021535962111732813;1.0000076037552335;0.8085256827653833;1.00000432123756
5.644827;1.0444468758498981;0.8333257938426228;0.7978743443753537;-1.9224548139612196e-07;-1.809489747548535e-07;1.0449789318351408;10.000038492274246;0.8082611175798252;0.020608838060015042;0.021535964197778968;1.000007589068886;0.8085256110032979;1.000004153761697
5.654827;1.044446996837146;0.8333256902319953;0.7978742653845191;-1.9222415820836733e-07;-1.8099139601356978e-07;1.0449787211280428;10.000039675390719;0.8082611124781536;0.020608838296449813;0.021535966313407654;1.000007570040312;0.8085255420763974;1.0000039821685756
5.664827;1.0444471189764426;0.8333255849733088;0.7978741798955117;-1.9220177677070244e-07;-1.8103373782945948e-07;1.0449785201816606;10.00004077113199;0.8082611097148167;0.020608838482248808;0.021535968463801416;1.0000075468301393;0.8085254758692426;1.000003806834836
5.674827;1.0444472418882218;0.8333254786316885;0.7978740884592594;-1.9217842415515141e-07;-1.8107583855336392e-07;1.0449783295934345;10.000041779996875;0.8082611092112514;0.020608838620764933;0.021535970652450852;1.0000075196356928;0.808525412339809;1.000003628237961
5.684827;1.0444473650713633;0.8333253718129294;0.7978739916960415;-1.921541932713682e-07;-1.8111753485136907e-07;1.044978149896168;10.000042703200073;0.8082611107737411;0.020608838713984706;0.021535972879951796;1.000007488568556;0.8085253514481665;1.0000034469675656
5.694827;1.0444474879219647;0.8333252650838019;0.797873890227417;-1.9212917694713368e-07;-1.8115866904751953e-07;1.0449779816419305;10.00004354271843;0.8082611142414243;0.020608838761605568;0.02153597514562195;1.0000074536316947;0.8085252930900589;1.0000032636765053
5.704827;1.0444476098390119;0.8333251588820416;0.7978737846657838;-1.9210343802293994e-07;-1.8119908063512606e-07;1.0449778253803048;10.000044300803404;0.8082611195808806;0.020608838761881243;0.021535977448616385;1.000007414817336;0.8085252370877722;1.00000307901682
5.714827;1.0444477302374626;0.833325053508389;0.7978736756196423;-1.920770002809462e-07;-1.8123859928506282e-07;1.0449776815842793;10.00004497950158;0.8082611268126395;0.020608838713131596;0.021535979787438733;1.000007372185515;0.808525183238918;1.000002893579753
5.724827;1.0444478485196351;0.8333249491926424;0.7978735637115096;-1.920498798047566e-07;-1.8127706229740582e-07;1.0449775505920105;10.000045580264187;0.8082611358939608;0.0206088386140164;0.02153598215917696;1.0000073258503301;0.8085251313892383;1.0000027078163407
5.734827;1.0444479641367648;0.8333248461745685;0.7978734495766233;-1.920221361579118e-07;-1.813143537444697e-07;1.0449774325801344;10.000046103559727;0.8082611467391938;0.02060883846307283;0.021535984558713507;1.0000072759380538;0.8085250814977311;1.0000025220027797
5.744827;1.044448076660232;0.8333247447044897;0.7978733337941;-1.9199388577835877e-07;-1.8135043402598928e-07;1.044977327565634;10.00004654895597;0.8082611593158862;0.020608838258714183;0.021535986978909922;1.0000072225576104;0.8085250337083644;1.0000023362773767
5.754827;1.044448185775278;0.8333246449601345;0.7978732168157547;-1.9196526046950753e-07;-1.813853221274953e-07;1.0449772354210667;10.000046915848197;0.8082611736635203;0.020608837998911243;0.021535989411903513;1.0000071658248177;0.8085249883616288;1.0000021507033854
5.764827;1.0444482912861777;0.8333245470071983;0.7978730989441505;-1.9193636056698587e-07;-1.8141904705429804e-07;1.0449771558804881;10.0000472045267;0.8082611898441319;0.020608837680518955;0.021535991849541154;1.0000071059491913;0.8085249458688988;1.0000019653519812
5.774827;1.044448393182389;0.8333244508312473;0.7978729803479155;-1.9190724002028636e-07;-1.8145163391923459e-07;1.0449770885773433;10.0000474169292;0.8082612079039485;0.020608837299356645;0.021535994281910824;1.0000070432986314;0.8085249065560759;1.0000017803581844
5.784827;1.044448491657766;0.8333243563456757;0.7978728611558475;-1.9187792400844397e-07;-1.8148312838229908e-07;1.044977033120727;10.000047556595854;0.808261227824409;0.02060883685086458;0.021535996695182833;1.0000069783704506;0.8085248706213229;1.0000015959206947
5.794827;1.0444485870216138;0.8333242633317255;0.797872741607081;-1.918484433460497e-07;-1.8151361374785806e-07;1.0449769891285448;10.000047628549703;0.8082612494676124;0.02060883633045399;0.021535999071945054;1.0000069116745574;0.8085248381837772;1.0000014122909273
5.804827;1.0444486796083459;0.8333241714055365;0.7978726221065618;-1.9181885488579088e-07;-1.8154320936666663e-07;1.0449769562464932;10.000047639346407;0.8082612726287811;0.02060883573337591;0.021536001395626423;1.000006843638074;0.8085248093116831;1.000001229721439
5.814827;1.044448769788143;0.8333240801042572;0.7978725031368002;-1.9178923360521337e-07;-1.815720484875213e-07;1.0449769342242234;10.000047596545354;0.8082612971503433;0.0206088350543358;0.021536003654348115;1.0000067746372785;0.8085247839967764;1.0000010483914874
5.824827;1.0444488580525313;0.8333239889975457;0.7978723851332606;-1.9175965839821244e-07;-1.816002474694978e-07;1.044976922943293;10.000047507978197;0.8082613229041591;0.02060883428788939;0.021536005840007165;1.0000067050822035;0.808524762110947;1.0000008684253632
5.834827;1.0444489450576873;0.8333238977356244;0.7978722684048168;-1.9173020236129288e-07;-1.8162789860699119e-07;1.0449769223338772;10.000047381436072;0.8082613496804835;0.02060883343036775;0.021536007945885668;1.0000066354181807;0.8085247433882363;1.000000689973437
5.844827;1.0444490315244135;0.8333238061002501;0.7978721531269477;-1.9170092342694028e-07;-1.8165507685854847e-07;1.044976932324962;10.000047224703867;0.8082613771671564;0.020608832481872254;0.021536009966126278;1.00000656607202;0.8085247274540656;1.0000005132324126
5.854827;1.0444491180800475;0.8333237140761551;0.7978720394025329;-1.9167186116638196e-07;-1.816818362210358e-07;1.044976952892324;10.000047045657896;0.8082614050021878;0.020608831446811988;0.021536011896095827;1.0000064974232885;0.808524713880997;1.0000003383642098
5.864827;1.0444492051847145;0.8333236218681394;0.7978719273478673;-1.9164303487059919e-07;-1.8170821449410562e-07;1.044976984086325;10.000046851781741;0.8082614328303658;0.02060883033343706;0.02153601373248425;1.0000064297943287;0.8085247022387232;1.0000001653755817
5.874827;1.0444492931303941;0.8333235298419045;0.7978718171691943;-1.9161444895676304e-07;-1.8173424379427834e-07;1.0449770259705125;10.000046649344515;0.808261460384054;0.020608829153426263;0.021536015472924063;1.0000063634421243;0.8085246921187185;0.9999999940775892
5.884827;1.0444493821109855;0.8333234384384974;0.7978717091708931;-1.9158611164102507e-07;-1.8175994139912603e-07;1.0449770785288186;10.000046443288477;0.8082614875279803;0.020608827921431126;0.021536017114881557;1.0000062985448643;0.8085246831390901;0.9999998241491433
5.894827;1.0444494723484148;0.8333233481458178;0.7978716036743174;-1.9155803390567911e-07;-1.8178531019614572e-07;1.0449771415801705;10.000046237695022;0.8082615142206223;0.02060882665397295;0.02153601865419284;1.0000062351969916;0.8085246749565518;0.9999996552203987
5.904827;1.0444495641244587;0.8333232595619834;0.7978715009262228;-1.9153020906482196e-07;-1.8181035607129228e-07;1.0449772147401344;10.000046036013435;0.8082615404673679;0.020608825367868917;0.02153602008525481;1.0000061734074133;0.8085246672817546;0.9999994869315999
5.914827;1.0444496576944011;0.8333231734506642;0.7978714010678678;-1.9150260294508302e-07;-1.8183508435748094e-07;1.0449772975085205;10.000045840989115;0.8082615663082543;0.02060882407828562;0.021536021403134;1.0000061130668414;0.8085246598512598;0.999999318948556
5.924827;1.0444497532065125;0.8333230906838954;0.7978713041879555;-1.9147514019114637e-07;-1.8185949213491178e-07;1.0449773894223666;10.000045654689252;0.8082615918368897;0.0206088227967855;0.021536022604914863;1.0000060539496425;0.8085246523944296;0.9999991509123752
5.934827;1.044449850659152;0.8333230121213804;0.797871210400326;-1.9144769386552498e-07;-1.8188358349791237e-07;1.0449774901448572;10.000045479113174;0.8082616172164476;0.020608821531218968;0.021536023689621448;1.0000059958041576;0.8085246446835362;0.9999989824084832
5.944827;1.044449949895537;0.8333229385608738;0.7978711198519758;-1.914201142364852e-07;-1.819073900946546e-07;1.0449775994857833;10.000045317011827;0.8082616426335849;0.020608820288165047;0.021536024657412466;1.0000059384350322;0.8085246365924951;0.9999988130461988
5.954827;1.0444500506371226;0.8333228707820903;0.7978710326897348;-1.9139227083278413e-07;-1.8193097123426334e-07;1.0449777173861572;10.000045171404025;0.8082616682210286;0.020608819074654717;0.02153602550869272;1.000005881696746;0.8085246280793142;0.9999986425256296
5.964827;1.0444501524914234;0.8333228095573266;0.7978709490386031;-1.9136407381362577e-07;-1.819543865298386e-07;1.0449778438561126;10.000045044115424;0.8082616940225942;0.020608817896543462;0.021536026244989032;1.0000058254682094;0.808524619130463;0.999998470589129
5.974827;1.0444502549226595;0.833322755602272;0.797870868962671;-1.9133548610990372e-07;-1.8197766744136237e-07;1.04497797891216;10.000044935351674;0.8082617200041493;0.02060881675655311;0.021536026869890982;1.0000057697006408;0.8085246097077816;0.9999982969846857
5.984827;1.0444503572287496;0.8333227095338103;0.7978707924221541;-1.9130652673858402e-07;-1.8200081299362467e-07;1.0449781225567603;10.000044844571201;0.8082617460666478;0.02060881565517456;0.021536027387388752;1.0000057145051133;0.8085245997597643;0.9999981215153709
5.994827;1.0444504585892398;0.833322671814525;0.7978707192796468;-1.9127725425205185e-07;-1.8202381027499718e-07;1.0449782747078038;10.000044771424909;0.8082617720579347;0.020608814592413524;0.02153602780102778;1.0000056602122946;0.8085245892785471;0.9999979441021853
6.004827;1.044450558211327;0.8333226427330174;0.7978706493613286;-1.9124772932581254e-07;-1.8204667303962594e-07;1.0449784350763376;10.000044715826995;0.8082617978432518;0.0206088135675385;0.021536028115869948;1.0000056073934427;0.808524578283736;0.9999977647819193
6.014827;1.0444506554233264;0.8333226224982015;0.7978705825503796;-1.9121797172580044e-07;-1.8206946441726442e-07;1.0449786031466044;10.000044677346326;0.8082618234155128;0.020608812577222087;0.021536028339693536;1.0000055568177697;0.8085245667503294;0.999997583658204
6.024827;1.0444507496468571;0.8333226113460193;0.7978705188408881;-1.9118795068794429e-07;-1.820922730869786e-07;1.0449787782659208;10.000044654751607;0.8082618489327195;0.0206088116143451;0.02153602848174534;1.000005509328429;0.808524554594569;0.9999974009144419
6.034827;1.044450840359205;0.8333226095412436;0.7978704582798258;-1.9115761853979648e-07;-1.8211517808894134e-07;1.0449789597459027;10.000044645919202;0.8082618746765972;0.020608810669223435;0.02153602855065218;1.000005465701126;0.808524541722774;0.9999972168608413
6.044827;1.0444509270602689;0.8333226173116813;0.7978704008718185;-1.9112694412815788e-07;-1.8213824196020776e-07;1.0449791469366914;10.000044648306922;0.8082619010205864;0.02060880973241709;0.021536028553586602;1.0000054265868346;0.8085245280412158;0.9999970319156087
6.054827;1.0444510092469868;0.8333226347954074;0.7978703465607849;-1.9109591520099905e-07;-1.8216151359972658e-07;1.044979339223137;10.000044659932557;0.808261928432854;0.02060880879698252;0.021536028497319584;1.0000053925421726;0.8085245134026181;0.9999968465737892
6.064827;1.0444510864465815;0.8333226620161441;0.797870295257147;-1.9106453540556438e-07;-1.8218502050038792e-07;1.0449795359504574;10.000044679654206;0.8082619574630602;0.020608807858963994;0.021536028389397936;1.0000053640207414;0.8085244975774097;0.999996661380709
6.074827;1.044451158275522;0.8333226989015132;0.7978702468412798;-1.910328359488708e-07;-1.8220876298878716e-07;1.0449797364180264;10.000044706620226;0.8082619886781688;0.020608806915987266;0.0215360282380073;1.0000053412950693;0.8085244802750855;0.9999964768483367
6.084827;1.0444512244764534;0.8333227453279518;0.797870201165099;-1.9100086977210982e-07;-1.8223271904944367e-07;1.0449799399822546;10.00004473985726;0.8082620226026709;0.020608805966499884;0.02153602805106577;1.0000053244735296;0.8085244611927012;0.9999962934135579
6.094827;1.0444512849441587;0.8333228011207983;0.7978701580899248;-1.9096868285772005e-07;-1.8225684976442778e-07;1.0449801461413035;10.000044777886059;0.8082620597103751;0.0206088050104591;0.02153602783592044;1.0000053136573759;0.8085244400750724;0.9999961115123945
6.104827;1.0444513397644828;0.8333228660330104;0.7978701175368046;-1.9093630146838568e-07;-1.8228110447650929e-07;1.0449803545601362;10.000044818344824;0.8082621004470839;0.020608804047774973;0.02153602760045672;1.0000053090136172;0.8085244167392854;0.9999959316348473
6.114827;1.0444513892404876;0.8333229397483534;0.7978700794896567;-1.909037489443579e-07;-1.8230543403385416e-07;1.0449805650671622;10.000044858430352;0.8082621452601094;0.020608803076008063;0.02153602735444251;1.0000053106685072;0.8085243910725628;0.9999957542920658
6.124827;1.0444514338555126;0.8333230218958722;0.7978700439081049;-1.908710703838648e-07;-1.8232979966095262e-07;1.0449807775938824;10.000044896144152;0.8082621945755643;0.020608802091989932;0.02153602710881998;1.000005318648755;0.8085243630506465;0.9999955799830492
6.134827;1.0444514741639275;0.8333231120748279;0.7978700106108116;-1.9083832542852442e-07;-1.8235416817572643e-07;1.044980992074343;10.000044931026071;0.8082622487189087;0.02060880109512402;0.021536026873301858;1.0000053329543586;0.8085243327460372;0.999995409201564
6.144827;1.0444515106634509;0.8333232098664575;0.7978699792631709;-1.9080555487654987e-07;-1.8237850944815718e-07;1.0449812083203478;10.000044963859251;0.8082623078942384;0.020608800088814456;0.02153602665551807;1.000005353573665;0.8085243002837084;0.9999952424428454
6.154827;1.0444515437389743;0.8333233148132679;0.7978699494788241;-1.9077277470048866e-07;-1.8240279267175683e-07;1.0449814259302685;10.000044996658321;0.8082623722434585;0.020608799080393307;0.021536026462272824;1.0000053804429239;0.8085242657805675;0.9999950801923742
6.164827;1.0444515736827507;0.8333234263691981;0.7978699209219873;-1.907399919965695e-07;-1.824269666512371e-07;1.0449816443890763;10.0000450331536;0.8082624419232941;0.020608798079927805;0.02153602630016345;1.0000054134785024;0.8085242293289931;0.9999949228883123
6.174827;1.044451600722606;0.8333235438158789;0.7978698933433304;-1.907072163649898e-07;-1.8245094406628163e-07;1.0449818632809749;10.000045078232155;0.8082625171725594;0.02060879709762421;0.02153602617476994;1.0000054526044981;0.8085241910026196;0.9999947708534398
6.184827;1.0444516250564175;0.8333236662064841;0.7978698665502252;-1.9067447217405515e-07;-1.8247461561915393e-07;1.0449820823718388;10.00004513610361;0.808262598301318;0.02060879614120727;0.021536026090373694;1.0000054977330808;0.8085241508451855;0.999994624274453
6.194827;1.0444516468907883;0.8333237924361895;0.797869840343172;-1.9064180022967387e-07;-1.824978791903338e-07;1.0449823015371855;10.000045208956791;0.8082626855950387;0.020608795215470172;0.02153602605127679;1.0000055487748558;0.808524108887809;0.9999944832472865
6.204827;1.0444516664438155;0.8333239213979746;0.7978698144763531;-1.906092513587246e-07;-1.825206534235301e-07;1.0449825206464463;10.00004529738595;0.8082627792574969;0.02060879432360515;0.021536026062089476;1.0000056056293443;0.8085240652039125;0.9999943477719324
6.214827;1.0444516839575533;0.8333240520779084;0.7978697886696322;-1.9057687545342123e-07;-1.8254288566939463e-07;1.0449827394769682;10.000045401400588;0.8082628794469171;0.020608793468110672;0.021536026125357325;1.0000056680983538;0.8085240199279199;0.9999942177139921
6.224827;1.04445169973892;0.8333241835643264;0.7978697626463325;-1.905446905303641e-07;-1.8256456905119877e-07;1.0449829576764535;10.00004552059984;0.808262986334867;0.020608792650410376;0.02153602624075496;1.0000057357945074;0.8085239732266771;0.9999940928711897
6.234827;1.0444517141244227;0.833324315034682;0.7978697361791786;-1.9051265910965296e-07;-1.8258574368389095e-07;1.044983174775121;10.000045654183948;0.8082631001295015;0.020608791869806787;0.021536026407847405;1.0000058081105057;0.8085239252778893;0.9999939730856806
6.244827;1.0444517273823894;0.8333244457702823;0.7978697091432106;-1.9048070910444207e-07;-1.8260647674111044e-07;1.0449833902790464;10.000045801280534;0.8082632210732864;0.020608791122933182;0.021536026627349273;1.00000588427764;0.8085238762550058;0.9999938582457425
6.254827;1.0444517396782436;0.8333245752278214;0.7978696815433006;-1.9044878886601245e-07;-1.8262684764394988e-07;1.044983603818297;10.000045960576667;0.8082633494452283;0.020608790404038076;0.021536026898328276;1.000005963482159;0.8085238263017411;0.9999937482132322
6.264827;1.044451751082045;0.8333247030843411;0.7978696534652358;-1.904169078094215e-07;-1.8264693642673553e-07;1.0449838152400928;10.000046129457385;0.8082634855478359;0.020608789705579424;0.021536027215357505;1.0000060449405401;0.808523775523748;0.9999936428036662
6.274827;1.0444517615744007;0.8333248291632166;0.7978696249817234;-1.9038513401288406e-07;-1.8266679869643074e-07;1.0449840245943522;10.000046304229013;0.8082636296566071;0.02060878901920592;0.021536027568477084;1.000006127921338;0.8085237239925968;0.9999935417937453
6.284827;1.0444517710938457;0.8333249533242528;0.7978695961143684;-1.9035357478640956e-07;-1.8268644677539193e-07;1.0449842320445288;10.000046480730772;0.8082637820033161;0.0206087883372889;0.021536027945032978;1.000006211751637;0.8085236717242069;0.9999934448859277
6.294827;1.044451779589286;0.8333250754468675;0.7978695668730517;-1.903223522549476e-07;-1.8270585524974115e-07;1.0449844377568565;10.000046654097991;0.8082639428231232;0.020608787654096673;0.021536028332097737;1.0000062958002804;0.8085236186363851;0.9999933517309006
6.304827;1.0444517870133132;0.8333251954614863;0.7978695373268407;-1.9029157117127144e-07;-1.8272496926401134e-07;1.044984641804465;10.000046818976493;0.8082641123625441;0.02060878696625857;0.021536028718503453;1.0000063794621532;0.808523564521925;0.9999932620249946
6.314827;1.0444517932951836;0.8333253133110257;0.7978695076479729;-1.9026131056468285e-07;-1.8274370951945615e-07;1.0449848441003846;10.000046970345174;0.8082642908278025;0.0206087862733513;0.021536029096105892;1.000006462157732;0.8085235090686665;0.9999931755114825
6.324827;1.0444517983694586;0.8333254288820267;0.7978694780676544;-1.902316394425976e-07;-1.8276198902845064e-07;1.0449850443822661;10.000047103893246;0.8082644783515188;0.02060878557771214;0.021536029460398568;1.0000065433369438;0.8085234519302015;0.9999930919096429
6.334827;1.0444518022457998;0.8333255420059096;0.7978694487939113;-1.9020261540966008e-07;-1.8277972384450365e-07;1.0449852422624213;10.0000472163239;0.8082646749603017;0.020608784882575656;0.02153602981028265;1.0000066225384063;0.8085233928018636;0.9999930108943851
6.344827;1.0444518050168936;0.8333256525157678;0.7978694200073143;-1.9017427538387524e-07;-1.8279682056052765e-07;1.044985437302944;10.000047305390632;0.8082648805327651;0.020608784190901668;0.021536030147253006;1.0000066994810823;0.808523331417183;0.9999929321014278
6.354827;1.0444518067791653;0.8333257602745163;0.7978693919405161;-1.9014665027934778e-07;-1.8281316746654043e-07;1.044985629054454;10.000047369409327;0.8082650948162988;0.020608783505982966;0.021536030474725888;1.0000067740448013;0.8085232674520255;0.9999928551554306
6.364827;1.044451807575967;0.8333258651525883;0.7978693649379229;-1.9011977459433624e-07;-1.828286420849736e-07;1.0449858170883186;10.000047407064338;0.8082653174957883;0.020608782831478174;0.021536030797571572;1.0000068461600622;0.8085232004854996;0.9999927797096003
6.374827;1.0444518074135691;0.8333259670246322;0.7978693394121197;-1.900936604803708e-07;-1.8284311031330724e-07;1.0449860010833314;10.000047417438543;0.808265548260109;0.020608782170075415;0.021536031121471615;1.000006915787744;0.8085231300961383;0.9999927054179558
6.384827;1.044451806276831;0.8333260658194739;0.7978693157357886;-1.9006828168613924e-07;-1.8285642749220287e-07;1.0449861808991676;10.00004740018469;0.8082657868518243;0.020608781522276;0.021536031452454647;1.0000069829921134;0.8085230559547061;0.999992631894082
6.394827;1.0444518041469406;0.8333261615696353;0.7978692941463678;-1.9004360127260055e-07;-1.8286847191130425e-07;1.0449863565527022;10.000047356580275;0.8082660330839041;0.02060878088669541;0.021536031797135712;1.000007047954555;0.8085229778400109;0.9999925587767527
6.404827;1.0444518010617567;0.8333262543884188;0.7978692746801029;-1.9001959910281247e-07;-1.828791721164504e-07;1.0449865281011943;10.00004729035636;0.8082662867995452;0.020608780261843315;0.0215360321636932;1.0000071109037352;0.8085228956696343;0.9999924858520574
6.414827;1.0444517971170963;0.8333263443788737;0.797869257169879;-1.899962709788135e-07;-1.8288848291948303e-07;1.044986695489978;10.00004720644637;0.8082665477854721;0.02060877964736918;0.02153603256358205;1.0000071720702417;0.8085228095408028;0.9999924130761415
6.424827;1.044451792357504;0.8333264315682166;0.7978692413424724;-1.8997361696986542e-07;-1.8289634966888537e-07;1.044986858485822;10.00004710894558;0.8082668156657042;0.020608779043886978;0.0215360330125703;1.000007231706728;0.8085227196712764;0.9999923404913513
6.434827;1.0444517867224992;0.8333265158950003;0.7978692269322871;-1.8995162641646993e-07;-1.8290269996030722e-07;1.044987016757382;10.000047000827676;0.8082670898332378;0.020608778452865913;0.021536033528536135;1.000007290111781;0.8085226262591263;0.999992268183204
6.444827;1.0444517800981472;0.8333265971940638;0.7978692137112513;-1.8993026590510594e-07;-1.8290744413653e-07;1.044987170011021;10.00004688500184;0.8082673695234703;0.02060877787667387;0.021536034126837904;1.0000073476112465;0.8085225293495026;0.9999921962928572
6.454827;1.0444517723137257;0.8333266751859948;0.7978692014547908;-1.8990947802739172e-07;-1.8291046726904473e-07;1.0449873180902882;10.000046764799018;0.8082676539778064;0.020608777316673196;0.021536034817933144;1.0000074045192846;0.8085224287804742;0.9999921249779478
6.464827;1.0444517630637198;0.8333267494875082;0.7978691899202617;-1.8988917683089175e-07;-1.8291162324904717e-07;1.0449874610062537;10.00004664407415;0.8082679425073284;0.020608776770803167;0.02153603560862089;1.0000074611098753;0.8085223242673659;0.9999920543654702
6.474827;1.0444517518406482;0.8333268196353725;0.7978691788847332;-1.898692392721378e-07;-1.8291075104729002e-07;1.044987598863848;10.00004652749699;0.8082682344689408;0.020608776234634144;0.021536036503270475;1.0000075175913363;0.808522215545092;0.9999919845883418
6.484827;1.0444517379474163;0.8333268851622503;0.7978691682117217;-1.8984952603297028e-07;-1.8290771489211125e-07;1.0449877317367757;10.000046419908381;0.8082685292753113;0.020608775704092502;0.02153603750392338;1.0000075740901555;0.8085221024268133;0.9999919158694246
6.494827;1.0444517206560775;0.8333269457163384;0.7978691578790175;-1.8982992530530156e-07;-1.8290244233680756e-07;1.0449878596075939;10.000046324727307;0.80826882639123;0.02060877517634423;0.021536038611137242;1.0000076306608907;0.8085219847664722;0.999991848580447
6.504827;1.044451699381034;0.8333270011336454;0.7978691479580975;-1.8981036852655109e-07;-1.8289493910614846e-07;1.0449879823757948;10.000046243166578;0.8082691252644336;0.020608774649835935;0.021536039824811202;1.000007687293559;0.8085218624498945;0.9999917832044792
6.514827;1.044451673684952;0.8333270514184965;0.797869138574896;-1.8979081886345963e-07;-1.82885273908229e-07;1.0449880998792884;10.000046174651256;0.8082694252823919;0.02060877412433936;0.02153604114338908;1.0000077439224169;0.8085217354874039;0.9999917202029065
