time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
6.524827;1.0444516432007687;0.8333270966885619;0.7978691298628037;-1.8977126615643515e-07;-1.8287352638289066e-07;1.0449882119224225;10.000046117420045;0.808269725809371;0.020608773600838428;0.021536042562658057;1.0000078004739241;0.8085216040812852;0.9999916599261178
6.534827;1.0444516075869805;0.8333271371282897;0.797869121909463;-1.8975172474345685e-07;-1.828597288119035e-07;1.044988318319038;10.00004606912949;0.8082700262312827;0.020608773081235966;0.021536044076457348;1.000007856927806;0.8085214685889138;0.9999916026471828
6.544827;1.0444515664808778;0.833327172937017;0.7978691147064084;-1.8973222840413517e-07;-1.828438614625713e-07;1.0449884189470515;10.000046027653738;0.8082703259499286;0.020608772566526986;0.021536045679084067;1.0000079133568531;0.8085213294742658;0.9999915486414771
6.554827;1.044451519469182;0.8333272042950424;0.7978691081122877;-1.8971283135979302e-07;-1.8282590380976513e-07;1.0449885137810284;10.000045991600995;0.80827062436631;0.020608772054292738;0.021536047366222607;1.0000079699166469;0.8085211872911409;0.999991498200552
6.564827;1.0444514661282238;0.8333272313521135;0.7978691018490102;-1.89693599380044e-07;-1.828058792352879e-07;1.044988602906281;10.000045960102776;0.8082709209038758;0.020608771539399048;0.021536049133779715;1.0000080267812492;0.8085210426961915;0.999991451591441
6.574827;1.044451406058585;0.8333272542108094;0.7978690955301705;-1.8967458540582207e-07;-1.8278386171086896e-07;1.044988686549985;10.000045931930714;0.8082712150384463;0.02060877101788606;0.02153605097810435;1.000008084098297;0.8085208964797872;0.9999914090884854
6.584827;1.0444513388630667;0.8333272729584013;0.7978690886952582;-1.8965582107257013e-07;-1.8275997333641715e-07;1.0449887650639116;10.000045904921649;0.8082715062913848;0.020608770488960523;0.02153605289773677;1.0000081419943578;0.8085207495339434;0.9999913710240731
6.594827;1.0444512641192336;0.8333272877285429;0.7978690808611635;-1.8963733014974965e-07;-1.8273438066754942e-07;1.0449888388302155;10.000045876681305;0.8082717942033225;0.02060876995350682;0.021536054893079835;1.0000082005770552;0.8085206027415448;0.9999913377289996
6.604827;1.0444511814167798;0.8333272986846314;0.7978690716061809;-1.8961914704506332e-07;-1.8270727779217692e-07;1.0449889082229422;10.000045845609623;0.8082720783083945;0.0206087694132703;0.02153605696351369;1.000008259912094;0.8085204568806826;0.9999913094873831
6.614827;1.0444510904818596;0.8333273059807124;0.7978690606298792;-1.8960132757298367e-07;-1.8267886828074075e-07;1.044988973654001;10.000045811238392;0.8082723581224042;0.020608768871839284;0.02153605910443975;1.0000083200430696;0.8085203126021981;0.9999912865831031
6.624827;1.0444509912578348;0.8333273097825769;0.797869047736189;-1.8958393379816188e-07;-1.8264935077159506e-07;1.0449890355641223;10.000045774162793;0.8082726331402349;0.020608768334505104;0.02153606130568945;1.0000083810834304;0.8085201704688089;0.9999912693182726
6.634827;1.0444508838700899;0.8333273102971609;0.7978690327750716;-1.8956700962991752e-07;-1.8261891330748122e-07;1.0449890943062055;10.000045735459592;0.8082729028341282;0.020608767807136486;0.021536063551281053;1.0000084432916145;0.8085200309957685;0.9999912579998269
6.644827;1.0444507686003954;0.8333273077718303;0.7978690156141915;-1.8955058881182096e-07;-1.8258774232856065e-07;1.044989150025254;10.000045695993444;0.8082731666942673;0.020608767295849286;0.02153606582142354;1.0000085070391378;0.8085198946016072;0.9999912529237517
6.654827;1.0444506459025051;0.8333273024648007;0.7978689961610974;-1.8953472826989236e-07;-1.825560283128519e-07;1.0449892026575012;10.000045656564295;0.808273424307688;0.020608766807026002;0.021536068096814933;1.0000085726605503;0.8085197615098921;0.9999912543074834
6.664827;1.0444505163749285;0.8333272946163551;0.7978689743971966;-1.8951952235288015e-07;-1.8252397390515895e-07;1.0449892520362922;10.000045618295069;0.8082736753828258;0.020608766346851444;0.021536070361354756;1.0000086403060577;0.8085196317831745;0.9999912622285995
6.674827;1.0444503806921965;0.833327284456387;0.7978689504020712;-1.8950508193014123e-07;-1.8249182335209578e-07;1.044989297979632;10.000045582614382;0.80827391969294;0.02060876592034381;0.02153607260139772;1.0000087099515584;0.8085195054982112;0.9999912766521287
6.684827;1.0444502395355022;0.8333272722102503;0.7978689243449267;-1.8949149662652987e-07;-1.824598693294378e-07;1.0449893403162362;10.000045551445082;0.8082741570186294;0.02060876552995607;0.021536074804500822;1.0000087815363374;0.8085193828421152;0.9999912974963525
6.694827;1.044450093503608;0.8333272580665372;0.7978688964234778;-1.8947881276081384e-07;-1.8242840617554222e-07;1.0449893789095688;10.000045527255159;0.8082743871279565;0.020608765174884677;0.021536076959141427;1.0000088550757054;0.808519264051465;0.9999913246688712
6.704827;1.044449943028953;0.8333272421292772;0.7978688668396877;-1.8946705169574493e-07;-1.823976901786634e-07;1.0449894136524598;10.000045512057032;0.8082746097729937;0.02060876485249303;0.021536079054364454;1.0000089306710016;0.808519149360235;0.9999913580557113
6.714827;1.0444497883868065;0.8333272243949609;0.7978688358754246;-1.8945624374938536e-07;-1.8236793357476996e-07;1.0449894443897454;10.00004550624128;0.8082748246988273;0.02060876456062661;0.021536081079784112;1.0000090084580457;0.8085190390303509;0.999991397478677
6.724827;1.0444496297815964;0.8333272048151356;0.7978688039503258;-1.8944643928504016e-07;-1.823392974288367e-07;1.0449894708714194;10.000045508645778;0.8082750316628184;0.020608764299275228;0.02153608302706927;1.0000090885903647;0.8085189333894444;0.9999914426611073
6.734827;1.044449467428544;0.8333271834290618;0.7978687715427779;-1.8943770055097873e-07;-1.8231189827336675e-07;1.0449894927841819;10.000045517643704;0.8082752304678759;0.02060876407168812;0.021536084891005284;1.0000091712759847;0.8085188328521214;0.9999914932265771
6.744827;1.044449301581547;0.8333271604105739;0.7978687390807377;-1.8943009176023077e-07;-1.8228583096750638e-07;1.0449895098000754;10.000045532065412;0.8082754209872396;0.02060876388449435;0.021536086667943703;1.000009256789141;0.8085187379324534;0.9999915487169986
6.754827;1.0444491325025578;0.8333271359599533;0.7978687069574064;-1.8942367532604945e-07;-1.8226116765702312e-07;1.0449895216473488;10.000045551338276;0.8082756031403727;0.020608763746556093;0.021536088353161554;1.0000093454411398;0.808518649236328;0.9999916086023592
6.764827;1.044448960430286;0.8333271102053876;0.7978686756006876;-1.8941851002091584e-07;-1.822379498481302e-07;1.0449895281728296;10.00004557525661;0.8082757768610126;0.02060876366781396;0.021536089939746896;1.0000094375355926;0.8085185674301334;0.9999916723116831
6.774827;1.0444487855818472;0.8333270832404512;0.7978686454918131;-1.8941463923521562e-07;-1.822162003109801e-07;1.0449895293097988;10.000045603854227;0.8082759421015411;0.020608763659326866;0.02153609141935111;1.000009533285112;0.808518493181152;0.9999917393268959
6.784827;1.0444486081773956;0.8333270552009622;0.7978686171424892;-1.894120764574221e-07;-1.8219594142555591e-07;1.0449895249995043;10.000045637286075;0.8082760988382883;0.020608763733472542;0.021536092782800168;1.0000096327435162;0.8085184271105746;0.9999918092687063
6.794827;1.0444484284696263;0.8333270263023114;0.797868591049184;-1.8941080555589855e-07;-1.8217721507491495e-07;1.0449895151614383;10.000045675570616;0.8082762470452747;0.020608763902435028;0.02153609402015427;1.0000097358179898;0.8085183698088997;0.9999918818898355
6.804827;1.0444482467131706;0.8333269968314242;0.7978685676783105;-1.8941078836450427e-07;-1.8216008459331413e-07;1.0449894997198357;10.000045717915093;0.8082763866709074;0.020608764175810687;0.021536095121830207;1.0000098422779908;0.8085183218582087;0.9999919569742544
6.814827;1.0444480630895128;0.8333269670523301;0.7978685475054547;-1.8941196432016978e-07;-1.821445990479631e-07;1.0449894786409355;10.000045761585389;0.8082765176732888;0.020608764559328127;0.021536096079964106;1.0000099517555268;0.8085182838187758;0.9999920342062727
6.824827;1.0444478777166644;0.8333269371038243;0.7978685310137609;-1.8941424972879327e-07;-1.8213076315173035e-07;1.0449894519584673;10.000045801722777;0.8082766400915629;0.020608765055077125;0.021536096888307668;1.0000100638280185;0.8085182562108509;0.9999921131381119
6.834827;1.0444476907481195;0.8333269070078579;0.7978685185921265;-1.8941755326899347e-07;-1.821185490764249e-07;1.044989419823605;10.000045833007263;0.8082767540806611;0.02060876566196333;0.021536097541139266;1.000010178089777;0.8085182394769675;0.9999921932613369
6.844827;1.0444475024620912;0.8333268767349769;0.7978685104337052;-1.894218055715296e-07;-1.8210792406277554e-07;1.0449893825438055;10.000045851297443;0.8082768598962887;0.0206087663748143;0.021536098033030544;1.0000102941513278;0.8085182339251705;0.9999922740535585
6.854827;1.0444473133005825;0.8333268462584267;0.7978685065444867;-1.8942697253074692e-07;-1.8209886854582818e-07;1.0449893405140314;10.00004585351834;0.8082769578590757;0.02060876718402125;0.02153609836055086;1.0000104116714843;0.8085182396828776;0.9999923550183486
6.864827;1.0444471238191708;0.833326815605261;0.7978685068327664;-1.894330403871512e-07;-1.820913736698469e-07;1.044989294088739;10.00004583661835;0.8082770483184178;0.020608768077476768;0.02153609852381256;1.0000105303702296;0.8085182566438627;0.9999924357710526
6.874827;1.0444469345663188;0.8333267848804293;0.7978685112060505;-1.894400002283559e-07;-1.8208541554820195e-07;1.0449892435416306;10.000045797090277;0.8082771316515824;0.020608769042152728;0.021536098525410465;1.0000106499305739;0.8085182844332671;0.9999925160846677
6.884827;1.0444467460109155;0.8333267542231922;0.7978685196234168;-1.8944784794153524e-07;-1.820809369160449e-07;1.0449891891319467;10.00004573129273;0.808277208281846;0.020608770064416977;0.021536098368304755;1.000010769891687;0.8085183224527032;0.9999925958553583
6.894827;1.0444465585529799;0.8333267237153443;0.7978685320922093;-1.8945659641325e-07;-1.8207785993748303e-07;1.044989131168674;10.000045636128634;0.8082772786437312;0.020608771130548306;0.021536098054816006;1.0000108896240285;0.8085183699899751;0.9999926750412805
6.904827;1.0444463725473816;0.8333266933429735;0.7978685486807084;-1.894662879970611e-07;-1.8207610447574183e-07;1.0449890699969846;10.000045510003403;0.8082773431369872;0.02060877222783247;0.0215360975865073;1.000011008368036;0.8085184263056299;0.9999927536244533
6.914827;1.0444461882847051;0.8333266630709555;0.7978685695664595;-1.8947699180024427e-07;-1.8207559460568936e-07;1.0449890059394742;10.000045353299832;0.8082774021319996;0.020608773345733154;0.021536096964686204;1.0000111252946784;0.8085184906330777;0.9999928315879776
6.924827;1.0444460059709966;0.8333266329138993;0.7978685950040282;-1.8948878826262017e-07;-1.820762737944154e-07;1.0449889392862748;10.000045167407754;0.8082774559699908;0.020608774475985497;0.02153609619075318;1.0000112395447072;0.8085185621524413;0.9999929088900085
6.934827;1.0444458257780758;0.8333266029160734;0.7978686252014384;-1.8950174288343325e-07;-1.8207811281599714e-07;1.0449888703201375;10.000044953146661;0.8082775049741773;0.020608775612213023;0.02153609526562643;1.0000113502553019;0.808518639998837;0.9999929854702175
6.944827;1.0444456478880224;0.8333265731164279;0.7978686602700814;-1.8951588511629862e-07;-1.8208107632007733e-07;1.0449887993067515;10.000044710187229;0.8082775495199541;0.020608776749811177;0.02153609418939322;1.0000114566048115;0.8085187232717904;0.999993061254024
6.954827;1.0444454724271586;0.8333265435336553;0.7978687002784018;-1.8953122321985624e-07;-1.8208507884605317e-07;1.044988726508801;10.000044438031178;0.8082775900371886;0.020608777885153903;0.021536092961844375;1.0000115578666946;0.8085188110715428;0.9999931361053871
6.964827;1.0444452993724522;0.8333265141507415;0.7978687452933994;-1.8954777368568317e-07;-1.820899825233264e-07;1.0449886522527556;10.000044137427041;0.8082776268863479;0.0206087790152412;0.021536091583603565;1.0000116534400598;0.8085189025687599;0.9999932098412999
6.974827;1.0444451285538527;0.8333264849095608;0.7978687953764291;-1.8956557036148578e-07;-1.8209563900315372e-07;1.044988576946299;10.000043810384701;0.8082776602688494;0.02060878013953208;0.02153609005740322;1.0000117428050401;0.8085189970297412;0.9999932823662612
6.984827;1.0444449597186931;0.8333264557244137;0.7978688505499665;-1.8958465579293666e-07;-1.8210193148500817e-07;1.044988501000557;10.000043458919487;0.8082776902285714;0.020608781261761546;0.021536088388800476;1.0000118254515495;0.808519093815595;0.99999335376262
6.994827;1.0444447925758311;0.8333264265149541;0.7978689107448048;-1.8960505555937942e-07;-1.8210878745538612e-07;1.0449884247567607;10.000043084469322;0.8082777166433054;0.020608782389193774;0.02153608658621916;1.0000119008913426;0.8085191923837716;0.9999934242440672
7.004827;1.044444626833783;0.8333263972282421;0.7978689757931232;-1.8962675299981996e-07;-1.8211618664889797e-07;1.0449883484915918;10.000042688581127;0.8082777392143324;0.02060878353034474;0.02153608466068893;1.000011968686562;0.8085192922583155;0.9999934940882119
7.014827;1.0444444622895719;0.833326367832478;0.7978690455149033;-1.8964970244840533e-07;-1.821241691919513e-07;1.044988272418801;10.000042273468225;0.8082777575073988;0.020608784692490584;0.021536082625638563;1.0000120284186123;0.8085193930056365;0.9999935636088803
7.024827;1.044444298954001;0.833326338318031;0.7978691197986475;-1.8967387331076694e-07;-1.8213281290537738e-07;1.0449881966611394;10.000041841641353;0.8082777710068793;0.020608785880271766;0.021536080495863547;1.0000120797040823;0.8085194942184885;0.9999936330954284
7.034827;1.044444137104508;0.8333263087281626;0.7978691985805183;-1.8969928932124585e-07;-1.8214219870941513e-07;1.0449881212745944;10.000041395447317;0.808277779170822;0.020608787096327946;0.021536078285612152;1.0000121222810958;0.8085195954497172;0.9999937027381185
7.044827;1.0444439771758058;0.8333262791908177;0.7978692817901022;-1.8972604284026135e-07;-1.8215240359757132e-07;1.0449880463073062;10.000040936815243;0.8082777814936333;0.0206087883412728;0.02153607600822962;1.0000121560270108;0.8085196961792052;0.9999937726395743
7.054827;1.0444438195976287;0.8333262499201152;0.7978693693321613;-1.8975427393002286e-07;-1.8216349541161803e-07;1.0449879718562287;10.000040466450212;0.8082777775392452;0.02060878961189788;0.021536073677498952;1.0000121808943707;0.8085197958862231;0.9999938428578522
7.064827;1.044443664767095;0.8333262212099505;0.797869461050747;-1.8978413151450846e-07;-1.8217549693855912e-07;1.0449878981173897;10.000039982991861;0.8082777669478624;0.020608790900737917;0.02153607130847361;1.0000121968879225;0.8085198941069057;0.9999939133992003
7.074827;1.0444435130872631;0.8333261934223858;0.797869556635315;-1.8981574003290283e-07;-1.8218836449701047e-07;1.0449878253696623;10.000039483413596;0.8082777494680761;0.020608792197434354;0.021536068916937528;1.0000122040757446;0.8085199904365515;0.9999939842152837
7.084827;1.0444433649278437;0.833326166952106;0.7978696555502511;-1.898491769244315e-07;-1.8220201560613303e-07;1.044987753883691;10.00003896414168;0.808277725016938;0.02060879348989288;0.021536066517778243;1.0000122025899216;0.8085200845416256;0.9999940552383486
7.094827;1.0444432205474183;0.8333261421942103;0.797869757099656;-1.898844771705294e-07;-1.8221635575607893e-07;1.0449876838311067;10.000038421834953;0.8082776937046351;0.02060879476514007;0.02153606412358721;1.0000121926817271;0.80852017615103;0.9999941264364853
7.104827;1.0444430800356277;0.8333261195048396;0.7978698606044342;-1.8992166311929847e-07;-1.8223127559095774e-07;1.0449876152579174;10.000037853745427;0.8082776558108319;0.02060879600983252;0.021536061744210546;1.0000121747707205;0.8085202650108643;0.9999941978643458
7.114827;1.0444429433817286;0.8333260991403013;0.7978699655257316;-1.8996076975927244e-07;-1.822466515271035e-07;1.0449875481397342;10.000037257754096;0.8082776117475173;0.020608797210095463;0.021536059385974932;1.0000121493604026;0.8085203508393403;0.9999942696618321
7.124827;1.0444428107131218;0.8333260812115267;0.797870071449828;-1.9000185042370446e-07;-1.822623643260816e-07;1.044987482457095;10.000036632360658;0.8082775619776539;0.02060879835172524;0.02153605705061307;1.0000121168904783;0.8085204333174424;0.9999943419831997
7.134827;1.044442682454629;0.8333260656761586;0.7978701780189464;-1.9004495754889562e-07;-1.8227832480999476e-07;1.0449874181915033;10.000035976557616;0.8082775069147687;0.02060879942149892;0.021536054735934694;1.0000120776581773;0.8085205121368908;0.9999944149302342
7.144827;1.044442559242641;0.8333260523774675;0.7978702848875326;-1.9009011678747118e-07;-1.8229448294210208e-07;1.0449873552315363;10.000035289128267;0.8082774468966868;0.02060880040863238;0.02153605243816771;1.0000120318454149;0.8085205870422035;0.9999944885681016
7.154827;1.0444424417329823;0.8333260411018668;0.7978703917447236;-1.9013733305815868e-07;-1.823107951701246e-07;1.0449872933131652;10.000034568000142;0.808277382204747;0.020608801305592887;0.021536050153968592;1.000011979626626;0.8085206578131129;0.9999945629483002
7.164827;1.044442330460668;0.8333260316374297;0.7978704983817099;-1.901866196417553e-07;-1.8232718632505694e-07;1.044987232082244;10.000033810754944;0.8082773130820824;0.0206088021086177;0.02153604788088559;1.0000119212764886;0.8085207242508557;0.9999946380789614
7.174827;1.0444422257920443;0.8333260238559519;0.7978706046922496;-1.902379993502442e-07;-1.8234355691380923e-07;1.044987171203967;10.000033015843533;0.8082772397748464;0.02060880281746342;0.02153604561604068;1.0000118571855188;0.808520786217344;0.9999947139492065
7.184827;1.0444421279245761;0.8333260177512338;0.7978707106029267;-1.9029146621608328e-07;-1.8235981104037655e-07;1.0449871104430353;10.000032183215632;0.8082771625754184;0.02060880343362567;0.02153604335465646;1.0000117877874084;0.8085208436737206;0.9999947906134269
7.194827;1.044442036889651;0.8333260133962589;0.7978708160130216;-1.9034695641784194e-07;-1.8237587127867876e-07;1.0449870496975486;10.00003131446629;0.8082770818223466;0.020608803958499497;0.02153604109049253;1.0000117134678776;0.8085208966655623;0.9999948682103178
7.204827;1.0444419525800224;0.8333260109357253;0.7978709207506068;-1.9040436093184572e-07;-1.8239168315550117e-07;1.044986988951605;10.000030412869588;0.8082769978673733;0.020608804393718847;0.021536038817735845;1.00001163453338;0.808520945270797;0.9999949469340902
7.214827;1.0444418748219135;0.8333260106291946;0.7978710245547126;-1.9046355085179045e-07;-1.8240720394181543e-07;1.0449869281740611;10.00002948284886;0.8082769110592323;0.02060880474270096;0.02153603653234977;1.0000115512813075;0.8085209895818504;0.9999950270604452
7.224827;1.0444418034605063;0.8333260128189209;0.7978711271215269;-1.9052438418635292e-07;-1.8242238393836356e-07;1.0449868672698857;10.000028529276282;0.8082768217734596;0.0206088050106478;0.02153603423165671;1.000011464081886;0.8085210297629902;0.9999951089975183
7.234827;1.044441738404031;0.8333260178194605;0.7978712281690322;-1.905867082065279e-07;-1.8243716426211042e-07;1.0449868061244312;10.00002755719704;0.8082767304625277;0.02060880520346483;0.021536031913185195;1.0000113733730132;0.8085210661071207;0.9999951932518099
7.244827;1.0444416795694815;0.8333260258419363;0.7978713274331889;-1.9065037286788256e-07;-1.824514874480181e-07;1.0449867446677235;10.000026571698745;0.8082766376391427;0.020608805327137623;0.021536029574601708;1.0000112795870966;0.8085210990046244;0.9999952803219843
7.254827;1.0444416267779384;0.8333260369694929;0.7978714246276389;-1.9071523927972656e-07;-1.8246530890589156e-07;1.044986682876889;10.000025577707591;0.8082765437553143;0.02060880538673666;0.021536027214048306;1.0000111830818301;0.8085211288409121;0.9999953706721125
7.264827;1.0444415797396907;0.833326051126017;0.797871519426345;-1.9078117071562166e-07;-1.8247861203139644e-07;1.0449866207209388;10.000024579636516;0.8082764491022035;0.020608805385516953;0.02153602482976825;1.0000110841659047;0.8085211559238182;0.9999954648233351
7.274827;1.0444415381032393;0.8333260680781384;0.7978716114806658;-1.9084801292059655e-07;-1.8249140484958794e-07;1.0449865580977822;10.000023581019859;0.8082763538159291;0.020608805325691384;0.021536022420263687;1.0000109832276192;0.8085211805031302;0.999995563438395
7.284827;1.044441501471873;0.83332608751769;0.7978717004970032;-1.9091557996214607e-07;-1.825036729376478e-07;1.0449864948036012;10.000022584465482;0.8082762579115386;0.02060880520980978;0.021536019985241867;1.0000108808254984;0.808521202800227;0.9999956673504947
7.294827;1.044441469436577;0.8333261091576194;0.7978717863033206;-1.9098366340272733e-07;-1.8251534536690862e-07;1.0449864305674634;10.000021591610267;0.8082761613121879;0.020608805041360773;0.021536017524884946;1.0000107776299891;0.808521222981366;0.9999957775434184
7.304827;1.044441441626918;0.8333261327828649;0.7978718688181518;-1.9105206090304754e-07;-1.8252633163447856e-07;1.0449863651160067;10.000020602749625;0.8082760638991612;0.020608804824474854;0.02153601503704113;1.0000106742755117;0.8085212411241266;0.9999958950404666
7.314827;1.0444414177272348;0.8333261582645766;0.7978719480056886;-1.9112059127188866e-07;-1.8253657705075434e-07;1.0449862982008495;10.000019616852398;0.8082759655651034;0.020608804563492854;0.02153601251609393;1.0000105712618088;0.8085212571975346;0.9999960207712566
7.324827;1.0444413974864157;0.8333261855572894;0.7978720238796809;-1.9118906811668603e-07;-1.8254607205877874e-07;1.0449862295905172;10.000018632566674;0.8082758662402687;0.020608804263250468;0.021536009955396625;1.0000104689469045;0.8085212710627343;0.999996155543344
7.334827;1.044441380723974;0.8333262146593269;0.7978720964832646;-1.9125725897997248e-07;-1.8255483211922905e-07;1.044986159053201;10.000017649358012;0.8082757658530079;0.02060880392936753;0.021536007350204157;1.0000103675413565;0.8085212825317016;0.9999963000654576
7.344827;1.0444413673402448;0.8333262454994493;0.7978721658253176;-1.9132488246335171e-07;-1.8256289107907968e-07;1.0449860863403044;10.000016667660093;0.8082756642615065;0.020608803568573007;0.02153600469841308;1.0000102670749371;0.8085212914522194;0.9999964549393688
7.354827;1.0444413573484743;0.8333262778302233;0.7978722318391664;-1.91391638933871e-07;-1.8257030812883335e-07;1.0449860111691816;10.000015688611677;0.808275561276808;0.02060880318954659;0.02153600199985803;1.000010167431744;0.8085212977449792;0.9999966206840163
7.364827;1.0444413508495751;0.8333263112517201;0.7978722943793443;-1.9145723318540656e-07;-1.8257716214081466e-07;1.0449859332207414;10.000014714302592;0.8082754567702255;0.020608802802940317;0.021535999255533615;1.0000100684778916;0.808521301358435;0.9999967977990241
7.374827;1.0444413479545602;0.8333263453233163;0.7978723532270922;-1.9152137814013563e-07;-1.825835379798783e-07;1.0449858521863327;10.000013747736954;0.8082753507295771;0.020608802419658137;0.02153599646680112;1.000009970210199;0.8085213021840524;0.9999969867636759
7.384827;1.0444413487655524;0.8333263796525189;0.7978724081168163;-1.915837941451109e-07;-1.8258951909745442e-07;1.0449857678293413;10.000012792180287;0.8082752432068433;0.020608802048086388;0.021535993634176843;1.0000098728731004;0.8085213000556458;0.9999971879506488
7.394827;1.044441353404923;0.833326413932986;0.7978724588010709;-1.9164421196786756e-07;-1.8259517719766243e-07;1.0449856799989536;10.000011850848503;0.8082751342225732;0.02060880169185908;0.021535990756251663;1.0000097769656129;0.808521294835527;0.9999974015482984
7.404827;1.0444413620310715;0.8333264479586228;0.7978725050923862;-1.917023703541429e-07;-1.8260055354961011e-07;1.0449855886092934;10.000010926767006;0.8082750236993441;0.02060880134921073;0.021535987830491717;1.0000096831044847;0.8085212864325879;0.9999976275680685
7.414827;1.0444413748144916;0.8333264816185512;0.797872546825028;-1.9175800338629883e-07;-1.8260564399856208e-07;1.0449854936248666;10.000010022444481;0.8082749114455781;0.020608801014327594;0.021535984856087816;1.0000095918753995;0.8085212747775279;0.9999978659203542
7.424827;1.044441391855068;0.8333265148428899;0.7978725837916826;-1.9181084613523862e-07;-1.826104059902267e-07;1.0449853950745582;10.000009140276461;0.8082747972089329;0.020608800680544163;0.021535981836385238;1.0000095037668713;0.8085212598746565;0.9999981165057611
7.434827;1.0444414131392523;0.8333265475224899;0.797872615747984;-1.9186067145869415e-07;-1.826147872176684e-07;1.0449852930998518;10.000008283680566;0.8082746807892802;0.020608800342806204;0.021535978779778413;1.0000094191767628;0.8085212418381841;0.99999837924474
7.444827;1.0444414386341283;0.8333265794777993;0.7978726424659851;-1.9190731355306042e-07;-1.8261874499662026e-07;1.0449851879942575;10.000007457077782;0.808274562127085;0.02060879999728093;0.021535975699175147;1.0000093384845579;0.8085212208654687;0.9999986540099752
7.454827;1.0444414683567667;0.8333266105209236;0.7978726637427508;-1.9195066024045654e-07;-1.826222304881094e-07;1.0449850801799823;10.000006664147472;0.8082744413148375;0.02060879964005276;0.02153597260913775;1.0000092621192371;0.8085211972356752;0.9999989405568146
7.464827;1.044441502281317;0.8333266405559189;0.7978726794066302;-1.9199065390198032e-07;-1.8262517350052146e-07;1.044984970141138;10.000005906616506;0.8082743185497409;0.020608799267477388;0.021535969522204674;1.0000091905421276;0.8085211712895114;0.999999238504028
7.474827;1.0444415402666491;0.8333266696060466;0.7978726893724616;-1.920273082957542e-07;-1.8262750824852754e-07;1.0449848583419752;10.000005184860509;0.8082741940617534;0.02060879887693345;0.021535966447171942;1.0000091241584412;0.808521143330214;0.9999995473142669
7.484827;1.0444415821373427;0.8333266977567664;0.7978726936415216;-1.9206070697911565e-07;-1.8262918670662797e-07;1.0449847451146732;10.0000044986649;0.8082740680681848;0.020608798466517614;0.021535963389671547;1.0000090632446499;0.8085211135523871;0.9999998662813611
7.494827;1.044441627777079;0.833326725093656;0.7978726922212585;-1.920909715007275e-07;-1.8263015561760682e-07;1.0449846305677453;10.00000384703113;0.8082739407635109;0.020608798035167374;0.021535960354675733;1.0000090079540522;0.8085210821105703;1.0000001945546635
7.504827;1.0444416771272282;0.8333267516968319;0.797872685050277;-1.9211822157897032e-07;-1.8263036345689265e-07;1.0449845145909522;10.000003228056691;0.8082738123234935;0.020608797583187854;0.021535957349112303;1.0000089583523353;0.8085210492336692;1.000000531175791
7.514827;1.04444173015777;0.8333267776916682;0.7978726719810935;-1.9214255407473247e-07;-1.82629798645285e-07;1.044984396929584;10.000002639234202;0.8082736829319402;0.020608797112459807;0.021535954381377332;1.0000089144176116;0.8085210152015191;1.0000008751371492
7.524827;1.0444417868721245;0.833326803287515;0.797872652817273;-1.9216404216876035e-07;-1.826285019232888e-07;1.044984277284579;10.000002077528581;0.8082735527868685;0.0206087966269413;0.02153595145817428;1.0000088760565706;0.8085209802381834;1.0000012254626254
7.534827;1.0444418472857013;0.8333268287595885;0.7978726273434005;-1.921827456456386e-07;-1.8262653732037282e-07;1.044984155426014;10.000001539595381;0.808273422061661;0.020608796133178387;0.021535948582318915;1.000008843188222;0.8085209445307362;1.0000015812371545
7.544827;1.0444419113668917;0.8333268544158092;0.7978725953331346;-1.9219872659937872e-07;-1.826239544978936e-07;1.0449840312751566;10.000001022363044;0.8082732908969373;0.020608795639882962;0.021535945752813566;1.0000088157570617;0.8085209083598651;1.0000019415855637
7.554827;1.0444419790390582;0.8333268805803098;0.797872556576044;-1.922120529271362e-07;-1.8262078397836078e-07;1.044983904921814;10.000000523294766;0.8082731594425859;0.020608795155894526;0.021535942965790058;1.0000087936135678;0.8085208721448114;1.0000023056299898
7.564827;1.0444420502148608;0.8333269075646191;0.7978725109246546;-1.9222278185274278e-07;-1.826170538832605e-07;1.0449837765621248;10.000000039747459;0.8082730278687339;0.020608794687540958;0.021535940214900913;1.0000087764524952;0.8085208363446945;1.000002672430786
7.574827;1.0444421247418163;0.8333269356132783;0.7978724583125743;-1.9223094855845318e-07;-1.8261279295715605e-07;1.0449836463506585;9.99999956781314;0.8082728963144418;0.020608794237219966;0.021535937491274124;1.0000087638418118;0.8085208013502009;1.00000304103572
7.584827;1.0444422022978892;0.8333269648612874;0.7978723986958277;-1.9223657699703496e-07;-1.8260802131282972e-07;1.0449835143128823;9.99999910225967;0.8082727648645154;0.020608793802808934;0.021535934784800606;1.0000087552078412;0.8085207674828733;1.0000034106722446
7.594827;1.0444422823837247;0.8333269953318692;0.7978723320059924;-1.9223969467163805e-07;-1.826027344202908e-07;1.0449833804564836;9.999998637896123;0.80827263361922;0.02060879337783006;0.021535932086249265;1.0000087498270218;0.8085207350488474;1.0000037808569058
7.604827;1.0444423644115588;0.8333270269579294;0.797872258207732;-1.9224034213778635e-07;-1.8259688437611697e-07;1.0449832448783978;9.999998170805812;0.8082725027703291;0.020608792953391727;0.021535929387815705;1.0000087469196097;0.8085207043561141;1.0000041513066074
7.614827;1.0444424477721204;0.8333270596091488;0.7978721773599645;-1.9223857449200292e-07;-1.8259038261281643e-07;1.044983107696841;9.999997698801183;0.8082723725787813;0.020608792520177787;0.021535926683237224;1.0000087457792737;0.8085206757049198;1.0000045217945743
7.624827;1.0444425318717994;0.8333270931156774;0.7978720896341023;-1.9223443820679468e-07;-1.8258312427019386e-07;1.044982969000838;9.999997221331615;0.8082722432854358;0.020608792069297985;0.021535923968577127;1.0000087458127167;0.8085206493453894;1.0000048920648308
7.634827;1.044442616163785;0.8333271272834293;0.7978719953545815;-1.9222794293501883e-07;-1.825750099575513e-07;1.044982828928712;9.999996738775021;0.8082721150271933;0.020608791592862687;0.021535921241458523;1.0000087465093987;0.8085206254055818;1.0000052618079047
7.644827;1.04444270012243;0.8333271619012181;0.7978718950204786;-1.922190679204652e-07;-1.8256595698848292e-07;1.0449826877722326;9.999996251424482;0.8082719877686848;0.020608791083660934;0.021535918499282818;1.0000087474929062;0.8085206038807481;1.000005630682204
7.654827;1.0444427832205903;0.8333271967456224;0.7978717892406986;-1.9220779642367624e-07;-1.8255589809365014e-07;1.0449825460528117;9.999995758954551;0.8082718612919232;0.020608790534646253;0.021535915738847625;1.0000087486035665;0.8085205847200891;1.000005998343378
7.664827;1.0444428650152968;0.8333272316172989;0.7978716786244611;-1.9219413682755172e-07;-1.825447773298358e-07;1.0449824045364469;9.999995260277382;0.8082717352845976;0.02060878993966336;0.02153591295758918;1.000008749829678;0.8085205679139167;1.0000063644137214
7.674827;1.0444429452345951;0.8333272663918311;0.7978715637359374;-1.92178107951407e-07;-1.8253256026959616e-07;1.044982264149228;9.999994753293333;0.8082716094692766;0.020608789294431426;0.02153591015601436;1.0000087511771678;0.8085205535002233;1.0000067284047534
7.684827;1.0444430237305322;0.8333273010113983;0.7978714451235407;-1.9215971632192715e-07;-1.8251924661429613e-07;1.0449821258241252;9.999994235132453;0.8082714836907808;0.020608788596714916;0.021535907338971278;1.0000087526823052;0.8085205415726031;1.0000070897277544
7.694827;1.0444431004009629;0.8333273354632486;0.7978713233238763;-1.9213896475224922e-07;-1.8250487454199764e-07;1.04498199033985;9.99999370308313;0.8082713579024416;0.020608787845827804;0.021535904513704764;1.0000087545032068;0.8085205323411396;1.000007447814745
7.704827;1.044443175214301;0.8333273698278278;0.7978711988246777;-1.9211587757987177e-07;-1.824895236747389e-07;1.0449818582456245;9.999993155248704;0.8082712320681782;0.020608787043170766;0.021535901686523466;1.0000087568947909;0.8085205261068766;1.000007802207421
7.714827;1.0444432482783628;0.8333274042872932;0.7978710720483947;-1.92090494769857e-07;-1.8247330600779328e-07;1.0449817299347048;9.999992590528365;0.8082711061156852;0.02060878619405993;0.02153589886072843;1.0000087601105248;0.8085205231057226;1.0000081525297126
7.724827;1.0444433198539291;0.8333274390006972;0.7978709433868967;-1.9206283502680343e-07;-1.8245634595910595e-07;1.044981605771131;9.99999200823597;0.808270979994701;0.020608785307484542;0.02153589603725155;1.000008764409315;0.8085205233791273;1.0000084983993511
7.734827;1.0444433903117203;0.833327473994613;0.7978708132443286;-1.9203288091924004e-07;-1.8243876967538923e-07;1.0449814861787556;9.999991407891594;0.8082708537066099;0.020608784393437315;0.021535893216917856;1.0000087701321942;0.8085205267819501;1.0000088394252953
7.744827;1.0444434600327;0.8333275091887461;0.7978706820189808;-1.920006052855659e-07;-1.8242070196843362e-07;1.044981371701821;9.999990789309864;0.808270727259699;0.02060878346197118;0.021535890401242527;1.0000087776996875;0.8085205331107244;1.000009175316222
7.754827;1.0444435293171783;0.8333275444717633;0.7978705500591048;-1.9196599428948893e-07;-1.8240227283755754e-07;1.044981263003531;9.999990152538176;0.8082706006592817;0.02060878252479036;0.021535887591121475;1.000008787506444;0.8085205422405567;1.0000095059564853
7.764827;1.044443598454903;0.833327579744131;0.7978704176600664;-1.9192903765272044e-07;-1.823836326889754e-07;1.0449811607948092;9.999989497963691;0.8082704739667186;0.020608781595738965;0.021535884785834538;1.0000087997831333;0.808520554135048;1.000009831408353
7.774827;1.0444436678528894;0.833327614928807;0.7978702850945026;-1.918897078580088e-07;-1.8236494143621662e-07;1.0449810657631073;9.999988826832;0.8082703473661295;0.020608780689192533;0.021535881983984817;1.0000088145270871;0.8085205687342534;1.0000101518881526
7.784827;1.04444373799056;0.8333276499578516;0.7978701526371403;-1.9184795415719301e-07;-1.823463267789619e-07;1.044980978543145;9.999988141512407;0.8082702211825161;0.020608779819019207;0.0215358791853676;1.0000088315626818;0.80852058588862;1.0000104677256436
7.794827;1.0444438092766226;0.833327684755232;0.7978700205527515;-1.9180372530958577e-07;-1.8232785990356015e-07;1.0449808997274945;9.999987445474478;0.8082700958562322;0.020608778999076267;0.021535876392707747;1.0000088506367781;0.808520605431428;1.0000107793113926
7.804827;1.0444438819916408;0.8333277192259485;0.7978698890817983;-1.9175701453491696e-07;-1.8230956816374348e-07;1.0449808298714391;9.999986743277967;0.8082699719153161;0.02060877824448315;0.02153587361296374;1.000008871453229;0.8085206272614708;1.0000110870142846
7.814827;1.04444395633979;0.8333277532150501;0.7978697584680987;-1.917078818911399e-07;-1.8229145360794837e-07;1.0449807694640623;9.999986040133683;0.8082698499747317;0.020608777573414356;0.021535870857076835;1.00000889372404;0.8085206513185653;1.0000113910870603
7.824827;1.0444440325036872;0.833327786460365;0.7978696289902502;-1.9165641855540603e-07;-1.8227350131546334e-07;1.0449807188739064;9.999985340965553;0.8082697307347254;0.02060877700824289;0.021535868137928026;1.0000089172506954;0.8085206775058158;1.0000116916488873
7.834827;1.0444441105958717;0.8333278186274878;0.7978695009775923;-1.9160268970155163e-07;-1.8225568230716617e-07;1.0449806782445754;9.999984649903988;0.8082696149072409;0.020608776574352932;0.021535865468255262;1.0000089419362057;0.8085207056387499;1.0000119887498669
7.844827;1.0444441905991941;0.8333278493919413;0.797869374786862;-1.9154672551414772e-07;-1.8223794256631982e-07;1.0449806474164636;9.999983970348488;0.8082695031172563;0.020608776297700554;0.021535862860201583;1.0000089677583746;0.8085207354441898;1.0000122824044144
7.854827;1.0444442724322633;0.8333278784686506;0.7978692506962876;-1.9148855400079653e-07;-1.822201924923278e-07;1.04498062601335;9.99998330492078;0.8082693958522066;0.020608776203705725;0.02153586032595195;1.000008994740446;0.8085207666203807;1.0000125725649391
7.864827;1.044444356048452;0.8333279056172236;0.7978691288044005;-1.9142821244115804e-07;-1.8220232891059057e-07;1.044980613606418;9.999982655226335;0.8082692934388016;0.02060877631679703;0.021535857876979477;1.0000090228394147;0.8085207989152051;1.0000128591318087
7.874827;1.0444444414305354;0.8333279306780608;0.7978690090418386;-1.9136572598530303e-07;-1.8218427866441425e-07;1.044980609806872;9.999982021385764;0.8082691960821576;0.020608776658255893;0.021535855521567965;1.0000090518097733;0.8085208321339846;1.0000131419941862
7.884827;1.04444452851029;0.8333279535932588;0.7978688912506595;-1.913010867993733e-07;-1.8216601824699145e-07;1.0449806143138802;9.999981401588098;0.8082691039613662;0.020608777243343673;0.02153585326379306;1.000009081241271;0.808520866107304;1.0000134210193465
7.894827;1.044444617106107;0.8333279743992585;0.7978687752229965;-1.9123425591967915e-07;-1.8214754883070268e-07;1.044980626936989;9.999980792557947;0.808269017267725;0.020608778080741127;0.021535851104953506;1.0000091107703466;0.8085209006886036;1.0000136960274617
7.904827;1.044444706896346;0.8333279932372362;0.7978686606984029;-1.9116518718991743e-07;-1.8212886133297831e-07;1.0449806475594168;9.999980190846895;0.8082689361706238;0.02060877917496635;0.021535849044241502;1.0000091402565285;0.8085209357376717;1.0000139667763304
7.914827;1.0444447974324766;0.8333280103370678;0.7978685474018088;-1.910938593682646e-07;-1.8210993549969249e-07;1.0449806760576585;9.999979593607584;0.8082688607953021;0.020608780529745754;0.02153584707793396;1.0000091697931324;0.8085209710764313;1.0000142329000457
7.924827;1.0444448882171598;0.8333280259592338;0.7978684351180202;-1.910203010270632e-07;-1.8209076843966348e-07;1.0449807122225825;9.999978998329862;0.808268791240898;0.020608782150017074;0.021535845199919395;1.00000919962823;0.8085210064810971;1.0000144938597448
7.934827;1.044444978829761;0.8333280403641207;0.797868323714137;-1.9094460337002296e-07;-1.8207139557565793e-07;1.0449807557181805;9.99997840264969;0.808268727605295;0.02060878404182592;0.021535843403105746;1.000009230127783;0.8085210417134879;1.0000147490022375
7.944827;1.0444450690614595;0.833328053807174;0.7978682130731503;-1.9086693080270525e-07;-1.820518833461917e-07;1.0449808060740005;9.999977804772778;0.8082686699857495;0.020608786210696117;0.021535841679915912;1.0000092617678007;0.8085210765466122;1.0000149976376576
7.954827;1.0444451589667987;0.8333280665547506;0.7978681030277489;-1.9078752114812183e-07;-1.8203229991495276e-07;1.0449808627116333;9.99997720343301;0.8082686184446702;0.020608788659336543;0.02153584002362198;1.00000929507706;0.8085211107855361;1.000015239007698
7.964827;1.0444452487868816;0.8333280789332664;0.797867993377464;-1.9070666023128507e-07;-1.820126961830694e-07;1.0449809249904636;9.999976597007034;0.8082685729881259;0.020608791386374795;0.021535838430535994;1.0000093305311109;0.8085211442960949;1.0000154722096668
7.974827;1.044445338861721;0.8333280913461037;0.7978678839396623;-1.9062465649680875e-07;-1.8199312727815738e-07;1.0449809922099849;9.999975982880205;0.8082685335945409;0.020608794387439067;0.02153583690015723;1.0000093684657716;0.8085211770073651;1.0000156962086657
7.984827;1.0444454295797632;0.833328104196526;0.7978677745857314;-1.90541835585714e-07;-1.819736847880376e-07;1.044981063601395;9.99997535754678;0.8082685002367487;0.020608797657541606;0.02153583543383698;1.0000094090756126;0.8085212088757642;1.0000159099391166
7.994827;1.0444455213024098;0.8333281177742978;0.7978676652626968;-1.9045853297620224e-07;-1.819544938992601e-07;1.044981138408417;9.999974717036025;0.8082684728628775;0.020608801192916245;0.02153583403457401;1.0000094524979035;0.8085212398641026;1.000016112400994
8.004827;1.0444456142778615;0.833328132229969;0.7978675559881931;-1.9037507583636307e-07;-1.8193568391479766e-07;1.0449812159934564;9.99997405762651;0.8082684513830736;0.0206088049910238;0.021535832707165074;1.000009498904643;0.8085212699678284;1.0000163027125772
8.014827;1.044445708637325;0.8333281476540708;0.7978674468146079;-1.9029176205470245e-07;-1.819173653621453e-07;1.044981295850028;9.9999733767688;0.8082684356758801;0.020608809048182332;0.021535831456751316;1.0000095485198996;0.8085212992633856;1.0000164801611147
8.024827;1.0444458045017808;0.8333281641581906;0.7978673377938381;-1.9020884252765445e-07;-1.818996278330176e-07;1.0449813775775625;9.999972673527294;0.8082684255732224;0.02060881335694425;0.021535830287270796;1.0000096015696478;0.8085213279312852;1.0000166442266616
8.034827;1.0444459020759067;0.8333281819310496;0.7978672289986856;-1.90126532089162e-07;-1.8188254437847492e-07;1.0449814608798884;9.999971948222353;0.8082684208911646;0.020608817905927473;0.02153582920126809;1.00000965818606;0.8085213561976459;1.0000167945184673
8.044827;1.0444460016382666;0.833328201291605;0.7978671205749299;-1.9004505057463936e-07;-1.818661630063123e-07;1.0449815455412916;9.99997120186612;0.8082684215685488;0.02060882268171802;0.02153582819986191;1.0000097182945027;0.8085213842165666;1.0000169307101507
8.054827;1.0444461034706192;0.8333282226631639;0.7978670127245193;-1.8996464390924455e-07;-1.8185049107445058e-07;1.044981631369511;9.999970435942927;0.8082684277203142;0.02060882767089571;0.02153582728297412;1.0000097816024085;0.8085214120314833;1.0000170525903573
8.064827;1.0444462077849856;0.8333282464659257;0.7978669056242528;-1.8988556115633648e-07;-1.8183549374053433e-07;1.0449817181375416;9.999969652575265;0.8082684394853389;0.020608832860392428;0.021535826449919304;1.0000098477039518;0.8085214396503827;1.0000171601513987
8.074827;1.0444463146908254;0.8333282730444604;0.7978667993800219;-1.8980801912715202e-07;-1.8182111105401005e-07;1.0449818055422757;9.999968854933769;0.8082684568869315;0.0206088382362812;0.021535825699447963;1.0000099161689513;0.808521467101143;1.0000172535850442
8.084827;1.044446424185846;0.8333283026591936;0.7978666940546275;-1.8973218645228016e-07;-1.8180726827971053e-07;1.044981893208602;9.999968047323279;0.8082684798641435;0.02060884378347035;0.021535825029550898;1.0000099865825598;0.808521494427448;1.0000173332198463
8.094827;1.04444653615874;0.833328335500561;0.7978665897572961;-1.8965818049062894e-07;-1.817938658307177e-07;1.0449819807308698;9.999967234581497;0.8082685083569369;0.02060884948672311;0.02153582443707819;1.000010058542819;0.808521521698468;1.0000173994874642
8.104827;1.044446650458326;0.8333283717056589;0.797866486759286;-1.8958606313433639e-07;-1.8178077763384287e-07;1.0449820676592094;9.999966421691404;0.808268542329596;0.02060885533076164;0.02153582391726854;1.0000101316009022;0.808521549011455;1.0000174528983716
8.114827;1.0444467669737059;0.8333284113767998;0.7978663855213937;-1.8951584544894616e-07;-1.8176786545025077e-07;1.044982153448395;9.999965613964875;0.808268581759021;0.02060886129961353;0.021535823463794464;1.0000102052567463;0.8085215764515387;1.0000174939978166
8.124827;1.0444468856025872;0.8333284546157923;0.7978662865688273;-1.8944750077389523e-07;-1.8175498317488694e-07;1.0449822375146243;9.999964816410731;0.8082686266342585;0.02060886737661082;0.021535823069643367;1.0000102790952492;0.8085216040754893;1.0000175233298587
8.134827;1.0444470061684905;0.8333285015680008;0.7978661902977547;-1.8938097490030352e-07;-1.8174198879689087e-07;1.0449823193630223;9.999964032350622;0.8082686769477814;0.020608873544460025;0.021535822729064492;1.0000103529137447;0.8085216319415455;1.0000175414140968
8.144827;1.044447128438682;0.8333285524514081;0.7978660968408207;-1.8931619320439216e-07;-1.8172878810398804e-07;1.0449823986408822;9.999963263448233;0.8082687326295747;0.0206088797858176;0.021535822439305182;1.0000104266961352;0.8085216601384799;1.000017548716861
8.154827;1.0444472522016621;0.8333286075343664;0.7978660060746358;-1.8925307079838165e-07;-1.8171535991398946e-07;1.04498247513148;9.999962511238452;0.8082687934475099;0.020608886085418866;0.021535822200413536;1.0000105005071527;0.8085216887938462;1.000017545622808
8.164827;1.0444473772457374;0.8333286670674203;0.7978659177529102;-1.891915325794909e-07;-1.8170172092289053e-07;1.0449825487212816;9.99996177773225;0.8082688589616928;0.020608892431749265;0.02153582201339866;1.0000105743989798;0.808521718041735;1.000017532447184
8.174827;1.044447503258568;0.8333287312609432;0.797865831661485;-1.8913153624574992e-07;-1.8168787452323652e-07;1.0449826193021587;9.999961064583168;0.8082689285549735;0.020608898816193783;0.021535821878050556;1.0000106483448628;0.8085217479486118;1.0000175094855723
8.184827;1.0444476297982164;0.833328800299719;0.7978657477220514;-1.8907308628963088e-07;-1.8167379037030467e-07;1.0449826866962775;9.99996037268987;0.8082690014848997;0.020608905231812705;0.021535821791889228;1.0000107222390031;0.8085217784699126;1.0000174770482637
8.194827;1.0444477563512198;0.8333288743189647;0.7978656660241903;-1.890162276360062e-07;-1.81659407331791e-07;1.044982750719978;9.999959702282519;0.8082690769127983;0.020608911674096602;0.02153582175137458;1.000010795934817;0.8085218095015985;1.0000174354820368
8.204827;1.0444478823960262;0.8333289533968276;0.7978655867725957;-1.8896100905834921e-07;-1.8164464377727275e-07;1.0449828112962594;9.9999590524811;0.8082691539412805;0.02060891814195045;0.021535821754443164;1.0000108692266139;0.808521840944253;1.0000173851801053
8.214827;1.0444480074605709;0.8333290375906094;0.7978655102183222;-1.8890744404256482e-07;-1.8162941584776565e-07;1.044982868467235;9.999958421132794;0.8082692317246457;0.020608924636802712;0.021535821802035785;1.0000109418001144;0.8085218726909025;1.0000173265644696
8.224827;1.044448131152704;0.8333291269432475;0.7978654366506223;-1.8885550340901334e-07;-1.8161366223694976e-07;1.0449829223061733;9.999957805355482;0.8082693095948557;0.020608931160283374;0.02153582189812952;1.0000110132604227;0.8085219046137698;1.0000172600696016
8.234827;1.0444482530932544;0.8333292214277572;0.7978653663607128;-1.8880512685278434e-07;-1.8159736108538737e-07;1.0449829728981572;9.999957202199782;0.8082693870740394;0.0206089377123139;0.021535822050048666;1.0000110832389064;0.8085219366267054;1.000017186120956
8.244827;1.0444483728196685;0.8333293208804887;0.7978652995420304;-1.8875624200906312e-07;-1.8158052713410056e-07;1.0449830204798605;9.999956609350917;0.8082694638046738;0.020608944290509225;0.021535822268858376;1.0000111515107495;0.8085219687754307;1.0000171050844067
8.254827;1.0444484897910074;0.8333294249958167;0.7978652362703078;-1.8870878829972078e-07;-1.815631934207234e-07;1.0449830655405463;9.99995602566328;0.8082695395508968;0.020608950889438548;0.02153582256754544;1.0000112180677827;0.8085220012463311;1.0000170172189777
8.264827;1.044448603421952;0.833329533404023;0.7978651765713032;-1.8866271901455135e-07;-1.8154539595305257e-07;1.044983108771618;9.999955450988205;0.8082696142510483;0.02060895749991729;0.02153582295769191;1.0000112830540098;0.8085220342770846;1.0000169226728826
8.274827;1.0444487130640774;0.833329645782947;0.7978651204441013;-1.8861798588515359e-07;-1.815271715796843e-07;1.0449831510009908;9.999954885263188;0.8082696879556376;0.02060896411036269;0.021535823447289253;1.0000113466140805;0.8085220680786231;1.0000168215163805
8.284827;1.0444488180427731;0.8333297618989861;0.7978650678411141;-1.8857453025763714e-07;-1.815085550628822e-07;1.0449831931613556;9.99995432767658;0.8082697607009126;0.020608970709170765;0.021535824040503807;1.0000114088437468;0.8085221028045204;1.000016713755298
8.294827;1.0444489177698841;0.833329881553067;0.7978650186876391;-1.885322697238115e-07;-1.8148957217160054e-07;1.044983236256698;9.99995377675359;0.8082698324861561;0.020608977285793792;0.021535824738522554;1.0000114698349807;0.8085221385255047;1.00001659933197
8.304827;1.0444490118129932;0.8333300045354268;0.7978649729329153;-1.884910791201152e-07;-1.8147024987289395e-07;1.0449832813310183;9.999953231064428;0.8082699032907837;0.020608983830093353;0.021535825540407914;1.0000115297141599;0.8085221752089845;1.0000164782163319
8.314827;1.044449099900094;0.8333301306375134;0.7978649305475557;-1.8845078635546269e-07;-1.814506392295754e-07;1.0449833294160704;9.999952689597079;0.8082699730236851;0.020608990331168787;0.021535826444244604;1.0000115886589778;0.8085222126953056;1.000016350558896
