time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
8.324827;1.044449181894757;0.8333302596622552;0.7978648914606339;-1.8841118513353524e-07;-1.814308178767254e-07;1.0449833814800042;9.99995215160672;0.8082700414871836;0.0206089967779193;0.021535827448627056;1.0000116468822042;0.8085222506960276;1.0000162167220075
8.334827;1.0444492577406481;0.8333303913991751;0.7978648555279891;-1.8837206144557421e-07;-1.8141086764534768e-07;1.0449834384477206;9.999951616130787;0.8082701084066568;0.020609003161522393;0.02153582855284862;1.0000117045957422;0.8085222888810346;1.0000160771577336
8.344827;1.0444493274098334;0.8333305256008994;0.7978648225510843;-1.883332287432414e-07;-1.813908529770724e-07;1.044983501207712;9.999951081256723;0.8082701734472344;0.020609009476341093;0.021535829755387922;1.000011761966171;0.8085223269946357;1.0000159323230344
8.354827;1.0444493908890367;0.8333306619643742;0.7978647923206297;-1.8829455475623232e-07;-1.8137082049316312e-07;1.0449835704876025;9.999950544203877;0.8082702362040886;0.0206090157173219;0.021535831052845747;1.000011819062603;0.8085223648835255;1.0000157827154001
8.364827;1.0444494481692315;0.8333308000927941;0.7978647646938501;-1.882559698626075e-07;-1.813508130456049e-07;1.044983646732366;9.999950002644809;0.8082702962242849;0.020609021877240372;0.021535832440317374;1.000011875857872;0.8085224024418792;1.000015628892145
8.374827;1.0444494992343305;0.8333309394862092;0.7978647396617287;-1.8821745390665544e-07;-1.8133086435607254e-07;1.044983730135757;9.999949455574797;0.8082703530518587;0.020609027947076135;0.021535833911748615;1.0000119322754453;0.8085224395688829;1.0000154714175158
8.384827;1.044449544066426;0.8333310795945659;0.7978647173371307;-1.881790116916292e-07;-1.8131098315113272e-07;1.0449838207468383;9.999948902883993;0.8082704062425319;0.020609033917507655;0.021535835459942126;1.0000119882047118;0.8085224761936627;1.0000153108137362
8.394827;1.0444495826462745;0.8333312198885676;0.7978646978834261;-1.8814066202246698e-07;-1.8129117016318885e-07;1.0449839185558998;9.999948344584254;0.8082704553274584;0.020609039778490938;0.021535837077089535;1.0000120435055384;0.8085225122976261;1.0000151475619248
8.404827;1.044449615004563;0.8333313598877683;0.797864681486474;-1.88102436592921e-07;-1.8127144191770296e-07;1.0449840235321306;9.999947780596273;0.8082704997591155;0.020609045518576258;0.02153583875616854;1.0000120980167682;0.8085225478629213;1.0000149821464328
8.414827;1.0444496413174091;0.8333314991304389;0.797864668383108;-1.8806437709130732e-07;-1.812518181842899e-07;1.0449841355968883;9.999947211206685;0.8082705388944837;0.020609051126862593;0.021535840492526204;1.000012151520089;0.8085225828201495;1.0000148150726011
8.424827;1.0444496618896673;0.8333316371462688;0.7978646588405961;-1.8802654784467e-07;-1.812322984247348e-07;1.0449842545625958;9.9999466372034;0.8082705720223788;0.02060905659600577;0.021535842284145117;1.0000122037033634;0.8085226170897889;1.000014646847626
8.434827;1.0444496770345773;0.8333317734717182;0.7978646530859286;-1.8798905622177778e-07;-1.8121286224342554e-07;1.0449843800812917;9.999946059246588;0.8082705984174515;0.020609061923609177;0.02153584413103649;1.000012254192861;0.8085226506496016;1.000014478006631
8.444827;1.0444496870107438;0.8333319076743169;0.7978646512509915;-1.879520462768595e-07;-1.8119349255561598e-07;1.0449845116457652;9.999945477658597;0.8082706174286213;0.020609067111973498;0.021535846035248576;1.0000123026224466;0.8085226835034677;1.0000143091443465
8.454827;1.0444496920736588;0.8333320393727225;0.797864653318224;-1.8791567035551065e-07;-1.8117419184098964e-07;1.0449846486712553;9.99994489282137;0.8082706285934995;0.020609072166473008;0.021535848000727092;1.000012348668864;0.8085227156001052;1.0000141408696288
8.464827;1.0444496925632871;0.8333321682544644;0.7978646590740458;-1.8788007322505145e-07;-1.8115496056497754e-07;1.0449847906047203;9.999944305248311;0.8082706317308945;0.02060907709357535;0.021535850032748848;1.000012392039803;0.8085227468229284;1.0000139737401754
8.474827;1.0444496888972368;0.8333322940629733;0.7978646681244289;-1.8784540055178868e-07;-1.8113575270629389e-07;1.0449849369662796;9.99994371564936;0.8082706269126585;0.02060908190022472;0.021535852138127927;1.000012432486965;0.8085227770466146;1.0000138082492078
8.484827;1.0444496814499282;0.8333324165716517;0.797864679967118;-1.87811806512902e-07;-1.8111645620092284e-07;1.0449850873070654;9.999943125345231;0.8082706142910603;0.020609086593832888;0.021535854325232057;1.0000124698423147;0.8085228061850054;1.0000136448726191
8.494827;1.0444496704777013;0.8333325356055848;0.7978646940723022;-1.877794379903295e-07;-1.810969165917316e-07;1.0449852411880178;9.99994253630668;0.8082705939755022;0.020609091181552085;0.021535856602002246;1.0000125039429308;0.8085228341918114;1.0000134841395594
8.504827;1.044449656177336;0.8333326510866579;0.7978647099362428;-1.877484137496689e-07;-1.8107698039732045e-07;1.0449853982661506;9.999941950804176;0.8082705660626968;0.020609095669418074;0.021535858972524746;1.0000125344813544;0.8085228610319369;1.0000133266707358
8.514827;1.044449638777472;0.8333327630295233;0.7978647271097162;-1.8771882261936217e-07;-1.8105652339061268e-07;1.0449855584087584;9.999941371238991;0.808270530664886;0.020609100061933724;0.02153586143435446;1.00001256099701;0.8085228866528243;1.0000131731924435
8.524827;1.0444496186023264;0.8333328714812945;0.7978647452193394;-1.876907389985579e-07;-1.8103544751754683e-07;1.04498572170645;9.999940800053045;0.808270487886494;0.020609104361861644;0.02153586397828267;1.0000125829802557;0.8085229109621094;1.0000130245066432
8.534827;1.044449596072919;0.83333297643078;0.7978647639313786;-1.8766423967213846e-07;-1.8101366211575155e-07;1.0449858883759973;9.999940239958075;0.8082704378310367;0.02060910856981618;0.021535866590012023;1.0000125998686524;0.8085229338171004;1.0000128813955123
8.544827;1.0444495716153437;0.8333330777618378;0.7978647828758512;-1.8763940711731726e-07;-1.8099107441206338e-07;1.044986058633916;9.999939694600565;0.8082703806080498;0.020609112683227925;0.021535869252524827;1.000012610976248;0.80852295505341;1.0000127445859746
8.554827;1.044449545555164;0.8333331753430901;0.7978648016623977;-1.876163253900984e-07;-1.8096760017818623e-07;1.0449862326500137;9.999939168598557;0.8082703163134859;0.020609116695143592;0.02153587194914032;1.0000126155665043;0.8085229745581903;1.0000126148333346
8.564827;1.0444495180569564;0.8333332691435383;0.7978648199453152;-1.8759506952427418e-07;-1.8094318343181664e-07;1.0449864106198632;9.999938666752115;0.8082702450312951;0.020609120594020973;0.02153587466602914;1.0000126130250164;0.8085229923301342;1.0000124929870304
8.574827;1.0444494891353446;0.8333333591867744;0.7978648374099266;-1.87575678335775e-07;-1.8091780214616808e-07;1.0449865928760051;9.999938193417309;0.8082701668484018;0.02060912436473081;0.021535877392250408;1.000012602922322;0.8085230085093285;1.0000123799408704
8.584827;1.0444494587521544;0.8333334454378947;0.797864853720349;-1.8755813901423446e-07;-1.8089145659456696e-07;1.0449867799327182;9.999937752613427;0.8082700818646393;0.020609127990833906;0.021535880118330592;1.000012584962486;0.8085230233967852;1.0000122765208783
8.594827;1.0444494269290705;0.8333335277925417;0.7978648684896164;-1.8754241583718851e-07;-1.808641667481353e-07;1.0449869723715393;9.999937348470356;0.8082699902244119;0.020609131457517325;0.02153588283542059;1.0000125589357527;0.8085230374249696;1.0000121833961022
8.604827;1.0444493938194763;0.8333336061112008;0.79786488128208;-1.8752849805170526e-07;-1.8083600005841326e-07;1.0449871706020135;9.99993698482283;0.8082698921605366;0.020609134752194284;0.021535885535684397;1.000012524662417;0.808523051117916;1.000012101063868
8.614827;1.0444493597357605;0.8333336802401788;0.7978648916976699;-1.8751642350039755e-07;-1.8080710070851914e-07;1.0449873746832785;9.999936664471818;0.8082697879976575;0.020609137861997893;0.021535888214084083;1.0000124819279361;0.8085230650928293;1.0000120299000976
8.624827;1.0444493251215676;0.8333337500544797;0.7978648994900406;-1.8750627050804344e-07;-1.8077768029122235e-07;1.0449875843189416;9.999936389682468;0.8082696781159295;0.020609140771959;0.021535890869959034;1.0000124304906175;0.8085230800031102;1.0000119702143488
8.634827;1.0444492904698293;0.833333815489791;0.7978649045822995;-1.8749814073596425e-07;-1.807479834646127e-07;1.0449877990091234;9.999936162375697;0.808269562924316;0.02060914346657109;0.021535893505865284;1.0000123701453216;0.8085230964127925;1.0000119222999422
8.644827;1.0444492562158374;0.8333338765321573;0.7978649070066921;-1.874921468223185e-07;-1.8071825631206498e-07;1.0449880182234943;9.999935982925825;0.8082694428333038;0.020609145932663924;0.02153589612452135;1.0000123007697208;0.8085231147474395;1.0000118864361327
8.654827;1.0444492226596753;0.8333339331938122;0.797864906847257;-1.8748839916887164e-07;-1.806887185260285e-07;1.044988241450024;9.999935849896701;0.8082693182271306;0.02060914816080177;0.021535898727107105;1.000012222321302;0.8085231353452081;1.00001186278002
8.664827;1.0444491899599926;0.8333339854940786;0.7978649041686887;-1.8748699565046336e-07;-1.8065954232654736e-07;1.0449884681994317;9.999935761186347;0.8082691894838071;0.020609150145936055;0.02153590131372785;1.0000121347929771;0.808523158501507;1.0000118512725673
8.674827;1.0444491581996311;0.8333340334764833;0.7978648989491195;-1.874880213598028e-07;-1.806308594583232e-07;1.0449886980510898;9.999935714681465;0.8082690570161846;0.02060915188789873;0.02153590388473324;1.000012038195945;0.8085231844585664;1.000011851672132
8.684827;1.0444491274840897;0.8333340772448133;0.7978648910544721;-1.874915432019396e-07;-1.806028001630505e-07;1.0449889306457898;9.999935707815427;0.8082689212738398;0.02060915339044411;0.021535906441869136;1.0000119325962455;0.8085232133598326;1.0000118636247393
8.694827;1.0444490979921752;0.8333341169299906;0.7978648802613761;-1.8749759861388268e-07;-1.8057552427919078e-07;1.0449891656463595;9.999935736737768;0.8082687827026013;0.020609154659088344;0.02153590898854118;1.000011818146561;0.8085232451931771;1.0000118867059238
8.704827;1.0444490699270315;0.8333341526152716;0.797864866318306;-1.8750620645915286e-07;-1.8054922014711368e-07;1.0449894027557498;9.999935796078399;0.8082686417194742;0.020609155699415464;0.021535911529759127;1.0000116951026323;0.8085232797877022;1.0000119204781102
8.714827;1.0444490434165339;0.833334184339689;0.7978648490161915;-1.875173808121508e-07;-1.8052409220526025e-07;1.0449896417122444;9.999935879692982;0.8082684987295551;0.020609156517067566;0.021535914072182194;1.000011563849015;0.8085233169094204;1.000011964545851
8.724827;1.0444490184459376;0.8333342121538931;0.7978648282651964;-1.8753110813984486e-07;-1.8050034565692055e-07;1.0449898822063202;9.999935981537618;0.808268354126382;0.020609157118731118;0.021535916623450595;1.0000114249345702;0.8085233563764511;1.0000120185438899
8.734827;1.0444489948496591;0.8333342360831263;0.7978648041425624;-1.8754732624861968e-07;-1.8047816353251325e-07;1.0449901238050907;9.999936095679463;0.8082682082603887;0.020609157512182938;0.021535919191051148;1.0000112790630908;0.8085233981011114;1.0000120820872567
8.744827;1.0444489723915698;0.8333342560056006;0.7978647768631755;-1.875659455006167e-07;-1.8045769015661054e-07;1.0449903659460669;9.999936215728084;0.8082680614039011;0.020609157705474446;0.02153592178142531;1.000011126997885;0.8085234420525326;1.0000121547334178
8.754827;1.0444489509279968;0.8333342716126422;0.797864746711785;-1.8758688119402342e-07;-1.804390251329672e-07;1.0449906079307616;9.999936334541335;0.8082679137072502;0.020609157706771533;0.021535924399796624;1.0000109694757755;0.8085234881902286;1.0000122359478907
8.764827;1.0444489304847817;0.8333342824859958;0.7978647139722443;-1.8761006788982924e-07;-1.8042221652360336e-07;1.0449908488827977;9.999936444404323;0.8082677651871755;0.020609157524720447;0.02153592705085621;1.0000108071953346;0.8085235364314968;1.0000123251288706
8.774827;1.0444489111571091;0.8333342881871105;0.7978646788787502;-1.8763545007773872e-07;-1.804072622742031e-07;1.044991087819952;9.999936537375769;0.8082676157953552;0.020609157168220833;0.021535929739171036;1.0000106408121114;0.8085235866706325;1.000012421734979
8.784827;1.044448892993006;0.8333342883016206;0.7978646416435499;-1.8766295584938254e-07;-1.8039412868098464e-07;1.0449913238514068;9.999936605650513;0.808267465485804;0.02060915664519302;0.021535932467906513;1.0000104708938162;0.8085236388293747;1.0000125253834018
8.794827;1.044448875986575;0.8333342824470191;0.7978646025207446;-1.8769248248451855e-07;-1.8038276159308436e-07;1.0449915562819634;9.999936642100185;0.808267314207689;0.020609155961285104;0.02153593523681268;1.0000102978525662;0.8085236929120723;1.000012635830928
8.804827;1.0444488601514612;0.8333342702977489;0.7978645617901656;-1.8772390255570069e-07;-1.8037307850708182e-07;1.0449917845853072;9.999936640810498;0.8082671618752737;0.020609155120408326;0.02153593804261555;1.00001012190693;0.808523749019874;1.0000127529095533
8.814827;1.0444488456013725;0.8333342516587579;0.7978645196701075;-1.8775707785173056e-07;-1.8036496277937032e-07;1.0449920083645594;9.999936597375164;0.8082670083634469;0.020609154126821627;0.0215359408820921;1.0000099431069287;0.8085238072962836;1.000012876449912
8.824827;1.0444488325255992;0.8333342265247565;0.7978644762876563;-1.8779187179886933e-07;-1.803582731437475e-07;1.044992227299117;9.999936509289899;0.8082668535457306;0.02060915298634068;0.021535943754507722;1.000009761369772;0.8085238678662388;1.0000130062134924
8.834827;1.044448821052233;0.8333341950655051;0.7978644317156341;-1.878281466300372e-07;-1.8035287278709146e-07;1.0449924410726625;9.999936376205763;0.8082666973511607;0.02060915170554938;0.021535946661072003;1.0000095765200132;0.8085239307961019;1.0000131419076412
8.844827;1.0444488111798;0.8333341575556502;0.7978643859905773;-1.8786575823111748e-07;-1.8034866418165804e-07;1.0449926493404482;9.999936199206227;0.8082665397782463;0.02060915028994088;0.021535949601818833;1.000009388381145;0.8085239960280722;1.0000132832945068
8.854827;1.0444488028394328;0.8333341143015022;0.7978643391338001;-1.879045792241103e-07;-1.8034559406827684e-07;1.0449928517243818;9.999935979708686;0.8082663808969817;0.02060914874333362;0.021535952573292907;1.0000091968084477;0.8085240633482732;1.000013430285917
8.864827;1.0444487959352733;0.8333340656118784;0.7978642911789384;-1.8794452918666167e-07;-1.803436274246816e-07;1.044993047814764;9.999935719653962;0.8082662208770721;0.02060914706929467;0.02153595557000887;1.000009001623067;0.8085241324199433;1.0000135829000782
8.874827;1.0444487903070663;0.833334011842584;0.7978642421430269;-1.879855578858253e-07;-1.8034271989876988e-07;1.044993237226406;9.999935422808251;0.8082660599834383;0.020609145271525863;0.021535958587813216;1.0000088026122946;0.8085242028369436;1.0000137411237082
8.884827;1.0444487857140508;0.8333339534643155;0.7978641920160661;-1.8802759562248005e-07;-1.8034280454811933e-07;1.0449934197158073;9.99993509474361;0.8082658985308191;0.02060914335202397;0.021535961626128808;1.0000085995943373;0.8085242742287222;1.0000139048333634
8.894827;1.0444487818532349;0.8333338910649132;0.7978641408158412;-1.8807053968512155e-07;-1.8034379709232712e-07;1.0449935952607572;9.999934740916727;0.8082657368651802;0.0206091413099438;0.02153596468831509;1.0000083924361813;0.8085243463446987;1.0000140737986951
8.904827;1.0444487783745922;0.8333338253091894;0.797864088596491;-1.881142833136454e-07;-1.8034560872550103e-07;1.0449937640214944;9.999934365676365;0.8082655753805656;0.020609139142003907;0.021535967780611183;1.000008181019906;0.8085244189920229;1.000014247716867
8.914827;1.0444487749582414;0.8333337569144973;0.7978640354251026;-1.8815873973649662e-07;-1.8034815391316104e-07;1.0449939262587868;9.999933973271949;0.8082654145187439;0.02060913684331827;0.021535970910604444;1.0000079651848055;0.8085244918996414;1.0000144262946247
8.924827;1.0444487714440849;0.833333686617113;0.797863981403762;-1.8820384365820087e-07;-1.8035135828446365e-07;1.0449940823240635;9.999933568985725;0.8082652547615712;0.020609134408866105;0.021535974085258203;1.000007744734492;0.808524564645205;1.0000146093675049
8.934827;1.0444487678690348;0.8333336151036187;0.7978639266944249;-1.8824954142225403e-07;-1.8035516112208225e-07;1.0449942326608248;9.999933159619921;0.80826509664828;0.020609131834825923;0.02153597730925917;1.000007519523388;0.8085246366985401;1.0000147969662716
8.944827;1.0444487644006073;0.8333335429435726;0.7978638715345112;-1.8829577995599852e-07;-1.8035951086239037e-07;1.0449943777138695;9.99993275334916;0.8082649407780532;0.020609129118710448;0.021535980585376858;1.000007289474582;0.8085247075391219;1.000014989281779
8.954827;1.0444487613057822;0.8333334705737598;0.7978638162650606;-1.8834250931971473e-07;-1.8036437359359372e-07;1.0449945178342583;9.999932358831126;0.8082647877943936;0.020609126258670365;0.021535983915785206;1.0000070545270439;0.8085247767102669;1.0000151865581723
8.964827;1.0444487589772986;0.8333333983188104;0.7978637613556213;-1.8838970301022217e-07;-1.8036974532811263e-07;1.0449946533255445;9.999931984416465;0.808264638377162;0.020609123252646834;0.02153598730159837;1.000006814604234;0.8085248437683245;1.0000153889515901
8.974827;1.044448757936927;0.8333333264041437;0.7978637073898505;-1.8843736791667794e-07;-1.8037563996673092e-07;1.0449947845641778;9.999931638012775;0.8082644931992825;0.020609120098329322;0.021535990740996876;1.0000065695626152;0.8085249082458748;1.0000155964309638
8.984827;1.0444487588103444;0.8333332549786692;0.7978636550200766;-1.8848553379255783e-07;-1.803820679345881e-07;1.044994911986836;9.999931326939837;0.8082643528843905;0.020609116793722702;0.021535994229339616;1.0000063191600497;0.8085249696846109;1.0000158087921314
8.994827;1.0444487622772678;0.8333331841722089;0.7978636049842881;-1.885342402964861e-07;-1.8038903735697925e-07;1.0449950359723945;9.999931057297355;0.808264218058211;0.020609113337575615;0.02153599776094973;1.0000060631527603;0.8085250276855582;1.0000160257337354
9.004827;1.044448768986401;0.8333331141320072;0.7978635581700843;-1.8858351849918692e-07;-1.8039656801462063e-07;1.0449951568279994;9.999930833367431;0.8082640893751734;0.0206091097304633;0.02153600132891355;1.0000058014464503;0.808525081939644;1.0000162468766483
9.014827;1.0444487794799011;0.8333330449821208;0.7978635156153685;-1.8863336757142156e-07;-1.804046931139303e-07;1.0449952748518547;9.99993065735822;0.808263967420429;0.020609105975786222;0.02153600492286735;1.0000055341734657;0.8085251322314262;1.0000164717514066
9.024827;1.044448794174788;0.8333329767759942;0.7978634784385426;-1.8868375545661506e-07;-1.8041345371628697e-07;1.0449953903377116;9.99993052936597;0.8082638526551473;0.020609102078245303;0.02153600852742629;1.0000052616706028;0.8085251784431144;1.0000166998713549
9.034827;1.044448813416053;0.8333329095141444;0.797863447743713;-1.8873464276045483e-07;-1.8042289851879598e-07;1.0449955035796281;9.999930447940516;0.8082637454385333;0.02060909804119121;0.021536012122869846;1.0000049844020074;0.8085252205913636;1.0000169307729954
9.044827;1.044448837567399;0.8333328431561885;0.7978634245686156;-1.8878599357642102e-07;-1.8043307727868819e-07;1.0449956149100668;9.999930411223685;0.8082636460095194;0.020609093866592945;0.021536015687560285;1.0000047028927497;0.8085252588348772;1.000017163933525
9.054827;1.044448867056742;0.8333327776139028;0.7978634099037399;-1.8883777498832806e-07;-1.8044401884013435e-07;1.0449957246881758;9.999930418098128;0.8082635545291558;0.02060908955684108;0.021536019200260555;1.0000044176857834;0.808525293390234;1.0000173987655798
9.064827;1.0444489023299248;0.8333327128047452;0.7978634047007396;-1.8888996862041114e-07;-1.8045571954064236e-07;1.0449958332330849;9.999930468880073;0.8082634712065285;0.020609085115307874;0.021536022641542273;1.0000041293105153;0.8085253244534042;1.0000176347214553
9.074827;1.044448943764198;0.8333326486906065;0.7978634098195534;-1.8894257938393593e-07;-1.8046816420706693e-07;1.0449959407072922;9.999930564497154;0.8082633963301142;0.020609080545964508;0.02153602599452854;1.0000038382799732;0.8085253521944282;1.0000178713193064
9.084827;1.044448991598223;0.8333325852248038;0.7978634259628685;-1.8899562609228485e-07;-1.804813591580185e-07;1.044996047006247;9.999930704237734;0.8082633302239329;0.02060907585341243;0.02153602924525949;1.0000035451096108;0.8085253767444415;1.0000181080752335
9.094827;1.044449045901779;0.833332522337721;0.7978634536430214;-1.8904912763900216e-07;-1.8049534038688102e-07;1.044996151807772;9.999930884598232;0.8082632732053691;0.020609071043314806;0.021536032381909265;1.0000032503239922;0.8085253981756734;1.0000183444935724
9.104827;1.0444491066220276;0.8333324600354557;0.7978634931724373;-1.8910309994704886e-07;-1.8051014860505872e-07;1.0449962547488476;9.999931100262145;0.8082632254774604;0.020609066123409514;0.021536035392465683;1.0000029544426225;0.8085254165196866;1.0000185801512733
9.114827;1.044449173650733;0.8333323984730976;0.7978635446998118;-1.8915756559944314e-07;-1.805257963591492e-07;1.0449963555841917;9.999931345303985;0.8082631870162394;0.020609061105381556;0.021536038263465524;1.0000026579724353;0.8085254317601196;1.000018814745055
9.124827;1.0444492468182331;0.8333323378964858;0.7978636083067262;-1.8921256274595612e-07;-1.8054225379972943e-07;1.044996454288179;9.999931613855674;0.8082631576021151;0.020609056006246386;0.021536040981331866;1.0000023614214395;0.8085254437763657;1.0000190480346332
9.134827;1.0444493258643708;0.8333322785494502;0.79786368404622;-1.8926814058164331e-07;-1.8055946158253354e-07;1.0449965510621761;9.999931900837163;0.8082631369550385;0.020609050846858237;0.02153604353419225;1.0000020653288912;0.8085254523179635;1.000019279772682
9.144827;1.0444494104568272;0.8333322206610809;0.7978637718867243;-1.8932434369543658e-07;-1.80577356916379e-07;1.0449966462421785;9.999932202180794;0.808263124830872;0.020609045648079544;0.021536045912901085;1.0000017703028423;0.8085254570677626;1.0000195097305435
9.154827;1.044449500212451;0.8333321644547758;0.7978638717083997;-1.8938120266041662e-07;-1.8059588332312214e-07;1.0449967402279041;9.99993251413307;0.8082631210165322;0.02060904042899925;0.021536048111757012;1.0000014769742283;0.8085254577657567;1.0000197377642244
9.164827;1.04444959469078;0.8333321101249266;0.7978639833623652;-1.8943874364741891e-07;-1.8061497935457152e-07;1.044996833504131;9.999932832533366;0.808263125247233;0.02060903520873304;0.021536050128617378;1.0000011858348254;0.8085254542859808;1.0000199637678622
9.174827;1.0444496934140977;0.8333320578343165;0.7978641066764054;-1.8949699260316532e-07;-1.8063457168557238e-07;1.0449969266497094;9.999933152695665;0.8082631371355846;0.020609030007431958;0.021536051963695558;1.0000008971341336;0.8085254465949085;1.0000201875446206
9.184827;1.0444497959435368;0.833332007707111;0.7978642414344026;-1.895559591031257e-07;-1.8065457866148729e-07;1.0449970202559709;9.999933469540085;0.8082631562079647;0.02060902484423785;0.021536053618089235;1.0000006109323272;0.8085254346715237;1.0000204087726778
9.194827;1.0444499019725768;0.8333319597693511;0.7978643873907614;-1.896156341746909e-07;-1.8067490893184835e-07;1.0449971148386445;9.99993377811981;0.8082631820043393;0.020609019734868877;0.021536055093659037;1.0000003271898665;0.808525418492889;1.0000206270900793
9.204827;1.0444500113624429;0.833331913920877;0.7978645442700818;-1.8967601618212586e-07;-1.8069545085056897e-07;1.0449972107917826;9.999934074691808;0.8082632141115167;0.020609014690662123;0.021536056393224767;1.0000000457815463;0.8085253980750762;1.0000208421696766
9.214827;1.0444501240891355;0.8333318699974799;0.7978647117515124;-1.897371393161475e-07;-1.8071607176468822e-07;1.0449973083163984;9.999934357087223;0.8082632521160751;0.02060900971958046;0.021536057520255846;0.9999997664462644;0.8085253735236266;1.00002105374688
9.224827;1.0444502401784463;0.8333318278047185;0.7978648894892508;-1.8979908486277858e-07;-1.8073664656480819e-07;1.0449974073652024;9.99993462405475;0.8082632955541876;0.02060900482890921;0.021536058479013014;0.999999488756389;0.8085253450643779;1.0000212616322093
9.234827;1.0444503596729362;0.8333317870558439;0.7978650771265439;-1.8986195923522673e-07;-1.80757085718911e-07;1.0449975077280884;9.999934874525247;0.8082633438928362;0.02060900002721876;0.02153605927428189;0.9999992121747132;0.8085253130202754;1.0000214657067366
9.244827;1.044450482612416;0.8333317473614776;0.7978652742929037;-1.8992583891406112e-07;-1.807773260238447e-07;1.044997609192383;9.999935106912675;0.8082633965072608;0.020608995323875057;0.02153605990968422;0.9999989361802568;0.8085252777172397;1.0000216659330066
9.254827;1.04445060899994;0.8333317083137587;0.7978654806449039;-1.8999072776890076e-07;-1.8079730658495198e-07;1.0449977116110123;9.999935318671236;0.808263452657847;0.020608990727602715;0.021536060386055544;0.9999986603540151;0.8085252393781557;1.0000218623653456
9.264827;1.044450738725961;0.833331669513286;0.7978656959022504;-1.900565627479811e-07;-1.808169577161891e-07;1.0449978148559866;9.99993550650717;0.8082635115360269;0.020608986246221844;0.02153606070197298;0.999998384373621;0.808525198121043;1.0000220550881842
9.274827;1.0444508715212173;0.8333316305216976;0.7978659198063952;-1.9012324062053383e-07;-1.808362011966646e-07;1.0449979187643272;9.999935666678878;0.8082635723380478;0.020608981886442564;0.02153606085610866;0.9999981080005432;0.8085251540665158;1.0000222441359317
9.284827;1.044451007016452;0.8333315908651026;0.7978661520557686;-1.9019062573514135e-07;-1.8085495948665584e-07;1.0449980231462213;9.999935795211679;0.808263634277752;0.02060897765170453;0.021536060849186554;0.9999978311282509;0.8085251074122023;1.0000224294797322
9.294827;1.0444511448747476;0.8333315500931138;0.7978663922788862;-1.9025854007764178e-07;-1.8087316851712853e-07;1.0449981278044176;9.999935888522419;0.8082636965838959;0.02060897354011417;0.021536060685007616;0.9999975538752915;0.8085250583884287;1.0000226110826167
9.304827;1.0444512849004772;0.8333315077820326;0.797866640015582;-1.9032676539093988e-07;-1.808907939437363e-07;1.0449982325195581;9.999935943876334;0.8082637585428766;0.020608969545762443;0.02153606037008155;0.9999972766297847;0.808525007195892;1.0000227889655255
9.314827;1.0444514270352354;0.8333314634926585;0.7978668947000619;-1.903950720997132e-07;-1.8090784853239763e-07;1.0449983370465803;9.999935959029102;0.8082638195659466;0.020608965662638087;0.021536059911317816;0.9999969999743619;0.80852495404473;1.000022963214366
9.324827;1.0444515712314628;0.8333314168003263;0.7978671556944517;-1.904632456528193e-07;-1.8092439417356572e-07;1.044998441158035;9.999935931660492;0.8082638792222514;0.020608961887438045;0.02153605931406883;0.9999967245947572;0.8085248992427204;1.000023133940797
9.334827;1.0444517173024013;0.8333313673838041;0.7978674223653069;-1.9053108608840279e-07;-1.8094052625043514e-07;1.044998544696759;9.999935859144351;0.8082639371863125;0.020608958219087033;0.02153605858221428;0.9999964512476379;0.8085248432136555;1.000023301237882
9.344827;1.044451864910098;0.8333313150374612;0.7978676941748304;-1.9059841608032381e-07;-1.8095635242307403e-07;1.0449986475779998;9.999935738893624;0.8082639931456101;0.020608954656680483;0.021536057719440213;0.999996180737147;0.8085247864073021;1.0000234651507733
9.354827;1.0444520136863304;0.833331259578315;0.7978679707723378;-1.90665107528663e-07;-1.8097198126900697e-07;1.044998749741317;9.99993556922273;0.8082640467662879;0.02060895119843208;0.021536056729994833;0.99999591392286;0.8085247291959077;1.0000236256578097
9.364827;1.0444521632971087;0.8333312007846179;0.7978682520107706;-1.9073107631828253e-07;-1.809875237347401e-07;1.0449988511157107;9.999935349993473;0.8082640977119175;0.020608947841132028;0.02153605561793824;0.9999956517481008;0.8085246718772728;1.0000237826218177
9.374827;1.0444523134515158;0.8333311384387385;0.797868537844523;-1.907962606511327e-07;-1.810030906834236e-07;1.0449989516128757;9.99993508219083;0.8082641456472202;0.020608944579848982;0.021536054386382703;0.999995395189297;0.8085246147439265;1.00002393572734
9.384827;1.044452463943819;0.8333310723733397;0.7978688282165562;-1.908606344778615e-07;-1.81018786909958e-07;1.0449990511097407;9.999934766264216;0.8082641902337462;0.020608941409489906;0.021536053038478213;0.9999951451455352;0.8085245581445569;1.000024084475772
9.394827;1.044452614651933;0.8333310024715044;0.7978691230252379;-1.9092421397320944e-07;-1.8103472112662783e-07;1.0449991494489248;9.99993440079669;0.8082642311453794;0.02060893832713828;0.021536051579135008;0.9999949023456097;0.8085245025217395;1.0000242282718355
9.404827;1.0444527654684128;0.8333309286813051;0.7978694220981781;-1.9098702221453358e-07;-1.8105102773184477e-07;1.0449992464928233;9.999933983122917;0.8082642680564234;0.020608935332607943;0.021536050015059854;0.9999946672876138;0.8085244483848435;1.0000243665445068
9.414827;1.0444529162637453;0.833330851013071;0.7978697251377843;-1.9104906838614235e-07;-1.8106787182331777e-07;1.044999342147283;9.999933510956582;0.8082643006034127;0.02060893242756244;0.021536048353316482;0.9999944402592114;0.8085243962475545;1.0000244988073024
9.424827;1.044453066935342;0.8333307694795926;0.7978700317146155;-1.9111036185041346e-07;-1.810854267096573e-07;1.0449994363111157;9.99993298295379;0.8082643284059804;0.020608929615220598;0.02153604660061776;0.9999942214711861;0.8085243465703676;1.000024624633267
9.434827;1.0444532174666865;0.8333306840733298;0.797870341308294;-1.9117091716599032e-07;-1.811038408948452e-07;1.0449995288412999;9.999932397786568;0.8082643511409497;0.020608926900994886;0.021536044763374566;0.9999940112122864;0.8085242996729339;1.0000247436300578
9.444827;1.0444533679406056;0.83333059480679;0.7978706533353225;-1.9123073957228985e-07;-1.811232223314279e-07;1.0449996195677396;9.999931753025589;0.8082643685889691;0.020608924292583305;0.021536042847691;0.9999938099268382;0.8085242556871483;1.0000248554860434
9.454827;1.0444535185845034;0.8333305017396038;0.7978709671818148;-1.9128981861149393e-07;-1.811436528211557e-07;1.0449997083305724;9.999931044902013;0.8082643806493321;0.020608921798797728;0.02153604085934763;0.9999936181921564;0.8085242146235894;1.0000249599943642
9.464827;1.0444536698006985;0.8333304049936068;0.797871282280885;-1.9134813635999704e-07;-1.811652022053889e-07;1.0449997950219696;9.999930269142508;0.8082643873488644;0.0206089194282026;0.021536038804185115;0.9999934366333229;0.8085241764514546;1.0000250569738642
9.474827;1.044453822017524;0.8333303047685524;0.7978715981843183;-1.914056742512433e-07;-1.8118791208959194e-07;1.0449998796236704;9.999929422354613;0.8082643888217411;0.020608917187967403;0.02153603668967301;0.9999932658636252;0.8085241411091262;1.0000251461752818
9.484827;1.0444539754575002;0.8333302013217216;0.7978719145868208;-1.9146241383442464e-07;-1.8121178321583755e-07;1.0449999622381434;9.999928502845949;0.8082643852569659;0.0206089150823282;0.021536034526283675;0.9999931064825204;0.8085241084838013;1.0000252272704404
9.494827;1.0444541300830426;0.8333300949366471;0.7978722313120684;-1.9151833208108056e-07;-1.8123679274537966e-07;1.0450000430461457;9.999927510368355;0.8082643768519998;0.020608913111928896;0.021536032326454797;0.9999929590490119;0.8085240784064512;1.0000252999329218
9.504827;1.0444542857408121;0.8333299859325405;0.7978725482436311;-1.915733921844324e-07;-1.8126290197071907e-07;1.0450001221843679;9.999926444990464;0.8082643638157193;0.020608911275049695;0.021536030102901036;0.9999928239984417;0.8085240506475634;1.0000253639094274
9.514827;1.0444544423061892;0.8333298746776526;0.797872865230296;-1.916275380468594e-07;-1.8129004421062174e-07;1.0450001996718872;9.999925305938552;0.808264346402915;0.020608909568969665;0.02153602786854837;0.9999927016045359;0.8085240249005992;1.0000254189715903
9.524827;1.0444545996988837;0.8333297615768297;0.7978731820206904;-1.9168069144372922e-07;-1.8131811933686693e-07;1.0450002754267398;9.999924091484127;0.8082643248930901;0.02060890799034669;0.02153602563700327;0.9999925920257885;0.8085240007859451;1.0000254648167557
9.534827;1.0444547578148105;0.8333296470943419;0.7978734982517961;-1.9173275399838626e-07;-1.8134699408464275e-07;1.0450003492722584;9.999922799485104;0.8082642995081982;0.020608906535536764;0.02153602342235461;0.9999924953813524;0.808523977891609;1.0000255010307664
9.544827;1.044454916513263;0.8333295318180799;0.7978738134950277;-1.917836328935183e-07;-1.8137650623771083e-07;1.0450004208993546;9.999921427900123;0.8082642703644976;0.020608905201513643;0.02153602123784287;0.9999924118312198;0.8085239558206495;1.0000255270924139
9.554827;1.0444550756839412;0.8333294164738743;0.797874127292623;-1.9183327443482697e-07;-1.814064871771921e-07;1.0450004898725915;9.999919975553142;0.8082642375101631;0.02060890398678612;0.021536019094909473;0.9999923416154136;0.8085239342097627;1.0000255424023254
9.564827;1.0444552352620908;0.8333293018527146;0.7978744391649463;-1.9188165583741186e-07;-1.814367978298191e-07;1.0450005557040545;9.9999184429342;0.8082642010008427;0.020608902890876378;0.02153601700498413;0.9999922850193216;0.8085239127403967;1.0000255463627665
9.574827;1.0444553951900835;0.8333291887113726;0.7978747486513749;-1.919287478917673e-07;-1.8146734477826327e-07;1.0450006179244424;9.999916832467878;0.8082641609496054;0.02060890191166821;0.021536014981357366;0.9999922422868507;0.8085238911689259;1.0000255384258903
9.584827;1.0444555554154076;0.8333290777152207;0.7978750553439931;-1.91974512454722e-07;-1.8149806695969535e-07;1.0450006761019195;9.999915148165943;0.808264117544086;0.020608901043121037;0.021536013038085153;0.9999922135307525;0.8085238693126198;1.0000255180637987
9.594827;1.0444557158617103;0.8333289694367825;0.797875358858426;-1.9201893385323039e-07;-1.8152891392088807e-07;1.0450007298221198;9.999913394949237;0.8082640710120681;0.020608900276294802;0.021536011188113737;0.9999921987197731;0.8085238470021656;1.0000254847890362
9.604827;1.0444558763137592;0.8333288643798711;0.7978756588327357;-1.9206203574944105e-07;-1.8155982886983762e-07;1.0450007786858095;9.999911577980871;0.8082640215256683;0.02060889960216392;0.02153600944305845;0.9999921977375015;0.8085238241098309;1.0000254382589167
9.614827;1.0444560362943727;0.8333287629780268;0.797875954995669;-1.9210387697238862e-07;-1.8159074071366744e-07;1.0450008223375087;9.999909701953102;0.8082639691467366;0.020608899013270274;0.021536007813803656;0.9999922104455629;0.8085238006008564;1.0000253783315687
9.624827;1.0444561950676012;0.833328665565573;0.7978762471643075;-1.9214454080417287e-07;-1.8162155592253372e-07;1.0450008604714807;9.999907770497721;0.8082639138828572;0.020608898503908905;0.021536006310031792;0.9999922367045576;0.8085237765077347;1.0000253049964154
9.634827;1.044456351797845;0.833328572423593;0.7978765351147532;-1.9218412047711988e-07;-1.8165215921691962e-07;1.045000892789;9.9999057864491;0.8082638557661146;0.020608898069531263;0.021536004938822694;0.9999922762859981;0.8085237518928858;1.0000252182692289
9.644827;1.044456505686783;0.8333284839026355;0.7978768184992255;-1.9222270804839164e-07;-1.8168245244047592e-07;1.045000918970148;9.999903752825173;0.8082637948773699;0.020608897705532064;0.021536003704101785;0.9999923287365018;0.8085237268580241;1.0000251181965634
9.654827;1.0444566559859;0.8333284004601256;0.797877096905174;-1.922603915229797e-07;-1.8171239625675674e-07;1.045000938696927;9.99990167356481;0.8082637313460824;0.02060889740545722;0.02153600260724963;0.9999923933348162;0.8085237015638104;1.0000250049387207
9.664827;1.0444568019890432;0.8333283225729758;0.7978773699327978;-1.922972507952709e-07;-1.8174201376752068e-07;1.045000951691844;9.99989955400132;0.8082636653677031;0.02060889715957306;0.021536001647250124;0.9999924691288767;0.8085236762443231;1.0000248788272135
9.674827;1.0444569430668735;0.8333282506449233;0.797877637225479;-1.9233334504992538e-07;-1.817713860648163e-07;1.045000957788339;9.999897401474831;0.8082635972239829;0.020608896955434372;0.021536000819692636;0.999992555000352;0.8085236512103976;1.0000247404138243
9.684827;1.0444570787223821;0.8333281849769298;0.7978778984881988;-1.9236870770864551e-07;-1.8180062867182617e-07;1.0450009570101253;9.99989522528067;0.8082635272688294;0.02060889678006978;0.02153600011658912;0.9999926497066081;0.8085236268305586;1.000024590473281
9.694827;1.0444572086159891;0.8333281257755999;0.7978781534857695;-1.9240336464919708e-07;-1.818298323886616e-07;1.0450009495780304;9.999893035284952;0.8082634558868252;0.020608896621119702;0.021535999528480263;0.9999927518986528;0.8085236035061198;1.0000244298701055
9.704827;1.044457332514588;0.8333280731443304;0.7978784020038268;-1.9243735651238713e-07;-1.8185904524873016e-07;1.0450009358801144;9.999890840494798;0.8082633834661297;0.020608896466096222;0.02153599904667522;0.9999928602457272;0.8085235816570463;1.000024259434058
9.714827;1.0444574501972053;0.8333280270375468;0.7978786438036523;-1.9247074311966288e-07;-1.8188831263407048e-07;1.0450009164284269;9.999888648823637;0.8082633103883934;0.02060889630258288;0.0215359986629695;0.9999929736145972;0.8085235617048135;1.0000240799811888
9.724827;1.0444575613923386;0.8333279872760101;0.7978788786390142;-1.925035960955617e-07;-1.8191769404184e-07;1.0450008917745721;9.999886467188507;0.8082632370231269;0.020608896120894532;0.021535998367957016;0.9999930910739638;0.8085235440427878;1.000023892310546
9.734827;1.0444576658144493;0.8333279536840614;0.7978791063067036;-1.925359849618448e-07;-1.8194723879176394e-07;1.0450008624633533;9.999884301259893;0.8082631637470219;0.020608895915861257;0.021535998150695772;0.999993211760194;0.8085235290380173;1.000023697093087
9.744827;1.0444577632529948;0.8333279262050345;0.7978793266221597;-1.925679578823867e-07;-1.8197697689356834e-07;1.0450008290393342;9.999882155773717;0.8082630909710018;0.0206088956855169;0.021535998000042692;0.9999933348494107;0.8085235170697839;1.0000234948182327
9.754827;1.0444578535684839;0.8333279048984411;0.7978795393505773;-1.9259953894033814e-07;-1.8200694813203872e-07;1.045000791983422;9.999880035478183;0.8082630191406235;0.020608895428854312;0.02153599790617111;0.999993459649862;0.8085235085620687;1.000023285869028
9.764827;1.0444579365951425;0.8333278898651141;0.7978797442224624;-1.9263074210110804e-07;-1.8203722844375544e-07;1.0450007515847966;9.99987794546146;0.8082629487463737;0.02060889514403036;0.021535997861332527;0.9999935856086448;0.8085235040134532;1.0000230706209714
9.774827;1.0444580120891316;0.8333278811357762;0.7978799410215406;-1.926615691316878e-07;-1.8206792300407015e-07;1.0450007079142845;9.999875890684892;0.8082628803603296;0.020608894827148595;0.02153599785954527;0.9999937122227803;0.8085235039997135;1.0000228494422914
9.784827;1.0444580797470424;0.8333278786055213;0.7978801295926533;-1.926920041177878e-07;-1.8209913522539624e-07;1.0450006609085223;9.999873875593979;0.8082628146352425;0.02060889447218218;0.021535997895476944;0.9999938390341838;0.8085235091009588;1.0000226226441087
9.794827;1.0444581392253944;0.8333278820412822;0.7978803097759763;-1.9272203040335455e-07;-1.8213093025382643e-07;1.0450006104157157;9.999871903801786;0.8082627522422865;0.020608894071593227;0.021535997963888127;0.9999939657064133;0.8085235197940597;1.0000223905594525
9.804827;1.0444581901862662;0.8333278910414152;0.7978804814141964;-1.927516474331895e-07;-1.8216332545386387e-07;1.0450005562299485;9.999869977570306;0.8082626937960454;0.02060889361737234;0.021535998060303405;0.9999940920578356;0.808523536417282;1.0000221536826013
9.814827;1.044458232396197;0.8333279049646914;0.7978806444105211;-1.9278087047954486e-07;-1.8219631379452887e-07;1.0450004981621555;9.999868097767287;0.8082626398104555;0.020608893102311815;0.021535998181929507;0.9999942180684831;0.8085235592355304;1.0000219126447853
9.824827;1.0444582657844927;0.8333279229844801;0.7978807987459379;-1.928097144305807e-07;-1.8222988665344314e-07;1.0450004360412073;9.99986626468702;0.8082625906934247;0.02060889252005397;0.02153599832830835;0.9999943439006931;0.8085235884781237;1.0000216681155525
9.834827;1.0444582904083741;0.8333279442507169;0.7978809444606476;-1.928381747870486e-07;-1.8226404659455639e-07;1.0450003696764187;9.999864479024296;0.8082625467430415;0.020608891864390827;0.021535998501872662;0.9999944698587908;0.8085236242714061;1.0000214207900293
9.844827;1.0444583064245845;0.8333279680322982;0.7978810816363616;-1.9286623114938373e-07;-1.8229881269089575e-07;1.045000298867721;9.999862742531583;0.8082625081272393;0.020608891129675094;0.021535998708066238;0.9999945962632993;0.8085236665683739;1.0000211713550533
9.854827;1.0444583141011232;0.8333279937880397;0.7978812104273939;-1.9289385690148956e-07;-1.8233420263158698e-07;1.045000223405224;9.999861058351017;0.808262474904001;0.0206088903120885;0.021535998954466937;0.9999947233297692;0.8085237151523966;1.0000209204001635
9.864827;1.0444583137730872;0.833328021157528;0.7978813311121644;-1.9292100955125e-07;-1.8237020561931085e-07;1.045000143062485;9.999859430988526;0.8082624470885281;0.020608889411528775;0.021535999248822553;0.9999948511166323;0.8085237696893105;1.000020668410637
9.874827;1.0444583057773449;0.8333280499080541;0.7978814440714667;-1.9294762980701558e-07;-1.82406781254861e-07;1.045000057627488;9.999857866184785;0.8082624246746954;0.02060888843304635;0.021535999596779182;0.9999949795190094;0.8085238297823766;1.0000204158110342
9.884827;1.0444582904535855;0.8333280798940724;0.7978815497191702;-1.929736654986761e-07;-1.8244387960717175e-07;1.044999966940994;9.999856370688772;0.8082624075962573;0.020608887385228876;0.02153600000073264;0.9999951082539077;0.8085238949970683;1.000020162946343
9.894827;1.0444582681711025;0.8333281110171367;0.7978816484682947;-1.929990914442192e-07;-1.8248146208575524e-07;1.0449998709084918;9.99985495165428;0.808262395724178;0.020608886276461704;0.021536000461029943;0.9999952368531702;0.8085239649053457;1.0000199100865685
9.904827;1.0444582393433837;0.833328143146403;0.7978817407179736;-1.930239066185089e-07;-1.825195092923314e-07;1.044999769463015;9.999853615626714;0.8082623889208865;0.020608885112029234;0.02153600097859208;0.9999953647226393;0.8085240391887263;1.0000196575459768
9.914827;1.0444582044210589;0.8333281760578771;0.7978818268044607;-1.9304811468192993e-07;-1.8255800406431609e-07;1.0449996625355806;9.999852367354473;0.808262387057265;0.020608883893095533;0.021536001556196876;0.9999954912437246;0.8085241176788215;1.000019405792841
9.924827;1.044458163845251;0.833328209503389;0.7978819069426412;-1.930717059182931e-07;-1.8259691386903148e-07;1.0449995500853744;9.999851209074755;0.8082623899734672;0.020608882617194964;0.021536002198017393;0.9999956158493792;0.8085242002708655;1.0000191554055176
9.934827;1.0444581179795707;0.8333282433486024;0.7978819812264384;-1.930946542664198e-07;-1.8263620010292367e-07;1.0449994321276181;9.999850140693137;0.8082623974797685;0.02060888127923461;0.02153600290922427;0.9999957380384689;0.8085242868451266;1.0000189069597978
9.944827;1.0444580670713666;0.833328277607533;0.7978820496595135;-1.9311693740468966e-07;-1.8267583620697242e-07;1.0449993087105225;9.999849160522205;0.8082624094151595;0.020608879873313606;0.021536003695761446;0.9999958573493983;0.8085243772686724;1.0000186610139536
9.954827;1.04445801128135;0.8333283123660108;0.7978821121641464;-1.9313857423896497e-07;-1.82715816401186e-07;1.0449991798761389;9.999848266244785;0.8082624256864215;0.020608878394705432;0.02153600456374411;0.9999959733810017;0.8085244714183628;1.0000184181080976
9.964827;1.0444579507456824;0.833328347713014;0.7978821685786862;-1.9315964905571038e-07;-1.8275615058728965e-07;1.0449990456853226;9.999847455769125;0.8082624462796267;0.02060887683942985;0.021536005518603626;0.9999960858791253;0.8085245691971022;1.000018178645565
9.974827;1.044457885602412;0.8333283837198053;0.7978822186672402;-1.931803048679957e-07;-1.8279684754106e-07;1.044998906303846;9.999846727217847;0.8082624712843455;0.020608875203209993;0.02153600656354782;0.9999961947556013;0.8085246705152683;1.0000179428246063
9.984827;1.044457815998539;0.8333284204206073;0.7978822621649546;-1.932007130116013e-07;-1.8283791838844535e-07;1.044998762032271;9.999846078182749;0.8082625009042671;0.020608873482464665;0.02153600769813917;0.9999962999972943;0.8085247752235201;1.000017710743526
9.994827;1.0444577421080805;0.8333284577673363;0.7978822988587169;-1.9322103912115958e-07;-1.8287940681134877e-07;1.0449986132385576;9.999845505597307;0.808262535433083;0.02060887167537249;0.021536008918428495;0.9999964016145156;0.8085248830657804;1.0000174824881742
10.004827;1.0444576641044572;0.8333284956057372;0.7978823286682886;-1.9324142630842432e-07;-1.8292140531493856e-07;1.0449984603199547;9.999845006729696;0.8082625752205927;0.02060886978229608;0.021536010217958864;0.9999964996512003;0.8085249936887783;1.0000172581074123
10.014827;1.0444575820987472;0.8333285337144257;0.7978823517013022;-1.9326198289533067e-07;-1.829640409931253e-07;1.0449983037711579;9.999844580290418;0.8082626206099216;0.0206088678068451;0.021536011588677576;0.9999965941468973;0.8085251066751576;1.0000170376079858
10.024827;1.044457496172392;0.8333285718541713;0.7978823682715109;-1.9328276079283573e-07;-1.8300745157751216e-07;1.0449981442125547;9.999844226447676;0.8082626718641509;0.020608865756651478;0.021536013021537456;0.9999966850991664;0.8085252215545086;1.000016821014208
10.034827;1.0444574064751215;0.8333286097900835;0.7978823788484681;-1.9330374519772446e-07;-1.830517826084856e-07;1.0449979822822284;9.999843945840354;0.8082627291524482;0.020608863642705942;0.021536014506959127;0.999996772492794;0.8085253377859011;1.0000166084149933
10.044827;1.0444573131900918;0.8333286473079535;0.7978823839598342;-1.9332486662883502e-07;-1.8309720922230772e-07;1.0449978185356754;9.999843739028291;0.808262792547488;0.02060886147812372;0.021536016035972216;0.9999968563393467;0.8085254547705958;1.0000163999543625
10.054827;1.044457216391104;0.833328684215334;0.7978823841404269;-1.9334601440501115e-07;-1.8314393593893128e-07;1.0449976534702117;9.999843607012988;0.8082628619876776;0.020608859277366137;0.021536017601818704;0.9999969366967105;0.8085255719213456;1.0000161957762799
10.064827;1.0444571160422194;0.8333287203199103;0.7978823799496032;-1.9336703320636444e-07;-1.8319214780384403e-07;1.0449974876009565;9.999843551795323;0.8082629372751958;0.020608857056262236;0.021536019200561647;0.9999970136843062;0.8085256887122185;1.0000159959576769
10.074827;1.044457012143827;0.833328755443879;0.797882371994595;-1.933877250729366e-07;-1.8324196469851016e-07;1.044997321481236;9.999843576081094;0.808263018148143;0.02060885483220377;0.021536020830441194;0.9999970874941743;0.8085258046395842;1.0000158004957571
10.084827;1.0444569048061274;0.8333287894856583;0.7978823609080111;-1.93407886816869e-07;-1.832934508863902e-07;1.0449971556521986;9.999843682332866;0.8082631043939936;0.02060885262277564;0.021536022491204624;0.999997158370608;0.8085259191626007;1.0000156093706571
10.094827;1.0444567942179006;0.8333288224406391;0.7978823473190058;-1.934273536959599e-07;-1.8334664977901872e-07;1.0449969905855447;9.999843871843364;0.8082631959109172;0.020608850443697677;0.02153602418383457;0.9999972265590092;0.8085260317200537;1.000015422593568
10.104827;1.0444566805915962;0.8333288544149988;0.797882331878159;-1.934460048854505e-07;-1.8340159224751657e-07;1.0449968267054448;9.999844144694862;0.8082632926691091;0.02060884830843982;0.021536025910473388;0.999997292268016;0.8085261418110076;1.0000152401745213
10.114827;1.0444565641271537;0.8333288856910768;0.7978823152681993;-1.934637435271718e-07;-1.834582827936987e-07;1.0449966644844646;9.999844501146226;0.8082633946630002;0.02060884622887062;0.021536027674488877;0.9999973556486813;0.8085262490742848;1.0000150620809058
