time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
10.124827;1.0444564450459703;0.8333289167008188;0.797882298129054;-1.9348048610615075e-07;-1.8351669031625815e-07;1.0449965044970386;9.999844943346956;0.8082635019051361;0.02060884421581175;0.021536029479714353;0.9999974167496936;0.8085263533465212;1.000014888251159
10.134827;1.04445632363312;0.8333289478840851;0.7978822809675623;-1.934961643335044e-07;-1.835767486053304e-07;1.0449963473689279;9.999845475209264;0.8082636144292233;0.020608842279709747;0.021536031329432048;0.9999974754342756;0.8085264547119377;1.0000147186083284
10.144827;1.0444562001849547;0.8333289796204056;0.7978822641603057;-1.9351072852322846e-07;-1.8363837083399236e-07;1.0449961936774241;9.999846100319543;0.8082637322859869;0.02060884043147783;0.021536033227418233;0.9999975313086154;0.8085265534943791;1.0000145530353737
10.154827;1.0444560749354288;0.8333290122564332;0.797882248058841;-1.9352414843148487e-07;-1.8370148046571897e-07;1.0449960438882926;9.999846820065326;0.8082638555145855;0.020608838683069966;0.021536035179689147;0.9999975837464078;0.8085266501619178;1.0000143913457509
10.164827;1.0444559480546436;0.8333290461051075;0.7978822330817272;-1.9353641428252944e-07;-1.8376603032687844e-07;1.0449958983828092;9.999847633276891;0.8082639840783571;0.020608837047125347;0.021536037194108047;0.9999976320313472;0.8085267452219334;1.0000142332629685
10.174827;1.0444558196576954;0.8333290814058143;0.7978822196678209;-1.9354754384013584e-07;-1.838319860756953e-07;1.0449957575134434;9.999848537067999;0.8082641177956893;0.020608835535465397;0.02153603927897635;0.9999976754848166;0.8085268391629422;1.0000140784167908
10.184827;1.0444556897735915;0.8333291183027891;0.7978822081346176;-1.9355758019850244e-07;-1.838992999179926e-07;1.0449956216071663;9.999849527946546;0.8082642563120175;0.02060883415715188;0.021536041442357635;0.9999977134802939;0.8085269324357541;1.0000139264145382
10.194827;1.0444555583130937;0.8333291568357595;0.7978821986142303;-1.9356657142139763e-07;-1.839679086988226e-07;1.0449954909365242;9.999850602411756;0.8082643991269968;0.02060883291780438;0.021536043691953426;0.9999977454750882;0.808527025461769;1.0000137769791022
10.204827;1.0444554250555786;0.8333291969335314;0.7978821911262023;-1.9357455121040303e-07;-1.8403774058387416e-07;1.044995365682643;9.99985175740659;0.8082645456581826;0.020608831820803405;0.02153604603509911;0.9999977710947227;0.8085271186511312;1.0000136299820375
10.214827;1.0444552897048356;0.8333292384361617;0.7978821856769549;-1.935815253681915e-07;-1.8410870905733415e-07;1.044995245952474;9.999852990831505;0.8082646953078476;0.020608830868894756;0.021536048477986097;0.9999977901384964;0.8085272124233038;1.000013485291626
10.224827;1.0444551519978473;0.8333292811267159;0.7978821822904626;-1.9358746982112804e-07;-1.8418071042373658e-07;1.0449951318578612;9.99985430146492;0.8082648475122527;0.02060883006491043;0.021536051023658628;0.9999978025342422;0.8085273072185397;1.00001334263743
10.234827;1.0444550117193634;0.8333293247574233;0.797882181001779;-1.9359235076837345e-07;-1.8425363109311805e-07;1.0449950234988334;9.999855688527203;0.8082650017758009;0.020608829411995398;0.02153605367065529;0.9999978083063944;0.8085274034638346;1.0000132016996037
10.244827;1.0444548686665325;0.8333293691070746;0.7978821818670926;-1.9359614727047052e-07;-1.843273628668748e-07;1.0449949208549945;9.999857151267804;0.8082651576914268;0.02060882891443486;0.02153605641426689;0.9999978075445953;0.808527501519986;1.000013062300332
10.254827;1.0444547227123084;0.8333294140678458;0.7978821849903042;-1.9359885470180514e-07;-1.844018178483092e-07;1.0449948237601911;9.9998586883626;0.808265314939817;0.020608828577915364;0.021536059248979136;0.9999978003905883;0.8085276016684638;1.000012924407068
10.264827;1.0444545738709436;0.8333294596847857;0.797882190541108;-1.9360047708485345e-07;-1.8447691810996816e-07;1.0449947319728634;9.999860297441566;0.8082654732481636;0.020608828408128443;0.021536062169997906;0.9999977870443453;0.8085277041146507;1.0000127879889562
10.274827;1.0444544222755268;0.8333295060969259;0.7978821987201847;-1.9360102657272543e-07;-1.8455257671910352e-07;1.0449946452337526;9.999861975235433;0.8082656323133385;0.020608828409831106;0.021536065174286127;0.9999977677731646;0.8085278089856439;1.0000126529863385
10.284827;1.0444542681803157;0.8333295534700391;0.7978822096590941;-1.9360051787459543e-07;-1.8462869729474125e-07;1.0449945632631872;9.999863718146107;0.8082657917457343;0.020608828586418517;0.0215360682611534;0.9999977429195562;0.8085279163520437;1.0000125193640028
10.294827;1.0444541119997326;0.833329601986094;0.7978822233197568;-1.9359893817377476e-07;-1.8470518253283059e-07;1.044994485748098;9.99986552256661;0.8082659510745849;0.020608828938361166;0.021536071432188112;0.9999977129099616;0.8085280262519176;1.0000123870934376
10.304827;1.0444539542886213;0.8333296517918871;0.7978822394649754;-1.9359622436296675e-07;-1.8478194247611822e-07;1.0449944123653918;9.999867384868555;0.8082661097944344;0.020608829461460327;0.02153607469186587;0.9999976782601702;0.8085281386841474;1.0000122560972586
10.314827;1.0444537956723525;0.8333297029070696;0.7978822576831169;-1.9359228661053612e-07;-1.8485888730874204e-07;1.0449943427982997;9.999869301370552;0.8082662674008033;0.020608830145775275;0.02153607804792083;0.9999976395505589;0.8085282536143998;1.0000121262664008
10.324827;1.0444536367827293;0.8333297552246353;0.7978822774386196;-1.935870599332675e-07;-1.849358996543046e-07;1.0449942767277205;9.999871267832576;0.8082664233920009;0.020608830976202204;0.021536081508866725;0.9999975974055587;0.8085283710139353;1.000011997582692
10.334827;1.0444534782386077;0.8333298085807087;0.7978822981794457;-1.9358053397166767e-07;-1.8501282400386214e-07;1.0449942138021497;9.99987327873622;0.8082665772732849;0.020608831936304983;0.021536085081035494;0.9999975525280865;0.8085284908785875;1.0000118702012128
10.344827;1.0444533206492213;0.8333298627644544;0.7978823194469801;-1.9357274272078695e-07;-1.8508949279057964e-07;1.044994153578893;9.999875327891543;0.8082667285882402;0.0206088330131444;0.02153608876886815;0.9999975056988529;0.8085286132061655;1.0000117443576753
10.354827;1.0444531645836352;0.8333299174937956;0.7978823408817828;-1.935637392795085e-07;-1.851657514009184e-07;1.0449940955396235;9.999877410138055;0.8082668769531581;0.02060883419861931;0.02153609257559465;0.9999974576658196;0.8085287379719989;1.000011620250478
10.364827;1.0444530105359333;0.8333299724559387;0.7978823621560537;-1.9355357811444028e-07;-1.852414506943501e-07;1.0449940392292285;9.999879522384965;0.8082670220611666;0.020608835486987095;0.021536096501483398;0.9999974090235961;0.8085288651207879;1.0000114980562473
10.374827;1.044452858951607;0.8333300273667308;0.7978823829363735;-1.9354231213755703e-07;-1.8531643357662358e-07;1.0449939843668283;9.999881663458702;0.8082671636393488;0.02060883687216878;0.02153610054279116;0.9999973602039869;0.8085289945729138;1.0000113779593096
10.384827;1.044452710285803;0.8333300819776935;0.7978824029193938;-1.9352999956850065e-07;-1.8539054432095117e-07;1.0449939308433023;9.999883833132682;0.8082673014102593;0.020608838347169308;0.02153610469333328;0.9999973115813606;0.8085291262661328;1.000011260115885
10.394827;1.0444525650024816;0.833330136079059;0.7978824219072455;-1.9351670301184558e-07;-1.8546364494381724e-07;1.0449938786924238;9.999886031118669;0.8082674351126848;0.020608839905084594;0.021536108946145795;0.9999972635717105;0.8085292601853077;1.000011144659764
10.404827;1.0444524235001242;0.8333301895125445;0.7978824398517265;-1.9350248798120755e-07;-1.8553561972344514e-07;1.0449938280916071;9.999888256254108;0.8082675645328216;0.020608841540346305;0.021536113293330182;0.9999972166231172;0.808529396305951;1.0000110317446567
10.414827;1.0444522860252068;0.8333302421291889;0.7978824568205664;-1.934874382723034e-07;-1.8560636192201065e-07;1.0449937793640147;9.999890505695072;0.8082676895146185;0.02060884324956358;0.02153611772559541;0.9999971711627128;0.8085295345268184;1.0000109215439559
10.424827;1.044452152652249;0.8333302937221024;0.7978824728981425;-1.9347166760792021e-07;-1.8567575175042447e-07;1.0449937329618306;9.999892775117926;0.8082678099504454;0.020608845032060837;0.021536122232572303;0.9999971275819389;0.8085296746900645;1.000010814209939
10.434827;1.0444520233699577;0.8333303440425655;0.797882488090725;-1.934553031502361e-07;-1.8574364962306764e-07;1.0449936894488856;9.999895059562029;0.8082679257000996;0.020608846889782224;0.021536126802666734;0.99999708621641;0.8085298166221518;1.0000107097913777
10.444827;1.0444518981846644;0.8333303928823864;0.7978825022842313;-1.9343845485137316e-07;-1.858099006766828e-07;1.0449936495018932;9.999897353535088;0.8082680365212034;0.020608848825836714;0.021536131423268264;0.9999970473352773;0.8085299601231895;1.000010608151504
10.454827;1.0444517771577317;0.8333304400931923;0.7978825152434547;-1.9342120082412045e-07;-1.8587433465738355e-07;1.0449936139070364;9.999899651262256;0.8082681421384361;0.020608850842905323;0.021536136082593707;0.999997011233748;0.808530104943479;1.0000105089972346
10.464827;1.0444516604262843;0.8333304855386916;0.7978825266672814;-1.934035979604109e-07;-1.8593677571253924e-07;1.0449935835118984;9.99990194733904;0.8082682423311393;0.020608852943402922;0.021536140770585622;0.9999969783382393;0.8085302507827389;1.0000104120172988
10.474827;1.0444515482193064;0.8333305290830461;0.7978825362953027;-1.9338569301107952e-07;-1.8599707319921534e-07;1.044993559120795;9.999904236688586;0.8082683369354458;0.02060885512995859;0.021536145476901334;0.9999969491304157;0.8085303973188461;1.000010316998729
10.484827;1.0444514408172323;0.8333305706204464;0.7978825439473176;-1.93367509053135e-07;-1.8605512271832476e-07;1.044993541394134;9.999906514056539;0.808268425853799;0.02060885740499667;0.021536150188742345;0.9999969239518505;0.8085305442361547;1.0000102238309996
10.494827;1.0444513384929157;0.8333306101027516;0.7978825494450753;-1.933490274285758e-07;-1.8611084603589735e-07;1.0449935308084883;9.999908773530866;0.8082685090793912;0.020608859770667582;0.021536154891264904;0.9999969029464932;0.8085306912095293;1.0000101324350776
10.504827;1.0444512415187919;0.833330647534498;0.7978825525792098;-1.933301966862769e-07;-1.861641671327446e-07;1.0449935276391826;9.999911008479366;0.8082685866537234;0.020608862228696;0.02153615956927173;0.9999968861545453;0.8085308378901632;1.0000100427256817
10.514827;1.0444511502469989;0.8333306829052055;0.7978825531915462;-1.9331095473535805e-07;-1.8621502708383683e-07;1.0449935319768902;9.99991321228317;0.8082686585932941;0.020608864779333765;0.021536164208150233;0.9999968735682095;0.8085309839298422;1.0000099546148713
10.524827;1.0444510651546253;0.8333307161351812;0.7978825512228942;-1.932912400885646e-07;-1.8626340166548698e-07;1.0449935438003097;9.999915379385529;0.808268724854534;0.02060886742022497;0.02153616879295503;0.9999968651546154;0.8085311289930159;1.0000098679605292
10.534827;1.0444509867662801;0.8333307471021039;0.7978825466466043;-1.932710050788649e-07;-1.8630928283506693e-07;1.0449935630043956;9.999917506240688;0.8082687853421713;0.020608870146317515;0.021536173305275075;0.9999968609149266;0.8085312727617738;1.0000097824855303
10.544827;1.0444509155644035;0.8333307756911899;0.7978825393496741;-1.9325024590029872e-07;-1.8635264203407812e-07;1.0449935893565536;9.99991959169207;0.808268839978031;0.020608872950745247;0.02153617772142422;0.9999968609160039;0.8085314149669298;1.0000096978147321
10.554827;1.0444508520014986;0.83333080184021;0.7978825290875238;-1.9322902405700074e-07;-1.863934164348747e-07;1.0449936224696479;9.999921636436437;0.8082688888023299;0.02060887582576885;0.021536182015647897;0.9999968652794609;0.8085315554091742;1.0000096135927845
10.564827;1.0444507964913514;0.8333308255674299;0.7978825155539637;-1.9320745306132698e-07;-1.8643153357924765e-07;1.0449936618262492;9.99992364237466;0.8082689320116364;0.020608878764285354;0.02153618616511345;0.9999968741690872;0.8085316939567377;1.0000095295302969
10.574827;1.0444507492845299;0.8333308469578548;0.7978824984411094;-1.9318567135403978e-07;-1.8646693961454044e-07;1.0449937068400021;9.999925612397606;0.8082689699168092;0.02060888176120375;0.021536190152118224;0.9999968877568146;0.8085318305266331;1.0000094454128285
10.584827;1.0444507103707097;0.8333308661297428;0.7978824774413648;-1.9316383456936914e-07;-1.8649960679038964e-07;1.0449937569199659;9.999927550036887;0.8082690028684227;0.02060888481243803;0.021536193964062256;0.9999969061523538;0.8085319650539226;1.000009361121428
10.594827;1.044450679496641;0.8333308831747807;0.7978824522394051;-1.931421192393636e-07;-1.8652952757447095e-07;1.0449938115048962;9.999929458710474;0.8082690311783807;0.02060888791267154;0.021536197592138782;0.9999969293370274;0.8085320975086517;1.0000092766029811
10.604827;1.0444506562047013;0.8333308980677914;0.7978824224929597;-1.9312070846653606e-07;-1.8655669431542186e-07;1.0449938700892538;9.999931341337382;0.8082690550817779;0.020608891054425465;0.02153620102863633;0.9999969571455806;0.8085322279596118;1.000009191805651
10.614827;1.044450639884467;0.8333309106322775;0.7978823878448091;-1.9309976950443727e-07;-1.865810814977443e-07;1.0449939322279527;9.999933200815162;0.808269074748164;0.02060889422844373;0.021536204265108237;0.9999969893201791;0.8085323565906968;1.0000091066498369
10.624827;1.0444506299151706;0.8333309206015396;0.7978823480051089;-1.9307945199526543e-07;-1.866026554288763e-07;1.044993997479773;9.999935040648026;0.8082690902959407;0.020608897424699055;0.02153620729300694;0.9999970255959653;0.8085324836349194;1.0000090210461894
10.634827;1.0444506257994723;0.8333309276843531;0.7978823028218275;-1.9305989689746775e-07;-1.8662139515125644e-07;1.0449940653543566;9.999936864860103;0.8082691018173219;0.02060890063365574;0.021536210105044223;0.999997065750869;0.8085326092695931;1.0000089349143235
10.644827;1.0444506271343545;0.833330931590247;0.7978822522519682;-1.930412375812226e-07;-1.86637300068152e-07;1.0449941353087313;9.99993867715497;0.8082691094357495;0.020608903846953304;0.021536212696212028;0.9999971096282644;0.8085327335397281;1.0000088481539842
10.654827;1.0444506334725918;0.8333309320610062;0.7978821962853814;-1.9302360023727952e-07;-1.8665038679199128e-07;1.044994206744415;9.999940480208647;0.8082691133515423;0.02060890705653043;0.021536215064698088;0.9999971571455614;0.8085328563394996;1.0000087606131343
10.664827;1.044450644230113;0.8333309289258127;0.7978821349108324;-1.9300710849213022e-07;-1.8666068580139873e-07;1.0449942789950428;9.999942275879524;0.8082691138460367;0.020608910253064966;0.02153621721188371;0.9999972082612097;0.8085329774381526;1.0000086721141868
10.674827;1.0444506587092484;0.833330922160334;0.7978820681053406;-1.9299187803330287e-07;-1.8666823997019716e-07;1.044994351334442;9.999944065595539;0.8082691112857877;0.02060891342604492;0.021536219141414032;0.9999972629054644;0.8085330965704477;1.000008582479224
10.684827;1.0444506762047359;0.8333309119034792;0.7978819958380071;-1.929779984007568e-07;-1.866731003282286e-07;1.0449944230273855;9.999945849866263;0.8082691061448949;0.020608916565340803;0.021536220858452807;0.9999973209332046;0.8085332135533231;1.000008491510305
10.694827;1.0444506960926556;0.8333308984236775;0.7978819180931658;-1.9296552473545674e-07;-1.8667531925535938e-07;1.044994493395022;9.999947627314551;0.8082690989762977;0.020608919663034412;0.021536222369702457;0.9999973821546655;0.8085333283250983;1.0000083989728576
10.704827;1.044450717838807;0.8333308820791768;0.7978818348495768;-1.9295449418190365e-07;-1.8667495438706646e-07;1.0449945618462004;9.999949394583343;0.8082690903204003;0.020608922715059336;0.021536223683720913;0.9999974464153975;0.8085334409469691;1.0000083046251087
10.714827;1.0444507409903048;0.8333308632421909;0.7978817460389569;-1.929449545457616e-07;-1.866720865000221e-07;1.0449946278888345;9.999951147719704;0.8082690806449493;0.020608925720845134;0.02153622481030483;0.999997513622031;0.8085335516078802;1.000008208283059
10.724827;1.04445076522368;0.8333308421839032;0.7978816515359706;-1.9293697475454096e-07;-1.8666681986865385e-07;1.0449946911264683;9.999952883514117;0.8082690703432496;0.020608928681074837;0.02153622575910962;0.9999975837017111;0.808533660523346;1.0000081098312656
10.734827;1.0444507903808737;0.8333308190606279;0.797881551144496;-1.9293061812635157e-07;-1.8665924560414553e-07;1.0449947512263789;9.999954599538041;0.808269059734579;0.02060893159681475;0.02153622653879616;0.9999976565922458;0.8085337677601803;1.0000080091396746
10.744827;1.0444508164107988;0.8333307940119239;0.7978814446150191;-1.9292590520694372e-07;-1.8664940590983272e-07;1.044994807887175;9.999956293865667;0.8082690490433443;0.020608934470296287;0.02153622715729173;0.9999977322575898;0.8085338731762077;1.0000079059809237
10.754827;1.0444508433133444;0.8333307671866882;0.7978813317192864;-1.9292280858595712e-07;-1.8663729861345088e-07;1.0449948608348012;9.999957964969044;0.8082690383774453;0.02060893730487085;0.021536227622708022;0.9999978106527234;0.8085339765143512;1.000007800023542
10.764827;1.0444508711951586;0.8333307386770965;0.797881212290103;-1.9292128073150524e-07;-1.866229101123517e-07;1.0449949098081146;9.999959611348405;0.8082690277201617;0.02060894010370461;0.021536227942777222;0.9999978916687577;0.8085340775217955;1.0000076908751974
10.774827;1.0444509003089113;0.8333307084891216;0.7978810862391852;-1.929212820727845e-07;-1.866062414396912e-07;1.0449949545074568;9.999961231343017;0.8082690169540467;0.020608942868436352;0.021536228122577463;0.999997975125028;0.8085341759693019;1.0000075781157458
10.784827;1.0444509309337118;0.8333306765629852;0.7978809536165694;-1.9292278561044074e-07;-1.865873161985103e-07;1.0449949945966395;9.999962823347678;0.8082690059299207;0.020608945598577896;0.021536228164256495;0.9999980607984346;0.8085342715878537;1.000007461322384
10.794827;1.0444509632260328;0.8333306427972221;0.7978808146243642;-1.92925769127897e-07;-1.8656617893548147e-07;1.0449950297729527;9.999964385806251;0.8082689945207868;0.02060894829236482;0.021536228069061407;0.9999981484641386;0.8085343640251436;1.000007340125891
10.804827;1.0444509972047762;0.8333306070588602;0.7978806695482379;-1.9293021617411777e-07;-1.8654287550916638e-07;1.0449950597889734;9.999965916951133;0.8082689826223891;0.020608950949010107;0.02153622783796103;0.9999982379736256;0.8085344528445453;1.0000072142516472
10.814827;1.0444510328223606;0.8333305691884986;0.7978805186968293;-1.9293611098507685e-07;-1.8651742022700021e-07;1.0449950844189417;9.999967415007193;0.8082689701569985;0.02060895357040121;0.02153622747101546;0.9999983293479212;0.8085345375352789;1.0000070834950678
10.824827;1.0444510700362488;0.8333305290348753;0.7978803623430564;-1.9294341790245594e-07;-1.8648979144621053e-07;1.044995103460124;9.99996887894612;0.8082689570868357;0.02060895616078983;0.021536226968034256;0.9999984227709199;0.8085346175250114;1.0000069476895144
10.834827;1.0444511088669877;0.8333304864976881;0.7978802006508845;-1.9295207983347215e-07;-1.8645995790506597e-07;1.0449951167622276;9.999970308785706;0.8082689434003831;0.020608958725073998;0.021536226330263378;0.9999985184817063;0.8085346922242721;1.0000068067249361
10.844827;1.0444511494408681;0.8333304415142817;0.797880033701822;-1.9296204037632622e-07;-1.864278920468444e-07;1.0449951242143942;9.999971704908523;0.8082689290876721;0.020608961267249093;0.021536225561638637;0.9999986166986363;0.8085347611028184;1.0000066606114584
10.854827;1.0444511920400144;0.8333303940260741;0.7978798616268864;-1.9297324834627653e-07;-1.8639356299453248e-07;1.044995125724823;9.999973067389723;0.8082689140921157;0.020608963790061757;0.021536224669242654;0.9999987175875619;0.8085348237150265;1.0000065095163537
10.864827;1.0444512371364094;0.8333303439998971;0.797879684673109;-1.9298564125586557e-07;-1.8635692387782897e-07;1.0449951212458646;9.999974396177517;0.8082688982404348;0.020608966295116733;0.02153622366259004;0.9999988212041925;0.8085348796827756;1.0000063536984791
10.874827;1.0444512853318306;0.8333302914418416;0.7978795031219463;-1.9299914280674714e-07;-1.8631789477431146e-07;1.044995110802467;9.999975691665579;0.8082688812474331;0.020608968781908796;0.021536222551271914;0.9999989274021597;0.8085349287387874;1.0000061934380051
10.884827;1.044451337238432;0.8333302363514441;0.7978793171738082;-1.9301367329604576e-07;-1.8627635990813743e-07;1.0449950945241213;9.999976954842934;0.8082688628055252;0.020608971245913914;0.021536221342782977;0.9999990357262367;0.808534970797615;1.0000060290962525
10.894827;1.0444513934381974;0.833330178730849;0.79787912695715;-1.9302915662016606e-07;-1.862321960502984e-07;1.0449950726614403;9.999978186911498;0.8082688426447424;0.020608973678212354;0.02153622004288022;0.9999991453743802;0.8085350059523744;1.000005861200827
10.904827;1.0444514545322074;0.8333301186528694;0.7978789326379179;-1.9304554411649105e-07;-1.861853013131779e-07;1.0449950455132089;9.999979388898787;0.8082688205125901;0.020608976067722225;0.0215362186574951;0.9999992552965;0.8085350344313845;1.0000056904058965
10.914827;1.0444515211549774;0.833330056231077;0.7978787344688572;-1.9306284538598704e-07;-1.8613558860049944e-07;1.0449950133678085;9.999980561405003;0.8082687961166947;0.020608978403883312;0.021536217193652764;0.9999993643896139;0.8085350565755522;1.0000055174080877
10.924827;1.0444515939450636;0.8333299915230775;0.7978785327531218;-1.9308111538639181e-07;-1.8608296112444082e-07;1.0449949765768958;9.999981704322337;0.8082687691267737;0.02060898067782957;0.021536215659036632;0.9999994716739652;0.8085350727814726;1.0000053429325686
10.934827;1.0444516735277258;0.8333299245124115;0.7978783277917291;-1.9310041155727212e-07;-1.8602730335052832e-07;1.044994935634471;9.999982816831372;0.8082687392766604;0.02060898288213114;0.02153621406192804;0.9999995763031891;0.8085350834098138;1.0000051677095707
10.944827;1.0444517604777397;0.833329855145544;0.7978781198377458;-1.9312077231320776e-07;-1.8596848317542925e-07;1.0449948911309552;9.999983897706375;0.8082687064430751;0.020608985010588148;0.021536212411733972;0.9999996774943344;0.8085350887439324;1.0000049923688992
10.954827;1.0444518552856976;0.8333297833505384;0.7978779090967184;-1.931422118409632e-07;-1.8590635329789956e-07;1.0449948436702605;9.999984945577587;0.8082686706068037;0.02060898705854317;0.021536210718623404;0.9999997745936887;0.8085350890162534;1.000004817362917
10.964827;1.0444519583786083;0.8333297090569248;0.797877695781133;-1.9316471588752117e-07;-1.8584076693866518e-07;1.0449947938350483;9.999985959379721;0.8082686317761789;0.020608989022345092;0.021536208992649044;0.9999998671782154;0.8085350844721848;1.0000046429805483
10.974827;1.0444520701310183;0.833329632229667;0.797877480164599;-1.9318824770289167e-07;-1.8577161632277685e-07;1.044994742111026;9.999986938803518;0.8082685899630959;0.020608990898035733;0.021536207243392367;0.9999999550076396;0.8085350754205101;1.0000044693683938
10.984827;1.0444521908296702;0.8333295528832807;0.797877262586373;-1.9321275669048147e-07;-1.8569886898281545e-07;1.0449946887827462;9.999987883870338;0.8082685451912424;0.020608992680326132;0.021536205480088874;1.0000000378987963;0.8085350622285776;1.000004296566387
10.994827;1.0444523206647498;0.8333294710651721;0.7978770433796628;-1.9323817989528885e-07;-1.8562256891802645e-07;1.0449946339314669;9.999988794118584;0.8082684974937857;0.020608994362151842;0.021536203712330358;1.0000001156645413;0.8085350452614048;1.0000041246024476
11.004827;1.0444524597447975;0.8333293868471456;0.7978768227931164;-1.9326443629272797e-07;-1.8554280662615528e-07;1.044994577473198;9.999989668680715;0.8082684469061646;0.020608995936011384;0.021536201950898132;1.0000001881499527;0.8085350247898536;1.0000039535647716
11.014827;1.044452608063714;0.8333293003457718;0.7978766010077499;-1.9329141514324437e-07;-1.8545969191662304e-07;1.044994519172386;9.999990506688922;0.8082683934571583;0.020608997396451643;0.02153620020765781;1.000000255281179;0.8085350009339933;1.000003783634083
11.024827;1.044452765487073;0.8333292117426954;0.7978763782247655;-1.9331898027666832e-07;-1.8537334737976266e-07;1.0449944587370004;9.999991306985715;0.8082683371831176;0.020608998739705668;0.021536198494238837;1.0000003170577942;0.8085349736870953;1.0000036151206726
11.034827;1.0444529318091451;0.8333291212976177;0.79787615475845;-1.9334700712381937e-07;-1.852839267273513e-07;1.0449943959702668;9.999992067875178;0.8082682781729543;0.020608999960951745;0.021536196820274432;1.0000003735350507;0.8085349429777738;1.0000034484239386
11.044827;1.0444531067579428;0.8333290293493975;0.7978759311052912;-1.9337541014062174e-07;-1.8519163727991171e-07;1.0449943308431464;9.999992787398828;0.8082682165538593;0.02060900105411382;0.02153619519296614;1.0000004247976566;0.8085349087102643;1.0000032839103228
11.054827;1.0444532899217602;0.8333289362887071;0.7978757079166435;-1.9340411817560706e-07;-1.8509673549084807e-07;1.0449942634852931;9.999993463638706;0.8082681524251425;0.02060900201361993;0.021536193618788023;1.000000470881105;0.8085348707614152;1.0000031218785195
11.064827;1.044453480736879;0.8333288425283666;0.7978754858571838;-1.9343303973211582e-07;-1.849995095296288e-07;1.044994194118278;9.999994094836076;0.8082680858556102;0.02060900283481438;0.02153619210486673;1.0000005117268207;0.8085348289304236;1.0000029626282256
11.074827;1.0444536785566778;0.833328748479862;0.7978752654568924;-1.9346206709481255e-07;-1.849002559215896e-07;1.0449941229193254;9.999994679139917;0.8082680169198855;0.020609003514191232;0.021536190657709776;1.0000005472394555;0.808534782896911;1.000002806507343
11.084827;1.0444538826869258;0.8333286545164906;0.7978750470628602;-1.9349110160208242e-07;-1.8479922918802673e-07;1.0449940499043808;9.999995214189855;0.8082679456933705;0.02060900405040841;0.021536189280945958;1.0000005773776437;0.808534732253494;1.0000026539223874
11.094827;1.0444540923473247;0.8333285609457227;0.7978748309032478;-1.9352007434422797e-07;-1.8469659404383974e-07;1.0449939749250818;9.999995697236503;0.8082678722068268;0.02060900444439995;0.02153618797498468;1.000000602217141;0.8085346765937657;1.000002505361011
11.104827;1.0444543066059278;0.8333284680384108;0.7978746171549603;-1.935489612380961e-07;-1.8459243412276575e-07;1.0449938977103423;9.999996125769155;0.8082677964034908;0.020609004698628936;0.02153618673892783;1.000000621964407;0.8085346155849775;1.0000023614306222
11.114827;1.0444545243545162;0.8333283760974456;0.7978744059424295;-1.9357778620456328e-07;-1.8448680504744661e-07;1.0449938178759148;9.99999649779897;0.8082677181529242;0.020609004817386086;0.021536185572672513;1.0000006369256893;0.8085345489392138;1.0000022228369163
11.124827;1.0444547443755212;0.833328285475399;0.7978741973114973;-1.9360660072000424e-07;-1.8437977325470904e-07;1.0449937349730252;9.999996811724676;0.8082676372701401;0.02060900480796583;0.0215361844772887;1.0000006474944796;0.8085344763242619;1.0000020902602742
11.134827;1.044454965456492;0.8333281965292527;0.7978739912256462;-1.9363544935184543e-07;-1.8427142266509365e-07;1.044993648602997;9.999997066541576;0.808267553492626;0.020609004680510242;0.02153618345375737;1.0000006541807465;0.8085343973544729;1.0000019642467946
11.144827;1.0444551864575065;0.8333281095761915;0.7978737876214149;-1.9366434429605152e-07;-1.841618480163763e-07;1.0449935584874346;9.99999726206448;0.8082674665280429;0.02060900444694474;0.02153618250213448;1.00000065755756;0.8085343116476009;1.0000018451966153
11.154827;1.0444554063212133;0.833328024890106;0.7978735864935068;-1.9369325717264966e-07;-1.8405113785912554e-07;1.044993464452151;9.999997398422288;0.8082673761706708;0.02060900412073447;0.021536181623038022;1.0000006580940026;0.8085342188781615;1.000001733383744
11.164827;1.0444556240773988;0.8333279427518154;0.7978733879160133;-1.9372212116961735e-07;-1.8393935015020328e-07;1.0449933663824844;9.999997475434062;0.8082672823385799;0.020609003715950803;0.02153618082043548;1.0000006560665877;0.8085341188417403;1.0000016289524496
11.174827;1.0444558388420342;0.8333278634868113;0.7978731919828056;-1.937508384476908e-07;-1.8382650070316258e-07;1.0449932641606592;9.99999749255283;0.8082671850087744;0.020609003245363525;0.02153618010279094;1.0000006516184194;0.8085340115090655;1.0000015318887447
11.184827;1.0444560497932671;0.8333277874157476;0.7978729987576704;-1.9377928486297099e-07;-1.8371258141692117e-07;1.0449931576155416;9.99999744919407;0.8082670841454033;0.020609002720214688;0.021536179481875813;1.000000644858479;0.8085338970134704;1.0000014419689442
11.194827;1.0444562561675215;0.8333277147874701;0.7978728083020549;-1.9380730839009363e-07;-1.8359758960376084e-07;1.044993046572118;9.999997345218942;0.808266979690593;0.020609002151157234;0.021536178971074044;1.000000635913993;0.8085337755667041;1.0000013587513676
11.204827;1.0444564573209516;0.8333276457982048;0.7978726207149681;-1.938347376463447e-07;-1.834815287293842e-07;1.044992930950236;9.999997181271336;0.8082668715770538;0.020609001548198894;0.021536178584089204;1.0000006249579685;0.8085336473584377;1.000001281702376
11.214827;1.0444566528010384;0.8333275806595514;0.7978724361443931;-1.9386139620816597e-07;-1.8336440156471996e-07;1.0449928107698694;9.999996958981894;0.8082667597072035;0.02060900092024058;0.021536178334197048;1.0000006123203273;0.8085335124928524;1.0000012104039608
11.224827;1.0444568423038179;0.8333275196172784;0.7978722547969723;-1.9388710351340864e-07;-1.8324624095918426e-07;1.0449926860764422;9.999996681141196;0.8082666439395761;0.020609000275423492;0.021536178234718734;1.0000005985994644;0.8085333709492414;1.0000011446901669
11.234827;1.044457025528217;0.8333274629106077;0.7978720769227874;-1.9391167748133133e-07;-1.8312713831927286e-07;1.044992556891054;9.999996351234678;0.8082665241359158;0.020608999621806578;0.021536178299616706;1.000000584586056;0.8085332225923345;1.000001084633762
11.244827;1.044457202078001;0.8333274107280523;0.7978719027930636;-1.9393495431872308e-07;-1.830072299442017e-07;1.0449924232439725;9.99999597252097;0.8082664002374236;0.020608998967343105;0.02153617854258174;1.0000005710731557;0.808533067278214;1.0000010304491416
11.254827;1.0444573714943721;0.8333273631910388;0.7978717326752092;-1.939568101210501e-07;-1.8288668273495167e-07;1.0449922853181806;9.999995547740928;0.80826627228528;0.020608998318931305;0.021536178976253977;1.0000005587326009;0.8085329049478498;1.000000982422338
11.264827;1.044457533379097;0.8333273203935455;0.7978715667804472;-1.9397716915433808e-07;-1.8276569729926936e-07;1.0449921435698335;9.99999507960814;0.8082661403897735;0.02060899768127782;0.02153617961283755;1.000000548078789;0.8085327355983872;1.000000940855539
11.274827;1.0444576874668559;0.8333272824792688;0.7978714052642037;-1.9399600761258808e-07;-1.8264450875732882e-07;1.0449919986253215;9.999994571326559;0.8082660047095471;0.02060899705736315;0.021536180463587993;1.0000005394641676;0.8085325592005533;1.0000009059872816
11.284827;1.0444578335840722;0.833327249629667;0.797871248281804;-1.9401335731994436e-07;-1.8252338658887392e-07;1.0449918510848637;9.999994026568956;0.8082658654296446;0.020608996450964714;0.0215361815361796;1.0000005331097102;0.8085323756919794;1.0000008779570089
11.294827;1.0444579716291869;0.8333272219406052;0.7978710959875138;-1.9402930387486855e-07;-1.8240262986894355e-07;1.0449917014753054;9.99999344919018;0.8082657227419231;0.020608995868343114;0.02153618283347693;1.0000005291891012;0.8085321850661069;1.0000008568218033
11.304827;1.044458101654104;0.8333271993152482;0.7978709484775242;-1.9404398787768005e-07;-1.8228255615894975e-07;1.044991550245463;9.999992843309366;0.8082655768541175;0.020608995316578057;0.021536184355321206;1.0000005279242783;0.8085319874490517;1.0000008425413125
11.314827;1.0444582239104385;0.8333271814643322;0.7978708057376911;-1.940575925069263e-07;-1.8216349235239143e-07;1.044991397696312;9.999992213515217;0.8082654279846154;0.020608994800849843;0.021536186100480602;1.0000005296388597;0.8085317830986177;1.0000008349363136
11.324827;1.0444583387405235;0.8333271680109767;0.7978706676215966;-1.94070299367961e-07;-1.8204575947811205e-07;1.0449912440158358;9.999991564363516;0.8082652763528435;0.02060899432483113;0.021536188067819755;1.0000005347551106;0.8085315723690943;1.000000833675881
11.334827;1.0444584464532072;0.8333271586041302;0.7978705338723812;-1.9408224532064757e-07;-1.8192965515051279e-07;1.0449910894202332;9.999990899288054;0.8082651222301034;0.020608993893006092;0.021536190256929155;1.0000005437590036;0.8085313556826894;1.0000008383184429
11.344827;1.0444585473348331;0.833327152956641;0.797870404174488;-1.940935011509944e-07;-1.818154531120357e-07;1.0449909342188572;9.99999022018864;0.8082649659721416;0.02060899351115106;0.021536192666620126;1.0000005571650632;0.8085311335206303;1.0000008483947054
11.354827;1.044458641669418;0.8333271508090646;0.7978702782204784;-1.941040747788299e-07;-1.8170340578912002e-07;1.0449907788164035;9.999989528254751;0.8082648079513997;0.020608993185880754;0.021536195292472155;1.0000005754988668;0.8085309064323504;1.000000863468678
11.364827;1.0444587296796477;0.8333271518593104;0.7978701557459446;-1.9411394622068853e-07;-1.8159372042136008e-07;1.0449906237183668;9.999988824977736;0.8082646485079559;0.020608992924178348;0.02153619812616178;1.0000005992873353;0.8085306750404728;1.000000883165975
11.374827;1.0444588115136642;0.833327155728905;0.7978700364664247;-1.9412310453710998e-07;-1.8148652687466686e-07;1.0449904695024612;9.999988112617471;0.8082644880012025;0.02060899273128965;0.021536201156196737;1.0000006290000325;0.8085304400628572;1.0000009071913807
11.384827;1.0444588873063012;0.8333271620201614;0.7978699200055673;-1.941315608344252e-07;-1.8138188584009054e-07;1.0449903167733319;9.999987394307539;0.8082643268507304;0.02060899260848063;0.02153620436898219;1.0000006649633368;0.8085302023535735;1.0000009353001422
11.394827;1.0444589572173384;0.8333271704048283;0.797869805946977;-1.9413935670448022e-07;-1.8127984274150744e-07;1.044990166150791;9.99998667383405;0.8082641654982701;0.020608992552656805;0.021536207750367176;1.000000707362378;0.808529962863252;1.0000009672427717
11.404827;1.044459021445385;0.833327180640624;0.7978696939290646;-1.9414657461198685e-07;-1.8118047502957216e-07;1.044990018266567;9.999985955040852;0.8082640043769375;0.02060899255736425;0.02153621128658715;1.000000756317722;0.8085297225157657;1.000001002781665
11.414827;1.0444590802610874;0.8333271925078147;0.7978695836712218;-1.941533341006782e-07;-1.8108389502310865e-07;1.0449898737276937;9.999985241078882;0.808263843935249;0.020608992614592984;0.02153621496285176;1.000000811894855;0.8085294821321016;1.000001041774935
11.424827;1.0444591340104576;0.8333272057314506;0.7978694749566508;-1.9415977352258532e-07;-1.8099022854150249e-07;1.044989733058995;9.999984533999903;0.8082636846343548;0.02060899271598498;0.021536218761320284;1.000000874029567;0.8085292424087116;1.0000010842126124
11.434827;1.0444591830682548;0.8333272199890415;0.7978693675964634;-1.9416603409722904e-07;-1.8089959201552735e-07;1.0449895966732423;9.9999838348115;0.808263526876396;0.020608992853016782;0.021536222661178505;1.0000009425060086;0.8085290038858721;1.000001130175798
11.444827;1.044459227819242;0.8333272350058002;0.797869261427996;-1.9417225899476122e-07;-1.8081206884084339e-07;1.0449894649169436;9.999983143617246;0.8082633709413155;0.020608993017975214;0.02153622663946083;1.0000010170241829;0.8085287669355026;1.0000011798020914
11.454827;1.0444592686784049;0.8333272505976645;0.7978691563949156;-1.9417859301323885e-07;-1.807276912518825e-07;1.0449893381356563;9.999982459481844;0.8082632170035298;0.02060899320588426;0.021536230671241913;1.0000010972615336;0.8085285317905809;1.0000012333042954
11.464827;1.0444593061038316;0.8333272666420027;0.7978690526043449;-1.9418517224882697e-07;-1.8064643139156628e-07;1.0449892166161465;9.999981780155567;0.8082630652193881;0.020608993415693742;0.021536234730783074;1.0000011828779671;0.8085282986085282;1.0000012909715765
11.474827;1.0444593405673974;0.8333272830552307;0.7978689502988779;-1.9419212167815283e-07;-1.8056821117312303e-07;1.0449891004465348;9.999981102358603;0.8082629158009212;0.020608993649972103;0.021536238792934356;1.0000012734928745;0.8085280675730079;1.0000013530862384
11.484827;1.0444593724641817;0.8333272997715243;0.7978688498109683;-1.94199554820023e-07;-1.804929365957181e-07;1.0449889894897983;9.999980422418826;0.8082627690037849;0.02060899391333316;0.02153624283219047;1.0000013686557325;0.8085278389610776;1.0000014198446272
11.494827;1.0444594020620268;0.8333273167259448;0.7978687514950269;-1.9420755388892125e-07;-1.804205305526614e-07;1.0449888834973056;9.999979736631381;0.8082626250850196;0.02060899421046907;0.021536246820939714;1.0000014678235247;0.8085276130991347;1.0000014913996311
11.504827;1.0444594295496517;0.8333273338874192;0.7978686556292351;-1.9421614896754446e-07;-1.8035094769347055e-07;1.0449887822355566;9.999979041659284;0.8082624843050662;0.020608994545688496;0.02153625073026689;1.0000015703901373;0.8085273902811783;1.00000156797125
11.514827;1.0444594550663915;0.8333273513231263;0.7978685623710541;-1.9422532470021042e-07;-1.8028417979494494e-07;1.0449886855547235;9.9999783349637;0.8082623469450239;0.020608994924508857;0.02153625453259052;1.000001675728736;0.8085271707191605;1.0000016498670472
11.524827;1.0444594786564123;0.8333273692117238;0.7978684717903344;-1.9423505822806284e-07;-1.8022024926471025e-07;1.0449885933931695;9.999977614730872;0.808262213289203;0.020608995354920827;0.0215362582028389;1.0000017831849097;0.8085269544937628;1.0000017373862746
11.534827;1.0444595001908716;0.8333273877832584;0.7978683839133259;-1.94245361250898e-07;-1.8015918049333688e-07;1.0449885057382446;9.99997687937592;0.808262083562687;0.020608995846471804;0.021536261718284322;1.0000018920634621;0.8085267415209217;1.0000018307516336
11.544827;1.044459519346153;0.8333274072799614;0.797868298738006;-1.9425627960146684e-07;-1.801009664803152e-07;1.0449884226069852;9.99997612726435;0.8082619578549175;0.020608996408401296;0.021536265059793967;1.0000020016184823;0.8085265315888636;1.0000019301054701
11.554827;1.0444595356932012;0.8333274279895098;0.7978682162543081;-1.942678560332908e-07;-1.8004556572906151e-07;1.0449883440735823;9.999975356970086;0.8082618360848638;0.02060899704873319;0.0215362682135058;1.0000021110596071;0.8085263244538059;1.0000020354719583
11.564827;1.0444595487611532;0.8333274502355067;0.7978681364993079;-1.9428010006845607e-07;-1.7999291938223395e-07;1.0449882702847761;9.999974567567945;0.8082617180459158;0.0206089977738959;0.02153627117012401;1.000002219624648;0.8085261199257473;1.0000021467165796
11.574827;1.0444595579857914;0.8333274742446011;0.7978680596302135;-1.9429297550249453e-07;-1.7994295253220194e-07;1.0449882013976846;9.999973758566846;0.8082616035149673;0.020608998588167077;0.021536273922579036;1.0000023266631228;0.8085259178987002;1.000002263579458
11.584827;1.0444595627033435;0.8333275000394335;0.7978679860085207;-1.9430640434963262e-07;-1.7989556484707677e-07;1.044988137435049;9.999972929733222;0.8082614923399767;0.020608999493688173;0.021536276464976845;1.0000024316544522;0.8085257183564344;1.0000023857505558
11.594827;1.044459562296605;0.8333275275147288;0.7978679162434253;-1.9432028191266196e-07;-1.7985062243704438e-07;1.04498807816281;9.999972080904078;0.8082613844604082;0.020609000490531392;0.02153627879344236;1.0000025341673442;0.8085255213838883;1.0000025129256822
11.604827;1.0444595563560564;0.8333275565953593;0.7978678511059564;-1.9433448983287267e-07;-1.798079415553163e-07;1.0449880231131912;9.999971211763844;0.808261279918489;0.020609001576282038;0.02153628090637678;1.000002633811292;0.8085253271368373;1.0000026448146169
11.614827;1.0444595446868634;0.8333275872984981;0.7978677913947763;-1.9434891174369271e-07;-1.797672861742288e-07;1.0449879717455848;9.999970321832723;0.8082611788770856;0.020609002746725395;0.02153628280322796;1.0000027302089418;0.8085251357748555;1.0000027811425298
11.624827;1.0444595272046526;0.8333276197112164;0.7978677378909472;-1.9436344962375116e-07;-1.7972841339803687e-07;1.0449879236341983;9.999969410696545;0.8082610815926693;0.020609003997105323;0.02153628448314015;1.0000028229880675;0.8085249474452114;1.0000029216697952
11.634827;1.0444595038604652;0.8333276539559508;0.7978676913481687;-1.943780193502282e-07;-1.7969114487507046e-07;1.0449878785436875;9.99996847841095;0.8082609883416721;0.020609005321602973;0.021536285944463395;1.000002911815529;0.808524762311469;1.0000030661945927
11.644827;1.0444594746183933;0.8333276901683482;0.7978676524472835;-1.9439253131188532e-07;-1.79655415176291e-07;1.0449878363350458;9.99996752596554;0.8082608993322143;0.020609006712686066;0.021536287185645375;1.0000029964388344;0.8085245805767847;1.0000032145473428
11.654827;1.0444594394457318;0.833327728529139;0.797867621754007;-1.944068828317972e-07;-1.7962127117836465e-07;1.0449877968293457;9.99996655539215;0.8082608146352869;0.020609008162350662;0.021536288206870254;1.000003076666712;0.808524402528615;1.0000033665841261
11.664827;1.0444593983140222;0.8333277693029608;0.7978675997098547;-1.9442096285080453e-07;-1.7958882718064988e-07;1.0449877597791868;9.999965569553481;0.8082607341569394;0.02060900966343735;0.021536289010796465;1.0000031523627633;0.808524228580129;1.0000035221735881
11.674827;1.0444593512572988;0.833327812775337;0.7978675866648344;-1.944346509844107e-07;-1.79558220362886e-07;1.044987724901931;9.99996457199442;0.808260657623359;0.020609011209848965;0.02153628960217832;1.000003223504091;0.8085240592293964;1.0000036812064794
11.684827;1.044459298415388;0.8333278591379747;0.797867582936125;-1.9444780822585674e-07;-1.795295974404662e-07;1.0449876918754828;9.999963566621208;0.8082605845727578;0.02060901279583586;0.021536289987284747;1.0000032901649232;0.8085238949723441;1.000003843608069
11.694827;1.044459239942984;0.8333279084584044;0.7978675888542983;-1.9446027919475478e-07;-1.7950310467210785e-07;1.044987660339961;9.999962556953607;0.8082605143963966;0.020609014414768177;0.021536290172224918;1.0000033523828544;0.8085237362363489;1.000004009296563
11.704827;1.0444591759386106;0.833327960726156;0.79786760477826;-1.9447190805482845e-07;-1.794788680817484e-07;1.0449876299271643;9.999961545606553;0.808260446438526;0.020609016059120286;0.0215362901609432;1.000003410069629;0.80852358332365;1.0000041780668534
11.714827;1.0444591065209448;0.8333280158849867;0.7978676310562317;-1.9448254868531592e-07;-1.7945697808315218e-07;1.0449876002383924;9.999960534550457;0.8082603800902293;0.02060901772161599;0.02153628995609434;1.000003463050097;0.8085234363992181;1.0000043494866333
11.724827;1.0444590319084173;0.8333280738469945;0.7978676679295408;-1.944920715647528e-07;-1.7943747965373467e-07;1.0449875708075882;9.99995952602489;0.8082603147944655;0.02060901939591535;0.02153628956137998;1.0000035111626393;0.8085232955755354;1.0000045229329662
11.734827;1.0444589524296009;0.8333281345008631;0.7978677154513111;-1.9450038020164427e-07;-1.7942037831091683e-07;1.0449875411367726;9.999958523511184;0.8082602499864707;0.020609021077699564;0.021536288982489927;1.000003554322499;0.8085231609979476;1.0000046977001489
11.744827;1.044458868474718;0.8333281976879714;0.7978677734887704;-1.9450742577622646e-07;-1.7940565699767432e-07;1.044987510753098;9.99995753170357;0.8082601850699523;0.020609022765615916;0.021536288227269863;1.0000035925165671;0.8085230328141255;1.000004873056812
11.754827;1.0444587803862506;0.8333282631698895;0.7978678417717886;-1.945131962579922e-07;-1.7939327811878766e-07;1.0449874792578133;9.999956555633245;0.8082601194534911;0.020609024458884954;0.021536287305474168;1.0000036258229819;0.8085229110977111;1.0000050482609062
11.764827;1.0444586883928753;0.8333283306371402;0.7978679199228099;-1.9451769315757006e-07;-1.7938317645810166e-07;1.0449874463945414;9.999955599920149;0.8082600525970766;0.020609026153588093;0.021536286228338985;1.0000036544862272;0.8085227958350795;1.0000052225427984
11.774827;1.0444585926802052;0.833328399768205;0.7978680074610978;-1.9452092385217948e-07;-1.7937525878895726e-07;1.04498741207239;9.99995466806754;0.808259984050767;0.020609027842973943;0.021536285009005788;1.0000036789124072;0.8085226869711853;1.0000053950951813
11.784827;1.0444584935198935;0.833328470288469;0.7978681037869082;-1.945229049838753e-07;-1.7936941064158722e-07;1.044987376327658;9.999953761824154;0.8082599135016116;0.020609029521448458;0.02153628366316098;1.0000036995443662;0.80852258446537;1.0000055650921953
11.794827;1.0444583913023526;0.8333285419717498;0.7978682081535959;-1.945236746428532e-07;-1.7936551409913658e-07;1.0449873392760336;9.999952881347873;0.8082598408049593;0.020609031187273773;0.02153628220831831;1.0000037167437672;0.808522488293915;1.0000057317151636
11.804827;1.0444582864576264;0.8333286146271921;0.7978683196559397;-1.9452331701381004e-07;-1.7936346677014286e-07;1.0449873010357813;9.999952026504964;0.8082597659542001;0.020609032841346474;0.02153628066241391;1.000003730758304;0.8085223983938659;1.0000058942151808
11.814827;1.0444581793842995;0.8333286880914387;0.7978684372783498;-1.9452197783458484e-07;-1.7936317684135774e-07;1.044987261679545;9.99995119857929;0.8082596890239024;0.02060903448451352;0.021536279043388652;1.0000037417284622;0.8085223146244275;1.0000060519698595
11.824827;1.0444580704202422;0.8333287621537284;0.7978685600064976;-1.945198462626952e-07;-1.7936454163193205e-07;1.0449872212870632;9.999950401012207;0.8082596101575672;0.020609036116149705;0.0215362773686141;1.0000037496782672;0.8085222367780543;1.0000062044710352
11.834827;1.044457959798197;0.8333288364987675;0.7978686869170613;-1.9451712304340048e-07;-1.7936743634401646e-07;1.0449871799817825;9.999949638755893;0.8082595295850561;0.020609037733818045;0.021536275652877288;1.0000037545169524;0.8085221646164953;1.0000063512966633
11.844827;1.044457847604441;0.8333289107882895;0.7978688171932938;-1.9451401068789669e-07;-1.7937170935436037e-07;1.0449871378856352;9.999948917139594;0.808259447635954;0.020609039334213416;0.021536273906520867;1.0000037560870998;0.8085220979229538;1.0000064920835336
11.854827;1.0444577337997176;0.8333289847522605;0.797868950092241;-1.945107065689388e-07;-1.7937718524833554e-07;1.0449870950971356;9.999948240935998;0.8082593647352434;0.02060904091450212;0.02153627213605514;1.0000037542358458;0.8085220365603965;1.0000066265043734
11.864827;1.044457618268366;0.8333290581599946;0.7978690848995722;-1.9450737078150704e-07;-1.7938368599314275e-07;1.0449870516692898;9.999947613929434;0.8082592813514684;0.020609042471716424;0.021536270347700136;1.000003748861583;0.8085219804924957;1.0000067543349807
11.874827;1.0444575008311063;0.8333291307369083;0.7978692209338962;-1.945040990010181e-07;-1.7939105148801247e-07;1.044987007547114;9.999947039050195;0.8082591979367841;0.020609044001547467;0.021536268549895498;1.0000037398783377;0.8085219297523324;1.000006875586952
11.884827;1.0444573812647022;0.833329202123374;0.7978693575925713;-1.9450093933982977e-07;-1.7939915580581686e-07;1.0449869626061676;9.999946518253232;0.8082591149130259;0.02060904549875132;0.021536266751071235;1.000003727121485;0.8085218843950294;1.0000069905428672
11.894827;1.044457259375855;0.8333292719168665;0.7978694943574471;-1.9449792783442317e-07;-1.7940791863995476e-07;1.0449869167504764;9.999946052242237;0.8082590326495793;0.020609046958541256;0.021536264956168373;1.0000037103373498;0.8085218444634583;1.0000070996220127
11.904827;1.044457135080181;0.8333293397645343;0.7978696307660591;-1.9449509432125976e-07;-1.794172903634988e-07;1.044986869906519;9.999945640965551;0.8082589514055598;0.020609048377613123;0.021536263165938284;1.0000036892898565;0.8085218099744444;1.0000072031929594
