time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
11.914827;1.0444570084303237;0.8333294053905024;0.7978697663672518;-1.9449245764608686e-07;-1.7942722128557942e-07;1.0449868219982112;9.999945283961287;0.8082588712950081;0.02060904975345735;0.021536261377474938;1.000003663858787;0.808521780906737;1.0000073014653783
11.924827;1.0444568795636613;0.8333294685236556;0.7978699006513658;-1.9449004227868364e-07;-1.7943763787320725e-07;1.0449867729747986;9.999944979961246;0.8082587923026775;0.020609051082510887;0.02153625958502692;1.0000036340837781;0.8085217571826561;1.0000073944393355
11.934827;1.0444567486374152;0.8333295288463407;0.7978700330188363;-1.9448789099667875e-07;-1.7944843731283942e-07;1.0449867227833818;9.999944726931263;0.8082587143335582;0.020609052360064797;0.021536257781725743;1.0000036001764891;0.8085217386609523;1.00000748188807
11.944827;1.0444566158407018;0.8333295860055553;0.7978701628034826;-1.9448604989018309e-07;-1.7945950652609463e-07;1.0449866712935834;9.999944522594008;0.8082586372666639;0.020609053582640015;0.021536255960474482;1.0000035624864698;0.8085217251433062;1.000007563405062
11.954827;1.0444564814022061;0.8333296396338377;0.7978702893065458;-1.944845428544924e-07;-1.794707415774907e-07;1.0449866182970187;9.99994436441597;0.808258561001441;0.02060905474964761;0.021536254113947103;1.000003521454072;0.8085217164115068;1.0000076384605887
11.964827;1.0444563455292937;0.8333296894173909;0.7978704118557324;-1.944833512848985e-07;-1.7948203908826118e-07;1.0449865635578375;9.999944248940682;0.8082584854857782;0.0206090558621448;0.021536252235619387;1.0000034775596123;0.8085217123101707;1.0000077064451618
11.974827;1.044456208383837;0.8333297351949275;0.797870529856109;-1.9448239133391828e-07;-1.7949327332906477e-07;1.0449865067930566;9.99994417145956;0.8082584107258821;0.02060905692079054;0.021536250319784577;1.0000034312013908;0.8085217128341043;1.0000077667363823
11.984827;1.044456070125831;0.833329776955005;0.7978706427941532;-1.9448150653639594e-07;-1.7950429579801968e-07;1.0449864476057078;9.999944126878123;0.8082583368155999;0.020609057925019093;0.021536248358765452;1.000003382586861;0.8085217181571017;1.0000078187633026
11.994827;1.0444559308829333;0.8333298147145937;0.7978707502386566;-1.9448050429889133e-07;-1.7951496199671528e-07;1.0449863854910895;9.999944111036404;0.8082582639415461;0.020609058872835543;0.02153624633994924;1.0000033317760497;0.8085217285722204;1.0000078620656094
12.004827;1.0444557906464966;0.8333298484018593;0.7978708518338951;-1.9447920480644843e-07;-1.7952515337678684e-07;1.0449863199007465;9.999944120908832;0.8082581923119906;0.02060905976085164;0.021536244244635246;1.0000032787889372;0.8085217443760101;1.0000078963326646
12.014827;1.0444556492996329;0.8333298778274935;0.7978709472504325;-1.9447746607266775e-07;-1.7953477154598996e-07;1.0449862502917997;9.99994415376269;0.8082581221050412;0.020609060584461332;0.021536242049312964;1.0000032236369787;0.8085217657997217;1.0000079213642468
12.024827;1.0444555067919437;0.8333299027136756;0.7978710361291258;-1.9447520138328226e-07;-1.7954372250005904e-07;1.044986176171473;9.999944206913183;0.8082580534989146;0.020609061338507897;0.021536239729845065;1.0000031662980946;0.8085217930681428;1.0000079370037493
12.034827;1.0444553632571913;0.8333299227507519;0.7978711180717177;-1.9447239309305654e-07;-1.7955192677035872e-07;1.044986097129571;9.999944278237704;0.8082579867159959;0.020609062018996576;0.02153623726622089;1.000003106732294;0.8085218265056507;1.0000079431404956
12.044827;1.0444552189838732;0.8333299376850805;0.7978711926976381;-1.944690854050261e-07;-1.7955934895681828e-07;1.0449860128355768;9.999944366356662;0.8082579220246661;0.02060906262374114;0.021536234644642414;1.0000030449308606;0.8085218665578892;1.0000079397871482
12.054827;1.0444550743262713;0.8333299473692606;0.7978712597252714;-1.94465368114388e-07;-1.7956600723350362e-07;1.044985923018948;9.999944470571178;0.8082578597026293;0.020609063150979556;0.021536231857229558;1.0000029809049589;0.8085219137311923;1.0000079271741853
12.064827;1.0444549296457997;0.8333299517567567;0.7978713189891296;-1.9446136320400034e-07;-1.7957196183687263e-07;1.0449858274721786;9.999944590832293;0.8082578000174616;0.020609063598014322;0.021536228900890415;1.0000029146415357;0.8085219685294844;1.0000079057970521
12.074827;1.0444547852785735;0.8333299508915711;0.7978713703883803;-1.9445720704416857e-07;-1.7957730677951372e-07;1.0449857260866113;9.999944727403259;0.8082577432717344;0.020609063959673334;0.02153622577509088;1.000002846097094;0.8085220314268908;1.0000078763604272
12.084827;1.0444546415191813;0.8333299448516853;0.7978714138569465;-1.9445303062049505e-07;-1.7958216072381189e-07;1.0449856188563607;9.99994488043751;0.8082576898679851;0.020609064226120213;0.02153622247902613;1.0000027752397378;0.8085221028287493;1.0000078396134613
12.094827;1.0444544986403677;0.8333299336944543;0.7978714493649375;-1.944489453219562e-07;-1.7958665634666256e-07;1.0449855058243318;9.99994504975221;0.808257640318424;0.02060906438198407;0.021536219010723577;1.0000027021324038;0.8085221829645081;1.0000077961965907
12.104827;1.044454356937569;0.8333299174978194;0.7978714768834773;-1.9444504251409107e-07;-1.7959094626302078e-07;1.0449853870499437;9.999945234920796;0.8082575952059998;0.020609064408469515;0.021536215368805966;1.000002626959239;0.8085222717922265;1.0000077466303139
12.114827;1.0444542167290882;0.8333298963806768;0.7978714963609416;-1.9444140859387808e-07;-1.7959521030552654e-07;1.0449852626322331;9.999945435869444;0.8082575551394314;0.020609064287438257;0.021536211554552893;1.000002549937936;0.8085223690264318;1.0000076913875506
12.124827;1.0444540782736715;0.8333298704454377;0.7978715077800628;-1.9443813133705393e-07;-1.7959963516945013e-07;1.044985132750184;9.999945653116217;0.8082575206829775;0.020609064003676347;0.021536207572739767;1.0000024712167652;0.8085224742329263;1.0000076309387549
12.134827;1.0444539417219738;0.8333298397775446;0.7978715112251029;-1.9443528233889695e-07;-1.7960438628321703e-07;1.0449849977117471;9.999945886962657;0.8082574922680904;0.020609063544074015;0.021536203431717776;1.000002390825434;0.8085225868766877;1.000007565771306
12.144827;1.0444538071473877;0.833329804537591;0.7978715068846426;-1.9443290187689117e-07;-1.7960960530526416e-07;1.044984857993416;9.999946136698679;0.8082574701462797;0.020609062896016533;0.021536199142890084;1.0000023086788326;0.8085227063274071;1.0000074964069663
12.154827;1.0444536745359883;0.8333297650272676;0.7978714949684778;-1.944310036535872e-07;-1.7961542263761449e-07;1.044984714218491;9.999946400640216;0.8082574543949648;0.020609062046013156;0.021536194718901752;1.0000022246173443;0.8085228319148884;1.0000074234297989
12.164827;1.044453543776087;0.8333297216693768;0.7978714755926299;-1.9442958079298323e-07;-1.7962195735642834e-07;1.0449845670521836;9.999946675925479;0.8082574449478919;0.020609060979132513;0.021536190171061037;1.0000021384468567;0.8085229630299596;1.0000073475094615
12.174827;1.0444534147421771;0.8333296749664236;0.7978714487386649;-1.9442860229274828e-07;-1.79629305006835e-07;1.044984417077323;9.999946957487966;0.808257441629472;0.020609059680323574;0.021536185509218264;1.0000020499934879;0.8085230991398558;1.000007269377712
12.184827;1.0444532873798096;0.8333296254727235;0.7978714142835062;-1.9442800767819898e-07;-1.7963753177474517e-07;1.0449842647849843;9.999947238062635;0.8082574442144526;0.02060905813651717;0.021536180745318913;1.0000019591891538;0.8085232397278538;1.0000071897693907
12.194827;1.0444531617366526;0.8333295737579903;0.7978713720701268;-1.944277112692069e-07;-1.7964667397186427e-07;1.044984110672881;9.999947509922684;0.8082574524945403;0.020609056337288354;0.02153617589646421;1.0000018660945722;0.8085233842915212;1.0000071093753307
12.204827;1.04445303796081;0.8333295203498676;0.7978713220120414;-1.9442762862792853e-07;-1.7965673855568364e-07;1.0449839552490567;9.99994776636579;0.8082574662613005;0.02060905427430062;0.021536170984233254;1.0000017708023345;0.8085235323978558;1.0000070288361904
12.214827;1.044452916223756;0.8333294656811591;0.7978712641577107;-1.944276992079542e-07;-1.7966772270128623e-07;1.044983798919014;9.999948002234854;0.8082574852542683;0.020609051941818404;0.021536166031396436;1.000001673330849;0.8085236836951876;1.0000069487599235
12.224827;1.044452796659676;0.8333294100995697;0.7978711986977757;-1.9442785773378754e-07;-1.7967965190732532e-07;1.0449836419529115;9.999948214030928;0.8082575092024173;0.020609049338588994;0.02153616105891484;1.0000015736413335;0.8085238378577458;1.0000068697166749
12.234827;1.0444526794650086;0.8333293539080344;0.7978711259680431;-1.9442798205171235e-07;-1.796925959998772e-07;1.0449834845563408;9.999948399418248;0.8082575378987552;0.020609046468190177;0.02153615608616857;1.0000014717500605;0.808523994572597;1.0000067922228941
12.244827;1.0444525649795258;0.8333292973391789;0.7978710464309349;-1.9442787909739985e-07;-1.7970664197054894e-07;1.044983326954841;9.99994855674164;0.8082575711960478;0.020609043336380625;0.021536151133249505;1.0000013677626256;0.8085241535967626;1.000006716746178
12.254827;1.044452453587202;0.8333292404851603;0.7978709606138656;-1.9442731302514536e-07;-1.7972185503921683e-07;1.044983169469798;9.999948685485625;0.8082576089524501;0.020609039948226594;0.021536146221337142;1.0000012617530498;0.8085243147305624;1.0000066436811816
12.264827;1.0444523456457184;0.8333291833013182;0.7978708690503221;-1.944260471954921e-07;-1.797382624835466e-07;1.0449830125088555;9.999948786801287;0.8082576510089973;0.020609036308284697;0.021536141371543957;1.0000011536429911;0.808524477732451;1.000006573308297
12.274827;1.0444522415397675;0.8333291257182408;0.7978707722615394;-1.9442387047104947e-07;-1.7975586937691977e-07;1.044982856430197;9.999948863205319;0.8082576971872738;0.020609032422932543;0.021536136603919717;1.0000010432058992;0.8085246423202789;1.0000065058308552
12.284827;1.0444521417148291;0.8333290677573868;0.7978706707731074;-1.9442059895178238e-07;-1.7977468522193497e-07;1.0449827014304738;9.999948917893489;0.8082577472389947;0.02060902830090779;0.021536131936042358;1.0000009301271007;0.8085248081886325;1.0000064414289607
12.294827;1.0444520466775038;0.8333290095762758;0.7978705651092566;-1.9441606826145492e-07;-1.7979472011708014e-07;1.0449825476002645;9.99994895418292;0.8082578007977406;0.020609023951104064;0.021536127381511644;1.0000008140850558;0.8085249750138124;1.0000063802172254
12.304827;1.0444519569709496;0.8333289514684102;0.7978704557458607;-1.9441012819488565e-07;-1.7981595194278463e-07;1.0449823950604689;9.99994897553029;0.8082578573989485;0.020609019380315823;0.02153612294939975;1.0000006948942712;0.8085251425251749;1.0000063221552633
12.314827;1.0444518731028518;0.833328893814009;0.7978703431287965;-1.944026528906577e-07;-1.7983832055489795e-07;1.0449822440251046;9.999948986254607;0.8082579165253484;0.020609014592442382;0.021536118645696482;1.0000005726271917;0.8085253105473289;1.0000062670359364
12.324827;1.044451795494634;0.833328836988734;0.7978702277696029;-1.9439355891863624e-07;-1.7986176372733585e-07;1.044982094797114;9.99994899196431;0.8082579776635602;0.02060900958868425;0.021536114475824365;1.0000004476099784;0.8085254789335721;1.0000062146071569
12.334827;1.044451724446868;0.8333287813054687;0.7978701102726794;-1.943827914807368e-07;-1.7988624060825547e-07;1.04498194772052;9.99994899899978;0.808258040367652;0.020609004368927927;0.02153611044516608;1.0000003203234626;0.808525647506942;1.000006164693268
12.344827;1.0444516600925438;0.8333287270401276;0.797869991269695;-1.943702957669862e-07;-1.799117263474513e-07;1.0449818030892366;9.999949013511637;0.8082581042845696;0.020608998933911375;0.02153610655841146;1.000000191262279;0.8085258160815368;1.0000061171879315
12.354827;1.0444516024028776;0.83332867451645;0.7978698713643018;-1.9435602804883615e-07;-1.7993820711407606e-07;1.0449816611367857;9.999949040758702;0.8082581691478948;0.02060899328578032;0.021536102820781704;1.0000000608266864;0.8085259845122635;1.0000060720088009
12.364827;1.0444515512241654;0.8333286241596347;0.7978697511531244;-1.9433997729639922e-07;-1.7996567916356088e-07;1.044981522136532;9.999949084986493;0.8082582347506683;0.02060898742710562;0.021536099239142095;0.9999999293553072;0.8085261527311192;1.000006029058547
12.374827;1.0444515062741202;0.8333285764677616;0.7978696312912191;-1.9432215919810283e-07;-1.7999414782185618e-07;1.044981386457366;9.999949149804468;0.8082583008988244;0.02060898136118388;0.02153609582081362;0.9999997972052573;0.8085263207578332;1.0000059881478778
12.384827;1.0444514671438347;0.8333285319353777;0.797869512498105;-1.9430262005804337e-07;-1.8002361846205463e-07;1.0449812545361787;9.999949238029192;0.8082583673934405;0.020608975093554145;0.021536092572616346;0.9999996646789201;0.808526488688845;1.0000059489401294
12.394827;1.0444514333621624;0.8333284909681271;0.7978693954923546;-1.9428145874931357e-07;-1.8005407349997227e-07;1.0449811268685956;9.999949351221542;0.8082584340369926;0.02060896863206116;0.021536089500740072;0.9999995318505528;0.808526656675198;1.000005910953022
12.404827;1.0444514044728768;0.8333284538335898;0.7978692809171546;-1.9425882229225877e-07;-1.8008546239723055e-07;1.0449810040619483;9.999949490463642;0.8082585006303367;0.020608961985066555;0.021536086610286376;0.9999993984904183;0.8085268248690605;1.0000058735859636
12.414827;1.0444513800934137;0.8333284206876919;0.7978691692609955;-1.942348759307192e-07;-1.8011772583970022e-07;1.0449808869023771;9.999949657833232;0.8082585670014363;0.02060895515946397;0.02153608390545588;0.9999992641365442;0.8085269933366145;1.0000058361852195
12.424827;1.0444513600044283;0.8333283916508539;0.7978690608085383;-1.942097893751964e-07;-1.801508265245522e-07;1.044980776369031;9.999949856399542;0.8082586330763989;0.020608948159412395;0.021536081390161426;0.9999991282355065;0.8085271619844236;1.0000057981518056
12.434827;1.0444513442373686;0.8333283668675102;0.7978689556922585;-1.941837477959322e-07;-1.801847528268117e-07;1.0449806735419245;9.999950088435543;0.8082586989343116;0.02060894098660477;0.021536079068180197;0.9999989902473078;0.8085273305643137;1.000005759033396
12.444827;1.0444513330555314;0.8333283464945948;0.7978688540112067;-1.9415695684687745e-07;-1.8021950704015182e-07;1.0449805794080498;9.999950353830352;0.808258764809916;0.020608933642475076;0.02153607694305733;0.9999988496951473;0.8085274987813342;1.0000057185431377
12.454827;1.044451326817708;0.8333283306499002;0.797868755922963;-1.9412962227538967e-07;-1.8025509122186703e-07;1.0449804946896435;9.999950650048419;0.808258831040276;0.020608926131186006;0.02153607501823547;0.9999987062602078;0.8085276663803617;1.0000056765015406
12.464827;1.0444513258239925;0.8333283193979071;0.7978686616721073;-1.9410193308633044e-07;-1.8029148623217374e-07;1.0449804198075252;9.999950973122191;0.808258897978442;0.020608918461696175;0.021536073298019487;0.999998559913881;0.808527833101675;1.000005632732842
12.474827;1.0444513302690674;0.8333283127615048;0.7978685715842553;-1.940740692330463e-07;-1.8032864582501576e-07;1.0449803549441437;9.999951318790487;0.8082589659303568;0.020608910647795072;0.021536071788137778;0.9999984109388947;0.8085279986328825;1.0000055869827622
12.484827;1.0444513402825468;0.8333283107184172;0.7978684860603282;-1.9404618822193524e-07;-1.8036650949138807e-07;1.0449803001049394;9.999951682563678;0.8082590351346933;0.02060890270662459;0.021536070494536864;0.9999982598290909;0.8085281626810237;1.0000055389068434
12.494827;1.044451355944599;0.8333283132006212;0.7978684055542659;-1.9401837578054588e-07;-1.804050055361851e-07;1.0449802551629352;9.9999520586713;0.8082591057392133;0.020608894657471975;0.021536069421571637;0.9999981072025459;0.8085283250772538;1.0000054881036622
12.504827;1.0444513772993036;0.8333283201129001;0.7978683305121461;-1.9399062642707316e-07;-1.8044405279782452e-07;1.044980219954238;9.999952439816777;0.808259177793703;0.020608886522023247;0.021536068570588283;0.9999979537523037;0.8085284858322543;1.0000054341629994
12.514827;1.044451404403206;0.8333283313656935;0.7978682613108726;-1.9396288038295518e-07;-1.8048357540531663e-07;1.044980194387719;9.999952817802573;0.8082592513271062;0.020608878325102494;0.021536067939230255;0.9999978001863261;0.8085286451643854;1.0000053767203747
12.524827;1.0444514373366578;0.8333283469105374;0.79786819824072;-1.9393507018491384e-07;-1.8052350268271642e-07;1.0449801784619461;9.999953183801209;0.8082593264327772;0.020608870094403996;0.021536067521724336;0.9999976471928356;0.8085288034529099;1.0000053154892097
12.534827;1.0444514761256578;0.8333283667460796;0.7978681415350364;-1.9390713553751083e-07;-1.8056374189504827e-07;1.0449801722168748;9.999953528780244;0.8082594032474821;0.02060886185920297;0.02153606730887303;0.9999974954192498;0.8085289610875025;1.0000052502675643
12.544827;1.044451520657262;0.8333283908785456;0.7978680914176433;-1.9387901512323142e-07;-1.80604154031598e-07;1.0449801756911143;9.999953844881713;0.8082594818531205;0.020608853648522683;0.02153606728674236;0.9999973454393432;0.8085291183421219;1.0000051809762978
12.554827;1.0444515706803483;0.8333284192676866;0.7978680481086406;-1.9385064798760852e-07;-1.8064455906155532e-07;1.0449801888651848;9.99995412724635;0.8082595622127092;0.020608845490607222;0.02153606743590584;0.9999971977706781;0.8085292753311304;1.0000051077017789
12.564827;1.044451625841653;0.8333284518078047;0.7978680117606666;-1.9382196627927146e-07;-1.806847789512438e-07;1.044980211592052;9.999954374532772;0.8082596441954208;0.020608837414094312;0.021536067733085522;0.9999970529245652;0.8085294319869522;1.0000050306195714
12.574827;1.044451685742679;0.8333284883644811;0.797867982371551;-1.9379286385094285e-07;-1.8072468340924943e-07;1.0449802435768534;9.999954587127805;0.8082597276157301;0.02060882944746943;0.021536068153767993;0.9999969114325598;0.8085295880590895;1.0000049498188286
12.584827;1.044451750015034;0.8333285288198168;0.7978679597641481;-1.937631984435645e-07;-1.8076417535573816e-07;1.04498028438405;9.999954764988919;0.8082598122480498;0.020608821616467876;0.021536068674107227;0.9999967738226216;0.8085297431638379;1.0000048651478006
12.594827;1.0444518183221931;0.8333285730611562;0.7978679436894758;-1.9373283349430792e-07;-1.808031441097766e-07;1.0449803334007906;9.999954907606831;0.8082598979012203;0.020608813942234346;0.021536069271958454;0.9999966405239632;0.8085298968879623;1.0000047761414739
12.604827;1.0444518903073163;0.8333286209520839;0.7978679339618489;-1.937016565726125e-07;-1.8084146785869582e-07;1.0449803898119696;9.999955015286632;0.8082599845487967;0.020608806441208365;0.021536069926585813;0.999996511811888;0.8085300489092042;1.0000046820698434
12.614827;1.0444519655682474;0.8333286723578226;0.79786793048572;-1.9366957566921702e-07;-1.8087905811071193e-07;1.0449804526746223;9.999955089270706;0.8082600723857065;0.02060879912718232;0.02153607061810429;0.9999963878994922;0.8085301990625229;1.0000045820958485
12.624827;1.0444520436934945;0.8333287271927442;0.7978679332019346;-1.9363653619686574e-07;-1.809158819765749e-07;1.0449805210516667;9.99995513058317;0.8082601617438812;0.020608792014233667;0.021536071328500894;0.999996269026874;0.8085303473326596;1.0000044754760313
12.634827;1.044452124337452;0.8333287854488604;0.7978679420660727;-1.936025520818395e-07;-1.8095193671779292e-07;1.044980594099354;9.999955139312705;0.8082602529493724;0.02060878511728043;0.021536072043003993;0.9999961554136967;0.8085304937993536;1.0000043617093695
12.644827;1.0444522072255769;0.8333288471879762;0.7978679570591874;-1.9356770565559298e-07;-1.8098720491980065e-07;1.0449806710651903;9.999955115007273;0.8082603462663358;0.0206087784499817;0.021536072750530964;0.999996047220363;0.8085306385872144;1.0000042405517606
12.654827;1.0444522920786194;0.8333289124736974;0.7978679781689675;-1.935321127494104e-07;-1.8102162995572853e-07;1.044980751250708;9.999955057575683;0.8082604419616977;0.02060877202218239;0.02153607344456753;0.9999959446026301;0.8085307818738094;1.0000041119227348
12.664827;1.0444523785698852;0.8333289813048124;0.7978680053498277;-1.9349589516244773e-07;-1.8105512734211114e-07;1.044980833986726;9.99995496793288;0.8082605403534405;0.020608765838200406;0.02153607412410938;0.9999958477546347;0.8085309238884938;1.0000039758157058
12.674827;1.044452466343942;0.8333290536199107;0.7978680385241982;-1.934591614329869e-07;-1.8108761411766356e-07;1.0449809186290469;9.999954847810509;0.808260641747391;0.020608759896989143;0.02153607479165109;0.9999957569118121;0.8085310648319762;1.0000038322688154
12.684827;1.0444525550564496;0.8333291293353187;0.7978680776337124;-1.9342199492395632e-07;-1.8111902397690406e-07;1.044981004572042;9.999954698974868;0.8082607463524261;0.02060875419417346;0.02153607544861039;0.9999956723370578;0.8085312048195477;1.0000036813339443
12.694827;1.044452644423442;0.8333292083566854;0.7978681226752486;-1.9338448411827655e-07;-1.8114930468287772e-07;1.0449810912403992;9.999954523029539;0.8082608542561123;0.020608748723800748;0.021536076091946875;0.9999955942863755;0.8085313439097231;1.0000035230113438
12.704827;1.044452734245036;0.8333292905563623;0.7978681736766312;-1.9334675966525398e-07;-1.811784105853834e-07;1.0449811780493976;9.999954322298912;0.808260965435378;0.0206087434785094;0.021536076713271707;0.9999955229661606;0.8085314821305134;1.0000033572301414
12.714827;1.04445282436015;0.8333293757652379;0.7978682306385951;-1.9330898610433014e-07;-1.8120630378335148e-07;1.0449812643901701;9.999954100912856;0.808261079784758;0.020608738448856797;0.02153607730006412;0.9999954584686065;0.8085316194822776;1.0000031838820425
12.724827;1.044452914579935;0.8333294638368923;0.7978682934782221;-1.9327134662529113e-07;-1.8123297589380712e-07;1.0449813496680496;9.999953864991946;0.8082611971526854;0.020608733622725882;0.02153607783861956;0.9999954007038482;0.8085317559459352;1.0000030028372455
12.734827;1.0444530046539187;0.8333295547283124;0.7978683619989377;-1.932340482963381e-07;-1.8125847846775376e-07;1.0449814333535037;9.999953621582415;0.8082613173417271;0.020608728985660255;0.02153607831651188;0.9999953493856449;0.8085318914743752;1.0000028139389368
12.744827;1.0444530942432808;0.833329648483448;0.7978684359211446;-1.9319731434970582e-07;-1.8128294430127917e-07;1.044981514993345;9.999953377217498;0.8082614400658502;0.020608724522660455;0.021536078723025823;0.9999953040459775;0.808532025997047;1.0000026170045362
12.754827;1.0444531828959294;0.8333297451512572;0.7978685149556836;-1.9316136830909434e-07;-1.8130657802558802e-07;1.044981594144245;9.99995313749839;0.8082615649097565;0.020608720219887994;0.021536079049123184;0.9999952640650267;0.8085321594411488;1.0000024118433917
12.764827;1.0444532700460554;0.8333298447487275;0.797868598867455;-1.9312644143899353e-07;-1.813296086142167e-07;1.0449816702662833;9.999952907603408;0.808261691337305;0.020608716064774497;0.02153607928731547;0.999995228745414;0.8085322917145428;1.0000021982713394
12.774827;1.044453355039279;0.8333299472664394;0.7978686874822417;-1.930927778414542e-07;-1.8135224560246538e-07;1.044981742711541;9.999952692675418;0.8082618187805626;0.02060871204599678;0.021536079430241967;0.9999951974010651;0.8085324226996009;1.0000019761294419
12.784827;1.0444534371823035;0.833330052660451;0.797868780611777;-1.9306060960587573e-07;-1.8137466487839812e-07;1.0449818108026416;9.999952498104705;0.8082619467640213;0.020608708153675777;0.02153607947017105;0.9999951694628961;0.8085325522799485;1.0000017453555132
12.794827;1.0444535157776191;0.8333301608404722;0.7978688779819065;-1.9303012643460105e-07;-1.813969999500299e-07;1.044981873867107;9.999952330013395;0.8082620749625657;0.020608704378654065;0.021536079400816085;0.9999951445958304;0.8085326803383924;1.0000015060619118
12.804827;1.0444535901011134;0.8333302716697303;0.7978689792772709;-1.930014666029728e-07;-1.8141932558533122e-07;1.0449819312599575;9.999952195515112;0.8082622031718796;0.02060870071196621;0.02153607921742074;0.9999951226874703;0.8085328067584862;1.0000012585432732
12.814827;1.0444536593746936;0.8333303849649007;0.7978690842505137;-1.9297472348770423e-07;-1.8144164912295053e-07;1.044981982456161;9.99995210250194;0.8082623312427593;0.020608697144757045;0.021536078914036222;0.9999951036841793;0.8085329314661833;1.0000010032410458
12.824827;1.04445372279739;0.8333305005310325;0.7978691927441222;-1.9294995116846776e-07;-1.8146392691705829e-07;1.0449820271306545;9.999952059109196;0.8082624590118882;0.020608693667955473;0.021536078482719146;0.9999950874523124;0.8085330544649943;1.0000007407278122
12.834827;1.0444537796103415;0.8333306182114383;0.7978693046210773;-1.9292718189456376e-07;-1.8148610265548707e-07;1.0449820651073007;9.999952073023035;0.8082625862748886;0.020608690273219002;0.021536077915977853;0.9999950737311576;0.8085331758579927;1.0000004717621098
12.844827;1.0444538291221594;0.8333307378593027;0.7978694197348014;-1.9290646227346806e-07;-1.8150814141908077e-07;1.0449820962425351;9.99995215102128;0.8082627128591529;0.02060868695468832;0.02153607720898548;0.9999950621368581;0.8085332958887;1.0000001973630206
12.854827;1.0444538706622852;0.8333308592792631;0.7978695379368698;-1.928878655715385e-07;-1.815300442135727e-07;1.0449821204089882;9.999952298881148;0.8082628387270628;0.020608683709166326;0.021536076359555997;0.9999950522301089;0.8085334149719695;0.9999999187350721
12.864827;1.044453903540133;0.8333309822420126;0.797869659036584;-1.9287146238682016e-07;-1.8155184132305753e-07;1.044982137549349;9.999952521423108;0.8082629639881774;0.020608680535764787;0.021536075366475626;0.9999950436242617;0.8085335336540076;0.999999637071178
12.874827;1.0444539270847588;0.8333311065372266;0.7978697827747536;-1.9285729488835738e-07;-1.8157356521506555e-07;1.0449821476919825;9.999952822566025;0.8082630888582876;0.020608677435857283;0.02153607422810383;0.9999950360555252;0.8085336525118489;0.9999993534902557
12.884827;1.0444539407087914;0.8333312319881743;0.7978699089019365;-1.9284537812681076e-07;-1.8159522917057885e-07;1.0449821509314328;9.99995320513288;0.8082632136327074;0.02060867441216788;0.021536072942779375;0.999995029411849;0.8085337720640985;0.9999990691010123
12.894827;1.04445394392464;0.833331358429431;0.7978700372871352;-1.9283571622476842e-07;-1.8161684117676245e-07;1.0449821474270098;9.999953670462403;0.8082633386470628;0.020608671467891283;0.021536071509494745;0.9999950237423074;0.8085338927394465;0.9999987849649091
12.904827;1.0444539363369763;0.8333314857139508;0.7978701679249391;-1.9282832208061672e-07;-1.816384357320363e-07;1.0449821374548887;9.999954218330313;0.8082634642337001;0.020608668606293835;0.021536069927723684;0.9999950191861283;0.8085340148847328;0.9999985020131704
12.914827;1.0444539176746246;0.8333316137524486;0.7978703008614646;-1.928232162281452e-07;-1.8166008186644965e-07;1.044982121418594;9.999954847349787;0.8082635906906657;0.0206086658299279;0.021536068198357926;0.9999950158348959;0.8085341387708922;0.9999982210778959
12.924827;1.0444538878809377;0.8333317424985921;0.7978704361484895;-1.9282040213144827e-07;-1.816818581883217e-07;1.0449820997576622;9.999955555471429;0.8082637182676387;0.0206086631396286;0.021536066325520083;0.9999950136812419;0.8085342645895011;0.9999979429705912
12.934827;1.0444538472201326;0.8333318718805289;0.7978705738093571;-1.9281985196551517e-07;-1.8170381995959794e-07;1.0449820728852015;9.99995633988713;0.8082638472115762;0.020608660533852977;0.021536064317436914;0.9999950127101184;0.8085343924346555;0.9999976685271036
12.944827;1.0444537963056577;0.8333320017915415;0.7978707137908363;-1.9282151747947568e-07;-1.8172598775733205e-07;1.0449820411907516;9.999957196719302;0.808263977818684;0.02060865800953172;0.02153606218640464;0.9999950129818963;0.8085345222690656;0.999997398657362
12.954827;1.0444537359819674;0.8333321321683388;0.7978708559878736;-1.9282535156535665e-07;-1.817483698720981e-07;1.0449820049954135;9.999958121770378;0.8082641103835031;0.02060865556379924;0.0215360599471316;0.9999950145941717;0.8085346539243634;0.9999971343889975
12.964827;1.0444536671358633;0.8333322630276336;0.797871000365714;-1.9283132479696994e-07;-1.8177099476608584e-07;1.0449819644683738;9.999959111610787;0.8082642450944333;0.020608653193625124;0.021536057613806354;0.9999950176065402;0.8085347871751272;0.9999968768438838
12.974827;1.0444535905623338;0.8333323943859063;0.797871147064752;-1.9283942690976543e-07;-1.8179390895247526e-07;1.0449819196284842;9.999960163311776;0.808264382011046;0.020608650893865686;0.021536055198439125;0.9999950219962366;0.8085349218326524;0.9999966271754606
12.984827;1.044453506906272;0.8333325261759449;0.797871296355463;-1.9284965247530215e-07;-1.8181714387786554e-07;1.04498187043324;9.99996127359748;0.8082645211511693;0.020608648656715724;0.021536052711089083;0.9999950276143696;0.8085350577466217;0.999996386553537
12.994827;1.0444534166704909;0.833332658243957;0.7978714484718332;-1.928619923304614e-07;-1.8184071266588704e-07;1.0449818168353238;9.99996243907086;0.8082646625674462;0.020608646472173763;0.021536050160337664;0.9999950341593163;0.8085351947118504;0.9999961561976396
13.004827;1.0444533202624666;0.833332790375555;0.7978716034879496;-1.928764459069361e-07;-1.818646443683294e-07;1.0449817587717136;9.999963657040883;0.8082648063053832;0.020608644328440083;0.021536047552940474;0.9999950412240265;0.8085353324200818;0.999995937341481
13.014827;1.0444532179942427;0.8333329223229746;0.7978717613256523;-1.9289302664583302e-07;-1.8188899907687474e-07;1.044981696163399;9.99996492567146;0.8082649523226566;0.020608642212684283;0.02153604489394737;0.9999950483940185;0.8085354705106715;0.999995731090709
13.024827;1.044453110046943;0.8333330538253562;0.7978719218496273;-1.92911733426933e-07;-1.8191384141202875e-07;1.044981628953469;9.999966243442081;0.8082651004926175;0.020608640111371736;0.02153604218786002;0.9999950553125743;0.808535608627012;0.9999955382968378
13.034827;1.0444529964908278;0.8333331845884019;0.7978720849339375;-1.9293251026398766e-07;-1.8193919815478662e-07;1.0449815571259287;9.999967608710865;0.8082652506738691;0.02060863801057991;0.02153603943927961;0.9999950617058292;0.8085357464380397;0.9999953595274822
13.044827;1.0444528773420099;0.8333333142565004;0.7978722504469792;-1.9295523246366405e-07;-1.8196504026639884e-07;1.0449814806960407;9.999969020049562;0.8082654027675644;0.02060863589809457;0.021536036652561104;0.9999950673985089;0.8085358836335849;0.9999951950989442
13.054827;1.0444527525988963;0.8333334424535284;0.7978724182375627;-1.9297972702376045e-07;-1.8199130010802892e-07;1.0449813997149013;9.999970477031528;0.8082655567159409;0.020608633766187386;0.02153603383087642;0.9999950722867662;0.8085360198796223;0.999995045098321
13.064827;1.0444526222764303;0.8333335688688145;0.7978725881694132;-1.9300580589230324e-07;-1.820178927138441e-07;1.044981314274577;9.999971980329294;0.8082657124690099;0.020608631612859286;0.021536030975602305;0.9999950762840295;0.8085361547924798;0.9999949093508769
13.074827;1.0444524864578708;0.8333336932691724;0.7978727601541786;-1.930332798980494e-07;-1.8204472150641207e-07;1.0449812244820167;9.999973531179053;0.8082658699787175;0.020608629441127242;0.02153602808717791;0.9999950793417706;0.8085362879819723;0.9999947874037427
13.084827;1.0444523453270864;0.8333338154418876;0.7978729341474602;-1.9306195255879978e-07;-1.8207168307894927e-07;1.0449811304381647;9.999975130919857;0.80826602919199;0.020608627258018385;0.021536025166260363;0.9999950815215594;0.8085364190898414;0.9999946786286195
13.094827;1.0444521991602065;0.83333393519216;0.7978731101161846;-1.9309163079382461e-07;-1.8209868277861006e-07;1.0449810322622684;9.99997678027233;0.8082661900346051;0.02060862507443124;0.021536022213092393;0.9999950830103724;0.8085365477799138;0.9999945823649438
13.104827;1.0444520482895285;0.8333340523632894;0.7978732880078008;-1.9312215260465788e-07;-1.8212563894054344e-07;1.044980930116258;9.9999784787244;0.8082663524600864;0.02060862290407927;0.021536019226310925;0.9999950840687294;0.8085366737356523;0.9999944979513512
13.114827;1.044451893033374;0.8333341667797681;0.7978734677283155;-1.9315338668068008e-07;-1.8215246846215436e-07;1.0449808241810443;9.999980224981535;0.8082665165295488;0.020608620761013385;0.02153601620363672;0.9999950849402535;0.8085367966601711;0.9999944246876794
13.124827;1.0444517336674721;0.8333342782031352;0.7978736491142413;-1.9318519736074434e-07;-1.8217908583262833e-07;1.0449807146390346;9.999982017755249;0.8082666824437876;0.02060861865786558;0.021536013142850696;0.9999950857830748;0.8085369162307282;0.9999943618420315
13.134827;1.0444515705328046;0.8333343863941434;0.7978738319040002;-1.9321742442134233e-07;-1.8220541939928055e-07;1.0449806017082395;9.999983855756858;0.8082668505586923;0.02060861660545406;0.02153601004075278;0.9999950866771794;0.808537032068536;0.9999943086881025
13.144827;1.0444514041493325;0.8333344911648645;0.7978740157208448;-1.9324990136153372e-07;-1.822314304856998e-07;1.0449804856585854;9.999985737287018;0.8082670213790865;0.020608614613229034;0.021536006892480333;0.9999950876738035;0.8085371437820836;0.9999942645235864
13.154827;1.044451235179373;0.8333345923299897;0.7978742000877805;-1.9328248257262161e-07;-1.8225712858774862e-07;1.044980366778492;9.999987660564688;0.8082671954430288;0.020608612690376754;0.021536003692973652;0.9999950888581962;0.8085372510146254;0.9999942286840612
13.164827;1.044451064340357;0.8333346896463527;0.7978743844884211;-1.9331505779546365e-07;-1.8228256171461447e-07;1.0449802453443517;9.999989624173544;0.808267373148371;0.020608610846567777;0.021536000437629436;0.999995090417337;0.8085373534101289;0.9999942005905519
13.174827;1.044450892381377;0.8333347828275071;0.7978745684414837;-1.9334754500811233e-07;-1.823077821693586e-07;1.0449801215833046;9.999991625985714;0.808267554689511;0.020608609091488136;0.021535997120970776;0.9999950926701033;0.8085374505282468;0.9999941798104337
13.184827;1.0444507200520088;0.833334871598641;0.7978747515063057;-1.9337986299273247e-07;-1.8233281861112432e-07;1.0449799956311618;9.999993661712693;0.8082677401035776;0.020608607434089658;0.021535993735773983;0.999995096020569;0.8085375418205175;0.9999941660435918
13.194827;1.0444505480556785;0.8333349557047859;0.797874933196885;-1.9341191534277223e-07;-1.823576747577678e-07;1.044979867558007;9.999995725305254;0.808267929313963;0.02060860588201398;0.021535990273971187;0.9999951008671866;0.8085376266947211;0.9999941590247493
13.204827;1.0444503770946103;0.833335034867066;0.7978751129467434;-1.9344359599893008e-07;-1.8238233882400777e-07;1.0449797374478023;9.999997810966699;0.8082681221745442;0.02060860444087784;0.021535986729190302;0.9999951075615685;0.8085377046004693;0.9999941584431591
13.214827;1.044450207920097;0.8333351087366605;0.7978752901802041;-1.9347479532844142e-07;-1.8240677979064503e-07;1.0449796054455314;9.999999914815087;0.808268318543644;0.0206086031140125;0.021535983099181207;0.999995116444375;0.8085377750827405;0.9999941639283045
13.224827;1.0444500412402262;0.8333351768752707;0.7978754643489169;-1.9350540293596938e-07;-1.8243094482012698e-07;1.0449794717382488;10.00000203471998;0.8082685183440462;0.020608601902566304;0.02153597938519727;0.999995127890216;0.8085378377718794;0.9999941750612803
13.234827;1.0444498776001936;0.8333352388146138;0.7978756349241279;-1.9353531457620848e-07;-1.8245477235247362e-07;1.0449793365086706;10.000004169199357;0.8082687215874146;0.020608600806481008;0.021535975589402824;0.9999951422831317;0.8085378923390714;0.9999941913504203
13.244827;1.0444497173593643;0.8333352941685773;0.7978758014277737;-1.935644359631484e-07;-1.824781956886596e-07;1.0449791999210791;10.00000631696917;0.8082689283773739;0.02060859982695198;0.02153597171437001;0.9999951599356871;0.8085379384907551;0.9999942121688727
13.254827;1.044449560669941;0.8333353426812622;0.797875963458875;-1.935926740047536e-07;-1.825011263605069e-07;1.0449790621692028;10.000008476975522;0.8082691388953307;0.02060859896802719;0.021535967765247497;0.999995181069375;0.8085379759914697;0.999994236761238
13.264827;1.0444494074419726;0.8333353842178988;0.7978761206757888;-1.93619930560618e-07;-1.8252344808555261e-07;1.0449789235583282;10.000010648397327;0.8082693533547616;0.02060859823618178;0.021535963752032095;0.999995205853948;0.8085380046448134;0.999994264371523
13.274827;1.0444492574139959;0.8333354187519149;0.7978762727511192;-1.9364611450747083e-07;-1.825450380747051e-07;1.0449787845284317;10.000012830551128;0.8082695719201718;0.020608597639126137;0.02153595968871613;0.9999952343920424;0.8085380242071015;0.9999942943601663
13.284827;1.0444491102659625;0.8333354463198267;0.7978764193424925;-1.9367116345869748e-07;-1.825658008159767e-07;1.0449786455878312;10.00001502263998;0.8082697946493996;0.02060859718486421;0.021535955589121105;0.9999952666914973;0.8085380343075272;0.99999432619222
13.294827;1.044448965660775;0.83333546696091;0.7978765601382438;-1.9369505352217908e-07;-1.8258569483170577e-07;1.0449785072533255;10.000017223793908;0.8082700215007254;0.02060859688198312;0.021535951464089747;0.9999953026855783;0.8085380344861808;0.9999943593719631
13.304827;1.0444488232740705;0.8333354806784603;0.7978766949360696;-1.9371778774806438e-07;-1.8260473975966922e-07;1.044978370027485;10.000019433218052;0.8082702523866897;0.020608596739839464;0.02153594732211542;0.9999953422712379;0.8085380243170521;0.9999943934106778
13.314827;1.0444486828194208;0.8333354874220973;0.7978768236471894;-1.9373938194632852e-07;-1.8262300207415407e-07;1.0449782343163632;10.000021649908529;0.8082704872397394;0.020608596766740678;0.02153594317081017;0.9999953853726598;0.8085380035008494;0.999994427798605
13.324827;1.0444485439861064;0.833335487100842;0.7978769462348276;-1.937598633462291e-07;-1.8264057465278565e-07;1.044978100277303;10.000023872684503;0.808270726026189;0.020608596968287183;0.021535939017389462;0.9999954319470251;0.8085379719030436;0.9999944620041764
13.334827;1.0444484063478017;0.8333354795978357;0.7978770626995147;-1.937792803335215e-07;-1.8265756078720628e-07;1.0449779677484206;10.000026100870173;0.8082709687176856;0.0206085973481694;0.02153593486850109;0.9999954818877868;0.8085379295649111;0.9999944955370763
13.344827;1.0444482693832318;0.8333354647685082;0.7978771731161514;-1.9379770760356314e-07;-1.826740481995766e-07;1.0449778363421558;10.000028334785522;0.8082712152766222;0.020608597910096723;0.021535930730595503;0.9999955349884788;0.8085378767052082;0.9999945279953165
13.354827;1.044448132579327;0.833335442452359;0.797877277622077;-1.9381522456045522e-07;-1.8269007957951183e-07;1.0449777055912577;10.000030575602182;0.8082714655898232;0.02060859865876433;0.021535926611186716;0.999995590982709;0.8085378137050852;0.9999945590420144
13.364827;1.044447995494208;0.8333354125126371;0.7978773763572388;-1.9383188371444522e-07;-1.827056447971687e-07;1.044977575031394;10.00003282483935;0.8082717193434777;0.020608599598733658;0.021535922520046755;0.9999956495527899;0.8085377410702261;0.999994588369327
13.374827;1.0444478577794984;0.8333353749024063;0.7978774694393154;-1.9384770592663477e-07;-1.8272069157219733e-07;1.0449774442472528;10.000035083958672;0.8082719760190896;0.020608600732314162;0.021535918469467265;0.99999571036736;0.8085376593852596;0.9999946156914058
13.384827;1.0444477191720605;0.8333353296845191;0.7978775570036131;-1.938627006829319e-07;-1.8273514402417696e-07;1.0449773129454012;10.00003735432601;0.8082722350254076;0.020608602059742735;0.021535914473705852;0.9999957731572668;0.8085375692684513;0.9999946407313237
13.394827;1.044447579431916;0.8333352769629273;0.7978776392479016;-1.9387688939584568e-07;-1.8274892849752303e-07;1.0449771810300927;10.00003963752695;0.8082724957730479;0.020608603581296358;0.02153591054819664;0.9999958377260649;0.8085374713378315;0.9999946632043704
13.404827;1.0444474382839317;0.8333352168536102;0.7978777164273805;-1.9389032910235054e-07;-1.827620045415547e-07;1.0449770486050676;10.000041935494984;0.808272757659858;0.020608605297818418;0.021535906708457037;0.9999959039148043;0.8085373662003357;0.9999946828260556
13.414827;1.0444472954307855;0.8333351495537352;0.7978777888798467;-1.9390313591150335e-07;-1.8277437894900188e-07;1.0449769158864386;10.000044249930296;0.8082730200639175;0.020608607210511602;0.021535902968428063;0.9999959716077033;0.8085372544484939;0.9999946992837802
13.424827;1.0444471506305595;0.8333350753610826;0.7978778571184139;-1.9391548267842045e-07;-1.8278608194402628e-07;1.0449767831418826;10.000046581800515;0.8082732823662505;0.020608609321851937;0.02153589933954387;0.9999960407683153;0.8085371366433926;0.9999947122006184
13.434827;1.044447003791128;0.8333349945923666;0.7978779218381825;-1.9392755879726582e-07;-1.8279712727328613e-07;1.0449766507633151;10.000048931846534;0.8082735439700773;0.02060861163585471;0.02153589583143297;0.99999611142507;0.8085370132946483;0.9999947212495582
13.444827;1.0444468550514356;0.8333349075328665;0.7978779837737163;-1.939395282010551e-07;-1.828074882091057e-07;1.0449765194065979;10.000051301190037;0.8082738042998111;0.020608614157159724;0.02153589245223204;0.9999961836093788;0.808536884896854;0.9999947263226704
13.454827;1.0444467047816128;0.833334814451107;0.7978780435581799;-1.9395152316455257e-07;-1.8281710533486587e-07;1.04497639004259;10.000053691118996;0.8082740628116244;0.020608616890580647;0.021535889207515344;0.9999962573524106;0.8085367520106557;0.9999947275096353
13.464827;1.0444465534152856;0.8333347156111254;0.7978781016855503;-1.9396366606742645e-07;-1.828259241462008e-07;1.0449762638754214;10.000056102453163;0.808274319029917;0.02060861984128016;0.02153588610023935;0.9999963327516135;0.80853661524172;0.999994724942483
13.474827;1.044446401239309;0.8333346112662258;0.7978781585430629;-1.939760903013277e-07;-1.8283392847686275e-07;1.0449761421974773;10.000058534892847;0.8082745725770176;0.020608623014369335;0.02153588313238871;0.9999964099565893;0.8085364751452837;0.9999947187161411
13.484827;1.0444462483363715;0.8333345016277521;0.7978782144485652;-1.9398894416000504e-07;-1.8284114429715354e-07;1.0449760262129706;10.000060986907902;0.8082748231725115;0.020608626413729236;0.021535880305420908;0.9999964890040209;0.8085363322544984;0.9999947089324767
13.494827;1.0444460946268226;0.8333343868371512;0.7978782696384626;-1.9400238295408386e-07;-1.828476247568742e-07;1.0449759168969417;10.000063456403721;0.8082750706071622;0.020608630040686984;0.02153587761912043;0.9999965696883233;0.8085361871971397;0.9999946957766082
13.504827;1.044445939921594;0.8333342669931889;0.7978783242506337;-1.9401655935574526e-07;-1.8285342738027482e-07;1.0449758149733201;10.000065941157951;0.8082753147090823;0.02060863389313671;0.02153587507189491;0.9999966516222707;0.8085360407386788;0.9999946795521412
13.514827;1.0444457840185226;0.8333341421654601;0.7978783783708691;-1.9403159953504898e-07;-1.8285858782077013e-07;1.044975720934762;10.000068438518673;0.8082755553129569;0.020608637965611847;0.021535872662035126;0.9999967343345899;0.8085358937411217;0.9999946607161538
13.524827;1.0444456267761606;0.833334012341656;0.7978784320783542;-1.9404756477936986e-07;-1.8286310834388453e-07;1.0449756350566213;10.00007094514289;0.808275792248162;0.020608642249596708;0.02153587038702449;0.9999968172502123;0.8085357470941752;0.999994639908309
13.534827;1.0444454681089004;0.8333338774279756;0.7978784854310749;-1.940644418371169e-07;-1.8286697728235106e-07;1.0449755574505193;10.000073457145199;0.8082760253423382;0.020608646733396935;0.021535868242165246;0.9999968996558414;0.8085356016608801;0.9999946178483113
13.544827;1.0444453079881706;0.8333337373315539;0.7978785384521794;-1.9408218649991002e-07;-1.8287020355564257e-07;1.0449754880843727;10.000075970331055;0.8082762544056177;0.020608651402569036;0.02153586622122335;0.999996980761769;0.8085354582709948;0.999994595152538
13.554827;1.044445146458585;0.8333335919967134;0.7978785911549348;-1.9410077108030194e-07;-1.8287282630730845e-07;1.0449754267449476;10.000078480688027;0.8082764792304874;0.020608656241973108;0.02153586431804085;0.9999970598431706;0.8085353177232395;0.9999945722660842
13.564827;1.044444983617062;0.8333334413885585;0.7978786435582816;-1.9412018850577268e-07;-1.8287489571466022e-07;1.0449753730528988;10.000080984891495;0.8082766996561028;0.02060866123883076;0.02153586252727803;0.9999971364123955;0.8085351807533504;0.9999945495023534
13.574827;1.044444819583618;0.8333332855015069;0.7978786956749199;-1.941404395454381e-07;-1.8287646812815794e-07;1.0449753265295656;10.000083480068216;0.8082769156021704;0.020608666384304516;0.021535860845029686;0.9999972103161644;0.8085350480218448;0.9999945271169934
13.584827;1.044444654503177;0.8333331243734031;0.7978787475100221;-1.9416153246816727e-07;-1.8287761475186388e-07;1.0449752866544375;10.000085963633856;0.8082771270142441;0.020608671672388452;0.02153585926992293;0.999997281691347;0.8085349201367179;0.9999945054185099
13.594827;1.0444444885681647;0.83333295807628;0.7978787990820472;-1.9418348721692342e-07;-1.8287840819297332e-07;1.0449752528833778;10.000088433848623;0.8082773338466379;0.020608677098147375;0.02153585780351759;0.9999973508507082;0.80853479767023;0.9999944848542153
13.604827;1.0444443220037267;0.8333327867128129;0.797878850430403;-1.942063371663047e-07;-1.8287891282979234e-07;1.044975224630681;10.000090889875041;0.8082775361032243;0.02060868265695106;0.02153585644959577;0.9999974181901445;0.8085346811633365;0.9999944660461296
13.614827;1.0444441549977095;0.8333326104109875;0.7978789015670891;-1.942301330213013e-07;-1.8287920504134543e-07;1.0449752013005995;10.000093330868232;0.8082777337841263;0.02060868834393255;0.021535855213612523;0.9999974841592294;0.8085345710879082;0.9999944497402133
13.624827;1.044443987651966;0.8333324292948447;0.7978789523916356;-1.9425494076220512e-07;-1.8287938848212285e-07;1.0449751823306033;10.000095755099522;0.8082779267608947;0.020608694152612;0.021535854103703737;0.9999975492507054;0.8085344677582128;0.9999944366005197
13.634827;1.044443820004906;0.833332243476676;0.7978790026371196;-1.9428080596895034e-07;-1.8287958432683392e-07;1.0449751671317409;10.000098159667774;0.8082781147441814;0.02060870007331251;0.02153585313152293;0.999997613977297;0.8085343712554596;0.9999944270229049
13.644827;1.044443652090066;0.8333320530749176;0.7978790518630239;-1.9430771243168392e-07;-1.8287990587733431e-07;1.0449751550290738;10.000100540353108;0.8082782973320044;0.020608706092853705;0.021535852309613697;0.9999976788831222;0.8085342814391635;0.9999944211543088
13.654827;1.0444434839536534;0.8333318581997382;0.797879099485465;-1.9433560041739675e-07;-1.828804322070156e-07;1.0449751453468317;10.000102891530723;0.8082784740328706;0.020608712195589268;0.02153585164786136;0.9999977445429513;0.808534198052192;0.9999944189962198
13.664827;1.0444433156181019;0.8333316589291982;0.797879144835223;-1.9436441495462254e-07;-1.8288119916822772e-07;1.0449751375946992;10.000105206697198;0.8082786442732979;0.020608718365079527;0.021535851153206262;0.9999978114662256;0.8085341208219416;0.9999944204617354
13.674827;1.044443147075208;0.8333314553293606;0.7978791872201467;-1.9439411537231022e-07;-1.8288220124824076e-07;1.04497513157302;10.000107479532673;0.8082788074590264;0.02060872458613464;0.02153585082983415;0.999997879998996;0.808534049485791;0.9999944254217148
13.684827;1.044442978331718;0.8333312475173981;0.7978792260185238;-1.9442466837972996e-07;-1.8288338991309145e-07;1.044975127275685;10.000109704732235;0.8082789630657911;0.0206087308460833;0.02153585067647563;0.9999979503690966;0.8085339837597764;0.9999944337633792
13.694827;1.0444428094564664;0.8333310357167162;0.7978792608129627;-1.944560632732883e-07;-1.8288468006237168e-07;1.0449751247064616;10.000111878177218;0.8082791106609784;0.020608737134225487;0.021535850684211415;0.9999980227928731;0.808533923305701;0.9999944453975967
