time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
13.704827;1.0444426406086706;0.8333308202245688;0.7978792914739309;-1.9448832165892685e-07;-1.8288596877052367e-07;1.0449751238006981;10.000113997054699;0.8082792498798773;0.020608743440507234;0.021535850838296584;0.9999980974502913;0.808533867756292;0.999994460160605
13.714827;1.044442472034227;0.8333306013185683;0.7978793181161785;-1.9452148534357531e-07;-1.8288714559419992e-07;1.0449751244985843;10.000116060494332;0.8082793804529095;0.02060874975409793;0.021535851121019352;0.9999981743625371;0.808533816786799;0.999994477681647
13.724827;1.0444423040197264;0.8333303792204205;0.7978793409739928;-1.9455559733163066e-07;-1.8288809561804385e-07;1.0449751268636385;10.000118069848055;0.8082795022416331;0.02060875606224371;0.02153585151301579;0.9999982533330689;0.8085337701589607;0.9999944973559027
13.734827;1.0444421368285564;0.8333301541187372;0.7978793602851028;-1.9459067561202965e-07;-1.82888716868441e-07;1.04497513110846;10.000120027663375;0.8082796152076616;0.020608762350941848;0.021535851994978917;0.9999983339537817;0.8085337276881988;0.9999945184683131
13.744827;1.0444419706467387;0.8333299261719392;0.797879376236795;-1.9462669120146052e-07;-1.8288894994091738e-07;1.0449751375171992;10.000121935958996;0.8082797193526655;0.020608768606289064;0.021535852549247444;0.9999984156003917;0.8085336891804773;0.9999945403328101
13.754827;1.0444418055472702;0.8333296954976183;0.7978793889904998;-1.9466357588224506e-07;-1.8288879505366064e-07;1.0449751463767811;10.000123795073488;0.8082798146825938;0.020608774814332997;0.021535853159264425;0.9999984974662861;0.8085336544368494;0.9999945622968327
13.764827;1.044441641499416;0.8333294621899473;0.7978793987064104;-1.9470126151278658e-07;-1.8288828427032248e-07;1.044975157986842;10.00012560367148;0.8082799012162585;0.020608780960999697;0.0215358538089571;0.9999985787155581;0.8085336233165863;0.9999945836913356
13.774827;1.0444414784588751;0.8333292263574567;0.7978794055088745;-1.9473971471061602e-07;-1.828874192392031e-07;1.0449751726982013;10.000127359574117;0.8082799790421701;0.02060878703329677;0.02153585448377786;0.9999986586585004;0.8085335957699119;0.9999946038437222
13.784827;1.0444413164814315;0.8333289881537348;0.7978794094737905;-1.9477893163243838e-07;-1.828861420690489e-07;1.0449751908831781;10.000129060630725;0.808280048349811;0.020608793020210334;0.021535855171450378;0.9999987367921124;0.8085335718071969;0.999994622095738
13.794827;1.044441155767081;0.8333287477713393;0.7978794106796464;-1.9481892055241723e-07;-1.828843637081007e-07;1.0449752128566974;10.000130704830958;0.8082801093753972;0.02060879891274434;0.021535855860945467;0.9999988127215493;0.8085335514232153;0.9999946378361534
13.804827;1.0444409966667583;0.8333285053865024;0.7978794092761237;-1.948597071455844e-07;-1.8288200077974778e-07;1.0449752388776035;10.000132289708745;0.8082801623345184;0.020608804704232295;0.02153585654145347;0.9999988860939352;0.8085335345228061;0.9999946506009956
13.814827;1.0444408396983045;0.833328261112797;0.797879405537368;-1.9490134353378791e-07;-1.828789841187452e-07;1.0449752692010463;10.000133812297724;0.8082802074073625;0.020608810390839442;0.021535857203465018;0.999998956605285;0.8085335209070342;0.999994660130167
13.824827;1.0444406855117256;0.8333280150433824;0.7978793998467761;-1.9494390715515786e-07;-1.8287525164975388e-07;1.044975304053624;10.000135270198504;0.8082802447516931;0.020608815970575112;0.02153585784049248;0.9999990240218442;0.8085335103262716;0.999994666342726
13.834827;1.0444405347511152;0.8333277673579371;0.7978793926179932;-1.9498749105546745e-07;-1.8287073720242613e-07;1.0449753436023335;10.000136662742092;0.8082802745328267;0.02060882144101677;0.02153585844918058;0.9999990881500324;0.8085335025529574;0.999994669276644
13.844827;1.044440387892704;0.8333275184020547;0.7978793842261986;-1.950321802055579e-07;-1.828653558087386e-07;1.0449753880115276;10.00013799153966;0.8082802969532537;0.020608826798132446;0.021535859028326845;0.9999991487547016;0.8085334974045217;0.9999946689698481
13.854827;1.0444402452287416;0.8333272687188669;0.7978793749530702;-1.9507803305433545e-07;-1.8285901315843958e-07;1.044975437460493;10.000139260647547;0.808280312243187;0.020608832037271083;0.02153585957719847;0.9999992054638862;0.8085334946908762;0.9999946653597547
13.864827;1.044440107012047;0.8333270190249367;0.7978793649592785;-1.9512508489592944e-07;-1.8285163192484855e-07;1.0449754920477714;10.00014047599997;0.8082803206479817;0.02060883715532779;0.021535860093428425;0.9999992577542217;0.8085334941809201;0.9999946582813422
13.874827;1.0444399735780372;0.8333267700903874;0.7978793543032693;-1.951733525529952e-07;-1.828431479298718e-07;1.0449755517392405;10.000141643810453;0.8082803224286229;0.020608842152308557;0.02153586057268826;0.9999993050713679;0.808533495634882;0.9999946474897646
13.884827;1.0444398453412034;0.8333265226222342;0.7978793429610661;-1.9522283610073717e-07;-1.8283350082083588e-07;1.0449756163984962;10.00014276935108;0.8082803178444855;0.020608847030827333;0.02153586100974172;0.9999993469586047;0.8085334988215368;0.9999946326594287
13.894827;1.0444397227091833;0.8333262772825089;0.7978793308656188;-1.9527352840339384e-07;-1.8282265567267666e-07;1.044975685747921;10.000143857035916;0.8082803071637449;0.020608851793839113;0.021535861398274216;0.9999993830481142;0.8085335035054074;0.9999946133663901
13.904827;1.0444396059625;0.8333260347698709;0.7978793179793383;-1.9532541696001805e-07;-1.8281061336121226e-07;1.0449757592823896;10.000144910509555;0.8082802907168496;0.020608856442669358;0.021535861730935038;0.9999994129582769;0.8085335094205148;0.9999945890462443
13.914827;1.0444394951726959;0.8333257958555549;0.7978793043245351;-1.9537847951435203e-07;-1.827973868617495e-07;1.0449758362883583;10.000145931889389;0.8082802689084552;0.020608860976624763;0.021535862001346766;0.9999994362214029;0.8085335162154509;0.9999945589943378
13.924827;1.0444393902306548;0.8333255613581525;0.7978792899564987;-1.9543268901426653e-07;-1.8278299097184867e-07;1.0449759159310545;10.000146921057354;0.8082802421453676;0.020608865394021347;0.021535862205893482;0.9999994522801745;0.808533523432225;0.9999945224754528
13.934827;1.0444392909156537;0.8333253320714005;0.7978792749148491;-1.9548801115449277e-07;-1.8276746392745377e-07;1.0449759973076642;10.000147875816799;0.8082802107573821;0.020608869693476545;0.02153586234373154;0.9999994605388055;0.8085335305728538;0.9999944788474164
13.944827;1.0444391969355875;0.8333251087224173;0.7978792591713648;-1.9554438184081e-07;-1.8275086859339475e-07;1.0449760795092107;10.000148792944534;0.8082801750046417;0.020608873872993795;0.02153586241581689;0.9999994604529332;0.8085335372010559;0.9999944275831293
13.954827;1.0444391079817839;0.8333248920083258;0.7978792426224525;-1.9560168717173507e-07;-1.8273324975896251e-07;1.0449761616853317;10.000149669491222;0.8082801351332429;0.020608877927353535;0.021535862423789808;0.9999994516048203;0.808533543002747;0.9999943682275124
13.964827;1.0444390237789192;0.833324682648686;0.7978792251392424;-1.956597793835745e-07;-1.8271459969120766e-07;1.0449762430616707;10.000150503477215;0.8082800913976909;0.02060888184798142;0.021535862369454917;0.9999994337435557;0.8085335477641333;0.9999943003824653
13.974827;1.044438944063505;0.8333244813854116;0.7978792066278348;-1.9571852088728354e-07;-1.826948679530363e-07;1.0449763229694018;10.000151294233483;0.8082800440582658;0.020608885625514297;0.021535862254888925;0.9999994068272132;0.8085335513134904;0.9999942237528956
13.984827;1.0444388685078034;0.8333242888791222;0.797879187054911;-1.9577780845010623e-07;-1.8267398437037972e-07;1.0449764008915554;10.000152042563188;0.8082799933548003;0.02060888925174018;0.021535862081834407;0.9999993710418587;0.8085335535101964;0.999994138213488
13.994827;1.0444387966666364;0.833324105540481;0.7978791664165252;-1.9583756501217877e-07;-1.8265186135652163e-07;1.0449764764690241;10.00015274984171;0.8082799394584385;0.020608892719955068;0.021535861850855077;0.9999993267774842;0.8085335542365515;0.9999940438168808
14.004827;1.044438727987244;0.8333239314706418;0.7978791447091245;-1.9589771970330436e-07;-1.826283935198734e-07;1.0449765494641678;10.000153416687215;0.8082798824716215;0.020608896024118552;0.021535861561832167;0.9999992745877542;0.8085335533418588;0.9999939406846415
14.014827;1.044438661846082;0.8333237665637948;0.7978791219405652;-1.9595818581053628e-07;-1.826034899672592e-07;1.0449766196995505;10.00015404301663;0.808279822466783;0.02060889915774679;0.02153586121472354;0.9999992151619234;0.8085335506022686;0.9999938288642684
14.024827;1.044438597588468;0.8333236106329965;0.7978790981095315;-1.9601885088490558e-07;-1.8257712523885277e-07;1.0449766870110098;10.000154628991307;0.8082797594690992;0.02060890211442965;0.021535860808962744;0.9999991493469532;0.8085335457010692;0.9999937083591218
14.034827;1.044438534579473;0.8333234634897301;0.7978790731712287;-1.9607958984856217e-07;-1.8254935413427155e-07;1.0449767512435821;10.000155174821888;0.8082796934124643;0.020608904889919667;0.02153586034206184;0.9999990781118;0.8085335382016133;0.999993579307115
14.044827;1.0444384722564497;0.8333233249800498;0.7978790470608121;-1.9614028583717066e-07;-1.825202902805934e-07;1.0449768122535406;10.00015567966462;0.8082796241727894;0.020608907483810644;0.02153585980958888;0.9999990023771184;0.8085335275687054;0.99999344205576
14.054827;1.044438410141039;0.8333231949631553;0.797879019720821;-1.9620083368616146e-07;-1.8249010152518246e-07;1.0449768698694395;10.000156141460371;0.8082795516599893;0.020608909899221973;0.021535859207139553;0.9999989229043849;0.8085335132540262;0.9999932970842309
14.064827;1.0444383477805417;0.833323073290469;0.7978789911003507;-1.962611125974084e-07;-1.8245902340888232e-07;1.0449769238434141;10.000156557702118;0.8082794758806149;0.020608912140636336;0.021535858532092868;0.9999988403466763;0.8085334947745674;0.9999931448911622
14.074827;1.044438284649071;0.8333229598141126;0.7978789611716791;-1.9632095001219394e-07;-1.8242735111386426e-07;1.0449769738863068;10.0001569262455;0.8082793969387461;0.02060891421186052;0.02153585778350491;0.9999987553461293;0.8085334717576649;0.9999929859291634
14.084827;1.0444382200559879;0.8333228543555576;0.7978789299287462;-1.9638011911700278e-07;-1.8239541085143587e-07;1.0449770197925627;10.000157245996403;0.8082793149969683;0.020608916116033087;0.021535856960721432;0.9999986685773543;0.8085334439485365;0.9999928206427198
14.094827;1.044438153144174;0.8333227566684591;0.7978788973162851;-1.9643837270683642e-07;-1.8236353702036158e-07;1.0449770615058382;10.00015751696382;0.8082792302380255;0.020608917857354827;0.021535856062362902;0.9999985807273988;0.8085334111502497;0.9999926495613923
14.104827;1.0444380830236517;0.833322666488139;0.7978788631911351;-1.9649547157542628e-07;-1.8233205435968662e-07;1.0449770990391545;10.000157739614172;0.8082791428658062;0.020608919441946597;0.021535855086905566;0.9999984924619891;0.8085333731565654;0.9999924733356422
14.114827;1.0444380089119396;0.8333225836216681;0.7978788274035445;-1.965511812371342e-07;-1.8230125844377948e-07;1.044977132386946;10.000157914488923;0.8082790531656348;0.020608920877790957;0.021535854034668317;0.9999984043848817;0.8085333297621956;0.9999922926849342
14.124827;1.0444379301668274;0.8333225079805484;0.7978787898795312;-1.9660526160607338e-07;-1.8227139578720895e-07;1.0449771615554417;10.000158042807655;0.8082789615473311;0.020608922176551574;0.021535852909716848;0.9999983170061152;0.8085332808121218;0.999992108307714
14.134827;1.044437846247175;0.8333224395298724;0.7978787505949044;-1.9665747479925088e-07;-1.822426387301117e-07;1.0449771866316615;10.000158127419073;0.8082788684830129;0.0206089233557511;0.021535851720426637;0.9999982307766985;0.8085332262132889;0.9999919208517222
14.144827;1.0444377566645235;0.8333223782103538;0.7978787095076628;-1.9670760020679965e-07;-1.8221507935208242e-07;1.0449772077832584;10.000158172531044;0.8082787744136637;0.020608924437408086;0.021535850478625093;0.9999981461578643;0.8085331659069602;0.9999917309691779
14.154827;1.0444376609557324;0.8333223239297068;0.7978786665386565;-1.967554460607354e-07;-1.821887528921205e-07;1.0449772252184548;10.000158182250283;0.8082786797160206;0.020608925444169274;0.0215358491971535;0.9999980636182763;0.8085330998780084;0.9999915393471138
14.164827;1.0444375586618764;0.8333222766116128;0.7978786215968816;-1.9680084895212008e-07;-1.8216364789503084e-07;1.0449772391652234;10.000158159592425;0.8082785847308981;0.020608926396763837;0.021535847886381587;0.9999979835322128;0.8085330282164994;0.9999913466650736
14.174827;1.0444374493228712;0.8333222362063982;0.7978785745923128;-1.9684365748123545e-07;-1.82139707034842e-07;1.0449772498369114;10.000158106715059;0.8082784898266849;0.020608927313664552;0.02153584655204167;0.9999979060910311;0.8085329511316978;0.9999911535439591
14.184827;1.044437332567053;0.8333222027015066;0.7978785254318482;-1.968837294446991e-07;-1.8211684827280024e-07;1.0449772573652352;10.000158025830924;0.808278395429749;0.020608928211471842;0.021535845196316225;0.9999978313069542;0.8085328689087862;0.9999909605308808
14.194827;1.0444372082630056;0.8333221761874705;0.7978784740515426;-1.969209554456466e-07;-1.8209497604809345e-07;1.0449772617891435;10.000157919918657;0.8082783019909036;0.020608929105565745;0.02153584382049537;0.9999977590701007;0.8085327818777905;0.999990768138038
14.204827;1.0444370765664328;0.8333221568602277;0.7978784204645915;-1.969552669063599e-07;-1.820739708983725e-07;1.0449772631356784;10.00015779284031;0.80827820993625;0.020608930010892135;0.021535842426129926;0.9999976892109559;0.8085326903797504;0.9999905769173812
14.214827;1.044436937845717;0.8333221448977673;0.7978783647627692;-1.9698660947858598e-07;-1.820536967924282e-07;1.0449772614951895;10.000157649060556;0.8082781196383366;0.020608930941993914;0.021535841015076922;0.999997621539119;0.808532594725041;0.9999903875045397
14.224827;1.0444367926160467;0.8333221403412046;0.7978783070948884;-1.9701492377014258e-07;-1.8203403074430352e-07;1.0449772570240323;10.000157493256257;0.8082780314204188;0.020608931912237484;0.021535839589036324;0.9999975558597082;0.808532495174783;0.9999902006196241
14.234827;1.0444366415210438;0.8333221430853701;0.7978782476583853;-1.9704015820499273e-07;-1.820148828820222e-07;1.0449772499304886;10.000157329948282;0.8082779455577146;0.02060893293309842;0.021535838147958293;0.9999974919809542;0.8085323919505514;0.9999900170387124
14.244827;1.044436485333248;0.8333221529410045;0.7978781866835666;-1.9706229145749818e-07;-1.8199619345037774e-07;1.0449772404635251;10.000157162905262;0.8082778622218219;0.020608934013431567;0.021535836688941025;0.9999974297240212;0.8085322852676793;0.9999898374971402
14.254827;1.0444363249373292;0.8333221696885628;0.7978781244133567;-1.9708134964624653e-07;-1.819779118993665e-07;1.044977228832937;10.000156994725982;0.8082777814327302;0.02060893515838179;0.021535835206890754;0.9999973689522886;0.8085321753290475;0.9999896625752955
14.264827;1.0444361612684296;0.8333221931213802;0.7978780611116594;-1.9709741776172994e-07;-1.8195998021333364e-07;1.0449772151274432;10.000156827470143;0.8082777031068277;0.020608936369901153;0.021535833696683916;0.9999973096061321;0.8085320622800191;0.9999894927006605
14.274827;1.0444359952264721;0.8333222231161508;0.7978779970652942;-1.971106270894915e-07;-1.8194233733817558e-07;1.044977199369909;10.000156663620468;0.8082776271687966;0.020608937649165143;0.021535832155628452;0.9999972517441709;0.808531946243552;0.9999893282612418
14.284827;1.0444358275830325;0.8333222596857383;0.7978779325186288;-1.9712111097583268e-07;-1.8192492275803463e-07;1.044977181621974;10.000156506367848;0.8082775536400991;0.020608938997335704;0.021535830584012827;0.9999971955869769;0.8085318274015492;0.9999891696787547
14.294827;1.0444356588980888;0.8333223029427164;0.7978778675985041;-1.9712896344211723e-07;-1.8190766463686135e-07;1.0449771619927362;10.00015635933974;0.8082774826288078;0.020608940415073912;0.021535828984261273;0.9999971414919779;0.8085317059983922;0.9999890173534742
14.304827;1.0444354895189094;0.8333223530279893;0.7978778023250922;-1.9713424152696963e-07;-1.8189047216883629e-07;1.0449771406520227;10.000156225675193;0.8082774142325622;0.020608941903418592;0.021535827359885046;0.9999970898676547;0.8085315823129342;0.9999888715813567
14.314827;1.044435319699661;0.8333224100871727;0.7978777366789196;-1.9713700353690442e-07;-1.8187324170461288e-07;1.044977117916688;10.000156106703383;0.8082773484629233;0.020608943464379092;0.021535825713006006;0.9999970411447638;0.8085314566652663;0.9999887325612319
14.324827;1.0444351497208102;0.8333224742609653;0.7978776706407537;-1.971373351952826e-07;-1.8185586725509861e-07;1.0449770942323617;10.000156001571415;0.8082772852351677;0.020608945100369695;0.02153582404276935;0.9999969957850048;0.808531329400454;0.9999886004491517
14.334827;1.0444349799029753;0.8333225456405613;0.7978776042001594;-1.9713535162511426e-07;-1.81838256460947e-07;1.04497707003562;10.000155908332811;0.808277224379321;0.020608946813308326;0.021535822347702887;0.9999969542303253;0.8085312008483544;0.9999884753748551
14.344827;1.0444348106271713;0.8333226242086723;0.7978775373828066;-1.9713119725681268e-07;-1.8182034785648595e-07;1.0449770456980854;10.000155825048685;0.808277165646744;0.020608948603303482;0.021535820628625493;0.9999969168758518;0.808531071316891;0.9999883574210462
14.354827;1.0444346423985533;0.8333227098250273;0.7978774702676995;-1.9712504308247066e-07;-1.8180210977175528e-07;1.0449770215935261;10.000155749499859;0.808277108713744;0.02060895046861703;0.021535818889038712;0.9999968841178724;0.8085309411022221;0.9999882465896376
14.364827;1.0444344758064454;0.8333228022969488;0.797877402906405;-1.9711707885616428e-07;-1.8178352961815995e-07;1.0449769981598196;10.000155678241022;0.8082770532163708;0.02060895240837791;0.021535817134482414;0.9999968563479946;0.8085308105288126;0.9999881427618393
14.374827;1.0444343114000914;0.8333229014870889;0.7978773352084992;-1.971075036243734e-07;-1.817646090964378e-07;1.044976975851334;10.000155606467859;0.8082769988267732;0.020608954425764898;0.021535815371889564;0.9999968338626438;0.8085306799910115;0.9999880456687599
14.384827;1.0444341496071792;0.8333230073555968;0.7978772669477814;-1.970965147339468e-07;-1.817453514352394e-07;1.0449769550416859;10.000155528936494;0.808276945288677;0.020608956528220722;0.021535813608341253;0.9999968167883583;0.808530549900782;0.9999879549058757
14.394827;1.044433990719373;0.8333231199117135;0.7978771978779202;-1.9708430401858714e-07;-1.8172574857776804e-07;1.044976936001525;10.000155441194469;0.8082768923907067;0.020608958724655478;0.02153581184951572;0.9999968050610816;0.8085304206481565;0.9999878700253618
14.404827;1.0444338349241058;0.8333232391452448;0.7978771278057171;-1.9707105101749642e-07;-1.8170578693928833e-07;1.0449769189266613;10.000155340183225;0.8082768399670112;0.020608961022890334;0.02153581009892332;0.9999967984335406;0.8085302926821367;0.9999877906368988
14.414827;1.044433682314719;0.833323365004172;0.7978770565375274;-1.9705689641535328e-07;-1.8168545896106375e-07;1.0449769039828596;10.00015522385308;0.808276787937716;0.02060896342887169;0.021535808357484903;0.9999967965232964;0.808530166550694;0.9999877163830229
14.424827;1.0444335328711825;0.8333234974297247;0.7978769837924503;-1.9704192495800947e-07;-1.8166477373625113e-07;1.044976891393723;10.000155090480666;0.8082767363063744;0.02060896594650211;0.021535806623232946;0.9999967989221674;0.8085300428323021;0.9999876468576381
14.434827;1.044433386474882;0.833323636364843;0.7978769092136009;-1.9702619251583037e-07;-1.8164375297332766e-07;1.044976881502831;10.00015493837528;0.8082766851114317;0.02060896857801822;0.021535804892430805;0.9999968053101695;0.8085299221060221;0.9999875816486428
14.444827;1.0444332429323233;0.8333237816608206;0.7978768324492799;-1.970097616140124e-07;-1.8162240142646199e-07;1.0449768747483925;10.000154765706954;0.8082766344114987;0.02060897132467432;0.021535803161617798;0.9999968155039884;0.8085298049716851;0.9999875204412977
14.454827;1.0444331020154694;0.8333239330064761;0.797876753221948;-1.9699268768241365e-07;-1.8160069096101288e-07;1.044976871574404;10.000154570520262;0.8082765842934072;0.020608974185966685;0.02153580142832012;0.999996829397186;0.8085296920161361;0.9999874630350035
14.464827;1.0444329635550107;0.8333240899969132;0.797876671379745;-1.9697497684279193e-07;-1.8157857402155374e-07;1.0449768723282615;10.000154351256402;0.8082765348464545;0.020608977157977545;0.021535799689496635;0.9999968468180628;0.8085295837445812;0.9999874093215525
14.474827;1.0444328274821097;0.8333242522154073;0.797876586885632;-1.9695658116410127e-07;-1.8155599853877715e-07;1.0449768772340333;10.00015410691567;0.8082764861238282;0.020608980233382476;0.021535797939783045;0.9999968674950445;0.8085294805869666;0.9999873592757909
14.484827;1.0444326937513744;0.8333244192136622;0.7978764997228341;-1.9693743581798065e-07;-1.8153292154176192e-07;1.0449768864703042;10.000153836514215;0.808276438134301;0.02060898340342862;0.021535796172018833;0.9999968912095952;0.8085293829701085;0.9999873129141117
14.494827;1.0444325622827213;0.8333245904771542;0.7978764098454304;-1.9691749323982833e-07;-1.8150932893027385e-07;1.0449769002547724;10.000153538786034;0.8082763908911739;0.020608986659553255;0.021535794378889726;0.9999969179209147;0.8085292913212524;0.999987270233114
14.504827;1.0444324330520223;0.8333247654561519;0.7978763172018787;-1.9689672747129494e-07;-1.8148525014281364e-07;1.044976918851962;10.000153212237933;0.8082763444952078;0.02060898999336488;0.021535792554024685;0.9999969477366634;0.8085292059892482;0.9999872311869161
14.514827;1.0444323062050866;0.8333249436075407;0.797876221721391;-1.9687510571436922e-07;-1.8146075689144328e-07;1.0449769425462272;10.00015285507489;0.8082762991751142;0.020608993396424486;0.021535790693160473;0.9999969808221563;0.8085291272054492;0.9999871956825538
14.524827;1.044432182004675;0.833325124399179;0.7978761233032396;-1.9685256267649488e-07;-1.814359501923405e-07;1.0449769716303499;10.00015246512258;0.8082762552660784;0.020608996860567896;0.021535788795147105;0.9999970173148;0.8085290551500539;0.9999871635413519
14.534827;1.044432060699656;0.8333253073080937;0.797876021903064;-1.9682902641938034e-07;-1.8141094767737966e-07;1.0449770063586121;10.000152039589144;0.8082762131669532;0.020609000378113352;0.021535786862110617;0.9999970572458877;0.8085289900394887;0.999987134480887
14.544827;1.0444319424970776;0.8333254918136218;0.7978759176454622;-1.9680446530422817e-07;-1.8138586845078009e-07;1.0449770468719681;10.000151574526676;0.8082761732733835;0.02060900394241279;0.021535784899037232;0.9999971005038965;0.8085289321186675;0.9999871081800148
14.554827;1.0444318276143936;0.8333256773667833;0.7978758108223453;-1.9677888898571178e-07;-1.8136081268385664e-07;1.0449770931801976;10.000151064509627;0.8082761358789547;0.020609007548671465;0.021535782912824843;0.9999971468957675;0.8085288815913018;0.999987084371901
14.564827;1.0444317163175365;0.8333258633794527;0.7978757017472291;-1.967523196268157e-07;-1.8133586052155765e-07;1.0449771452159313;10.000150502638531;0.8082761011208458;0.020609011193315943;0.021535780910652624;0.9999971962377872;0.8085288385900217;0.999987062887253
14.574827;1.0444316089011227;0.833326049252875;0.797875590613285;-1.9672478374673622e-07;-1.8131109689927495e-07;1.0449772028800934;10.000149881029813;0.8082760690313285;0.020609014872625696;0.02153577889765889;0.9999972483502251;0.8085288031906624;0.999987043625178
14.584827;1.044431505624439;0.8333262344115595;0.7978754775161105;-1.9669631820766402e-07;-1.8128662334378048e-07;1.0449772659998282;10.000149192065068;0.808276039642755;0.02060901858353496;0.02153577687503995;0.9999973030080412;0.8085287754066223;0.9999870264965964
14.594827;1.0444314067037055;0.8333264183301712;0.7978753625715685;-1.9666697416793493e-07;-1.8126253750723492e-07;1.0449773342935174;10.000148429473796;0.8082760130495014;0.02060902232581957;0.021535774840679194;0.9999973599767619;0.8085287551507079;0.999987011400568
14.604827;1.0444313123916091;0.8333266005383644;0.7978752459512941;-1.966368261092515e-07;-1.8123891599044752e-07;1.0449774074359643;10.00014758869771;0.8082759893824413;0.02060902610258695;0.021535772791541306;0.9999974191153345;0.8085287421871726;0.999986998206293
14.614827;1.0444312230062205;0.8333267805877244;0.7978751278294252;-1.966059709591131e-07;-1.8121582531036047e-07;1.0449774851095917;10.000146666963692;0.8082759687476772;0.020609029918766588;0.021535770724796004;0.999997480418238;0.8085287360890856;0.9999869867219452
14.624827;1.044431138879733;0.8333269580141559;0.7978750083523958;-1.965745037706785e-07;-1.8119333774584243e-07;1.0449775669880492;10.000145662728858;0.8082759511933171;0.02060903377879654;0.021535768637534557;0.9999975439446722;0.808528736252998;0.99998697672543
14.634827;1.0444310603496245;0.8333271323255398;0.7978748876700095;-1.9654249481162083e-07;-1.8117153133682397e-07;1.0449776527487098;10.00014457470804;0.8082759367079888;0.020609037684901896;0.021535766526699505;0.9999976097268628;0.8085287419849153;0.9999869680228893
14.644827;1.044430987767698;0.8333273030170485;0.7978747659583865;-1.9650998687295947e-07;-1.811504797555611e-07;1.0449777420976945;10.000143401423587;0.8082759252467006;0.020609041636996513;0.021535764388851995;0.9999976777479969;0.8085287525976232;0.9999869604090315
14.654827;1.0444309214447742;0.8333274696208306;0.7978746433932086;-1.96477007680968e-07;-1.8113024357417096e-07;1.0449778347230658;10.000142141260886;0.8082759167617953;0.020609045633054473;0.021535762219643536;0.9999977480051991;0.8085287674721251;0.9999869535906537
14.664827;1.0444308615830669;0.8333276317498897;0.7978745201385687;-1.9644358170483954e-07;-1.8111087105670726e-07;1.0449779302463804;10.000140793052928;0.8082759111762333;0.020609049668904086;0.02153576001482428;0.9999978205981176;0.8085287860598417;0.999986947175295
14.674827;1.0444308082637144;0.833327789066147;0.7978743963945447;-1.9640973227200799e-07;-1.810924010513412e-07;1.0449780282425716;10.000139356820908;0.8082759082957222;0.0206090537387009;0.021535757772124773;0.9999978957266692;0.8085288078347644;0.9999869406735801
14.684827;1.0444307614588582;0.8333279412138602;0.7978742724327431;-1.9637549250077522e-07;-1.8107485258076398e-07;1.0449781282753876;10.000137833785956;0.8082759077830206;0.020609057836525002;0.021535755491074945;0.9999979736404125;0.8085288322277936;0.9999869335073236
14.694827;1.0444307209990733;0.8333280878309715;0.7978741485646909;-1.9634092856922658e-07;-1.8105821721456297e-07;1.0449782299398094;10.000136226203244;0.8082759092526719;0.020609061957398728;0.021535753171125487;0.999998054659757;0.8085288585903471;0.9999869250761951
14.704827;1.0444306865261013;0.8333282286214886;0.7978740250966926;-1.9630614307376593e-07;-1.8104247619078662e-07;1.0449783328782474;10.00013453731216;0.8082759123427015;0.020609066096973824;0.021535750810721687;0.9999981391825419;0.8085288862384024;0.9999869148654208
14.714827;1.0444306575321696;0.8333283633877744;0.7978739022986395;-1.962712574332158e-07;-1.810276157729916e-07;1.0449784366837944;10.00013277083857;0.8082759166810415;0.020609070250139784;0.0215357484079663;0.9999982275675908;0.8085289145527549;0.9999869025425211
14.724827;1.044430633497885;0.8333284919979083;0.7978737803860724;-1.9623641016133504e-07;-1.8101360402355083e-07;1.0449785408001393;10.000130930706767;0.8082759218471003;0.020609074408831664;0.021535745961058297;0.999998319985843;0.808528943052247;0.99998688797052
14.734827;1.0444306140307211;0.8333286143147844;0.7978736595387377;-1.9620176762717702e-07;-1.8100035169253223e-07;1.0449786445864646;10.00012902110839;0.8082759273862402;0.020609078560951035;0.021535743467502127;0.9999984163852386;0.808528971376491;0.999986871105564
14.744827;1.0444305989429956;0.8333287301507823;0.7978735398917133;-1.9616752305273739e-07;-1.8098771755747763e-07;1.0449787474898253;10.000127045835836;0.8082759328642035;0.020609082692576483;0.02153574092453296;0.9999985165483471;0.8085289992033531;0.9999868519105508
14.754827;1.0444305882903917;0.8333288393197459;0.7978734214909116;-1.961338965951484e-07;-1.8097556254619466e-07;1.0449788491722132;10.000125007294342;0.80827593797066;0.02060908679197994;0.02153573833170676;0.9999986201300385;0.8085290262134402;0.9999868304020584
14.764827;1.0444305823666127;0.8333289417087423;0.7978733043224259;-1.9610113376277445e-07;-1.8096379678534677e-07;1.0449789495091877;10.000122906512459;0.8082759425971012;0.020609090851191544;0.021535735691171683;0.999998726665005;0.808529052137848;0.9999868067158154
14.774827;1.0444305816207071;0.8333290372397426;0.7978731883898158;-1.960694761699499e-07;-1.809523892918543e-07;1.044979048489949;10.000120743778968;0.8082759467501177;0.020609094864740007;0.021535733004558345;0.999998835566295;0.8085290767957827;0.999986781078329
14.784827;1.044430586509571;0.8333291258204185;0.7978730737405977;-1.960391175718994e-07;-1.8094136291364295e-07;1.0449791461158398;10.000118518873666;0.8082759503775498;0.02060909882921465;0.021535730271887883;0.9999989461387172;0.8085291000752084;0.9999867537571908
14.794827;1.0444305973893633;0.8333292074027935;0.7978729604642839;-1.9601017779734152e-07;-1.8093079842025807e-07;1.0449792423379067;10.000116231271296;0.8082759533395258;0.0206091027439101;0.021535727494029183;0.9999990576489601;0.8085291218982986;0.9999867250452107
14.804827;1.0444306145269744;0.8333292820203424;0.7978728487272634;-1.9598270932923108e-07;-1.8092082801435673e-07;1.0449793370493612;10.00011388103276;0.8082759555116572;0.02060910661008692;0.021535724674945914;0.9999991694579555;0.8085291421883333;0.9999866952559642
14.814827;1.044430638141389;0.8333293497435491;0.7978727388221599;-1.9595673686166735e-07;-1.8091160423309838e-07;1.0449794301442927;10.000111469784622;0.8082759568177306;0.020609110429380413;0.021535721820677527;0.9999992811517937;0.8085291608586856;0.999986664714623
14.824827;1.044430668412048;0.8333294106638842;0.7978726311730692;-1.9593230036974083e-07;-1.8090326875348277e-07;1.0449795215769604;10.000109000741087;0.8082759571519526;0.0206091142034242;0.021535718935483283;0.9999993925342604;0.8085291778423037;0.9999866337407365
14.834827;1.0444307055232773;0.8333294649034848;0.7978725263075973;-1.9590945831658354e-07;-1.8089593545600853e-07;1.0449796113562413;10.000106477993283;0.8082759563178935;0.020609117934528874;0.021535716019317336;0.999999503499767;0.8085291931240511;0.9999866026875767
14.844827;1.0444307496838146;0.8333295126053103;0.7978724248231095;-1.9588826260692453e-07;-1.808896921866673e-07;1.044979699509086;10.000103906185315;0.8082759540585577;0.02060912162586636;0.02153571306904191;0.9999996139569003;0.8085292067819632;0.9999865720740809
14.854827;1.0444308010176093;0.8333295539566554;0.797872327374662;-1.9586875072983332e-07;-1.8088461436734416e-07;1.0449797860326024;10.000101290620334;0.8082759501270397;0.020609125280347775;0.02153571008107057;0.9999997238107273;0.8085292190206317;0.9999865426700739
14.864827;1.0444308594537326;0.8333295892580754;0.7978722346906477;-1.9585094962286933e-07;-1.8088076019301755e-07;1.0449798708169622;10.000098636897384;0.8082759443188903;0.020609128899366603;0.021535707053070733;0.9999998329567691;0.8085292301054308;0.9999865154183942
14.874827;1.0444309247526844;0.8333296189711238;0.7978721475380945;-1.9583486475229566e-07;-1.8087814761262388e-07;1.044979953604247;10.000095950208973;0.8082759364590894;0.02060913248353079;0.02153570398418313;0.9999999413126254;0.8085292402387927;0.9999864912598868
14.884827;1.0444309965924459;0.8333296436847623;0.7978720666056182;-1.9582047549239554e-07;-1.808767511700077e-07;1.0449800340180904;10.00009323514368;0.8082759263960336;0.020609136034664948;0.02153570087440343;1.0000000488251057;0.8085292494845859;0.99998647097699
14.894827;1.0444310746291623;0.8333296640060559;0.7978719923933077;-1.958077604521142e-07;-1.808765273868952e-07;1.044980111619287;10.000090495655003;0.8082759140191508;0.020609139556052182;0.021535697723945695;1.000000155411414;0.8085292577729996;0.999986455148067
14.904827;1.0444311585571953;0.833329680486758;0.79787192520672;-1.957967253172327e-07;-1.8087744797891954e-07;1.0449801859556498;10.000087734604907;0.8082758992771025;0.020609143050091393;0.021535694532201083;1.0000002609291603;0.8085292649718853;0.999986444219472
14.914827;1.0444312481433478;0.833329693625221;0.797871865225907;-1.9578739564912958e-07;-1.8087952376693188e-07;1.0449802565791264;10.000084953779306;0.8082758821638594;0.020609146515819278;0.02153569129708511;1.000000365204013;0.8085292709380886;0.999986438576222
14.924827;1.0444313431578698;0.8333297038400811;0.7978718125649227;-1.957797830374402e-07;-1.808827949097306e-07;1.0449803230478323;10.00008215470052;0.8082758626532355;0.020609149949087923;0.021535688016488287;1.00000046805579;0.8085292755254189;0.9999864385580901
14.934827;1.044431443261801;0.8333297114111209;0.7978717673282396;-1.957738561933741e-07;-1.8088729429202652e-07;1.0449803849604347;10.000079338989504;0.808275840645116;0.020609153345260357;0.021535684690666843;1.0000005693323522;0.8085292785869728;0.9999864444870444
14.944827;1.0444315479995878;0.8333297164902402;0.7978717296275338;-1.957695214525056e-07;-1.8089303138633722e-07;1.0449804420001232;10.00007650849966;0.8082758159884627;0.020609156701726083;0.021535681323382055;1.0000006689865957;0.8085292799432114;0.9999864567049982
14.954827;1.044431656910046;0.8333297191994653;0.7978716994937668;-1.957666233058125e-07;-1.8090000446430222e-07;1.0449804938909597;10.00007366644413;0.808275788547056;0.02060916001765778;0.021535677921530254;1.0000007671367368;0.8085292793822797;0.9999864755901475
14.964827;1.0444317696203047;0.8333297197245481;0.797871676772817;-1.9576497463456108e-07;-1.8090820883787888e-07;1.044980540274776;10.000070818339303;0.8082757582614287;0.02060916329095031;0.02153567449358296;1.0000008639998363;0.8085292767647647;0.999986501561145
14.974827;1.0444318858055421;0.8333297183333641;0.797871661121932;-1.957643732189578e-07;-1.8091762996413087e-07;1.044980580677948;10.000067970761963;0.8082757251752593;0.020609166515288425;0.021535671047487128;1.0000009597479314;0.8085292720844052;0.999986535043626
14.984827;1.0444320050633238;0.8333297153496089;0.7978716521057265;-1.9576459657357998e-07;-1.8092823637266972e-07;1.04498061460817;10.000065128888469;0.8082756894049206;0.020609169679728485;0.021535667589363424;1.0000010544528635;0.8085292654001305;0.9999865764022968
14.994827;1.0444321268647418;0.8333297111321235;0.7978716492849834;-1.9576542269649913e-07;-1.8093998991949002e-07;1.0449806416566747;10.000062295332192;0.8082756511107501;0.020609172770166478;0.02153566412388681;1.000001148126165;0.808529256774442;0.9999866258867313
15.004827;1.0444322506083707;0.8333297060669017;0.7978716522110973;-1.9576666150490503e-07;-1.809528702181957e-07;1.0449806615523656;10.00005947058106;0.8082756105033946;0.020609175771720917;0.021535660656109772;1.0000012407700423;0.8085292463067023;0.999986683635129
15.014827;1.0444323756703795;0.8333297005763279;0.7978716604031565;-1.957681578717607e-07;-1.8096689248762635e-07;1.0449806741832064;10.000056654234779;0.8082755678518326;0.020609178671933084;0.021535657192926244;1.0000013324285073;0.8085292342292842;0.9999867497422142
15.024827;1.044432501426622;0.8333296951384587;0.7978716734031754;-1.9576978383988276e-07;-1.8098210556487167e-07;1.0449806795790835;10.000053846627068;0.808275523493978;0.020609181462950227;0.021535653742989692;1.0000014232365095;0.8085292209721765;0.9999868242693871
15.034827;1.0444326272769082;0.8333296902573695;0.7978716908236155;-1.9577143890789387e-07;-1.809985585177144e-07;1.044980677832793;10.000051049494557;0.8082754777954506;0.020609184140885417;0.02153565031551217;1.0000015134402078;0.808529207119483;0.9999869071338676
15.044827;1.0444327526501682;0.8333296863700317;0.797871712292807;-1.9577305161965483e-07;-1.810162427782923e-07;1.0449806689936731;10.000048265175861;0.8082754310295132;0.02060918670352076;0.0215356469187169;1.0000016033562658;0.8085291932988583;0.9999869980311807
15.054827;1.0444328770011513;0.8333296837823029;0.7978717374028349;-1.9577457663314187e-07;-1.8103506029635251e-07;1.044980653028046;10.000045495987347;0.8082753833131344;0.0206091891479205;0.021535643560432697;1.000001693273303;0.8085291800821354;0.999987096515059
15.064827;1.044432999878692;0.8333296827041862;0.7978717657519968;-1.957759911852573e-07;-1.8105484918290955e-07;1.0449806298686992;10.000042744609438;0.8082753346514254;0.020609191469889054;0.02153564025104361;1.0000017833807326;0.8085291679168832;0.9999872021563002
15.074827;1.0444331210213431;0.8333296833275247;0.7978717969779565;-1.957773050756138e-07;-1.8107542214224065e-07;1.0449805994849248;10.000040014494768;0.8082752850087761;0.020609193666986332;0.0215356370040776;1.0000018737963128;0.8085291570687707;0.9999873146162909
15.084827;1.0444332402980214;0.8333296858429717;0.7978718307208253;-1.957785765553228e-07;-1.8109656892127493e-07;1.0449805619224755;10.000037309875047;0.8082752343729066;0.02060919574161658;0.021535633834045585;1.0000019646038334;0.8085291475958809;0.9999874335769825
15.094827;1.044433357519089;0.833329690406009;0.7978718665927038;-1.9577989892392006e-07;-1.8111804151121227e-07;1.0449805173201037;10.000034635890149;0.8082751827827741;0.020609197699963368;0.021535630756263614;1.0000020558066558;0.8085291393987998;0.9999875586436052
15.104827;1.044433472362805;0.8333296970992341;0.797871904188266;-1.9578136405126267e-07;-1.8113955837956545e-07;1.0449804659228672;10.000031998482031;0.8082751302973896;0.020609199548998976;0.02153562778815839;1.0000021472904994;0.808529132301349;0.9999876893564924
15.114827;1.0444335844464578;0.8333297058814566;0.7978719431171103;-1.957830429130683e-07;-1.8116083307007063e-07;1.044980408077131;10.00002940303093;0.808275076958482;0.020609201294647002;0.02153562494779335;1.0000022388776455;0.8085291261004662;0.9999878252631199
15.124827;1.0444336933813816;0.8333297165675377;0.7978719830437149;-1.9578498212952655e-07;-1.8118159715521588e-07;1.0449803441752732;10.000026852458008;0.8082750227612354;0.020609202940879135;0.021535622250250998;1.00000233039158;0.8085291205797098;0.9999879659144671
15.134827;1.0444337987950254;0.8333297288724665;0.797872023729438;-1.9578720836110737e-07;-1.812015933078038e-07;1.0449802746257126;10.000024346805084;0.8082749675825397;0.020609204490130283;0.02153561970560621;1.0000024216517662;0.8085291154994778;0.9999881107983519
15.144827;1.0444339003303047;0.8333297424370363;0.7978720650621736;-1.957897505833457e-07;-1.8122056957073774e-07;1.0449801999248456;10.000021884638583;0.8082749111363496;0.02060920594456527;0.02153561731891122;1.0000025124204341;0.808529110621581;0.9999882593172851
15.154827;1.0444339975830053;0.8333297567945064;0.7978721070275536;-1.9579266056289664e-07;-1.8123829618211093e-07;1.0449801206813745;10.000019464964783;0.8082748530865421;0.02060920730601523;0.02153561509104534;1.0000026023663142;0.8085291057672038;0.9999884108777701
15.164827;1.0444340900415594;0.833329771401113;0.7978721496331684;-1.9579601557227197e-07;-1.8125458512898149e-07;1.0449800375166105;10.000017088106771;0.8082747932105474;0.020609208575168927;0.021535613020134174;1.0000026910783357;0.8085291007956558;0.9999885650459949
15.174827;1.0444341771322756;0.8333297857942341;0.7978721928624338;-1.9579991291858314e-07;-1.812693071398822e-07;1.0449799510191495;10.000014755211357;0.8082747314030414;0.020609209752566977;0.021535611102578227;1.0000027780862601;0.8085290955106886;0.9999887216061724
15.184827;1.0444342583671564;0.8333297997476294;0.7978722366733388;-1.9580444930473052e-07;-1.8128240246892292e-07;1.0449798618053467;10.000012467777644;0.8082746675790087;0.020609210840769214;0.021535609333628455;1.0000028628642461;0.8085290896139146;0.9999888804666877
15.194827;1.0444343334595796;0.8333298133164189;0.7978722810249745;-1.9580969495270532e-07;-1.8129386906777622e-07;1.0449797705158548;10.000010227980477;0.8082746016448691;0.020609211844260098;0.021535607707353355;1.0000029448812877;0.8085290827285115;0.9999890415615914
15.204827;1.044434402333169;0.8333298267715342;0.7978723259288528;-1.9581569861093996e-07;-1.8130373070939615e-07;1.0449796776575315;10.000008038968447;0.8082745335117817;0.020609212766874503;0.02153560621561859;1.0000030236878537;0.8085290744527955;0.9999892048035154
15.214827;1.0444344651080082;0.8333298404722794;0.7978723714818176;-1.958225098303119e-07;-1.813120046172368e-07;1.0449795834597595;10.0000059044518;0.8082744630944325;0.020609213610046924;0.02153560484843245;1.0000030989461701;0.8085290644143263;0.9999893699883807
15.224827;1.0444345220971543;0.8333298547625262;0.7978724178532772;-1.958301752590908e-07;-1.8131868054555406e-07;1.0449794879280645;10.000003828049401;0.808274390331648;0.020609214373340658;0.02153560359560793;1.0000031703989218;0.8085290523059586;0.9999895366807146
15.234827;1.0444345737801417;0.8333298699334598;0.7978724652698795;-1.958387187377907e-07;-1.8132371536428062e-07;1.0449793910010503;10.000001813055004;0.8082743152265514;0.020609215055615616;0.021535602446584937;1.00000323781615;0.8085290378938014;0.9999897041942241
15.244827;1.044434620743178;0.8333298862140968;0.7978725139985691;-1.9584813760504597e-07;-1.8132703946062285e-07;1.0449792926379142;9.99999986273099;0.8082742378587252;0.020609215655093358;0.021535601389339527;1.0000033009798817;0.8085290210032298;0.999989871664367
15.254827;1.044434663578481;0.8333299037431541;0.7978725642843429;-1.9585840579527383e-07;-1.8132855725460238e-07;1.044979192803615;9.999997980696934;0.8082741583382801;0.020609216169133766;0.02153560041046617;1.0000033597610687;0.808529001504254;0.9999900381686172
15.264827;1.0444347027846137;0.8333299225488771;0.7978726162895352;-1.9586947329706874e-07;-1.813281393700343e-07;1.044979091419351;9.9999961707241;0.8082740767378512;0.020609216595656454;0.021535599495800233;1.000003414209783;0.8085289792970123;0.9999902028529676
15.274827;1.0444347386997805;0.8333299425892786;0.7978726700983788;-1.9588128170465202e-07;-1.8132563655606018e-07;1.0449789883590341;9.999994436199453;0.8082739930728713;0.02060921693565375;0.02153559863152314;1.000003464586382;0.8085289542914796;0.9999903649706399
15.284827;1.0444347714687645;0.8333299638096108;0.7978727257625934;-1.9589378955442411e-07;-1.8132091993533815e-07;1.0449788835180065;9.999992780075697;0.8082739073088974;0.020609217193383596;0.021535597805570326;1.0000035113573986;0.8085289263858;0.9999905238014065
15.294827;1.044434801071402;0.8333299861436033;0.7978727833505475;-1.9590697218914898e-07;-1.813139043867219e-07;1.044978776906382;9.999991205054624;0.8082738193528882;0.020609217373265595;0.021535597008400895;1.0000035551240205;0.8085288954454477;0.9999906785842451
15.304827;1.0444348273932853;0.83333000948361;0.7978728429767631;-1.9592080319979374e-07;-1.813045417517691e-07;1.0449786686671487;9.99998971330009;0.8082737290621443;0.020609217478120164;0.021535596233422827;1.0000035965015373;0.808528861278292;0.9999908285760023
15.314827;1.0444348502540817;0.833330033678354;0.797872904826277;-1.9593525265833733e-07;-1.8129280497343952e-07;1.044978559019231;9.999988306338073;0.8082736362568804;0.020609217511622712;0.021535595477580237;1.000003636111159;0.8085288236072076;0.9999909731645329
15.324827;1.0444348693712648;0.8333300585658855;0.7978729691851147;-1.9595028345041228e-07;-1.8127866988138964e-07;1.0449784482252296;9.99998698580652;0.8082735407006267;0.020609217481952834;0.021535594741755995;1.0000036746925949;0.8085287820874512;0.9999911119241076
15.334827;1.0444348843774935;0.8333300840104065;0.7978730363963588;-1.9596582712612752e-07;-1.8126211515580024e-07;1.044978336575049;9.999985753688419;0.8082734421287714;0.020609217403197568;0.021535594030407716;1.000003713145618;0.8085287363857514;0.9999912446011684
15.344827;1.0444348949291924;0.8333301099210717;0.7978731067468949;-1.9598178335481005e-07;-1.8124314341724503e-07;1.0449782243146661;9.999984611243445;0.8082733403531795;0.02060921729327691;0.021535593350358876;1.0000037524458294;0.8085286862595615;0.9999913710520012
15.354827;1.044434900766654;0.8333301362763075;0.7978731804043027;-1.9599805447602208e-07;-1.812217903676593e-07;1.0449781115492638;9.999983558082926;0.8082732353134215;0.02060921716984815;0.021535592709214443;1.0000037935300492;0.8085286315986527;0.9999914911492068
15.364827;1.0444349017144887;0.8333301631324346;0.7978732574316225;-1.960145688180945e-07;-1.8119813788702413e-07;1.044977998202825;9.999982592467784;0.8082731270272819;0.020609217047624768;0.02153559211412041;1.0000038372090108;0.80852857241073;0.9999916047103676
15.374827;1.0444348976995337;0.8333301905798357;0.7978733378268362;-1.9603126472175965e-07;-1.811723433209486e-07;1.044977884039322;9.999981712267177;0.8082730155321238;0.020609216938707597;0.021535591570699678;1.0000038841431482;0.808528508763216;0.9999917114978801
15.384827;1.0444348887170019;0.833330218722541;0.7978734215267705;-1.9604804438848982e-07;-1.8114462931346702e-07;1.0449777686929673;9.999980915701446;0.8082729008613626;0.02060921685478027;0.021535591081712817;1.0000039348810725;0.8085284407535083;0.9999918112690743
15.394827;1.0444348747748429;0.8333302476881707;0.7978735083675318;-1.96064743615134e-07;-1.8111522449968274e-07;1.0449776517093088;9.999980201625922;0.8082727830079605;0.020609216808764437;0.021535590647125666;1.00000398986227;0.8085283685136195;0.9999919038028544
15.404827;1.044434855969911;0.8333302775906548;0.7978735980498457;-1.9608115231463604e-07;-1.810843217844479e-07;1.0449775326179538;9.999979569429513;0.8082726618560355;0.02060921681420808;0.021535590266588238;1.0000040493165427;0.8085282921925984;0.9999919888850564
15.414827;1.0444348325974593;0.8333303085161273;0.7978736901534088;-1.9609704346438005e-07;-1.8105208537889125e-07;1.0449774110295658;9.999979018766897;0.8082725371705327;0.02060921688362538;0.021535589941788988;1.000004113176021;0.8085282119001108;0.9999920663302215
15.424827;1.0444348051046044;0.8333303405809592;0.7978737842330667;-1.9611217763611074e-07;-1.8101867773311044e-07;1.0449772867540474;9.999978549446668;0.8082724086748647;0.020609217027475715;0.021535589675902925;1.0000041811467082;0.8085281276298023;0.9999921360664739
15.434827;1.044434773938891;0.8333303739652249;0.7978738799283174;-1.9612631870056775e-07;-1.8098427824934067e-07;1.0449771598443298;9.999978161461552;0.8082722761376413;0.020609217253116992;0.02153558947110002;1.0000042528821864;0.8085280392077309;0.9999921981987323
15.444827;1.0444347394390394;0.8333304089133816;0.7978739769519718;-1.961392625896499e-07;-1.8094907810172623e-07;1.0449770304429995;9.999977854753398;0.8082721394252464;0.020609217563730187;0.021535589327789012;1.000004328111412;0.808527946320546;0.9999922529706853
15.454827;1.0444347018563687;0.8333304457566083;0.7978740749923077;-1.9615084065155886e-07;-1.8091325408842653e-07;1.0449768985749721;9.999977628649226;0.8082719984755071;0.02060921795855773;0.021535589245976237;1.0000044066472522;0.8085278486391742;0.9999923006618704
15.464827;1.0444346614930577;0.8333304849139753;0.7978741736824854;-1.961609013986723e-07;-1.8087694817630592e-07;1.0449767641425578;9.99997748154043;0.8082718532206382;0.020609218434266125;0.02153558922599411;1.0000044882699586;0.8085277459811598;0.9999923415503184
15.474827;1.0444346188134386;0.8333305268431118;0.7978742726463784;-1.9616930294861014e-07;-1.8084026733440947e-07;1.04497662707616;9.999977411071606;0.8082717035885254;0.02060921898659302;0.021535589268058417;1.0000045726033726;0.8085276384129966;0.9999923759611918
15.484827;1.0444345744336039;0.8333305719813626;0.7978743715336716;-1.9617591791787292e-07;-1.8080329881660716e-07;1.044976487412694;9.999977414294351;0.8082715495746869;0.020609219611960997;0.021535589371012114;1.0000046591107443;0.8085275262480275;0.9999924043002518
