time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
15.494827;1.0444345290546362;0.8333306207002125;0.7978744700394087;-1.9618063421806379e-07;-1.8076612621114774e-07;1.0449763452521572;9.999977487135473;0.8082713912554508;0.02060922030758916;0.02153558953037973;1.000004747159318;0.8085274099596261;0.9999924270378817
15.504827;1.0444344834152928;0.8333306732642174;0.7978745679130835;-1.9618335501100835e-07;-1.8072882953456717e-07;1.0449762006729553;9.999977623641962;0.8082712287257986;0.020609221069274583;0.021535589737558487;1.0000048360758824;0.8085272900673572;0.9999924446504231
15.514827;1.044434438264367;0.8333307297892891;0.7978746649382121;-1.961839979542918e-07;-1.8069147259153618e-07;1.0449760536438317;9.999977816463643;0.8082710620540761;0.020609221889691526;0.02153558998165597;1.0000049251991623;0.8085271670924938;0.9999924575833617
15.524827;1.0444343943586438;0.8333307902402926;0.7978747609001021;-1.9618249466800676e-07;-1.8065409691773482e-07;1.0449759039841278;9.999978058533655;0.8082708912567499;0.020609222759465688;0.02153559025272001;1.000005013911721;0.8085270415835399;0.9999924663036955
15.534827;1.0444343524912663;0.8333308545102083;0.7978748555547471;-1.9617879937148015e-07;-1.8061672976164756e-07;1.0449757514155176;9.99997834412037;0.808270716252462;0.020609223668919367;0.021535590543561203;1.000005101619769;0.8085269141087168;0.9999924713158662
15.544827;1.0444343135047953;0.8333309225246283;0.7978749486047558;-1.9617288631553187e-07;-1.8057939650182117e-07;1.044975595621468;9.999978668493869;0.8082705368669417;0.02060922460824668;0.021535590849306247;1.000005187723208;0.8085267852047859;0.9999924730950994
15.554827;1.0444342782826124;0.8333309942676058;0.797875039703281;-1.9616473603063743e-07;-1.8054212925902193e-07;1.0449754362830386;9.999979027078977;0.8082703529521101;0.02060922556671282;0.021535591166635185;1.0000052716380436;0.8085266553299149;0.9999924720862557
15.564827;1.0444342476955901;0.8333310697246734;0.7978751284975376;-1.9615434387898324e-07;-1.805049653531293e-07;1.044975273168705;9.999979415252902;0.8082701645294359;0.020609226532138817;0.021535591493703484;1.0000053528396124;0.8085265248501926;0.9999924687666529
15.574827;1.0444342224808258;0.8333311488435494;0.7978752146977915;-1.961417416870407e-07;-1.8046793113714068e-07;1.0449751061986348;9.999979829061846;0.8082699718126028;0.02060922749099425;0.021535591829879852;1.0000054308782451;0.8085263940953374;0.9999924636759763
15.584827;1.04443420319264;0.83333123154825;0.797875298129331;-1.9612700456636224e-07;-1.804310362192583e-07;1.0449749353803186;9.999980265650581;0.8082697751014135;0.020609228429340203;0.02153559217504379;1.0000055053940013;0.8085262634166688;0.9999924573688168
15.594827;1.0444341902700278;0.8333313177422862;0.7978753787182897;-1.9611023456299165e-07;-1.8039429953958282e-07;1.0449747607169864;9.999980722574882;0.8082695746584849;0.02060922933468408;0.02153559252851531;1.0000055761339852;0.8085261331464685;0.9999924503333122
15.604827;1.0444341840907798;0.8333314072905349;0.797875456415393;-1.9609152959674386e-07;-1.8035777253818411e-07;1.0449745822014864;9.999981197223587;0.8082693706300349;0.02060923019709392;0.021535592888492768;1.0000056429217212;0.8085260035282773;0.9999924430374301
15.614827;1.044434185000397;0.8333315000071019;0.7978755311428432;-1.960709638075568e-07;-1.8032153702500585e-07;1.0449743998878727;9.999981687465151;0.808269163031276;0.020609231008527396;0.021535593253079174;1.0000057056038154;0.8085258747395336;0.999992436051195
15.624827;1.0444341933404973;0.8333315956597404;0.797875602798535;-1.9604859037032424e-07;-1.8028569484826644e-07;1.0449742139548777;9.999982192408591;0.8082689518164331;0.020609231762335894;0.021535593621251858;1.0000057640590652;0.8085257469710598;0.9999924300180956
15.634827;1.0444342094457446;0.8333316940151393;0.7978756712526671;-1.960244435257506e-07;-1.8025034671803901e-07;1.0449740246825183;9.999982712100623;0.8082687369509506;0.02060923245428893;0.02153559399228848;1.0000058182253684;0.8085256204523742;0.9999924255492618
15.644827;1.044434233626426;0.8333317948974889;0.7978757363244077;-1.9599851810383775e-07;-1.8021557494688727e-07;1.044973832373463;9.999983246699435;0.8082685183922633;0.020609233083553447;0.021535594364346728;1.0000058680716148;0.8085254954234656;0.9999924232225422
15.654827;1.0444342661750514;0.8333318982034605;0.7978757977599463;-1.959707588996892e-07;-1.8018146350912014e-07;1.0449736372999459;9.999983795700865;0.8082682960652602;0.020609233651936967;0.02153559473236995;1.0000059136029507;0.8085253721243227;0.9999924236079384
15.664827;1.044434307360903;0.8333320038611765;0.7978758552162062;-1.9594108939081722e-07;-1.8014812633341518e-07;1.044973439692491;9.999984357317032;0.8082680699440499;0.020609234162196184;0.0215355950864441;1.0000059549192022;0.808525250803408;0.9999924272186597
15.674827;1.0444343573240924;0.8333321117544186;0.7978759083019143;-1.9590944449111e-07;-1.8011569980496724e-07;1.0449732397607896;9.999984928386414;0.8082678401934952;0.020609234617746795;0.02153559541266701;1.000005992189794;0.808525131703908;0.9999924344619898
15.684827;1.0444344159601135;0.8333322216749869;0.7978759566616767;-1.9587578824675798e-07;-1.8008431595806636e-07;1.044973037738219;9.99998550462427;0.8082676072515143;0.020609235023538737;0.021535595695045456;1.0000060255611;0.8085250150384342;0.9999924456520664
15.694827;1.0444344829661452;0.8333323333364832;0.7978759999989358;-1.9584012543635624e-07;-1.800540818255271e-07;1.0449728339129223;9.999986080733452;0.8082673717616161;0.020609235385112293;0.021535595916361016;1.0000060551217513;0.8085249009997048;0.9999924610453995
15.704827;1.0444345579511483;0.8333324463925785;0.7978760380587798;-1.958025032232074e-07;-1.8002507591584954e-07;1.0449726286559284;9.999986650890575;0.8082671343954319;0.020609235706179067;0.02153559605889447;1.000006080909049;0.808524789792854;0.9999924808623711
15.714827;1.0444346404612794;0.8333325604193822;0.7978760706629806;-1.9576300953546584e-07;-1.7999737163182987e-07;1.0449724224759178;9.99998720988339;0.8082668957314131;0.020609235988313494;0.02153559610517274;1.0000061029052663;0.8085246816325794;0.9999925053084671
15.724827;1.044434729984008;0.833332674899128;0.7978760977580033;-1.957217650915078e-07;-1.799710630358156e-07;1.0449722160145578;9.999987753903504;0.8082666562648974;0.020609236232922105;0.021535596038477503;1.000006121032188;0.8085245767166738;0.9999925345920838
15.734827;1.0444348260031207;0.8333327892533242;0.7978761193872109;-1.9567889934928594e-07;-1.799462612749961e-07;1.044972009922123;9.999988280326919;0.8082664164696147;0.020609236443025716;0.021535595843720876;1.0000061351499083;0.8085244752048154;0.9999925689037232
15.744827;1.044434928058122;0.8333329029347988;0.7978761355964952;-1.9563452726297472e-07;-1.7992307153069323e-07;1.0449718047717798;9.999988787215944;0.8082661768297817;0.020609236624205655;0.021535595508906203;1.0000061450479318;0.8085243771927909;0.9999926083550574
15.754827;1.0444350357475793;0.8333330155666621;0.7978761463822751;-1.9558874039366944e-07;-1.799015742919451e-07;1.044971601134693;9.999989273358205;0.8082659378305431;0.02060923678511271;0.021535595026680756;1.0000061504385132;0.8085242827226282;0.9999926529202203
15.764827;1.0444351486942713;0.8333331270462108;0.7978761517576632;-1.955416067088138e-07;-1.798818212287963e-07;1.0449713996679986;9.99998973851826;0.8082656999322618;0.020609236936865043;0.02153559439429024;1.000006150995306;0.8085241918581539;0.9999927024222401
15.774827;1.0444352665685734;0.8333332374777199;0.7978761518355343;-1.9549317454753383e-07;-1.7986385013260726e-07;1.044971201126091;9.999990183535688;0.8082654635489482;0.020609237090706004;0.021535593611421395;1.0000061463930392;0.8085241047309222;0.9999927565269314
15.784827;1.0444353892070457;0.833333346990284;0.7978761467829254;-1.9544348017338977e-07;-1.7984770159564623e-07;1.044971006373939;9.999990610248677;0.808265229030725;0.020609237255629746;0.021535592677622943;1.0000061363050403;0.8085240214908195;0.9999928147235916
15.794827;1.0444355166929091;0.8333334556249348;0.7978761366871477;-1.9539255394708358e-07;-1.7983340633310543e-07;1.0449708163734497;9.999991020980243;0.8082649966985487;0.020609237438244086;0.02153559159142691;1.0000061204298218;0.8085239422257234;0.9999928763659761
15.804827;1.0444356492701228;0.8333335633183162;0.7978761214919864;-1.9534041629349385e-07;-1.7982096399340882e-07;1.0449706321157968;9.999991418046049;0.8082647669517925;0.020609237644212023;0.021535590352419816;1.0000060985292656;0.8085238669268838;0.9999929407602164
15.814827;1.0444357871503986;0.8333336699371013;0.7978761010410556;-1.9528705942363418e-07;-1.7981035843030118e-07;1.0449704545940193;9.999991804055565;0.8082645403169092;0.02060923787926541;0.0215355889640643;1.0000060704069782;0.8085237955158622;0.9999930072383977
15.824827;1.0444359304034019;0.8333337753091069;0.7978760751363821;-1.9523243053489713e-07;-1.7980159259632802e-07;1.0449702848355509;9.999992182358394;0.8082643173630883;0.020609238149518178;0.021535587433847442;1.0000060358698237;0.8085237278914379;0.9999930751919731
15.834827;1.0444360790105318;0.833333879210139;0.7978760435936703;-1.9517644660757258e-07;-1.7979469222723421e-07;1.044970123908165;9.999992556488019;0.8082640986168024;0.020609238460801173;0.02153558577190657;1.0000059947142999;0.8085236639549686;0.9999931440428568
15.844827;1.0444362329190637;0.8333339813881575;0.79787600631083;-1.951190375399359e-07;-1.7978967121933634e-07;1.0449699728241804;9.999992929297948;0.8082638845815735;0.02060923881701912;0.021535583990466293;1.0000059467008278;0.8085236036332604;0.9999932132122394
15.854827;1.0444363920264552;0.8333340816186869;0.7978759633023746;-1.9506017226755626e-07;-1.7978649782013298e-07;1.044969832382474;9.999993303239743;0.8082636757916662;0.02060923921927767;0.02153558210243518;1.0000058915033985;0.8085235469075551;0.9999932821630761
15.864827;1.0444365562101123;0.8333341796716369;0.797875914711527;-1.9499984272802193e-07;-1.79785090260743e-07;1.0449697030984895;9.999993681136782;0.808263472815301;0.020609239666089123;0.021535580119072025;1.000005828726685;0.8085234937883045;0.9999933504920648
15.874827;1.0444367253247304;0.833334275265631;0.7978758608173826;-1.9493803134826967e-07;-1.7978533789873732e-07;1.0449695852528786;9.999994066175807;0.808263276228705;0.020609240153871264;0.021535578048939664;1.0000057580567874;0.8085234442386029;0.9999934179615957
15.884827;1.0444368990846058;0.8333343681204608;0.7978758020120512;-1.9487470646839654e-07;-1.7978712038055928e-07;1.0449694789403794;9.99999446144519;0.80826308658688;0.02060924067746116;0.02153557589752569;1.0000056794108372;0.8085233981337644;0.9999934844181181
15.894827;1.044437077002982;0.8333344580006709;0.797875738790355;-1.948098530501804e-07;-1.797903058746388e-07;1.0449693840780476;9.999994869496684;0.8082629043769093;0.020609241230488764;0.021535573668053132;1.0000055929295515;0.8085233552813463;0.9999935497240452
15.904827;1.0444372584697306;0.8333345446672665;0.7978756717482529;-1.9474349408738376e-07;-1.7979475477450169e-07;1.0449693004057243;9.999995292165368;0.8082627299737222;0.020609241806180373;0.02153557136451583;1.000005498886803;0.8085233154609119;0.9999936137926609
15.914827;1.0444374428536767;0.8333346278182352;0.7978756015218148;-1.946756841163294e-07;-1.7980034086664853e-07;1.0449692275235354;9.999995731027544;0.8082625636403412;0.020609242398359883;0.021535568994035213;1.0000053976244956;0.8085232784576203;0.9999936766397624
15.924827;1.0444376295425428;0.8333347070503259;0.7978755286940991;-1.94606507362851e-07;-1.7980695618700493e-07;1.0449691650149049;9.999996188000331;0.808262405583077;0.020609243002147237;0.021535566566388584;1.0000052895014864;0.8085232440882089;0.9999937384005165
15.934827;1.0444378179197074;0.833334781793885;0.7978754537333632;-1.9453608218469005e-07;-1.7981449626015312e-07;1.0449691125533307;9.999996665634587;0.8082622560312172;0.020609243614620885;0.021535564091409453;1.0000051748903578;0.8085232122150448;0.999993799314181
15.944827;1.044438007332183;0.8333348513013619;0.7978753769786001;-1.944645438893584e-07;-1.7982285369963117e-07;1.0449690698596137;9.999997167197492;0.808262115270965;0.02060924423456785;0.021535561576299066;1.000005054219824;0.8085231827462245;0.9999938596723273
15.954827;1.0444381971263468;0.8333349148080939;0.7978752986832209;-1.943920134007076e-07;-1.7983191990271238e-07;1.0449690366525624;9.999997696147474;0.8082619836255375;0.020609244861343343;0.02153555902534022;1.0000049279784184;0.8085231556423168;0.9999939197489943
15.964827;1.0444383867481497;0.8333349717149026;0.7978752190821081;-1.9431858433483208e-07;-1.79841588109085e-07;1.04496901272462;9.999998255130128;0.8082618614242598;0.02060924549412875;0.021535556441577057;1.0000047967019166;0.8085231309543669;0.9999939797033793
15.974827;1.0444385757948893;0.8333350215726549;0.79787513839362;-1.9424433767193497e-07;-1.798517712197195e-07;1.0449689979510468;9.999998845529381;0.8082617489482253;0.020609246131366058;0.02153555382790149;1.0000046609796502;0.8085231088612913;0.9999940395126143
15.984827;1.0444387639763073;0.8333350639665743;0.7978750567546576;-1.9416935541498313e-07;-1.7986242169048534e-07;1.0449689921551897;9.999999467655172;0.8082616463999975;0.020609246770716017;0.02153555118713328;1.0000045214187467;0.8085230896334427;0.9999940990505233
15.994827;1.0444389510498007;0.8333350984786129;0.797874974184147;-1.9409371834495364e-07;-1.7987351942511788e-07;1.0449689950470775;10.000000120749721;0.8082615539428245;0.02060924740968877;0.021535548521848243;1.0000043785547459;0.80852307353731;0.9999941582294409
16.004827;1.0444391367477357;0.8333351246977764;0.7978748906296544;-1.9401751900781214e-07;-1.7988503531637792e-07;1.044969006305483;10.000000802860411;0.8082614717146902;0.02060924804514321;0.02153554583441156;1.0000042327833705;0.8085230607642636;0.9999942170064277
16.014827;1.0444393207135207;0.8333351422202293;0.7978748060535625;-1.9394090043422372e-07;-1.7989690516830504e-07;1.0449690256690702;10.00000151135874;0.8082613997860435;0.020609248671783126;0.021535543127448743;1.000004084376636;0.8085230514047635;0.9999942752965042
16.024827;1.0444395025216338;0.8333351506561325;0.7978747204828989;-1.938640761027555e-07;-1.7990902293250225e-07;1.0449690529683953;10.000002243731064;0.8082613381435362;0.02060924928194127;0.021535540403144423;1.0000039335538053;0.8085230454470649;0.9999943329694846
16.034827;1.0444396817646486;0.8333351496415491;0.7978746340301082;-1.9378729896543477e-07;-1.7992125426306343e-07;1.0449690881335403;10.000002997328242;0.8082612867232091;0.020609249867152343;0.021535537661286682;1.000003780499022;0.8085230427993801;0.9999943898885418
16.044827;1.0444398581026146;0.8333351388615885;0.7978745469257249;-1.937108098536482e-07;-1.7993347527565536e-07;1.0449691312151694;10.000003768542078;0.8082612454532749;0.02060925041946849;0.02153553489944665;1.000003625299689;0.8085230433308955;0.99999444590751
16.054827;1.0444400312462034;0.8333351181250092;0.7978744595106952;-1.936348151422218e-07;-1.7994561060892069e-07;1.0449691823995966;10.000004552792362;0.8082612142613661;0.020609250931477724;0.021535532115903342;1.0000034678675587;0.8085230468840133;0.999994500881988
16.064827;1.0444402009074607;0.8333350874144146;0.7978743721500775;-1.9355949662059832e-07;-1.7995765261561906e-07;1.0449692419965224;10.000005344953669;0.8082611930213515;0.020609251396106584;0.02153552931196656;1.000003307883161;0.8085230532253124;0.9999945546787402
16.074827;1.0444403667607698;0.8333350468020261;0.7978742851236114;-1.9348502129091025e-07;-1.799696696053357e-07;1.0449693104342395;10.000006139593545;0.8082611815120475;0.02060925180651239;0.02153552649276406;1.0000031448457098;0.8085230619837448;0.9999946071533327
16.084827;1.04444052846595;0.833334996341796;0.7978741985683011;-1.934115392287527e-07;-1.7998178762741956e-07;1.0449693882459385;10.000006931454385;0.8082611794739958;0.020609252155503386;0.02153552366763871;1.0000029782686362;0.8085230726522993;0.9999946581577872
16.094827;1.0444406857568553;0.8333349360585804;0.7978741125280171;-1.9333917899089887e-07;-1.7999414498415888e-07;1.044969475969877;10.000007716163685;0.8082611866770634;0.020609252434595726;0.021535520848453844;1.0000028078532244;0.8085230846848694;0.9999947075760788
16.104827;1.044440838510377;0.8333348659702977;0.7978740270638512;-1.9326804205932749e-07;-1.800068509509742e-07;1.0449695740323997;10.00000849034463;0.8082612029100484;0.020609252633525643;0.02153551804609438;1.000002633463918;0.8085230976135005;0.9999947553411599
16.114827;1.0444409866951185;0.8333347861178769;0.797873942311139;-1.9319819575464262e-07;-1.8001995906242355e-07;1.0449696827256387;10.000009250807688;0.808261227942965;0.02060925274045252;0.021535515269387618;1.0000024549797408;0.8085231110879655;0.9999948014024527
16.124827;1.0444411302353172;0.833334696610117;0.7978738584599775;-1.9312966669786805e-07;-1.8003344774024413e-07;1.0449698022266516;10.000009993331581;0.8082612614831919;0.020609252741952015;0.021535512526614432;1.0000022722296298;0.8085231248694672;0.9999948456444577
16.134827;1.0444412689489309;0.8333345976475809;0.7978737757223708;-1.9306243358969758e-07;-1.800472070845055e-07;1.0449699326277144;10.000010712099867;0.8082613031540006;0.02060925262287368;0.021535509826303117;1.0000020850794038;0.8085231387970333;0.9999948878473186
16.144827;1.0444414026041298;0.833334489544358;0.7978736942829996;-1.9299642412299063e-07;-1.800610443862724e-07;1.0449700740052108;10.000011400739446;0.8082613525389969;0.02060925236758875;0.02153550717633411;1.0000018935551398;0.8085231526933027;0.9999949277078506
16.154827;1.0444415309556088;0.8333343727408179;0.7978736141993535;-1.92931521532434e-07;-1.8007471705524543e-07;1.0449702264560579;10.000012054000848;0.8082614092124503;0.020609251962331956;0.021535504582534466;1.0000016978766162;0.8085231663060288;0.9999949648628182
16.164827;1.0444416536933636;0.8333342477722606;0.7978735353756936;-1.9286758530477485e-07;-1.8008797144838366e-07;1.0449703900544758;10.000012668563313;0.8082614727091731;0.02060925139652511;0.02153550204810144;1.000001498390439;0.8085231793559345;0.9999949989339303
16.174827;1.0444417703969118;0.8333341152238926;0.7978734576783734;-1.9280449185273143e-07;-1.8010057577837074e-07;1.044970564807752;10.000013243278849;0.8082615425086266;0.02060925066241546;0.021535499574585858;1.0000012954732573;0.8085231916147304;0.9999950295877824
16.184827;1.0444418805402051;0.8333339756996553;0.797873381024997;-1.9274217260982106e-07;-1.80112357269496e-07;1.0449707506779085;10.000013779218618;0.8082616180578709;0.020609249753880735;0.02153549716381851;1.0000010894847668;0.8085232029394916;0.9999950565613436
16.194827;1.0444419835676477;0.8333338298404017;0.7978733053669868;-1.9268060985108742e-07;-1.8012321101946474e-07;1.0449709476508988;10.000014278772511;0.8082616988060535;0.020609248666170314;0.021535494818665818;1.0000008807924934;0.8085232132433128;0.9999950796749514
16.204827;1.0444420790196536;0.8333336784124864;0.7978732306645998;-1.9261979902128043e-07;-1.801330529996031e-07;1.0449711558092645;10.00001474379801;0.8082617842581871;0.020609247397409068;0.021535492541710274;1.0000006698142874;0.8085232224764017;0.999995098854349
16.214827;1.044442166538778;0.8333335223284147;0.7978731569281866;-1.9255972816329855e-07;-1.80141770821613e-07;1.0449713753513474;10.00001517483353;0.808261874045699;0.02060924595002452;0.02153549033350331;1.0000004570563938;0.8085232306895023;0.9999951140993673
16.224827;1.044442245769012;0.8333333625005734;0.7978730842776084;-1.9250039076331006e-07;-1.8014922990257112e-07;1.0449716065495953;10.000015572623825;0.8082619679541021;0.020609244330529332;0.021535488192365178;1.0000002431223411;0.8085232380948284;0.9999951254062437
16.234827;1.0444423163575687;0.8333331996892204;0.7978730129130163;-1.924418086020589e-07;-1.801553222419782e-07;1.044971849716158;10.000015939593872;0.8082620658735181;0.020609242548211972;0.02153548611584188;1.0000000286201813;0.8085232450431067;0.9999951327581126
16.244827;1.0444423780959555;0.8333330345066382;0.7978729429892959;-1.923840465363904e-07;-1.8016000099445998e-07;1.0449721051864511;10.000016279276922;0.8082621677257137;0.02060924061371416;0.021535484101654085;0.9999998140442543;0.8085232519498521;0.9999951361946454
16.254827;1.0444424310479565;0.8333328675097067;0.7978728745192627;-1.9232720855053755e-07;-1.8016327997031267e-07;1.044972373270549;10.000016595006988;0.8082622734289769;0.02060923853787449;0.021535482147423464;0.9999995997754728;0.8085232592192281;0.999995135866383
16.264827;1.044442475514764;0.8333326992347079;0.7978728073989695;-1.9227141779155318e-07;-1.8016522520500116e-07;1.0449726541711393;10.000016889397422;0.8082623828733335;0.02060923633116427;0.021535480250755627;0.9999993861445756;0.8085232672051521;0.9999951320058186
16.274827;1.0444425119088527;0.8333325301821051;0.7978727414786608;-1.9221680385834778e-07;-1.8016594156805698e-07;1.044972947921505;10.000017164799681;0.8082624958655387;0.02060923400343281;0.021535478409490105;0.9999991734683693;0.8085232762262057;0.9999951248543818
16.284827;1.0444425407007718;0.8333323608421247;0.7978726766005795;-1.9216349792045707e-07;-1.8016554446038677e-07;1.0449732543987398;10.000017423961584;0.8082626121217639;0.0206092315629268;0.02153547662150385;0.9999989620889849;0.8085232866032183;0.9999951146634396
16.294827;1.044442562419137;0.833332191738165;0.7978726126441521;-1.9211162034176288e-07;-1.8016413127107812e-07;1.044973573418823;10.000017669921982;0.8082627313390548;0.02060922901492046;0.021535474884778017;0.9999987524120648;0.80852329868843;0.9999951017258089
16.304827;1.0444425776332127;0.8333320234178425;0.7978725495669925;-1.920612720037763e-07;-1.8016177698505588e-07;1.044973904809888;10.00001790539942;0.8082628532396278;0.02060922636154432;0.021535473197200977;0.999998544908505;0.8085233128411051;0.9999950863045679
16.314827;1.0444425869308203;0.8333318563953771;0.7978724873972283;-1.9201253173153268e-07;-1.8015856258065143e-07;1.0449742483386786;10.000018132138441;0.8082629775714304;0.020609223602714655;0.02153547155582047;0.9999983400419543;0.8085233293110479;0.9999950685637891
16.324827;1.0444425909059694;0.8333316911069626;0.7978724261922857;-1.9196545533365384e-07;-1.8015460425372425e-07;1.0449746035777299;10.000018350325432;0.8082631041226047;0.020609220736535976;0.02153546995696205;0.9999981381248637;0.8085233481306159;0.9999950486208703
16.334827;1.0444425901273302;0.8333315279181852;0.7978723659800053;-1.9192008398167696e-07;-1.8015004110624358e-07;1.044974969902062;10.000018558828366;0.808263232732289;0.02060921775986836;0.021535468397102263;0.9999979392248292;0.8085233691201316;0.9999950265917105
16.344827;1.0444425851082964;0.8333313671802973;0.7978723067348258;-1.9187644407714042e-07;-1.8014498569449137e-07;1.0449753466090568;10.000018756394528;0.808263363278179;0.020609214671512527;0.021535466872898732;0.9999977431546555;0.8085233919348311;0.9999950025469155
16.354827;1.0444425763136382;0.8333312093237452;0.7978722484253263;-1.9183453369404458e-07;-1.8013949669426272e-07;1.0449757330325116;10.000018942593004;0.8082634956792429;0.020609211475929902;0.021535465380038976;0.9999975495118893;0.8085234161069085;0.9999949764539142
16.364827;1.0444425641380553;0.8333310548840399;0.7978721910715455;-1.9179433136094148e-07;-1.8013361348660067e-07;1.0449761285929289;10.000019117548021;0.8082636299041257;0.020609208182139734;0.02153546391245058;0.9999973578222489;0.8085234411397624;0.999994948159066
16.374827;1.0444425488664335;0.8333309043801177;0.7978721347547166;-1.9175582940397053e-07;-1.8012740089036176e-07;1.0449765328057425;10.000019280917494;0.8082637659212726;0.020609204798442193;0.021535462463542987;0.9999971677091508;0.8085234666335311;0.9999949174161364
16.384827;1.0444425306918006;0.8333307581859615;0.7978720795674583;-1.9171905115348986e-07;-1.8012094216208802e-07;1.0449769452510151;10.000019431491486;0.8082639036517847;0.020609201329051467;0.021535461028620785;0.9999969789173206;0.8085234923287049;0.9999948839357699
16.394827;1.0444425097360563;0.8333306164957737;0.7978720255549885;-1.9168404027238012e-07;-1.801143097213276e-07;1.0449773655002863;10.00001956767251;0.8082640429990253;0.020609197775484863;0.021535459606160948;0.9999967912162169;0.8085235180204708;0.999994847468559
16.404827;1.0444424860447636;0.8333304793383333;0.7978719727241403;-1.9165085086664609e-07;-1.8010756756318266e-07;1.0449777930897153;10.000019687812598;0.8082641838566207;0.020609194140223504;0.02153545819740428;0.9999966043170849;0.808523543469562;0.9999948079055554
16.414827;1.0444424596031239;0.8333303466267141;0.797871921086908;-1.9161955723924342e-07;-1.8010079910310373e-07;1.0449782275888864;10.000019790128045;0.8082643260580977;0.020609190428169794;0.02153545680552019;0.999996417860363;0.8085235684166399;0.9999947652696889
16.424827;1.044442430363772;0.8333302182109681;0.7978718706710658;-1.9159026788818853e-07;-1.8009412687887975e-07;1.044978668641108;10.000019872680477;0.8082644693700982;0.02060918664537513;0.021535455434841835;0.9999962314676019;0.8085235926168544;0.9999947196215456
16.434827;1.04444239831924;0.8333300939129928;0.7978718215067349;-1.915631231817016e-07;-1.8008770986774274e-07;1.0449791159038688;10.000019933682456;0.8082646135474996;0.020609182799422168;0.021535454089624945;0.999996044776207;0.808523615839052;0.9999946710004313
16.444827;1.0444423636041587;0.8333299735503921;0.7978717736137816;-1.91538282593457e-07;-1.8008172451537052e-07;1.0449795690147754;10.000019971582606;0.8082647583490347;0.020609178901493025;0.021535452772972755;0.999995857403721;0.8085236378704036;0.9999946193997505
16.454827;1.044442326478654;0.8333298569184832;0.797871727018308;-1.9151591580239618e-07;-1.8007634137018177e-07;1.0449800276394463;10.000019984510544;0.8082649034809336;0.020609174966317905;0.02153545148676024;0.9999956689442213;0.8085236585119775;0.9999945648131511
16.464827;1.0444422872188701;0.8333297437572743;0.7978716817952191;-1.9149618739068847e-07;-1.8007170851227626e-07;1.0449804915005974;10.000019970208104;0.8082650485742142;0.020609171010603635;0.021535450232153492;0.9999954790153729;0.8085236775824357;0.9999945073403423
16.474827;1.0444422460994465;0.8333296337552288;0.7978716380739919;-1.9147922348882852e-07;-1.8006794906788137e-07;1.0449809603856879;10.000019926880755;0.8082651932109783;0.02060916705149162;0.021535449010098795;0.9999952872385443;0.8085236949690369;0.9999944472219882
16.484827;1.0444422034964815;0.8333295265749889;0.7978715960018948;-1.914650931166236e-07;-1.8006516796126944e-07;1.0449814341604504;10.000019853620906;0.8082653369144145;0.0206091631045519;0.021535447821508416;0.9999950931877836;0.8085237106646165;0.9999943847839601
16.494827;1.0444421599779496;0.833329421878712;0.7978715557398107;-1.914538253661319e-07;-1.800634629576352e-07;1.0449819127119637;10.000019750235039;0.8082654791183914;0.02060915918277926;0.021535446667757273;0.9999948964079879;0.8085237247712094;0.9999943203678567
16.504827;1.0444421162604371;0.8333293193664636;0.7978715175023849;-1.9144542324716186e-07;-1.800629268464748e-07;1.0449823958416886;10.00001961744469;0.8082656191863048;0.020609155297977615;0.021535445551847065;0.9999946964696501;0.8085237375075855;0.9999942543245078
16.514827;1.0444420730630528;0.833329218835967;0.7978714815666809;-1.9143986086248558e-07;-1.8006362246118455e-07;1.0449828832084052;10.000019456934305;0.8082657564881605;0.020609151461962495;0.021535444478560328;0.9999944930232748;0.8085237491749081;0.9999941870794573
16.524827;1.0444420309874707;0.8333291202208187;0.7978714482468415;-1.9143708890179055e-07;-1.800655717759611e-07;1.0449833743551615;10.000019270388808;0.8082658904547705;0.020609147685957473;0.02153544345245134;0.9999942858353215;0.8085237600719349;0.9999941191596637
16.534827;1.0444419904724747;0.8333290235721003;0.7978714178901132;-1.9143704440648203e-07;-1.8006879376572934e-07;1.0449838687746742;10.00001905844977;0.8082660205501453;0.020609143979718608;0.021535442475418047;0.9999940747692149;0.8085237704525394;0.9999940511090131
16.544827;1.0444419518044985;0.8333289290082072;0.7978713908683638;-1.9143965761430156e-07;-1.800733170687772e-07;1.0449843658996028;10.000018820850602;0.8082661462285493;0.020609140351182345;0.02153544154609232;0.9999938597591191;0.8085237805597506;0.9999939833938016
16.554827;1.0444419151772908;0.8333288366544709;0.7978713675314629;-1.914448652361802e-07;-1.8007913455146773e-07;1.0449848650363014;10.000018557295817;0.8082662669330605;0.02060913680695456;0.02153544066149041;0.9999936408314641;0.8085237906761522;0.9999939164318031
16.564827;1.0444418807669735;0.833328746580817;0.7978713481470169;-1.9145262294081836e-07;-1.8008617998907296e-07;1.0449853653977228;10.000018267666666;0.8082663821010077;0.0206091333533802;0.02153543981890265;0.9999934181183484;0.808523801127865;0.9999938506983339
16.574827;1.0444418487458091;0.8333286587814891;0.7978713328681992;-1.9146290575770662e-07;-1.8009435210870874e-07;1.0449858662282345;10.00001795178121;0.8082664911491294;0.020609129997003105;0.02153543901556245;0.9999931917859446;0.8085238122400606;0.9999937867827507
16.584827;1.044441819198974;0.8333285732135316;0.7978713217654079;-1.91475700760369e-07;-1.801035478956362e-07;1.0449863668996198;10.000017609979183;0.808266593483635;0.020609126743931134;0.021535438246782522;0.9999929619169432;0.8085238242869281;0.9999937254157525
16.594827;1.044441792050331;0.8333284898313656;0.7978713148989698;-1.9149099445508416e-07;-1.8011369633169255e-07;1.044986866965039;10.000017243886614;0.8082666885804413;0.02060912359835478;0.021535437505130362;0.9999927284804963;0.8085238374482672;0.9999936674771208
16.604827;1.044441767120708;0.8333284085696635;0.797871312348587;-1.9150876415750158e-07;-1.801247868754498e-07;1.044987366165923;10.000016856326376;0.8082667760775267;0.020609120560893725;0.02153543678133114;0.9999924913824559;0.8085238517683464;0.9999936138900133
16.614827;1.0444417442714207;0.833328329316077;0.7978713141479438;-1.9152898455066087e-07;-1.801368726811089e-07;1.044987864342791;10.000016450862674;0.8082668557702286;0.020609117627655233;0.021535436065250747;0.9999922504586605;0.8085238671440375;0.9999935654910505
16.624827;1.0444417235400438;0.8333282519405677;0.7978713202091748;-1.9155163296336232e-07;-1.8015003968301954e-07;1.044988361305033;10.000016031218241;0.808266927494755;0.020609114790951514;0.02153543534501726;0.9999920054638083;0.8085238833467342;0.9999935230218424
16.634827;1.0444417051906811;0.8333281763532261;0.7978713303640047;-1.9157668027980465e-07;-1.8016436842719936e-07;1.0449888567643593;10.000015600410412;0.8082669910120329;0.020609112040968568;0.021535434605049232;0.9999917561888385;0.8085239000640652;0.999993487143733
16.644827;1.044441689607765;0.8333281025031882;0.7978713444706603;-1.9160407900837869e-07;-1.8017992377273725e-07;1.0449893503634973;10.000015160284212;0.8082670460017394;0.020609109366118924;0.021535433826418576;0.9999915026180843;0.808523916974033;0.999993458391769
16.654827;1.0444416771226326;0.8333280303295265;0.7978713624592634;-1.9163376042333998e-07;-1.8019675611333438e-07;1.0449898417391608;10.000014712056325;0.8082670921623488;0.020609106752388195;0.021535432989669385;0.999991244939162;0.8085239338212857;0.9999934371614783
16.664827;1.0444416678905515;0.8333279597526075;0.7978713843000169;-1.9166564867587455e-07;-1.8021490044863178e-07;1.0449903305245158;10.000014257384004;0.808267129324034;0.0206091041834461;0.02153543207702016;0.9999909833751713;0.808523950439957;0.9999934237547942
16.674827;1.0444416618264074;0.8333278907158509;0.7978714099104688;-1.9169968222136442e-07;-1.802343995423645e-07;1.0449908163135146;10.000013798890617;0.8082671574799672;0.020609101641539607;0.021535431073271112;0.9999907180428339;0.8085239667209777;0.9999934184124136
16.684827;1.0444416586558112;0.83332782321358;0.7978714390496837;-1.9173581147132552e-07;-1.802553364487905e-07;1.0449912986392988;10.00001333947921;0.8082671767103429;0.02060909910880461;0.02153542996575086;0.9999904490114777;0.808523982546809;0.9999934213227428
16.694827;1.0444416581063376;0.8333277572911152;0.7978714713003102;-1.9177396703472459e-07;-1.8027783422969048e-07;1.0449917769314163;10.000012881177355;0.8082671870652538;0.020609096568388503;0.02153542874325195;0.9999901764543547;0.8085239977421184;0.9999934326438225
16.704827;1.0444416600665913;0.8333276930233674;0.7978715061271059;-1.9181403827171272e-07;-1.8030202662826483e-07;1.0449922504815996;10.000012425166558;0.8082671885400426;0.02060909400503046;0.021535427395176762;0.9999899007022363;0.8085240120871634;0.9999934525292594
16.714827;1.0444416645707026;0.8333276304560326;0.7978715429202293;-1.9185590282739148e-07;-1.8032802025773849e-07;1.0449927185132566;10.000011972813441;0.8082671811536244;0.02060909140588591;0.02153542591211061;0.999989622199957;0.8085240253843039;0.9999934811393814
16.724827;1.0444416716932372;0.8333275695625323;0.7978715810225682;-1.9189948402984552e-07;-1.8035585638410105e-07;1.0449931803150108;10.000011525801057;0.8082671650141352;0.02060908876150648;0.021535424286437652;0.9999893414872871;0.8085240375062132;0.9999935186437975
16.734827;1.0444416814829438;0.8333275102552724;0.7978716197653782;-1.9194476383945547e-07;-1.803854957836138e-07;1.044993635286631;10.000011085318699;0.808267140400359;0.020609086066183672;0.021535422511147678;0.9999890592047557;0.8085240483433812;0.9999935652009062
16.744827;1.04444169393216;0.8333274523871802;0.7978716585045572;-1.9199173955143962e-07;-1.8041684598958043e-07;1.044994082887804;10.000010651847962;0.8082671078564718;0.020609083317731904;0.02153542057906131;0.9999887760824704;0.8085240577196602;0.9999936208906901
16.754827;1.044441708926121;0.8333273957313486;0.7978716966704013;-1.9204039294802295e-07;-1.8044980285657334e-07;1.0449945225989439;10.000010225766504;0.80826706817123;0.02060908051682614;0.02153541848477433;0.9999884929456607;0.808524065416802;0.9999936855975291
16.764827;1.0444417261981966;0.8333273400081411;0.7978717338198896;-1.9209071143112633e-07;-1.804842751961062e-07;1.0449949539131826;10.000009807864366;0.8082670223043195;0.020609077665119345;0.02153541622640196;0.9999882107202209;0.8085240712618195;0.9999937589361036
16.774827;1.0444417453572887;0.8333272849760971;0.7978717696549328;-1.9214272034413664e-07;-1.8052020254504815e-07;1.0449953763218878;10.000009399316875;0.8082669713376337;0.020609074762340564;0.02153541380441565;0.9999879303859458;0.8085240751676954;0.9999938403296984
16.784827;1.0444417659772456;0.8333272305169674;0.7978718040101426;-1.9219648196261648e-07;-1.8055755940047322e-07;1.0449957892773756;10.000009001433527;0.8082669163710752;0.020609071804922476;0.021535411219959447;0.9999876528573531;0.8085240771465246;0.9999939291405691
16.794827;1.044441787664994;0.8333271766345929;0.7978718368255641;-1.922520691688556e-07;-1.8059632473750052e-07;1.0449961921562072;10.000008615479384;0.8082668584211645;0.020609068787536416;0.021535408475608014;0.9999873788778673;0.8085240773214415;0.9999940247464859
16.804827;1.0444418100295405;0.8333271233820831;0.7978718681241938;-1.9230954014193284e-07;-1.8063644542128174e-07;1.0449965842972124;10.000008242702288;0.8082667984349129;0.020609065705417727;0.021535405577301475;0.999987109048495;0.8085240759109206;0.9999941265961497
16.814827;1.0444418325804867;0.8333270707956333;0.7978718980215038;-1.9236892447184188e-07;-1.8067782560484706e-07;1.0449969651338304;10.000007884572378;0.8082667373258625;0.02060906255532725;0.021535402534243072;0.9999868439191948;0.8085240731876805;0.9999942342098815
16.824827;1.0444418546724312;0.833327018869062;0.7978719267320584;-1.9243021676259972e-07;-1.8072034119800985e-07;1.044997334293803;10.00000754276005;0.8082666759249246;0.020609059335245185;0.021535399356897782;0.9999865840245886;0.8085240694317691;0.9999943471272167
16.834827;1.044441875545559;0.8333269675782414;0.7978719545414192;-1.9249337755498448e-07;-1.8076387480701086e-07;1.0449976915898151;10.000007218912085;0.8082666149098696;0.020609056042744583;0.02153539605589337;0.999986329911193;0.8085240648785285;0.9999944648803968
16.844827;1.0444418944212142;0.8333269169361116;0.7978719817714861;-1.9255834565893346e-07;-1.8080834659844145e-07;1.044998036998564;10.000006914822102;0.8082665547951773;0.02060905267292286;0.021535392642978362;0.9999860821879122;0.8085240596793232;0.999994586990782
16.854827;1.0444419105748564;0.8333268670367155;0.7978720087553776;-1.9262505714982971e-07;-1.808537186149134e-07;1.0449983706589934;10.000006632580503;0.808266495947662;0.02060904921927244;0.021535389132832337;0.9999858414922507;0.8085240539171803;0.9999947129889333
16.864827;1.0444419233458546;0.8333268180789996;0.7978720358311104;-1.9269345940216453e-07;-1.80899994753215e-07;1.044998692817507;10.000006373951988;0.8082664385823086;0.02060904567671348;0.021535385543341;0.9999856083737144;0.8085240476585164;0.9999948424591816
16.874827;1.0444419321654415;0.8333267703581773;0.7978720633363152;-1.9276351069174522e-07;-1.8094721829035554e-07;1.0449990037612193;10.000006139625247;0.8082663827677471;0.020609042042062792;0.021535381894192497;0.9999853832659674;0.8085240409665054;0.999994975010664
16.884827;1.0444419366357787;0.8333267242382596;0.7978720915802443;-1.928351726416614e-07;-1.8099544153983223e-07;1.0449993038172956;10.000005929543597;0.8082663284571786;0.020609038312389347;0.02153537820583051;0.9999851665431416;0.8085240338772057;0.9999951101882357
16.894827;1.0444419365467745;0.8333266801409838;0.7978721208044985;-1.9290841023719405e-07;-1.8104470172465134e-07;1.0449995933357812;10.000005743803412;0.8082662755060961;0.02060903448510662;0.02153537449850807;0.9999849584992936;0.8085240263986051;0.9999952475009902
16.904827;1.0444419317949032;0.8333266385199382;0.7978721511262363;-1.9298319069797294e-07;-1.8109503827612276e-07;1.0449998725907;10.000005582726011;0.8082662236821526;0.020609030559747984;0.021535370791287024;0.9999847592800669;0.8085240185292966;0.999995386498489
16.914827;1.0444419222913;0.8333265997969592;0.7978721825277411;-1.9305947093740074e-07;-1.8114650332831614e-07;1.0450001417225863;10.00000544640329;0.8082661727161078;0.02060902653854834;0.02153536710217569;0.9999845689204631;0.8085240102690757;0.9999955267100223
16.924827;1.0444419079285934;0.8333265643116609;0.7978722149446612;-1.9313719433003935e-07;-1.8119912412961998e-07;1.0450004007893594;10.000005334743117;0.8082661223616241;0.020609022425029093;0.021535363448774103;0.9999843875048305;0.8085240016226276;0.9999956676206407
16.934827;1.0444418885959033;0.833326532340114;0.7978722483134291;-1.9321630522638768e-07;-1.8125286123097783e-07;1.0450006498375768;10.00000524795635;0.808266072404513;0.02060901822324045;0.02153535984846838;0.9999842152929088;0.8085239925848299;0.9999958087965555
16.944827;1.044441864214602;0.8333265041850749;0.7978722825199487;-1.9329675457534194e-07;-1.8130761515571153e-07;1.0450008889566642;10.000005186854995;0.8082660226616155;0.020609013939024055;0.021535356317800264;0.9999840526708392;0.808523983132905;0.9999959499322492
16.954827;1.0444418347981845;0.8333264802512089;0.7978723173921092;-1.9337848988961358e-07;-1.8136326062345722e-07;1.0450011183380745;10.000005152669136;0.8082659730301134;0.020609009580397453;0.02153535287158622;0.9999839000226609;0.8085239732664681;0.9999960907600534
16.964827;1.0444418004854197;0.833326461009999;0.7978723527651828;-1.9346144762623115e-07;-1.8141966034445008e-07;1.0450013382969034;10.000005146718843;0.8082659235328851;0.020609005155697663;0.021535349523610452;0.9999837576895076;0.8085239630464176;0.9999962310011501
16.974827;1.0444417615284378;0.8333264468964215;0.7978723885178649;-1.9354554620982742e-07;-1.8147666484409375e-07;1.0450015492114388;10.000005170048496;0.8082658742537282;0.020609000671898147;0.021535346287702907;0.9999836259694749;0.8085239525876006;0.9999963704098489
16.984827;1.0444417183051053;0.8333264382577137;0.797872424544441;-1.9363068128751332e-07;-1.815341280734263e-07;1.0450017514405971;10.000005222954437;0.8082658252092282;0.02060899613488161;0.02153534317620032;0.9999835050946075;0.8085239420400002;0.9999965088023148
16.994827;1.044441671318452;0.8333264353711564;0.797872460686;-1.9371673618891043e-07;-1.8159192186961176e-07;1.0450019453099784;10.000005305070086;0.8082657763348038;0.020608991550610883;0.021535340197798084;0.9999833952555456;0.8085239315673223;0.9999966460093632
17.004827;1.0444416211131728;0.8333264384611099;0.7978724966857837;-1.938035839211317e-07;-1.816499244112984e-07;1.0450021311469893;10.000005415793842;0.8082657276115308;0.020608986925219695;0.021535337358182673;0.9999832966590579;0.8085239213074452;0.9999967818059237
17.014827;1.0444415681785397;0.8333264476989385;0.7978725322422551;-1.9389107055545177e-07;-1.8170800470145526e-07;1.0450023092500167;10.000005554043891;0.808265679148343;0.02060898226451842;0.021535334661179736;0.9999832095343895;0.8085239113470882;0.9999969158831279
17.024827;1.0444415129022062;0.8333264632166092;0.7978725671180266;-1.9397902590832894e-07;-1.8176603026071925e-07;1.0450024797679103;10.000005717886928;0.8082656311056201;0.020608977574122434;0.02153533210791478;0.9999831340950017;0.8085239017267167;0.9999970478737366
17.034827;1.0444414555591022;0.8333264851578883;0.7978726012006737;-1.9406730722883624e-07;-1.8182389098773777e-07;1.045002642645754;10.000005904813122;0.8082655835603375;0.02060897285997226;0.021535329696271602;0.9999830705187441;0.8085238924611737;0.9999971773953614
17.044827;1.0444413963370696;0.8333265137359253;0.7978726344883845;-1.9415581748493757e-07;-1.818815125082558e-07;1.0450027977242398;10.000006112177218;0.8082655364682695;0.020608968129470343;0.021535327422387247;0.9999830189848364;0.8085238835880586;0.999997304078461
17.054827;1.0444413353652497;0.8333265492015627;0.7978726670507944;-1.9424447606790293e-07;-1.819388448336815e-07;1.045002944833378;10.000006337195014;0.8082654897630427;0.020608963392682294;0.021535325283940483;0.9999829797154487;0.8085238752315693;0.9999974275990839
17.064827;1.0444412726645722;0.8333265917443299;0.7978726990179522;-1.9433318466491825e-07;-1.8199584653521718e-07;1.0450030837772508;10.00000657637734;0.8082654434627832;0.020608958661417542;0.02153532328343419;0.9999829529521472;0.8085238676248192;0.9999975477241193
17.074827;1.044441208081399;0.8333266414772783;0.7978727305898455;-1.9442182133107776e-07;-1.8205249766922718e-07;1.0450032143192347;10.000006825031292;0.8082653976479449;0.020608953946216445;0.02153532142763732;0.9999829389043707;0.8085238610485886;0.9999976643073281
17.084827;1.0444411413316592;0.8333266985271025;0.797872762007837;-1.9451024606010427e-07;-1.8210883207181032e-07;1.0450033361881506;10.000007077682522;0.8082653523889872;0.020608949254161853;0.021535319724401154;0.9999829377215288;0.8085238557210921;0.9999977772484787
17.094827;1.044441072114608;0.8333267630954478;0.797872793479468;-1.9459829848613685e-07;-1.8216492849862253e-07;1.0450034490513842;10.000007329167387;0.8082653077663284;0.02060894458905701;0.021535318181719162;0.9999829494574665;0.8085238517410591;0.9999978865313709
17.104827;1.0444410001847129;0.8333268354052555;0.7978728251132957;-1.946857976953047e-07;-1.822208498039414e-07;1.0450035525436128;10.000007575173488;0.8082652639185406;0.020608939952562334;0.021535316808211354;0.9999829740223852;0.8085238491278773;0.999997992333104
17.114827;1.044440925347419;0.8333269156036042;0.7978728569054173;-1.9477255175824198e-07;-1.8227660127556265e-07;1.0450036463747612;10.000007811737303;0.8082652210210567;0.02060893534461373;0.021535315611809484;0.9999830111693553;0.8085238479085558;0.9999980950459446
17.124827;1.0444408473999758;0.8333270037297831;0.7978728887752233;-1.9485837370362586e-07;-1.8233214272138657e-07;1.045003730392601;10.000008034643134;0.8082651792566021;0.020608930762915215;0.0215353145983498;0.9999830604939473;0.8085238481822853;0.9999981951746251
17.134827;1.0444407660671742;0.8333270997365804;0.7978729206217051;-1.9494309921485837e-07;-1.8238742518430313e-07;1.0450038045675714;10.000008239798744;0.8082651388033001;0.02060892620259511;0.021535313772624073;0.9999831214627286;0.8085238501019532;0.9999982932453417
17.144827;1.0444406809704252;0.8333272035031009;0.7978729523626901;-1.9502659330617763e-07;-1.8244242067541555e-07;1.0450038689504826;10.000008424318825;0.808265099796407;0.020608921657645274;0.021535313139444966;0.9999831935253797;0.8085238537814681;0.9999983897942057
17.154827;1.0444405916666024;0.8333273148129715;0.7978729839000699;-1.9510875025112989e-07;-1.8249713069994598e-07;1.045003923627486;10.000008586883993;0.8082650622827113;0.020608917123809484;0.021535312702588884;0.9999832761739942;0.8085238592459649;0.9999984853930554
17.164827;1.0444404977908877;0.8333274333203992;0.7978730150506115;-1.951894976520698e-07;-1.825515827211543e-07;1.0450039686987636;10.00000872701766;0.8082650261881338;0.02060891260036217;0.021535312463625954;0.9999833688488774;0.8085238664780706;0.9999985806784668
17.174827;1.0444403992077897;0.8333275585566239;0.7978730455971303;-1.95268793331738e-07;-1.826058178167641e-07;1.0450040042882829;10.000008844515113;0.8082649913047109;0.02060890808955244;0.021535312422240424;0.9999834708345209;0.8085238754525804;0.9999986763522835
17.184827;1.044440296050514;0.8333276899698682;0.7978730753983044;-1.9534661278821874e-07;-1.826598718447312e-07;1.045004030584661;10.000008939422933;0.808264957320132;0.02060890359490688;0.021535312577194807;0.9999835812480903;0.8085238860988887;0.999998773170739
17.194827;1.0444401886987276;0.8333278269748351;0.7978731043875265;-1.954229352395804e-07;-1.8271376837157973e-07;1.045004047900596;10.000009012065457;0.8082649238791872;0.02060889912002946;0.02153531292684378;0.9999836990988042;0.8085238982649435;0.9999988719463747
17.204827;1.0444400777081382;0.8333279690192498;0.7978731325786449;-1.954977297866836e-07;-1.8276751064162643e-07;1.0450040566624708;10.000009062992056;0.8082648906254989;0.020608894668629328;0.02153531346956928;0.999983823372657;0.8085239117295518;0.9999989734895511
17.214827;1.0444399636430144;0.8333281156174133;0.7978731601280377;-1.95570946330293e-07;-1.8282106099555544e-07;1.045004057308996;10.00000909305701;0.8082648571897575;0.020608890245496878;0.021535314205115758;0.9999839531060953;0.8085239262380587;0.9999990785271875
17.224827;1.044439846958055;0.8333282663055871;0.7978731872819388;-1.9564250918634298e-07;-1.828743354260425e-07;1.045004050205365;10.000009103956153;0.8082648231775345;0.02060888585702515;0.021535315136330828;0.9999840874779664;0.8085239415361156;0.9999991876952634
17.234827;1.044439728024383;0.8333284205982038;0.79787321426368;-1.9571232169204738e-07;-1.829272190843407e-07;1.0450040356378503;10.000009098568038;0.8082647882237272;0.02060888151001198;0.021535316268915226;0.9999842259190358;0.8085239573821961;0.9999993015320174
17.244827;1.0444396071707036;0.8333285780225275;0.7978732412437559;-1.9578029876295015e-07;-1.8297958297054918e-07;1.0450040138678307;10.00000908037293;0.808264752053603;0.020608877210068925;0.021535317608779664;0.9999843681674946;0.8085239735212572;0.9999994204638247
17.254827;1.044439484708367;0.8333287381752753;0.7978732683675445;-1.958463938879896e-07;-1.8303130244436521e-07;1.0450039851767399;10.00000905276333;0.8082647144728781;0.02060887296163524;0.02153531916040438;0.9999845142048092;0.8085239896529652;0.9999995448423303
17.264827;1.0444393609520775;0.8333289007303586;0.7978732957917453;-1.959105862113158e-07;-1.8308227526540887e-07;1.0450039498513861;10.000009018667033;0.8082646753441358;0.020608868769020367;0.021535320927996156;0.9999846640673647;0.8085240054375253;0.9999996749540557
17.274827;1.0444392361958597;0.8333290654258204;0.7978733236933062;-1.9597286289801888e-07;-1.831324135752702e-07;1.0450039081458116;10.00000898012727;0.8082646346142993;0.020608864637095405;0.021535322917215754;0.9999848176901465;0.80852402051799;0.9999998109634649
