time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
17.284827;1.044439110717082;0.8333292320538392;0.7978733522319152;-1.9603322588953533e-07;-1.8318161273853245e-07;1.045003860273414;10.000008938155204;0.8082645923632479;0.020608860571738132;0.021535325135396067;0.999984974903331;0.8085240345608445;0.9999999528640672
17.294827;1.0444389848022393;0.8333294004557588;0.7978733814946694;-1.9609170417627154e-07;-1.8322973380832727e-07;1.0450038064206386;10.000008893086838;0.8082645488194137;0.0206088565804108;0.02153532759053333;0.999985135486017;0.8085240473037942;1.0000001004755583
17.304827;1.0444388586984614;0.8333295705492686;0.797873411447431;-1.9614835224371713e-07;-1.8327660978698913e-07;1.0450037467220965;10.000008845262531;0.8082645043064034;0.020608852672386206;0.02153533028939612;0.9999852992230838;0.8085240585453422;1.0000002534607975
17.314827;1.0444387325680426;0.8333297423346041;0.797873441914513;-1.9620323229649996e-07;-1.8332205489386258e-07;1.0450036812115424;10.000008795495676;0.8082644591472481;0.0206088488581382;0.021535333235622105;0.9999854659779924;0.8085240681080177;1.0000004113781458
17.324827;1.0444386065024656;0.8333299158077774;0.7978734726200685;-1.9625639864887496e-07;-1.8336585755216226e-07;1.0450036098272562;10.000008744720521;0.8082644136022776;0.020608845147989358;0.021535336429823422;0.999985635710444;0.8085240758304593;1.0000005738039581
17.334827;1.044438480539133;0.8333300908580435;0.7978735032677408;-1.96307907651572e-07;-1.83407765818233e-07;1.04500353240457;10.000008693278549;0.808264367870021;0.020608841550506428;0.021535339870753862;0.9999858084221227;0.8085240815704845;1.0000007404203952
17.344827;1.0444383546927327;0.8333302672744017;0.7978735335849377;-1.96357837389831e-07;-1.834475028988251e-07;1.0450034486264284;10.000008640623548;0.8082643221225154;0.020608838071534786;0.021535343554810897;0.9999859840927101;0.808524085216847;1.0000009109841752
17.354827;1.0444382289794194;0.8333304448225775;0.7978735633206794;-1.9640628303666304e-07;-1.8348480773749006e-07;1.0450033580679943;10.000008585462865;0.8082642765383463;0.02060883471498324;0.02153534747474287;0.9999861626231832;0.8085240867253501;1.0000010852694345
17.364827;1.044438103391458;0.8333306232752835;0.7978735922588924;-1.9645334006332186e-07;-1.8351945070685011e-07;1.0450032603358208;10.000008526123624;0.8082642313206411;0.020608831484984973;0.021535351620160126;0.9999863437942974;0.8085240861562155;1.0000012630274804
17.374827;1.044437977879501;0.833330802409615;0.7978736202722637;-1.9649910241339842e-07;-1.8355123420888587e-07;1.0450031552124237;10.00000846086507;0.8082641866952633;0.0206088283868174;0.021535355978809363;0.9999865272537191;0.8085240836717199;1.0000014439761282
17.384827;1.0444378523986775;0.8333309820105501;0.7978736473430097;-1.9654366334572225e-07;-1.835800137533311e-07;1.0450030427714723;10.000008387924328;0.8082641428887563;0.02060882542582046;0.02153536053665686;0.9999867124811179;0.808524079526487;1.000001627862224
17.394827;1.044437726984854;0.833331161851259;0.7978736734949728;-1.965871008428417e-07;-1.836057091630359e-07;1.0450029233796547;10.000008305631374;0.8082641001010321;0.020608822606568794;0.021535365278438183;0.9999868987239615;0.8085240740846263;1.0000018144655094
17.404827;1.0444376017491328;0.8333313416534746;0.7978736987091133;-1.966294499242985e-07;-1.83628284012157e-07;1.0450027975276786;10.000008212530204;0.8082640584829175;0.020608819932896216;0.02153537018977226;0.9999870850287509;0.8085240677862603;1.0000020034879369
17.414827;1.0444374767769382;0.833331521058612;0.7978737229034001;-1.9667068333490975e-07;-1.8364772498506545e-07;1.0450026656177667;10.000008106610506;0.8082640181327196;0.020608817407617087;0.021535375259053503;0.999987270413468;0.8085240610426928;1.0000021945393343
17.424827;1.0444373520861474;0.833331699637232;0.7978737459642539;-1.9671071771689406e-07;-1.8366403126683235e-07;1.0450025278866544;10.000007983937067;0.808263979106022;0.02060881503193723;0.021535380477905087;0.9999874540029339;0.8085240541761616;1.000002387250117
17.434827;1.0444372277164027;0.8333318769322093;0.7978737677743607;-1.967494302620229e-07;-1.8367721139175066e-07;1.045002384468593;10.000007838451266;0.8082639414055971;0.020608812805623603;0.021535385840435392;0.9999876350067372;0.8085240474414557;1.000002581318578
17.444827;1.044437103819654;0.8333320524765956;0.7978737882061137;-1.9678666782287087e-07;-1.8368730452451516e-07;1.0450022354892503;10.000007663378783;0.8082639049444311;0.020608810728320943;0.02153539134221518;0.9999878127082616;0.8085240410598947;1.0000027764881885
17.454827;1.0444369806347258;0.8333322257712494;0.7978738071236038;-1.9682224790584418e-07;-1.8369440626449884e-07;1.0450020811163938;10.000007452550516;0.8082638695204418;0.020608808800976357;0.021535396979475974;0.9999879865665567;0.8085240352390969;1.0000029725630906
17.464827;1.0444368584244537;0.8333323962739362;0.7978738244289264;-1.968559729420511e-07;-1.8369866369955533e-07;1.0450019215536506;10.00000720033413;0.8082638348494862;0.020608807026246883;0.021535402748254672;0.9999881562812505;0.8085240301893424;1.0000031694095453
17.474827;1.0444367374804107;0.8333325634175656;0.7978738400818136;-1.9688767331787367e-07;-1.8370025671550754e-07;1.0450017570104195;10.000006900987982;0.808263800629742;0.02060880540739587;0.021535408644036032;0.9999883217475303;0.808524026146845;1.0000033668755222
17.484827;1.0444366180997127;0.8333327266475978;0.7978738540370051;-1.9691723863835638e-07;-1.836993870183611e-07;1.0450015876785221;10.00000654905446;0.8082637666010589;0.0206088039471192;0.021535414662510792;0.9999884829598394;0.8085240233752922;1.0000035647329697
17.494827;1.044436500473188;0.8333328854909172;0.7978738661645973;-1.9694460284980572e-07;-1.836962661479169e-07;1.04500141373304;10.000006140501073;0.8082637326143342;0.020608802648319758;0.02153542080052522;0.9999886399383183;0.8085240220986678;1.0000037627180511
17.504827;1.044436384662226;0.8333330396292966;0.7978738762589;-1.9696972122071298e-07;-1.8369109914981621e-07;1.0450012353775653;10.00000567321261;0.8082636986565361;0.020608801515356774;0.021535427055848575;0.9999887927177604;0.8085240224453004;1.00000396057207
17.514827;1.0444362707061698;0.8333331889135073;0.7978738841429669;-1.969925756342425e-07;-1.8368407277191594e-07;1.045001052922347;10.000005147147176;0.8082636647596559;0.020608800553942843;0.021535433426200044;0.9999889413432631;0.8085240244679545;1.0000041580472672
17.524827;1.044436158702536;0.8333333333344954;0.7978738897406652;-1.9701317892719498e-07;-1.8367535673210363e-07;1.0450008668623372;10.000004564699244;0.8082636308709712;0.020608799770801562;0.02153543990948294;0.9999890858313694;0.8085240281468281;1.0000043549279414
17.534827;1.0444360488458178;0.8333334729965165;0.7978738930178573;-1.9703155385766986e-07;-1.8366511853474273e-07;1.0450006778973095;10.000003930395334;0.808263596832948;0.020608799174012062;0.02153544650560641;0.9999892261472527;0.8085240333725977;1.0000045510190778
17.544827;1.0444359414671154;0.8333336080905549;0.7978738938636285;-1.970477111652909e-07;-1.8365354147244868e-07;1.0450004868416871;10.000003249946808;0.8082635624564694;0.020608798773262504;0.02153545321801321;0.9999893622299608;0.8085240399880836;1.000004746087679
17.554827;1.044435837025007;0.8333337388972845;0.7978738920618157;-1.970616402531502e-07;-1.8364083140378669e-07;1.04500029450876;10.000002530098442;0.8082635275231114;0.020608798579294783;0.02153546005264645;0.9999894939890048;0.8085240478587625;1.0000049398266442
17.564827;1.0444357360271412;0.8333338658039975;0.7978738873834603;-1.9707331751976982e-07;-1.8362720850304606e-07;1.0450001016767423;10.000001779309331;0.8082634917122767;0.02060879860322143;0.021535467014935108;0.9999896212236589;0.8085240569028941;1.000005131840541
17.574827;1.044435638939455;0.8333339892462582;0.7978738796932311;-1.970827270959348e-07;-1.836128921740266e-07;1.0449999091019182;10.000001007903235;0.8082634546429694;0.020608798855988538;0.021535474107522774;0.9999897435887513;0.8085240670651695;1.00000532166703
17.584827;1.0444355461314172;0.833334109596529;0.7978738689951088;-1.9708986100545944e-07;-1.8359808944594925e-07;1.0449997175286867;10.00000022722788;0.8082634160586417;0.020608799347175716;0.02153548132948617;0.9999898607081004;0.8085240782971344;1.000005508866947
17.594827;1.044435457855151;0.8333342271017841;0.797873855404333;-1.970947160093841e-07;-1.8358299807241875e-07;1.0449995276799122;9.999999448384132;0.8082633759247587;0.020608800084282307;0.02153548867720188;0.9999899723545035;0.8085240905795953;1.0000056930712775
17.604827;1.0444353742512476;0.833334341872497;0.7978738390642882;-1.9709731296006155e-07;-1.8356781507906884e-07;1.04499934021497;9.999998681455788;0.80826333433991;0.020608801073911387;0.021535496146295782;0.9999900785550156;0.8085241039431275;1.0000058739270201
17.614827;1.0444352953812095;0.833334453879596;0.7978738200707434;-1.9709770482213038e-07;-1.8355273502097878e-07;1.0449991556921536;9.999997935497362;0.8082632914557657;0.02060880232277369;0.021535503732475744;0.9999901795584769;0.8085241184940548;1.0000060510604256
17.624827;1.0444352212807129;0.8333345629825573;0.7978737984494565;-1.970959691671283e-07;-1.8353795149672963e-07;1.0449989745667692;9.99999721855409;0.8082632475093819;0.020608803836542844;0.021535511431636015;0.9999902757301099;0.8085241344540335;1.000006224067781
17.634827;1.0444351520208117;0.8333346689880605;0.7978737741904677;-1.9709219571300713e-07;-1.835236598838576e-07;1.0449987971984933;9.999996537573214;0.8082632028590637;0.020608805618033896;0.021535519240254538;0.9999903674729502;0.8085241521549706;1.0000063924806337
17.644827;1.044435087722334;0.833334771690573;0.7978737472889924;-1.9708644834577468e-07;-1.8351004351456018e-07;1.044998623841821;9.999995898375783;0.8082631579970309;0.020608807666688357;0.02153552715457732;0.9999904551917134;0.808524171969529;1.0000065557591844
17.654827;1.0444350285033202;0.8333348708934771;0.797873717731573;-1.9707873500867587e-07;-1.8349726531170108e-07;1.0449984546346025;9.999995305588927;0.8082631135586335;0.02060880997950319;0.02153553516874751;0.9999905392696294;0.8085241942187135;1.000006713319063
17.664827;1.0444349744788168;0.8333349664232971;0.7978736854525609;-1.9706903790617057e-07;-1.8348548587527823e-07;1.0449982896014625;9.999994763032962;0.8082630702874405;0.020608812552749035;0.021535543274699986;0.9999906200458187;0.8085242191087;1.000006864586765
17.674827;1.0444349258576768;0.8333350581353645;0.7978736503130183;-1.9705736979899949e-07;-1.8347487996773478e-07;1.0449981286765484;9.99999427433064;0.8082630289723827;0.020608815384130074;0.021535551464354933;0.9999906977761965;0.8085242467178743;1.0000070090960627
17.684827;1.0444348829910857;0.8333351458989963;0.7978736121029635;-1.970438022158592e-07;-1.8346562300069617e-07;1.044997971744063;9.999993842862375;0.8082629903902028;0.020608818473968834;0.021535559730734406;0.9999907725884477;0.8085242770187606;1.0000071465074156
17.694827;1.044434846308452;0.8333352295614919;0.7978735705731149;-1.970284616871004e-07;-1.8345787239884946e-07;1.0449978186646063;9.999993471548075;0.8082629552519861;0.020608821824033684;0.021535568066218067;0.9999908444991106;0.8085243099308091;1.0000072765002606
17.704827;1.0444348162309864;0.8333353089670782;0.7978735255057886;-1.9701150351013678e-07;-1.834517727538686e-07;1.044997669279989;9.999993162660262;0.8082629241844355;0.02060882543582942;0.02153557646069864;0.9999909134849031;0.8085243453847581;1.000007398688661
17.714827;1.0444347931522813;0.8333353840721236;0.797873476769784;-1.96993076828272e-07;-1.8344746411463916e-07;1.0449975234327438;9.999992917093751;0.8082628977753388;0.02060882930957145;0.021535584901982065;0.9999909794932448;0.8085243833418174;1.0000075126950345
17.724827;1.044434777499074;0.8333354550281928;0.7978734243235973;-1.9697330577175368e-07;-1.834450789081054e-07;1.0449973810164657;9.999992733431009;0.8082628766236996;0.020608833442772607;0.02153559337714844;0.9999910424019688;0.808524423793554;1.0000076183346742
17.734827;1.044434769789068;0.8333355221260704;0.7978733682224528;-1.9695229307898408e-07;-1.8344474016691755e-07;1.0449972420262403;9.999992607507;0.8082628612890476;0.020608837829241233;0.021535601873118468;0.9999911020777996;0.8085244668031913;1.0000077157045335
17.744827;1.0444347705860602;0.8333355856980742;0.7978733086379041;-1.9693013068394943e-07;-1.834465611958272e-07;1.0449971065316928;9.999992532920137;0.8082628521443335;0.02060884245897224;0.021535610376170303;0.9999911585032893;0.8085245125011228;1.0000078051043508
17.754827;1.0444347803594796;0.8333356460643287;0.7978732458329466;-1.9690691375829725e-07;-1.834506436769867e-07;1.044996974587411;9.999992502295447;0.8082628492960301;0.020608847318121053;0.02153561887106441;0.9999912118122856;0.8085245609717967;1.000007886955815
17.764827;1.044434799376284;0.833335703497274;0.7978731800918343;-1.9688274699883563e-07;-1.8345707688981588e-07;1.0449968461932315;9.999992508566526;0.8082628526585112;0.020608852389591804;0.021535627342067504;0.9999912622724646;0.8085246121725216;1.0000079617692037
17.774827;1.0444348277215378;0.8333357582268278;0.797873111638786;-1.9685771817864199e-07;-1.8346593927410092e-07;1.044996721294364;9.99999254598941;0.8082628620587582;0.02060885765381249;0.021535635776232485;0.9999913103014338;0.8085246659676419;1.0000080300732572
17.784827;1.0444348653644855;0.8333358104987317;0.7978730405724611;-1.9683186598621585e-07;-1.8347730012225166e-07;1.044996599731944;9.99999261036671;0.8082628772780431;0.02060886308877368;0.02153564416492228;0.9999913564252298;0.8085247221823506;1.000008092339815
17.794827;1.044434912185165;0.8333358606304084;0.7978729668380915;-1.9680518711360124e-07;-1.834912168213978e-07;1.044996481162278;9.999992698023435;0.8082628980391284;0.020608868670163438;0.021535652501734306;0.999991401139762;0.8085247806230308;1.0000081489381145
17.804827;1.0444349680029603;0.833335909029917;0.797872890249415;-1.9677766849951288e-07;-1.8350772896414994e-07;1.0449963650630998;9.999992804830201;0.8082629239668057;0.02060887437175542;0.02153566077945679;0.9999914448252358;0.8085248411108374;1.0000082001106374
17.814827;1.0444350325718934;0.8333359561640183;0.7978728105751955;-1.9674931121903563e-07;-1.835268514349819e-07;1.04499625082095;9.999992926375926;0.8082629546127089;0.02060888016569857;0.02153566898801861;0.9999914877822826;0.8085249035592696;1.000008245994575
17.824827;1.0444351055359753;0.8333360024960212;0.7978727276576706;-1.967201297067519e-07;-1.8354857130614452e-07;1.044996137746813;9.999993058276232;0.8082629895694873;0.020608886023359946;0.021535677113389513;0.999991530273763;0.8085249680453872;1.0000082866394238
17.834827;1.0444351864712649;0.8333360484518464;0.7978726414603777;-1.9669013573367628e-07;-1.835728550391282e-07;1.0449960250523203;9.999993195770655;0.8082630285471463;0.02060889191653397;0.021535685138149466;0.9999915724987952;0.808525034828989;1.0000083219858449
17.844827;1.0444352749667083;0.8333360944019932;0.7978725520051947;-1.9665933886196545e-07;-1.835996623058589e-07;1.0449959118928;9.999993333591613;0.8082630713319404;0.020608897818253254;0.021535693043878895;0.9999916145361366;0.8085251043281712;1.00000835189749
17.854827;1.0444353706489993;0.8333361406198234;0.7978724593093975;-1.9662775275007026e-07;-1.8362895616655676e-07;1.0449957974033999;9.999993466921557;0.808263117675531;0.02060890370325615;0.02153570081314971;0.9999916563292288;0.8085251770271407;1.00000837624247
17.864827;1.0444354732226293;0.8333361872525641;0.7978723634179299;-1.965953843282223e-07;-1.8366069513841736e-07;1.0449956807277065;9.999993592311561;0.8082631671812521;0.020608909548035792;0.021535708430565015;0.9999916977294779;0.8085252533745444;1.0000083948949048
17.874827;1.0444355825106455;0.8333362343606951;0.7978722644432715;-1.965622356865702e-07;-1.8369480628562553e-07;1.0449955610996895;9.999993707646405;0.8082632192581333;0.0206089153307204;0.021535715884201105;0.9999917385463408;0.8085253337755715;1.0000084076819267
17.884827;1.0444356984247218;0.833336281990551;0.7978721625308404;-1.965283219259981e-07;-1.837311670809659e-07;1.044995437913616;9.999993812077085;0.8082632731957408;0.02060892103156413;0.021535723167133657;0.9999917785889055;0.8085254186110873;1.000008414395049
17.894827;1.044435820894738;0.8333363301672182;0.7978720578264845;-1.9649366422574348e-07;-1.8376961705016505e-07;1.044995310736234;9.999993906381121;0.8082633282933703;0.020608926632970134;0.021535730277730303;0.9999918176655419;0.808525508211128;1.000008414847334
17.904827;1.0444359498107838;0.8333363788430928;0.7978719504971187;-1.9645826713630786e-07;-1.8380997094794692e-07;1.0449951792845928;9.999993992867026;0.8082633839357686;0.02060893211827551;0.02153573721792353;0.99999185554835;0.8085256028320286;1.000008408924286
17.914827;1.0444360850338286;0.833336427925867;0.7978718407389409;-1.9642211282175412e-07;-1.8385200347178158e-07;1.0449950433818898;9.999994074626395;0.8082634396148544;0.020608937471418294;0.021535743989732653;0.9999918920135683;0.808525702683974;1.000008396620808
17.924827;1.0444362264598437;0.8333364773304079;0.7978717287183965;-1.9638516470118733e-07;-1.8389544491303372e-07;1.044994902905089;9.999994154996735;0.8082634949352712;0.02060894267794005;0.021535750592180828;0.9999919269289513;0.8085258079703334;1.0000083780659765
17.934827;1.0444363740042988;0.833336526961291;0.7978716145254583;-1.9634738122083188e-07;-1.8394001194647592e-07;1.0449947577988552;9.99999423765212;0.808263549602421;0.0206089477253404;0.021535757020889515;0.9999919602778373;0.8085259188854959;1.0000083535431672
17.944827;1.0444365274961016;0.8333365766379319;0.7978714982384212;-1.9630875493921294e-07;-1.839854287722815e-07;1.044994608144893;9.99999432652473;0.8082636034094691;0.020608952602900923;0.02153576326998132;0.9999919921377868;0.8085260356082066;1.0000083234763466
17.954827;1.0444366866281425;0.8333366260319663;0.7978713800035526;-1.9626934915252386e-07;-1.840314296347788e-07;1.044994454134004;9.999994424735505;0.808263656254385;0.02060895730226333;0.02153576933503221;0.9999920226585789;0.8085261582875441;1.000008288375685
17.964827;1.0444368510022333;0.8333366746975936;0.797871260000278;-1.962292922983291e-07;-1.8407776113435798e-07;1.044994295965185;9.999994533338677;0.8082637081578172;0.020608961818105825;0.021535775214941075;0.9999920520498581;0.8085262869956374;1.0000082487668993
17.974827;1.04443702021245;0.8333367221538317;0.7978711383724595;-1.9618874126702925e-07;-1.8412417614491497e-07;1.0449941338264588;9.99999465131951;0.80826375922841;0.02060896614766735;0.021535780910206463;0.9999920805541501;0.8085264217386329;1.0000082051206158
17.984827;1.0444371939166623;0.8333367679248158;0.7978710152339059;-1.9614785506266516e-07;-1.8417043012272077e-07;1.0449939679176385;9.999994776987737;0.8082638095796147;0.02060897028973829;0.02153578641988024;0.9999921083691976;0.8085265624998466;1.0000081578338011
17.994827;1.0444373718209394;0.8333368115800063;0.7978708906857102;-1.9610678734682613e-07;-1.8421628664484575e-07;1.0449937983868307;9.999994909260664;0.8082638592261322;0.020608974244720607;0.02153579174034802;0.9999921355624772;0.8085267091861514;1.0000081072508158
18.004827;1.0444375535932566;0.8333368528146581;0.797870764799101;-1.9606568630873602e-07;-1.8426152167557386e-07;1.0449936252256375;9.999995047128692;0.8082639080279683;0.02060897801606535;0.021535796865549885;0.9999921620724482;0.8085268615570819;1.0000080536448197
18.014827;1.0444377388110797;0.8333368914721097;0.7978706376535957;-1.9602470735794305e-07;-1.843059327696255e-07;1.044993448275537;9.999995188250544;0.8082639557541044;0.02060898161182249;0.021535801788593333;0.9999921878372341;0.8085270192695299;1.0000079971801907
18.024827;1.0444379269964026;0.8333369274735304;0.797870509426241;-1.959840307717757e-07;-1.8434934165728864e-07;1.044993267371685;9.999995329333931;0.808264002185194;0.020608985043991654;0.021535806503728133;0.9999922129212826;0.8085271819814517;1.0000079379206814
18.034827;1.0444381176990956;0.8333369607267606;0.7978703803809777;-1.9594385728559906e-07;-1.8439158708801674e-07;1.0449930825057634;9.999995467949336;0.8082640471295749;0.02060898832530575;0.02153581100665914;0.999992237433045;0.8085273493929136;1.0000078758623199
18.044827;1.0444383105153516;0.8333369910398207;0.7978702507348445;-1.9590437983585066e-07;-1.8443253156569814e-07;1.044992893848144;9.999995603372195;0.8082640903656596;0.020608991467372707;0.02153581529425858;0.9999922613365448;0.808527521203643;1.000007810934777
18.054827;1.0444385050564586;0.8333370181037372;0.7978701205626022;-1.958657576866458e-07;-1.844720677550616e-07;1.0449927015819926;9.999995736196713;0.8082641315906105;0.020608994481673137;0.021535819364429044;0.9999922844428065;0.8085276970561046;1.0000077430059195
18.064827;1.0444387009745906;0.8333370415989383;0.7978699898397926;-1.9582811223760297e-07;-1.8451010416006737e-07;1.0449925057582365;9.999995867855539;0.8082641704103293;0.020608997380076006;0.021535823215482797;0.9999923065041715;0.8085278765274951;1.0000076719687943
18.074827;1.0444388979857493;0.8333370612844803;0.7978698585528747;-1.9579154215128632e-07;-1.8454655572716512e-07;1.0449923063441906;9.999996000736338;0.8082642063610102;0.020609000174064727;0.021535826846372137;0.9999923271879128;0.8085280591776348;1.0000075978615866
18.084827;1.0444390958601424;0.8333370769461725;0.7978697267670568;-1.9575613198022953e-07;-1.845813570612295e-07;1.0449921033451426;9.999996138634014;0.8082642389366927;0.0206090028743614;0.02153583025793856;0.9999923460147977;0.808528244610069;1.0000075208895804
18.094827;1.044439294462413;0.8333370883042724;0.7978695946152151;-1.957219421089981e-07;-1.8461446334159944e-07;1.0449918968691412;9.999996286668072;0.8082642675977765;0.02060900549113083;0.021535833453341372;0.999992362419477;0.8085284324804375;1.0000074413527946
18.104827;1.044439493785765;0.8333370950090472;0.7978694622432876;-1.9568900844431066e-07;-1.8464581455533048e-07;1.0449916871215594;9.999996450444193;0.808264291765021;0.020609008033952058;0.02153583643748376;0.9999923758791954;0.808528622454777;1.0000073595913281
18.114827;1.0444396939030536;0.8333370967234905;0.7978693297708322;-1.9565736065571234e-07;-1.8467530163094347e-07;1.0449914743544042;9.999996634804896;0.808264310847448;0.02060901051094889;0.021535839216095597;0.9999923859787978;0.8085288141752334;1.0000072759620378
18.124827;1.0444398948816225;0.8333370932168157;0.7978691972660885;-1.9562703323771024e-07;-1.8470277162408432e-07;1.0449912588433643;9.999996843138671;0.8082643243168317;0.020609012927770173;0.02153584179479539;0.9999923923720663;0.8085290072352258;1.0000071908024424
18.134827;1.044440096713791;0.8333370844152834;0.7978690647292153;-1.9559804829787588e-07;-1.847280575658684e-07;1.044991040880595;9.999997077757026;0.808264331742228;0.020609015288026687;0.021535844178560342;0.999992394720229;0.8085292011566968;1.0000071043892544
18.144827;1.044440299297206;0.8333370704083566;0.79786893214037;-1.9557037544567968e-07;-1.8475100879253502e-07;1.0449908207001162;9.99999734011173;0.808264332761331;0.020609017595560365;0.02153584637110991;0.999992392720784;0.8085293953947296;1.0000070169013984
18.154827;1.0444405024812247;0.8333370513859035;0.7978687995279063;-1.9554391918510642e-07;-1.8477150956819058e-07;1.0449905983857113;9.999997630637138;0.808264327090973;0.02060901985677983;0.021535848374121053;0.9999923861748131;0.8085295893744264;1.0000069283917434
18.164827;1.044440706134129;0.8333370275349518;0.7978686669743245;-1.9551854976524204e-07;-1.847894825532024e-07;1.0449903738955328;9.999997949142545;0.8082643145609756;0.020609022080505197;0.021535850188123488;0.9999923749409408;0.8085297824982661;1.0000068387898506
18.174827;1.044440910190511;0.8333369990116027;0.79786853460494;-1.9549412499076588e-07;-1.8480489614653314e-07;1.0449901471863388;9.999998295038242;0.8082642950662715;0.0206090242751828;0.021535851814334067;0.9999923588467217;0.8085299741083461;1.0000067479736663
18.184827;1.0444411146772699;0.8333369659990416;0.7978684025751932;-1.954704954731446e-07;-1.8481778165873345e-07;1.0449899182833635;9.999998666972857;0.8082642684983975;0.02060902644636288;0.021535853253856155;0.9999923377235371;0.8085301635096802;1.0000066558909788
18.194827;1.04444131967728;0.8333369287400086;0.7978682710283536;-1.954475119963883e-07;-1.848282325315363e-07;1.0449896872750772;9.999999063268595;0.8082642347519479;0.020609028596398564;0.021535854505378895;0.9999923115155337;0.8085303500380078;1.0000065626292127
18.204827;1.044441525214719;0.8333368874798868;0.7978681400372638;-1.9542501826665365e-07;-1.8483636934647755e-07;1.0449894543176899;9.999999483200774;0.8082641937768009;0.020609030725676145;0.021535855565565722;0.9999922803244043;0.8085305330595643;1.0000064683995842
18.214827;1.0444417311803238;0.8333368423899471;0.7978680095743284;-1.9540283220983446e-07;-1.8484229018559728e-07;1.0449892196229575;9.999999927201076;0.8082641456475946;0.02060903283394963;0.021535856431523424;0.9999922443717444;0.8085307119439146;1.0000063734715265
18.224827;1.044441937362322;0.8333367935440319;0.7978678795654686;-1.9538072597979372e-07;-1.8484605665114928e-07;1.044988983390435;10.000000395837809;0.8082640905989381;0.020609034921083073;0.02153585710232665;0.9999922039760236;0.8085308860810653;1.000006278068611
18.234827;1.0444421434769224;0.8333367409388038;0.7978677500126932;-1.9535841840123114e-07;-1.848477296326121e-07;1.044988745743314;10.000000889430233;0.8082640289383425;0.020609036987308982;0.021535857579274995;0.9999921595974508;0.8085310549175067;1.000006182290697
18.244827;1.0444423491685295;0.8333366845654624;0.7978676210832301;-1.9533562024555493e-07;-1.8484739336589214e-07;1.0449885067250984;10.000001408640115;0.8082639609027407;0.020609039033165123;0.021535857865276647;0.9999921118505195;0.8085312179597615;1.0000060861395017
18.254827;1.0444425540401734;0.8333366245009118;0.7978674930550067;-1.9531210526364756e-07;-1.8484514586033325e-07;1.0449882663671821;10.000001955053428;0.808263886624717;0.020609041059054416;0.02153585796356781;0.9999920614012515;0.808531374743784;1.0000059896143532
18.264827;1.044442757652714;0.8333365609355475;0.7978673661633522;-1.9528772610612045e-07;-1.8484109604096292e-07;1.0449880247905026;10.0000025313172;0.8082638062178102;0.020609043064581927;0.021535857877349907;0.9999920088626376;0.808531524827767;1.000005892808911
18.274827;1.0444429594539206;0.8333364941513587;0.7978672405493848;-1.952623792677172e-07;-1.8483536522127137e-07;1.0449877822621412;10.000003140449223;0.808263719865206;0.020609045047942032;0.021535857610482587;0.9999919548339842;0.8085316678373942;1.0000057959572912
18.284827;1.0444431587659515;0.8333364244993783;0.7978671163548704;-1.9523597842678363e-07;-1.8482806827682223e-07;1.0449875391695074;10.000003784423566;0.8082636278584939;0.020609047005539654;0.021535857167300276;0.9999919000169893;0.8085318035105153;1.0000056994222533
18.294827;1.0444433548898346;0.8333363523710638;0.7978669937977645;-1.9520846025895643e-07;-1.8481928741461065e-07;1.0449872959459792;10.000004463289102;0.8082635305878236;0.020609048932352537;0.021535856551786036;0.9999918452364435;0.8085319316915859;1.0000056036945943
18.304827;1.0444435471591973;0.8333362781928758;0.7978668731336641;-1.9517980769597748e-07;-1.8480907243371252e-07;1.0449870530090732;10.000005175680469;0.8082634285044034;0.02060905082309416;0.021535855767965913;0.9999917913646706;0.808532052337913;1.0000055094080436
18.314827;1.0444437348558915;0.8333362024694158;0.7978667545667115;-1.9515004643079403e-07;-1.8479747376390268e-07;1.044986810727197;10.000005920229006;0.808263322086005;0.020609052673124288;0.021535854821165552;0.9999917392525753;0.8085321655526394;1.0000054173020827
18.324827;1.0444439172078832;0.8333361257861905;0.797866638193093;-1.9511919946298934e-07;-1.8478456487123446e-07;1.0449865693855773;10.000006696439629;0.8082632118203635;0.0206090544783786;0.02153585371796564;0.9999916896882345;0.8085322715416536;1.000005328159098
18.334827;1.0444440936060144;0.8333360487414037;0.7978665240009336;-1.9508724652956926e-07;-1.8477042587802815e-07;1.0449863292139878;10.000007504069377;0.8082630982223975;0.02060905623571564;0.021535852464949257;0.9999916434014008;0.8085323705206583;1.0000052427416288
18.344827;1.0444442638029874;0.833335971916302;0.797866411917087;-1.950541252172453e-07;-1.8475512710210294e-07;1.0449860904842712;10.000008341891167;0.8082629818269459;0.02060905794528403;0.02153585106845645;0.9999916010862266;0.8085324626606284;1.0000051616765502
18.354827;1.0444444278764042;0.8333358959016136;0.797866301841283;-1.950197516846925e-07;-1.8473874166779697e-07;1.0449858535266918;10.000009207264364;0.8082628630887629;0.020609059611940924;0.021535849535551457;0.9999915633204395;0.8085325480978989;1.0000050853189304
18.364827;1.0444445860560059;0.8333358212917849;0.797866193595982;-1.949840279021602e-07;-1.8472135913844352e-07;1.0449856186728668;10.000010096740125;0.8082627423109751;0.02060906124263812;0.021535847874447515;0.9999915303941038;0.8085326270399315;1.0000050137259817
18.374827;1.0444447385787519;0.8333357486490639;0.7978660868789272;-1.9494685201390148e-07;-1.8470308427754503e-07;1.0449853862454728;10.000011006820253;0.8082626197048426;0.020609062843356365;0.021535846093025487;0.9999915022142272;0.8085326998809519;1.000004946810495
18.384827;1.0444448856067157;0.8333356784873489;0.7978659813596357;-1.9490814663048846e-07;-1.8468403877247003e-07;1.04498515657612;10.000011934013218;0.80826249547245;0.0206090644183619;0.02153584419677916;0.9999914783866934;0.8085327672229058;1.0000048845503466
18.394827;1.0444450272187404;0.8333356112556238;0.7978658768207453;-1.9486787537507653e-07;-1.8466437653415002e-07;1.0449849300233234;10.00001287473263;0.808262369830333;0.020609065970436727;0.02153584218941687;0.9999914584090895;0.8085328298466057;1.0000048270459894
18.404827;1.044445163481065;0.833335547300228;0.7978657731877099;-1.9482604359969583e-07;-1.8464428076464407e-07;1.044984707002411;10.000013825862181;0.808262243005441;0.020609067502187012;0.021535840076025266;0.9999914418130667;0.8085328886375129;1.0000047744535174
18.414827;1.0444452945190532;0.8333354868635316;0.7978656705095771;-1.9478269992599404e-07;-1.8462390655023777e-07;1.0449844879746584;10.000014785500598;0.8082621152572446;0.020609069016873104;0.02153583786540108;0.9999914281500872;0.8085329444607664;1.0000047269606835
18.424827;1.0444454204898455;0.833335430148492;0.7978655689473343;-1.9473793273361526e-07;-1.8460332433315954e-07;1.0449842733886465;10.000015753674186;0.8082619869243167;0.020609070517234693;0.021535835569273576;0.9999914168975208;0.8085329980765545;1.0000046847779358
18.434827;1.0444455414703409;0.8333353773662605;0.7978654687317345;-1.946918633739552e-07;-1.8458254198377147e-07;1.0449840636499117;10.000016732913721;0.8082618583971403;0.020609072005089834;0.021535833199217515;0.9999914074520392;0.8085330500792723;1.0000046480817975
18.444827;1.0444456573905583;0.8333353287432009;0.7978653701234065;-1.9464464377709977e-07;-1.8456156332525203e-07;1.044983859113197;10.000017727352475;0.8082617300105146;0.020609073481991907;0.02153583076428073;0.9999913992140448;0.8085331008234796;1.0000046169848829
18.454827;1.0444457680695034;0.8333352845120964;0.7978652733906337;-1.9459646080872358e-07;-1.845403974101868e-07;1.0449836600649933;10.000018740246363;0.8082616019842055;0.02060907494847808;0.02153582827127029;0.9999913916584094;0.808533150443412;1.0000045915521667
18.464827;1.0444458732580297;0.833335244849263;0.7978651787832554;-1.9454754642353426e-07;-1.845190352083275e-07;1.0449834667238638;10.000019772146514;0.8082614744560499;0.020609076402371994;0.021535825727304378;0.999991384372097;0.8085331989662978;1.0000045718218724
18.474827;1.044445972668516;0.8333352098344592;0.7978650865503656;-1.944981636467558e-07;-1.8449745408494639e-07;1.0449832792498743;10.000020821520641;0.808261347530266;0.020609077838316232;0.02153582314263533;0.9999913771054608;0.8085332464005891;1.000004557850799
18.484827;1.044446066038638;0.8333351795041918;0.7978649970147894;-1.944485596690883e-07;-1.844756324835327e-07;1.044983097760188;10.000021886907438;0.8082612212755693;0.02060907924913736;0.021535820530469537;0.9999913698039424;0.808533292778339;1.0000045497858534
18.494827;1.0444461531292697;0.8333351538808359;0.7978649106051456;-1.943989405378227e-07;-1.844535384719663e-07;1.0449829223823597;10.000022968076072;0.8082610956870632;0.020609080627633596;0.021535817903712014;0.9999913625280903;0.8085333381630325;1.0000045478655064
18.504827;1.0444462336299367;0.8333351329438853;0.7978648277617986;-1.943494888950863e-07;-1.844311266015445e-07;1.044982753307971;10.000024065643649;0.8082609706690943;0.020609081968032676;0.021535815273155307;0.9999913553259094;0.8085333826317546;1.0000045523033816
18.514827;1.0444463071109802;0.8333351166406421;0.7978647487901924;-1.943003952888219e-07;-1.8440836180485582e-07;1.0449825907864356;10.000025180812184;0.8082608460764773;0.02060908326754053;0.021535812648935605;0.9999913481755727;0.8085334262649455;1.0000045631648027
18.524827;1.044446373056753;0.8333351049525448;0.7978646738383193;-1.9425187560251995e-07;-1.8438522415890948e-07;1.0449824350480397;10.000026315814218;0.808260721789015;0.02060908452681043;0.02153581004208037;0.999991340977932;0.8085334691186028;1.0000045803426663
18.534827;1.0444464309366868;0.8333350979419061;0.7978646030101766;-1.9420414469001784e-07;-1.8436169397610978e-07;1.04498228619587;10.000027474073661;0.8082605977779312;0.02060908574742949;0.021535807463162474;0.9999913335717394;0.8085335111698698;1.0000046036215633
18.544827;1.0444464802678917;0.8333350957249761;0.7978645364435651;-1.9415737243956477e-07;-1.8433775412473113e-07;1.044982144169803;10.000028659607318;0.8082604741276088;0.020609086928092803;0.021535804919661873;0.9999913257894457;0.8085335523045233;1.000004632744657
18.554827;1.0444465206021607;0.833335098407599;0.7978644742913479;-1.9411167841850493e-07;-1.8431339031194625e-07;1.044982008824695;10.000029876035299;0.8082603509521358;0.020609088062912544;0.021535802415967763;0.9999913175056799;0.8085335923324782;1.0000046674144185
18.564827;1.0444465514857055;0.8333351060408064;0.7978644166523878;-1.9406714745466644e-07;-1.8428857350251807e-07;1.0449818800392527;10.000031125792207;0.8082602282818586;0.020609089142416496;0.021535799955466124;0.9999913086010125;0.8085336309620996;1.0000047072935905
18.574827;1.0444465724940382;0.8333351186157036;0.7978643634955311;-1.9402384568498454e-07;-1.8426326151023148e-07;1.0449817578030953;10.000032410478365;0.8082601060588289;0.020609090156245933;0.021535797541352108;0.999991298865872;0.8085336677901575;1.0000047520933928
18.584827;1.044446583333937;0.8333351361167077;0.7978643146653244;-1.9398184313549886e-07;-1.8423743182818465e-07;1.044981642272465;10.00003373236289;0.808259984192918;0.020609091096236085;0.021535795175742046;0.9999912879378372;0.8085337023885991;1.0000048016744487
18.594827;1.0444465839407793;0.8333351586056159;0.7978642699811294;-1.93941202619206e-07;-1.8421109502027755e-07;1.044981533757567;10.000035095474914;0.808259862612355;0.02060909195892498;0.0215357928588883;0.9999912753143636;0.8085337344141806;1.0000048560466048
18.604827;1.0444465744928142;0.8333351862397864;0.7978642293241335;-1.939019310433584e-07;-1.8418425939154245e-07;1.044981432660435;10.00003650562054;0.8082597413018798;0.020609092747038708;0.021535790589927998;0.9999912604332195;0.8085337636044142;1.0000049152817472
18.614827;1.0444465553443323;0.8333352192054219;0.797864192659819;-1.9386396306829925e-07;-1.8415690372216805e-07;1.044981339422062;10.000037970018273;0.8082596202765077;0.02060909346838016;0.02153578836846026;0.9999912427649358;0.8085337896701885;1.0000049794502208
18.624827;1.0444465269659515;0.8333352576413918;0.7978641600312575;-1.9382719102339358e-07;-1.8412899722709613e-07;1.0449812544646504;10.000039496517648;0.8082594995101905;0.020609094132017766;0.02153578619501683;0.9999912218300149;0.808533812252369;1.0000050486283136
18.634827;1.0444464898900643;0.8333353015869814;0.7978641315556556;-1.9379149988128746e-07;-1.841005189214859e-07;1.044981178098854;10.00004109227121;0.8082593788905702;0.020609094744672807;0.021535784069785614;0.9999911971475387;0.808533831002402;1.0000051229038351
18.644827;1.0444464446387027;0.8333353509550707;0.797864107400323;-1.9375677859545375e-07;-1.8407145279306822e-07;1.044981110436294;10.000042762680152;0.8082592581843524;0.02060909530966695;0.02153578199063721;0.9999911681988632;0.8085338456359633;1.000005202363823
18.654827;1.044446391730776;0.8333354055516959;0.797864087720177;-1.9372290563433196e-07;-1.840417877012984e-07;1.044981051361186;10.000044511223193;0.8082591370014619;0.020609095827484193;0.021535779952514624;0.9999911344220025;0.80853385589146;1.0000052871452279
18.664827;1.0444463317691528;0.8333354651342152;0.7978640726194893;-1.9368975111609246e-07;-1.8401152467039777e-07;1.0449810005824496;10.000046340015297;0.8082590148395471;0.02060909629613107;0.021535777948381064;0.9999910952398772;0.808533861517287;1.0000053775170523
18.674827;1.0444462654341173;0.8333355294325674;0.797864062184827;-1.9365720033990464e-07;-1.8398068115246476e-07;1.0449809577427411;10.000048250485118;0.8082588912286005;0.020609096711886668;0.021535775969655155;0.9999910501376673;0.8085338623250706;1.000005473869613
18.684827;1.044446193374325;0.833335598084229;0.7978640565371812;-1.9362515263237318e-07;-1.8394929535078081e-07;1.04498092250232;10.000050243483768;0.8082587658585486;0.0206090970711675;0.02153577400657886;0.9999909986965119;0.8085338581867828;1.0000055766211493
18.694827;1.0444461161627914;0.8333356705742161;0.7978640558504023;-1.9359350166506406e-07;-1.839174262906444e-07;1.0449808945813717;10.000052318899181;0.8082586385908342;0.020609097372369798;0.02153577205058217;0.999990940533482;0.8085338489494344;1.0000056861365472
18.704827;1.044446034309686;0.8333357462690606;0.7978640603216046;-1.935621291838138e-07;-1.838851384768881e-07;1.0449808737921973;10.000054475493954;0.8082585093874008;0.02060909761661611;0.021535770097348306;0.9999908752897765;0.8085338343622699;1.0000058026749021
18.714827;1.0444459482668051;0.8333358244903659;0.7978640701125008;-1.935309184796799e-07;-1.8385248069585966e-07;1.0449808599906492;10.000056710760337;0.8082583782801303;0.02060909780748551;0.021535768147281083;0.9999908027460982;0.8085338140639402;1.0000059263414682
18.724827;1.044445858472743;0.8333359045928315;0.7978640853535093;-1.9349977486155705e-07;-1.8381948301666838e-07;1.0449808529918874;10.00005901995834;0.8082582454200677;0.020609097949957546;0.021535766202944468;0.9999907229006202;0.8085337876394556;1.0000060570617364
18.734827;1.044445765392146;0.8333359860516095;0.7978641062297765;-1.9346862303867315e-07;-1.8378616244798713e-07;1.0449808526079516;10.000061395084897;0.8082581111009789;0.02060909804880719;0.02153576426720666;0.9999906358951368;0.8085337546878215;1.0000061946145233
18.744827;1.0444456694753017;0.8333360684992229;0.7978641330223191;-1.9343738197201937e-07;-1.837525190430336e-07;1.0449808587441574;10.000063825299835;0.8082579756855262;0.020609098108000618;0.02153576234456716;0.9999905419159839;0.8085337148018554;1.00000633869932
18.754827;1.0444455711128393;0.8333361517154851;0.7978641660670759;-1.934059694241483e-07;-1.837185284587921e-07;1.0449808713957025;10.000066298575383;0.8082578395016465;0.02060909813183735;0.021535760442394365;0.9999904411504525;0.8085336675336824;1.0000064889928204
18.764827;1.0444454706602968;0.8333362356258799;0.7978642057155935;-1.9337434885299054e-07;-1.8368413083556856e-07;1.0449808905044762;10.000068803330317;0.8082577028013327;0.02060909812535165;0.021535758569347856;0.9999903337438851;0.8085336124552626;1.000006645148734
18.774827;1.0444453684836907;0.8333363202812853;0.7978642523227062;-1.9334256583210206e-07;-1.8364923094968785e-07;1.0449809158074228;10.00007132933203;0.808257565784281;0.020609098092597936;0.02153575673350016;0.9999902197760665;0.8085335492168295;1.0000068067468584
18.784827;1.0444452649582596;0.8333364058114193;0.7978643062451474;-1.9331074900943319e-07;-1.8361372715664591e-07;1.0449809469098765;10.00007386731501;0.8082574286300408;0.020609098035735227;0.021535754941690882;0.9999900993255589;0.8085334775273849;1.0000069733470076
18.794827;1.0444451604431109;0.8333364924295777;0.7978643678442828;-1.9327909339319988e-07;-1.8357753616707748e-07;1.0449809835618993;10.000076407727027;0.8082572915131967;0.020609097956156286;0.02153575319886389;0.9999899725627399;0.8085333971376943;1.0000071446495158
18.804827;1.044445055282065;0.8333365804620891;0.7978644374925501;-1.9324783478251693e-07;-1.835405935532391e-07;1.0449810258168688;10.000078940030063;0.8082571546077794;0.02060909785442273;0.02153575150770736;0.9999898397297575;0.8085333078612333;1.000007320528517
18.814827;1.0444449497733759;0.8333366702700334;0.797864515599621;-1.932172125111135e-07;-1.8350285116043634e-07;1.044981073917071;10.000081453059435;0.8082570180694515;0.020609097728715393;0.021535749868973553;0.9999897010235576;0.8085332096059524;1.0000075009401495
18.824827;1.0444448440640741;0.8333367621096486;0.7978646026238522;-1.9318743457204927e-07;-1.834642709224442e-07;1.0449811280850412;10.0000839359588;0.8082568820010926;0.020609097574979043;0.021535748281696982;0.9999895565240531;0.8085331023890825;1.0000076858772962
18.834827;1.044444738091218;0.8333368560837867;0.7978646989965685;-1.9315866661290007e-07;-1.8342481682684763e-07;1.044981188422084;10.00008637906727;0.808256746429991;0.02060909738853794;0.021535746744370796;0.9999894062153382;0.8085329863077879;1.0000078753280572
18.844827;1.0444446316414808;0.8333369521911576;0.7978648050267118;-1.9313103240898517e-07;-1.833844611812816e-07;1.0449812549290913;10.000088774288258;0.8082566113243478;0.02060909716562084;0.021535745257178596;0.9999892500535501;0.8085328614922339;1.000008069188517
18.854827;1.0444445244727116;0.833337050388552;0.7978649209153996;-1.931046112481473e-07;-1.8334319542392604e-07;1.0449813275457598;10.000091114970228;0.8082564766679788;0.020609096904913686;0.021535743822479712;0.9999890880385324;0.8085327280902981;1.0000082672123676
18.864827;1.044444416437454;0.8333371506140852;0.7978650468161304;-1.9307944836713835e-07;-1.8330103906118242e-07;1.0449814061335585;10.000093395976597;0.8082563425293923;0.020609096608369192;0.02153574244348983;0.9999889202785255;0.8085325862868159;1.0000084690244666
18.874827;1.0444443075211582;0.8333372527960627;0.7978651828418549;-1.9305557122171258e-07;-1.832580422612843e-07;1.044981490440171;10.000095614104696;0.808256209055673;0.020609096280812353;0.021535741123383297;0.9999887470521556;0.8085324363425962;1.0000086741675878
18.884827;1.0444441977966488;0.8333373568625259;0.7978653290756336;-1.9303299135707854e-07;-1.832142653631198e-07;1.0449815801502262;10.000097767648137;0.8082560764402694;0.02060909592927084;0.02153573986498156;0.9999885688683301;0.8085322786237727;1.0000088821147775
18.894827;1.0444440873943182;0.8333374627409791;0.7978654856035499;-1.9301170573035132e-07;-1.8316975587193823e-07;1.0449816750074925;10.000099854868852;0.8082559449273081;0.02060909556179748;0.021535738670710135;0.9999883865106313;0.8085321135812101;1.0000090922239326
18.904827;1.044443976484627;0.83333757038965;0.7978656524876013;-1.9299170180473682e-07;-1.8312455604284324e-07;1.0449817748633072;10.000101873187829;0.8082558148385733;0.020609095185824728;0.021535737542860214;0.9999882010239978;0.8085319417186055;1.0000093037447213
18.914827;1.0444438652549386;0.8333376798251969;0.7978658296873213;-1.9297295196332702e-07;-1.830787278512515e-07;1.0449818796600825;10.000103819947256;0.8082556865761432;0.020609094807739033;0.021535736483742764;0.9999880136210088;0.8085317636008093;1.0000095159243712
18.924827;1.0444437539218916;0.8333377910519175;0.7978660170434364;-1.9295540634669682e-07;-1.8303235979300257e-07;1.044981989428091;10.000105693352655;0.8082555605818206;0.02060909443352863;0.021535735495609283;0.9999878255941321;0.808531579836122;1.0000097280868965
18.934827;1.0444436427725958;0.8333379039423322;0.7978662143380788;-1.929390072711057e-07;-1.829855497420342e-07;1.0449821042309082;10.000107492337351;0.8082554372957389;0.02060909406919648;0.021535734580403646;0.9999876382781178;0.8085313910285207;1.0000099395853896
18.944827;1.0444435321841152;0.8333380182034159;0.797866421325576;-1.9292373103534773e-07;-1.82938390464653e-07;1.0449822240902404;10.00010921569858;0.8082553171562252;0.020609093720795457;0.021535733739487768;0.999987452939302;0.808531197804544;1.000010149698345
18.954827;1.0444434225879198;0.8333381334654455;0.7978666376782647;-1.929096194886353e-07;-1.8289097315589943e-07;1.044982349021166;10.000110861528539;0.8082552006195561;0.020609093393911638;0.021535732974363196;0.9999872706153391;0.8085310008441601;1.0000103575859316
18.964827;1.044443314451733;0.8333382493819694;0.7978668629251715;-1.9289676178920115e-07;-1.8284340586911015e-07;1.0449824791202444;10.000112427295905;0.8082550881603155;0.02060909309335672;0.02153573228840729;0.9999870920839239;0.8085308007988156;1.000010562273407
18.974827;1.04444320834176;0.8333383656548269;0.797867096498422;-1.928852576200446e-07;-1.827958309075806e-07;1.044982614538575;10.000113910264634;0.8082549802171756;0.020609092823592003;0.021535731687249798;0.999986917918237;0.8085305982013428;1.0000107626285428
18.984827;1.0444431049302976;0.8333384820610996;0.797867337830093;-1.9287521187194772e-07;-1.8274842398625262e-07;1.0449827553351583;10.000115308151727;0.8082548770881726;0.020609092588933797;0.0215357311776336;0.9999867485008139;0.8085303934803494;1.0000109574482756
18.994827;1.0444430048953097;0.8333385985104674;0.7978675863473519;-1.9286674829575134e-07;-1.8270139077117225e-07;1.0449829013707144;10.000116619581657;0.8082547788796064;0.020609092393132293;0.021535730766893895;0.9999865840404324;0.8085301870281556;1.0000111456255851
19.004827;1.0444429089019183;0.8333387150466502;0.7978678414141412;-1.9285999525692272e-07;-1.826549722809458e-07;1.0449830523193029;10.000117843645898;0.8082546855763119;0.020609092238015568;0.021535730462708947;0.9999864246750423;0.8085299792551411;1.0000113261952843
19.014827;1.0444428176790541;0.8333388317888152;0.7978681023633395;-1.9285504413224658e-07;-1.8260943401975856e-07;1.0449832077279553;10.000118979655715;0.8082545971694469;0.02060909212248217;0.021535730272671822;0.9999862705890205;0.808529770622421;1.000011498272503
19.024827;1.044442732000548;0.8333389488836197;0.7978683685875119;-1.9285193417745132e-07;-1.8256502640115518e-07;1.0449833670769888;10.000120028068089;0.8082545137338074;0.02060909204384693;0.0215357302045996;0.9999861219975478;0.8085295616447334;1.0000116610256145
19.034827;1.0444426525760269;0.8333390665066742;0.7978686395843075;-1.9285067672316478e-07;-1.825219406313161e-07;1.0449835298320957;10.000120990879797;0.8082544353871024;0.020609092000365287;0.021535730267076697;0.9999859790774385;0.8085293528571821;1.0000118136312837
19.044827;1.0444425799790251;0.8333391848890804;0.7978689149434229;-1.9285128013848162e-07;-1.8248029515464777e-07;1.044983695441452;10.00012187077393;0.8082543622234266;0.0206090919926268;0.021535730468889246;0.9999858420253046;0.8085291447610415;1.0000119551883861
19.054827;1.044442514625619;0.8333393043146651;0.7978691942910906;-1.9285376262633904e-07;-1.8244016118657294e-07;1.0449838633165363;10.00012267056793;0.8082542943405718;0.020609092022877185;0.02153573081691946;0.9999857111731786;0.8085289377915025;1.00001208475787
19.064827;1.0444424567459112;0.8333394250611631;0.7978694772487249;-1.928581581007965e-07;-1.8240160198526735e-07;1.0449840329190958;10.000123393285936;0.8082542318686079;0.020609092092942403;0.021535731313772594;0.9999855870253589;0.8085287323427777;1.000012201534349
