time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
19.074827;1.0444424063392772;0.8333395473087004;0.7978697634794004;-1.9286451105032056e-07;-1.8236469732058984e-07;1.044984203902279;10.000124042255571;0.8082541749200807;0.020609092202057505;0.021535731957032296;0.9999854702263368;0.8085285288275122;1.0000123049430194
19.084827;1.0444423631996067;0.8333396711044377;0.797870052737843;-1.928728682689706e-07;-1.8232953848946096e-07;1.044984376147682;10.000124620920603;0.8082541235624988;0.020609092345894756;0.021535732740467856;0.9999853614669479;0.808528327736655;1.0000123945915176
19.094827;1.0444423270224423;0.833339796430447;0.797870344810812;-1.9288327924358936e-07;-1.822962149318267e-07;1.044984549667261;10.0001251322948;0.8082540778810058;0.020609092518505203;0.021535733655984917;0.9999852613299991;0.8085281296526435;1.0000124701897635
19.104827;1.0444422974518797;0.8333399232827059;0.7978706393881065;-1.9289579772574068e-07;-1.822648259179106e-07;1.0449847244549255;10.000125578815359;0.8082540380710017;0.02060909271611021;0.02153573469525439;0.9999851701929178;0.8085279351915086;1.0000125315173818
19.114827;1.0444422740420063;0.8333400516669965;0.7978709359524938;-1.9291047254035749e-07;-1.822354946433994e-07;1.044984900399444;10.000125962586242;0.808254004436729;0.0206090929386666;0.021535735850530164;0.9999850882411432;0.8085277449512183;1.0000125784056806
19.124827;1.0444422562408917;0.833340181526651;0.7978712337891352;-1.929273330925152e-07;-1.8220835268448673e-07;1.0449850772888305;10.000126285197625;0.8082539772933346;0.02060909318802899;0.02153573711439716;0.9999850154948288;0.8085275595008833;1.0000126107099072
19.134827;1.0444422434382679;0.8333403126786862;0.7978715321346836;-1.9294638292223568e-07;-1.821835171209643e-07;1.044985254888819;10.000126547589513;0.8082539569255248;0.02060909346563374;0.021535738478830453;0.9999849518374642;0.8085273793583527;1.0000126283321122
19.144827;1.0444422350775702;0.8333404448345043;0.7978718303067546;-1.9296760178692232e-07;-1.8216107991824254e-07;1.0449854330535575;10.000126750335161;0.808253943613242;0.02060909377177322;0.021535739934630444;0.9999848970725819;0.8085272049580345;1.0000126312848867
19.154827;1.0444422307703762;0.8333405776863865;0.7978721277102505;-1.9299094514904243e-07;-1.8214110172670968e-07;1.0449856117165794;10.000126893633658;0.8082539376167798;0.020609094105637923;0.021535741471554595;0.9999848509673683;0.808527036648083;1.000012619696815
19.164827;1.044442230324448;0.8333407109450546;0.797872423790933;-1.9301633893942227e-07;-1.8212360838528745e-07;1.0449857906990065;10.000126976693474;0.808253939145559;0.02060909446519096;0.021535743078045476;0.9999848132691634;0.8085268747211579;1.00001259375526
19.174827;1.0444422336934611;0.8333408443003499;0.7978727179992054;-1.930436840575821e-07;-1.8210858379693664e-07;1.0449859695508563;10.000126997135833;0.8082539483658547;0.02060909484671611;0.021535744741310252;0.9999847836778544;0.8085267194461108;1.0000125536483089
19.184827;1.0444422408850345;0.8333409773874662;0.7978730097857918;-1.9307287549475758e-07;-1.820959553272744e-07;1.0449861476498024;10.000126951205099;0.8082539654294755;0.020609095244308973;0.02153574644902688;0.999984761816669;0.8085265710598691;1.0000124995530255
19.194827;1.044442251855897;0.833341109795158;0.7978732986425968;-1.9310381374635e-07;-1.820855976272708e-07;1.044986324417567;10.000126834728988;0.8082539905111548;0.02060909565069143;0.021535748190452567;0.9999847473163518;0.808526429728714;1.00001243168078
19.204827;1.04444226645104;0.8333412411073481;0.797873584139089;-1.9313639969973123e-07;-1.8207736368188483e-07;1.0449864993581388;10.00012664403511;0.8082540238108424;0.02060909605949954;0.02153574995583582;0.9999847399658626;0.80852629553013;1.0000123502889822
19.214827;1.04444228443993;0.8333413709638328;0.7978738659094476;-1.9317053646786782e-07;-1.820711132886766e-07;1.0449866719589973;10.000126376269664;0.8082540654717679;0.020609096466934936;0.02153575173568604;0.9999847397293752;0.808526168483597;1.0000122556285764
19.224827;1.0444423056280185;0.8333414990544221;0.7978741436179777;-1.9320614340497943e-07;-1.82066726092857e-07;1.0449868416788777;10.000126029284989;0.8082541154940915;0.02060909687157708;0.021535753520117756;0.9999847465963719;0.8085260486284127;1.00001214795286
19.234827;1.0444423299463739;0.8333416250194391;0.7978744169526246;-1.9324315781113185e-07;-1.8206409624192813e-07;1.0449870080167025;10.000125601453162;0.8082541737322212;0.020609097272718733;0.021535755298196797;0.9999847604685124;0.8085259360797366;1.0000120276056657
19.244827;1.0444423574834834;0.8333417483866145;0.7978746856553723;-1.9328150834352762e-07;-1.8206311245411394e-07;1.0449871705229234;10.000125091431887;0.8082542399681856;0.020609097668217485;0.021535757058204222;0.9999847811782948;0.80852583097075;1.0000118950820411
19.254827;1.0444423884581082;0.8333418685907822;0.7978749495543369;-1.9332108364020605e-07;-1.8206365689247915e-07;1.0449873287585294;10.000124498015769;0.8082543140119489;0.020609098053964575;0.021535758788742164;0.9999848085059649;0.8085257333417781;1.0000117510381958
19.264827;1.0444424230913942;0.8333419850164174;0.7978752085815783;-1.9336173473626327e-07;-1.8206562502939088e-07;1.0449874823371985;10.000123820600948;0.8082543957284885;0.02060909842556629;0.021535760479516646;0.9999848421483494;0.8085256430911274;1.0000115962745313
19.274827;1.0444424614390233;0.8333420970552236;0.7978754627739872;-1.9340330657514834e-07;-1.8206893162430714e-07;1.0449876310560635;10.000123060189706;0.8082544849597738;0.020609098779981305;0.021535762121329412;0.9999848817600909;0.8085255599818919;1.0000114316709414
19.284827;1.0444425033198719;0.8333422041670184;0.7978757122330592;-1.934456646882734e-07;-1.8207350395329473e-07;1.0449877749288945;10.000122219708688;0.8082545814421795;0.020609099116070045;0.021535763705490065;0.9999849270534021;0.808525483697842;1.0000112580821436
19.294827;1.0444425483717636;0.8333423059335475;0.7978759570350096;-1.9348869770954984e-07;-1.8207928811127224e-07;1.0449879140285;10.000121302960896;0.8082546848000906;0.02060909943511455;0.021535765223033836;0.9999849777856659;0.8085254139381718;1.000011076276995
19.304827;1.044442596155466;0.8333424021041937;0.7978761971513545;-1.9353230755948537e-07;-1.8208626239450658e-07;1.044988048303283;10.000120313216012;0.8082547946315776;0.020609099741389764;0.021535766664343606;0.9999850336470021;0.8085253504681337;1.0000108869263438
19.314827;1.044442646248842;0.8333424925852324;0.79787643245224;-1.935764110387727e-07;-1.8209443921216126e-07;1.0449881775685528;10.000119252407655;0.8082549106267868;0.020609100041397772;0.021535768020021308;0.9999850941982196;0.8085252931138573;1.000010690589043
19.324827;1.044442698313474;0.8333425773770569;0.7978766627656299;-1.9362094106278598e-07;-1.821038592898306e-07;1.0449883016317738;10.000118120872742;0.8082550326008542;0.020609100341801277;0.02153576928273897;0.9999851588644448;0.8085252417191541;1.0000104877519302
19.334827;1.0444427520785986;0.833342656535685;0.7978768879123653;-1.9366583138039006e-07;-1.8211458314288946e-07;1.044988420400721;10.000116917700492;0.8082551604543274;0.020609100647811945;0.02153577044785779;0.9999852270007776;0.8085251960537352;1.000010278949908
19.344827;1.044442807230014;0.8333427301762079;0.797877107687061;-1.9371101093478772e-07;-1.821266838561756e-07;1.0449885339331526;10.00011564146369;0.8082552941792472;0.0206091009627525;0.021535771512836272;0.9999852980589208;0.8085251557695466;1.0000100649054189
19.354827;1.044442863288291;0.8333427984649701;0.7978773218266849;-1.937564126303144e-07;-1.8214025089929247e-07;1.0449886424262669;10.000114290457088;0.8082554338825624;0.020609101288756475;0.021535772477652145;0.9999853716516885;0.8085251204783127;1.0000098465989096
19.364827;1.044442919588782;0.8333428615771207;0.7978775300201646;-1.9380196100746217e-07;-1.8215539522038207e-07;1.0449887461763148;10.0001128627975;0.808255579746224;0.020609101628147743;0.021535773345352265;0.9999854474478739;0.8085250898563915;1.0000096251528765
19.374827;1.044442975381541;0.8333429196531973;0.7978777319356803;-1.9384754407378545e-07;-1.8217223962054938e-07;1.044988845551133;10.000111357338236;0.8082557319623909;0.020609101983955668;0.02153577412077154;0.9999855251365467;0.8085250636946733;1.0000094016072125
19.384827;1.0444430299184182;0.8333429727695244;0.7978779272351965;-1.938930072711204e-07;-1.8219090134238573e-07;1.0449889409460864;10.0001097749377;0.8082558906644874;0.020609102359150484;0.021535774808165837;0.9999856044921406;0.8085250419089497;1.0000091768319253
19.394827;1.044443082453215;0.8333430209309649;0.7978781155953963;-1.939381736572561e-07;-1.822114803690425e-07;1.0449890326994498;10.000108118730196;0.8082560558559064;0.020609102755833882;0.021535775409696832;0.9999856853883484;0.8085250245137262;1.0000089515906603
19.404827;1.0444431322350454;0.8333430641006031;0.7978782967173561;-1.9398286655934812e-07;-1.8223406230188742e-07;1.044989120996122;10.000106393017472;0.8082562273899233;0.02060910317490979;0.021535775925861447;0.999985767746678;0.808525011545539;1.0000087265888287
19.414827;1.0444431785524346;0.8333431022247528;0.7978784703241567;-1.9402690625330417e-07;-1.8225872540689843e-07;1.0449892058290615;10.000104602253886;0.8082564049892753;0.02060910361646492;0.021535776357729804;0.999985851432184;0.8085250029865817;1.000008502430007
19.424827;1.044443220755516;0.8333431352071645;0.7978786361780337;-1.9407008031961302e-07;-1.8228552429030581e-07;1.0449892870678779;10.000102751026285;0.8082565882598987;0.020609104080954614;0.021535776709318284;0.9999859361396514;0.8085249987560656;1.0000082795199439
19.434827;1.0444432582008012;0.8333431628457606;0.797878794059619;-1.941121389986574e-07;-1.823144625177872e-07;1.0449893645743515;10.00010084415898;0.8082567767175827;0.020609104569151448;0.02153577698746543;0.9999860213920848;0.8085249987395634;1.000008058065959
19.444827;1.0444432902283738;0.8333431848061263;0.7978789436832234;-1.941528281533866e-07;-1.8234548532329855e-07;1.0449894382621865;10.000098886624498;0.8082569698198685;0.020609105079914453;0.0215357771994879;0.9999861066276737;0.8085250027684815;1.0000078382146802
19.454827;1.0444433162480096;0.833343200698006;0.7978790846659558;-1.9419190708932497e-07;-1.8237848707425788e-07;1.0449895080917424;10.000096883298424;0.8082571669713043;0.020609105608972268;0.021535777351622185;0.9999861912541744;0.8085250105685561;1.0000076201430914
19.464827;1.0444433358296235;0.8333432101771165;0.7978792166253891;-1.942291482805512e-07;-1.8241332353993e-07;1.0449895740522912;10.000094838339633;0.8082573675474005;0.020609106150162405;0.02153577744962436;0.999986274699086;0.8085250217781306;1.0000074040229043
19.474827;1.0444433486951772;0.833343212961959;0.7978793393161643;-1.9426434585605295e-07;-1.8244982473397882e-07;1.04498963610452;10.0000927548727;0.808257570957158;0.02060910669651166;0.021535777501317046;0.9999863564800591;0.8085250360109366;1.0000071899881993
19.484827;1.0444433546527159;0.8333432088272757;0.7978794526825266;-1.9429731076556267e-07;-1.8248780705432899e-07;1.0449896941011036;10.000090635422954;0.808257776664285;0.020609107240662616;0.021535777518905057;0.9999864362247028;0.8085250528714727;1.0000069781695724
19.494827;1.0444433535816018;0.8333431976492657;0.7978795568371384;-1.9432785620765245e-07;-1.825271029851751e-07;1.0449897478512271;10.000088482561827;0.8082579841285668;0.0206091077760239;0.02153577751829485;0.9999865136800732;0.8085250719662254;1.0000067687237433
19.504827;1.0444433454828013;0.8333431794253957;0.7978796520563213;-1.9435581375508679e-07;-1.8256759871624735e-07;1.0449897972921374;10.000086299370052;0.8082581927390544;0.020609108297235768;0.021535777516996157;0.9999865887601239;0.8085250929850444;1.0000065618074032
19.514827;1.04444333048693;0.833343154209201;0.7978797388020079;-1.9438104958266758e-07;-1.8260923517620802e-07;1.044989842526096;10.000084089577609;0.8082584018028318;0.020609108798846;0.02153577753278708;0.9999866615638308;0.8085251157788458;1.0000063575430982
19.524827;1.044443308766282;0.8333431220289942;0.7978798177002095;-1.944034455464817e-07;-1.8265196576277121e-07;1.04498988372446;10.000081857377907;0.808258610553642;0.020609109273986657;0.021535777582348908;0.9999867323400076;0.8085251403211932;1.0000061560331162
19.534827;1.0444432804476085;0.8333430828647782;0.7978798894449013;-1.9442289500804375e-07;-1.8269571611317415e-07;1.0449899210636464;10.0000796072132;0.8082588181507044;0.020609109713976954;0.021535777680761446;0.9999868014231131;0.8085251666109451;1.0000059573904538
19.544827;1.0444432456225616;0.8333430366880635;0.7978799547183715;-1.9443932364865414e-07;-1.8274038161348676e-07;1.0449899547146768;10.000077343739788;0.8082590237151738;0.020609110108601343;0.02153577784273543;0.9999868691737118;0.8085251946267707;1.000005761734799
19.554827;1.0444432044122036;0.8333429835217442;0.7978800142053518;-1.9445269159207438e-07;-1.827858403918542e-07;1.0449899848285353;10.000075071806664;0.8082592264194136;0.02060911044755088;0.021535778083223964;0.9999869359662584;0.8085252242990958;1.0000055691316458
19.564827;1.0444431569889077;0.833342923466506;0.7978800686351474;-1.944629873220018e-07;-1.8283194888420457e-07;1.044990011508113;10.000072796187117;0.8082594255726998;0.02060911072236585;0.02153577841664553;0.9999870021909407;0.808525255471677;1.0000053795108348
19.574827;1.0444431035442252;0.8333428566965972;0.7978801187737424;-1.944702333838852e-07;-1.828785318769487e-07;1.044990034788182;10.000070521183755;0.8082596206546188;0.020609110926913348;0.021535778856732933;0.9999870682410901;0.8085252879104696;1.0000051926620481
19.584827;1.0444430442516406;0.833342783445197;0.7978801653475459;-1.9447448947939254e-07;-1.8292538684702445e-07;1.0449900546295616;10.000068250134289;0.8082598112984847;0.02060911105615182;0.021535779417494846;0.9999871345291029;0.8085253213505549;1.0000050082915202
19.594827;1.0444429792438827;0.8333427039569202;0.7978802089320447;-1.9447583932014616e-07;-1.8297230527839689e-07;1.0449900709418811;10.000065984549117;0.8082599972503244;0.020609111104970355;0.021535780113961216;0.9999872014884265;0.808525355541603;1.0000048260388323
19.604827;1.0444429085917806;0.8333426184500493;0.7978802498938942;-1.9447436872345318e-07;-1.830190980241794e-07;1.0449900836456887;10.000063723504434;0.8082601783388738;0.020609111068074948;0.02153578096192398;0.9999872694767918;0.8085253903021871;1.0000046454844373
19.614827;1.044442832283114;0.8333425271349215;0.7978802884295522;-1.9447015845485308e-07;-1.8306559042156838e-07;1.04499009272616;10.000061464060911;0.8082603544807675;0.020609110940378577;0.021535781976262314;0.9999873386712239;0.8085254255498342;1.0000044661695515
19.624827;1.044442750219035;0.8333424302189423;0.7978803246565208;-1.944632958438051e-07;-1.831115916376427e-07;1.04499009823204;10.00005920242461;0.8082605256771167;0.020609110717455158;0.021535783168646277;0.9999874090867789;0.8085254612402437;1.0000042875730901
19.634827;1.0444426622388863;0.8333423279036768;0.7978803586778386;-1.9445388885248654e-07;-1.83156882635871e-07;1.044990100264536;10.000056935173628;0.8082606919615211;0.020609110395373022;0.021535784547004215;0.9999874806733309;0.8085254972610922;1.0000041091093153
19.644827;1.0444425681796115;0.8333422204150472;0.7978803905800995;-1.944420703486836e-07;-1.832012277371838e-07;1.0449900990094625;10.000054659736847;0.8082608533450131;0.020609109969794197;0.021535786116511208;0.9999875533905871;0.8085255333878282;1.000003930185593
19.654827;1.0444424679680198;0.8333421079846121;0.7978804204294507;-1.9442798663167877e-07;-1.832444000342741e-07;1.0449900947576838;10.000052374159635;0.808261009798966;0.02060910943551145;0.021535787879664578;0.9999876272356845;0.8085255693109313;1.0000037502688184
19.664827;1.0444423617057434;0.833341990799637;0.7978804483259029;-1.9441178115133253e-07;-1.8328621035728907e-07;1.044990087845104;10.000050077085305;0.8082611612740164;0.020609108786994842;0.021535789835785104;0.9999877022549377;0.8085256047038661;1.0000035689315052
19.674827;1.0444422496974786;0.8333418690570311;0.7978804744627803;-1.9439358927422457e-07;-1.8332651780845402e-07;1.0449900785695534;10.000047767908677;0.8082613077469377;0.020609108020074665;0.021535791981366344;0.9999877785674813;0.8085256392946754;1.0000033858064787
19.684827;1.0444421324111153;0.8333417430793183;0.7978804991254168;-1.9437353907497672e-07;-1.8336522759746187e-07;1.0449900672014176;10.00004544651853;0.8082614492447916;0.02060910713387867;0.021535794310457282;0.9999878563592207;0.8085256728465098;1.0000032005189405
19.694827;1.0444420103950154;0.8333416133350733;0.7978805226254813;-1.9435175075421644e-07;-1.8340227826355787e-07;1.044990054052587;10.000043112961345;0.8082615858147312;0.02060910613094976;0.02153579681437995;0.9999879358225119;0.808525705073219;1.0000030127301045
19.704827;1.0444418841980148;0.8333414803786416;0.7978805451965616;-1.9432834275563596e-07;-1.8343761821867044e-07;1.0449900394834044;10.000040767544569;0.8082617174975129;0.0206091050154107;0.021535799481900795;0.9999880171174398;0.8085257356338834;1.0000028221622939
19.714827;1.0444417543352447;0.8333413447842167;0.7978805669113465;-1.9430343674424689e-07;-1.834711984426472e-07;1.0449900238954177;10.000038411086619;0.8082618443349721;0.020609103790892987;0.021535802300377698;0.9999881003928515;0.8085257642228934;1.0000026285250698
19.724827;1.0444416213163623;0.8333412070639545;0.7978805876722407;-1.9427713792783855e-07;-1.8350297893434142e-07;1.0449900077406387;10.000036044885125;0.8082619663874583;0.02060910245921918;0.02153580525692407;0.9999881857759977;0.8085257906680855;1.0000024315063991
19.734827;1.0444414856998827;0.8333410676081533;0.7978806072780091;-1.9424950797059983e-07;-1.8353293155013447e-07;1.0449899914564906;10.000033670465953;0.8082620837366058;0.020609101020417582;0.02153580833922199;0.9999882732949555;0.8085258149787146;1.0000022308943293
19.744827;1.0444413481129953;0.8333409266567311;0.7978806255525809;-1.942205706310169e-07;-1.8356104416545593e-07;1.044989975399699;10.000031289507426;0.8082621964484439;0.020609099474066566;0.02153581153627677;0.999988362832816;0.8085258373328308;1.0000020266969418
19.754827;1.0444412092098248;0.8333407842816294;0.7978806424403913;-1.9419034680686676e-07;-1.8358731674366734e-07;1.0449899598853822;10.000028904241644;0.8082623045304131;0.020609097820089912;0.02153581483844139;0.9999884541743644;0.8085258579998877;1.000001819152212
19.764827;1.0444410695924455;0.8333406404558907;0.7978806579705802;-1.9415888394898793e-07;-1.8361174063547432e-07;1.0449899452372986;10.000026517861295;0.8082624079290024;0.02060909605807628;0.021535818236140696;0.9999885470976577;0.8085258772385199;1.000001608666306
19.774827;1.0444409297820578;0.833340495181694;0.7978806721800799;-1.9412625763718443e-07;-1.8363428706207692e-07;1.044989931779274;10.00002413400479;0.8082625065667078;0.02060909418705027;0.02153582171871083;0.9999886414176951;0.808525895248523;1.000001395744813
19.784827;1.0444407903039246;0.8333403485400073;0.7978806850995591;-1.9409255426649876e-07;-1.8365492236829995e-07;1.044989919818392;10.000021755449252;0.8082626004224416;0.02060909220678686;0.021535825274932148;0.9999887369907654;0.8085259121467541;1.0000011809470288
19.794827;1.0444406517729588;0.8333402006565988;0.797880696748194;-1.9405785911487672e-07;-1.8367362607046112e-07;1.0449899096378938;10.000019383314699;0.8082626895873719;0.020609090118966923;0.021535828894485916;0.999988833756122;0.8085259279138418;1.000000964873874
19.804827;1.0444405148092963;0.8333400516692597;0.7978807071067885;-1.9402225408329564e-07;-1.8369039466395887e-07;1.0449899014870863;10.000017017323788;0.8082627742100104;0.020609087926847205;0.02153583256889758;0.9999889317298013;0.8085259424016272;1.0000007481327375
19.814827;1.0444403798657897;0.8333399017324058;0.7978807161273591;-1.9398581732598375e-07;-1.837052429071555e-07;1.0449898955439383;10.000014656402794;0.8082628544460807;0.020609085634645342;0.02153583629231445;0.9999890309220938;0.8085259554521383;1.0000005312772067
19.824827;1.0444402471933043;0.833339751024133;0.7978807237808571;-1.9394862439208578e-07;-1.8371821406223512e-07;1.0449898918315228;10.000012299257014;0.8082629305260934;0.020609083247507612;0.02153584006278684;0.9999891313585862;0.8085259669847452;1.0000003148131893
19.834827;1.044440116927493;0.833339599752031;0.7978807300848543;-1.93910738313079e-07;-1.8372940346102314e-07;1.0449898901604324;10.000009945097272;0.8082630028427855;0.020609080771851567;0.021535843882919303;0.9999892331951896;0.8085259769720473;1.000000099240842
19.844827;1.0444399891007625;0.8333394481927751;0.7978807350751879;-1.9387218978079614e-07;-1.837389784132249e-07;1.044989890165576;10.000007593943723;0.8082630719603324;0.020609078216867412;0.021535847758299462;0.9999893367436303;0.8085259854022395;0.9999998850137637
19.854827;1.044439863554929;0.8333392966848806;0.7978807387651443;-1.9383298858926877e-07;-1.8374716811757861e-07;1.0449898913956233;10.00000524596805;0.8082631385340072;0.02060907559592508;0.02153585169378744;0.9999894423721569;0.8085259922670752;0.9999996724620444
19.864827;1.0444397399212046;0.8333391455290068;0.7978807411702546;-1.9379315460847755e-07;-1.837542315873111e-07;1.0449898934012116;10.000002900713454;0.8082632032169423;0.020609072924900648;0.021535855690063502;0.9999895503600407;0.8085259975805072;0.9999994617823708
19.874827;1.0444396177396962;0.8333389949225611;0.7978807423506759;-1.9375271404069654e-07;-1.8376043439054522e-07;1.0449898958070771;10.000000557099478;0.8082632666597078;0.020609070218752114;0.02153585974293151;0.9999896608274655;0.8085260014538569;0.9999992530438548
19.884827;1.0444394965866506;0.8333388449789604;0.7978807423719307;-1.9371169020439463e-07;-1.8376603825827722e-07;1.0449898983575718;9.9999982140167;0.8082633295400223;0.02060906748980001;0.02153586384509058;0.9999897737773514;0.808526004124319;0.9999990462053144
19.894827;1.0444393761179616;0.8333386957620479;0.7978807412337213;-1.9367011997077048e-07;-1.8377129007985795e-07;1.04498990091636;9.999995870712858;0.8082633925154467;0.02060906474768847;0.021535867988473196;0.9999898891205472;0.808526005872355;0.9999988412013765
19.904827;1.0444392561019378;0.8333385473288624;0.7978807388774091;-1.936280538722818e-07;-1.837764176649827e-07;1.0449899033970829;9.999993526807;0.8082634561516876;0.020609062000098294;0.021535872165177303;0.9999900066594395;0.8085260069775624;0.9999986379476559
19.914827;1.0444391364365229;0.8333383997860102;0.7978807352426762;-1.9358553897846656e-07;-1.8378163191519494e-07;1.0449899056807248;9.999991182568781;0.8082635209220176;0.020609059254575478;0.021535876366473954;0.9999901261251483;0.808526007772259;0.9999984361882299
19.924827;1.0444390170891575;0.8333382532813876;0.7978807302607014;-1.9354262460733198e-07;-1.8378711974899654e-07;1.0449899075905724;9.999988839300023;0.8082635872633342;0.020609056520041934;0.021535880581932686;0.999990247232696;0.8085260086473882;0.9999982354202632
19.934827;1.044438898062606;0.8333381079104283;0.7978807237910077;-1.9349937769628485e-07;-1.8379303322162233e-07;1.0449899088855028;9.99998649914336;0.8082636555934797;0.020609053806241256;0.02153588479964194;0.9999903696673025;0.8085260099861584;0.9999980349855021
19.944827;1.0444387794288121;0.8333379636364515;0.7978807155966229;-1.9345586933128627e-07;-1.8379948997615284e-07;1.0449899092543287;9.99998416461544;0.8082637262504673;0.020609051122447455;0.021535889006564883;0.9999904930276179;0.8085260121339892;0.9999978341687524
19.954827;1.0444386613103294;0.8333378202870114;0.7978807053812684;-1.9341215406460266e-07;-1.838065847745608e-07;1.0449899083396652;9.999981838620752;0.808263799440839;0.0206090484765669;0.02153589318931078;0.999990616825446;0.8085260154174596;0.9999976322573215
19.964827;1.0444385438151975;0.8333376776076525;0.7978806928336875;-1.933682826954563e-07;-1.8381440159529545e-07;1.0449899057965095;9.99997952464165;0.8082638752877601;0.020609045873612272;0.021535897335968404;0.9999907405819369;0.8085260201456165;0.9999974286012028
19.974827;1.0444384270161289;0.8333375353321947;0.7978806776559092;-1.9332432360547556e-07;-1.8382302751981383e-07;1.044989901419156;9.999977226149346;0.8082639539405728;0.020609043315243134;0.021535901438016074;0.9999908639225705;0.808526026578013;0.9999972226438202
19.984827;1.044438310987699;0.8333373932110465;0.7978806596258661;-1.932803662648372e-07;-1.8383256512219328e-07;1.044989895297928;9.999974945825544;0.8082640356405562;0.02060904080320723;0.021535905490825038;0.9999909865677303;0.8085260349319928;0.9999970139173312
19.994827;1.044438195862214;0.8333372509914869;0.7978806386680661;-1.9323651771247816e-07;-1.8384312323728898e-07;1.0449898878575974;9.999972685923805;0.808264120676706;0.02060903834280191;0.021535909492886637;0.99999110827985;0.8085260454478974;0.999996802071736
20.004827;1.0444380818252612;0.8333371084349676;0.7978806148451354;-1.9319289690071508e-07;-1.8385479575781354e-07;1.0449898797431934;9.99997044933963;0.8082642092717165;0.020609035941534216;0.021535913444714755;0.9999912289141558;0.8085260584036515;0.9999965869332145
20.014827;1.0444379690672008;0.8333369653814694;0.797880588307019;-1.931496389492614e-07;-1.8386765671488997e-07;1.0449898716781045;9.999968240151249;0.8082643015115807;0.02060903360580535;0.02153591734688897;0.9999913485451293;0.8085260740282584;0.9999963685122929
20.024827;1.0444378577584736;0.833336821765477;0.7978805592373338;-1.9310690654861836e-07;-1.8388176780000243e-07;1.044989864364914;9.999966063076561;0.8082643973723712;0.020609031339513802;0.021535921197278027;0.9999914674880611;0.8085260924175449;0.9999961469689617
20.034827;1.0444377479957259;0.8333366775699663;0.797880527772649;-1.9306487898941622e-07;-1.838971740793983e-07;1.0449898584066581;9.999963922131336;0.808264496798878;0.020609029144828594;0.021535924989160547;0.99999158620068;0.8085261135174324;0.9999959225670698
20.044827;1.044437639756775;0.8333365327798846;0.7978804939475245;-1.9302372762479457e-07;-1.8391388456290722e-07;1.0449898542348668;9.999961820079891;0.8082645997635473;0.020609027024038645;0.021535928710778737;0.9999917051868367;0.8085261371221836;0.9999956956358408
20.054827;1.0444375329679254;0.8333363873662927;0.7978804577046243;-1.9298361285349575e-07;-1.8393185870605858e-07;1.044989852062414;9.99995975940242;0.8082647062980923;0.02060902498027101;0.02153593234645012;0.9999918249571134;0.8085261628907786;0.9999954666031541
20.064827;1.0444374276210284;0.8333362413216976;0.7978804189482696;-1.9294469589795426e-07;-1.8395100308187303e-07;1.044989851930474;9.999957743066815;0.8082648165239346;0.02060902301620918;0.02153593587916054;0.999991946028468;0.8085261904212713;0.9999952360637039
20.074827;1.0444373238775868;0.8333360947272259;0.7978803776175865;-1.9290713767305515e-07;-1.8397117420796842e-07;1.0449898538454259;9.999955774121801;0.8082649306518617;0.02060902113273291;0.021535939293229264;0.9999920689189484;0.8085262193299797;0.9999950047412818
20.084827;1.0444372221114457;0.833335947785694;0.797880333712343;-1.9287108042014134e-07;-1.839921896832137e-07;1.0449898578914476;9.99995385485171;0.8082650489172306;0.020609019328977296;0.02153594257653408;0.9999921941429164;0.8085262492849336;0.9999947733571124
20.094827;1.0444371228518776;0.8333358008111251;0.7978802872613858;-1.9283662619283397e-07;-1.840138392782854e-07;1.0449898642857225;9.999951986258264;0.8082651715125645;0.020609017603281342;0.021535945721935432;0.9999923222095328;0.8085262800191998;0.9999945425646105
20.104827;1.0444370267454695;0.8333356542005543;0.7978802383067322;-1.928038350396804e-07;-1.840358915942273e-07;1.0449898733443863;9.999950168232498;0.808265298576642;0.02060901595366351;0.021535948726691755;0.9999924535918133;0.8085263113418348;0.9999943129819656
20.114827;1.0444369345402256;0.833335508405269;0.7978801869116579;-1.9277274646892735e-07;-1.840581067918957e-07;1.0449898853482684;9.999948400056635;0.8082654301666734;0.020609014377347544;0.021535951590429037;0.9999925886741029;0.8085263431484883;0.9999940851762285
20.124827;1.0444368469505425;0.8333353639074056;0.7978801331540436;-1.9274340138145202e-07;-1.84080270196886e-07;1.04498990047413;9.99994668077871;0.8082655661887405;0.020609012870212783;0.021535954313290098;0.9999927276920433;0.8085263754364012;0.9999938595625313
20.134827;1.0444367645268189;0.8333352211755201;0.7978800770906053;-1.9271585630698364e-07;-1.8410222213053736e-07;1.044989918826177;9.999945009382408;0.808265706404192;0.020609011426725197;0.021535956894875745;0.9999928707068484;0.8085264082785196;0.9999936363487621
20.144827;1.0444366876987905;0.8333350806109954;0.7978800187146142;-1.9269018934092315e-07;-1.841238433944249e-07;1.044989940436478;9.999943384766812;0.8082658505239823;0.020609010039918167;0.02153595933421083;0.9999930176648943;0.8085264417343732;0.9999934155936384
20.154827;1.044436616841461;0.8333349425398924;0.7978799579324458;-1.926664860953792e-07;-1.841450102945042e-07;1.0449899652538068;9.999941805743477;0.8082659982583099;0.020609008701399947;0.021535961629946;0.9999931684893849;0.8085264757775862;0.999993197337114
20.164827;1.0444365522345413;0.8333348072587065;0.7978798945352145;-1.9264481291382406e-07;-1.8416555775018706e-07;1.0449899931627051;9.999940270808727;0.8082661492621542;0.02060900740148106;0.02153596377973667;0.999993323117478;0.8085265103119014;0.9999929816982475
20.174827;1.0444364940246607;0.8333346750624206;0.7978798281811909;-1.9262520205139524e-07;-1.8418527428885747e-07;1.044990023970624;9.999938777380056;0.8082663030477897;0.02060900612916448;0.02153596577989457;0.9999934814497377;0.8085265452588932;0.9999927688950969
20.184827;1.044436442282091;0.8333345461886738;0.79787975844396;-1.9260766657667798e-07;-1.8420393301212294e-07;1.0449900573686979;9.999937321176246;0.8082664589595938;0.020609004872951975;0.021535967626055634;0.999993643241354;0.8085265806283465;0.9999925592524158
20.194827;1.044436397096953;0.8333344207380543;0.7978796848936508;-1.9259223986873465e-07;-1.8422133923272143e-07;1.0449900929534148;9.999935896492794;0.8082666162298927;0.020609003622648312;0.021535969313843245;0.9999938080595532;0.8085266164929279;0.9999923531780279
20.204827;1.0444363585838736;0.8333342986845127;0.797879607197146;-1.9257900262350884e-07;-1.8423737012241432e-07;1.044990130302792;9.999934497294623;0.8082667740728988;0.02060900237034624;0.021535970839068996;0.9999939753670207;0.8085266529287647;0.999992151082181
20.214827;1.044436326784619;0.8333341799750249;0.7978795252336652;-1.925680731789625e-07;-1.8425199007202204e-07;1.0449901689996623;9.999933118483805;0.8082669317616558;0.020609001110845706;0.021535972197920354;0.9999941445744605;0.8085266900275107;0.9999919533224055
20.224827;1.0444363016278433;0.833334064601896;0.7978794390725317;-1.9255958637870433e-07;-1.8426523055541187e-07;1.0449902086021408;9.999931756674838;0.8082670886479699;0.02060899984273143;0.021535973387731864;0.9999943149764968;0.8085267279700412;0.9999917601685463
20.234827;1.0444362829725555;0.8333339525944754;0.7978793487981557;-1.9255368460528102e-07;-1.842771450293608e-07;1.0449902486584055;9.999930410106375;0.8082672441568653;0.02060899856917298;0.021535974407912974;0.9999944857354076;0.8085267670847082;0.9999915717549472
20.244827;1.0444362706159362;0.8333338439860564;0.7978792544334049;-1.9255050177267556e-07;-1.8428777037882723e-07;1.0449902887394327;9.999929077675635;0.8082673977897696;0.020608997296925027;0.0215359752608226;0.9999946559901104;0.8085268078084424;0.9999913881060902
20.254827;1.0444362643114493;0.8333337387953;0.7978791560259525;-1.9255013802630075e-07;-1.8429711232515073e-07;1.0449903284186852;9.99992775802843;0.8082675491172419;0.02060899603390844;0.021535975952930272;0.9999948249648958;0.8085268505550569;0.9999912092441509
20.264827;1.04443626387536;0.8333336370175217;0.7978790537199527;-1.9255265486086789e-07;-1.843051545066956e-07;1.0449903672619942;9.999926449683345;0.8082676977813353;0.02060899478800669;0.021535976494153373;0.9999949919978545;0.8085268956100049;0.9999910352154937
20.274827;1.0444362692547855;0.833333538614389;0.7978789477548559;-1.9255807753871548e-07;-1.8431187834509766e-07;1.0449904048859917;9.999925151435335;0.8082678435347355;0.0206089935670921;0.02153597689523112;0.9999951564875302;0.8085269431209462;0.999990865992414
20.284827;1.04443628046511;0.833333443504201;0.7978788384401352;-1.925663790741582e-07;-1.843172748525004e-07;1.0449904410197826;9.99992386223517;0.8082679862732193;0.02060899237828425;0.021535977167037285;0.9999953177913276;0.808526993154377;0.9999907014107945
20.294827;1.0444362974898558;0.8333333515503385;0.7978787261387529;-1.9257746897577695e-07;-1.8432134541064907e-07;1.0449904755207988;9.999922581356644;0.8082681259995795;0.020608991227663357;0.0215359773217052;0.999995475177742;0.8085270457805819;0.9999905411956715
20.304827;1.0444363202334013;0.8333332625583955;0.7978786112670827;-1.925912132024013e-07;-1.8432410217610543e-07;1.0449905083521456;9.999921309114683;0.8082682627285853;0.02060899012148094;0.021535977372360002;0.9999956278687122;0.8085271011378838;0.9999903850071631
20.314827;1.0444363485227628;0.8333331762989458;0.797878494256774;-1.9260747225659308e-07;-1.8432557465340426e-07;1.0449905395046641;9.999920047036477;0.8082683964291977;0.0206089890673298;0.021535977331156204;0.9999957750886856;0.8085271594286034;0.9999902324987161
20.324827;1.0444363821238967;0.8333330925107001;0.7978783754925433;-1.9262612717542442e-07;-1.843258173756914e-07;1.0449905688977064;9.999918797039722;0.8082685270283877;0.020608988074262174;0.021535977207045764;0.9999959160761506;0.8085272208750457;0.999990083362618
20.334827;1.0444364207792383;0.8333330108735675;0.7978782553187426;-1.9264708399949112e-07;-1.843249100328753e-07;1.0449905963432196;9.999917560239128;0.8082686543839848;0.020608987152178303;0.021535977005897728;0.9999960500955984;0.8085272856862634;0.9999899373569988
20.344827;1.0444364642649544;0.8333329310113249;0.7978781340829078;-1.926702644287385e-07;-1.8432295067337135e-07;1.0449906215623437;9.999916336268448;0.808268778238307;0.02060898631066168;0.02153597673341781;0.9999961764972534;0.8085273540286442;0.9999897943545208
20.354827;1.044436512412988;0.8333328525281707;0.7978780121182324;-1.926955937191268e-07;-1.843200476678164e-07;1.0449906442010581;9.999915123585092;0.8082688982656017;0.020608985557626712;0.021535976396184126;0.9999962948033946;0.8085274259904158;0.9999896543550617
20.364827;1.0444365651227943;0.8333327750201948;0.7978778896826983;-1.927229966369321e-07;-1.8431631423483403e-07;1.0449906638846485;9.999913920284994;0.808269014165235;0.020608984899043233;0.021535975999958077;0.9999964047413282;0.80852750154943;0.9999895174205604
20.374827;1.044436622403128;0.8333326980584417;0.7978777669417881;-1.9275239156101495e-07;-1.843118669279998e-07;1.0449906803310578;9.999912724918701;0.808269125675352;0.02060898433979557;0.021535975550013332;0.9999965062084487;0.8085275805464437;0.9999893835999899
20.384827;1.0444366843753;0.8333326212352369;0.7978776440085724;-1.9278367330607228e-07;-1.843068197914095e-07;1.0449906934402882;9.999911537224211;0.8082692325624444;0.020608983884338076;0.021535975052827717;0.999996599221028;0.8085276627065483;0.9999892528867244
20.394827;1.0444367512476949;0.8333325442641657;0.7978775209773703;-1.9281670483247805e-07;-1.8430126616520755e-07;1.0449907033024142;9.999910358496166;0.8082693346411046;0.020608983536610448;0.021535974515227516;0.999996683871177;0.8085277477419546;0.9999891252296296
20.404827;1.0444368233279904;0.8333324670122223;0.7978773979134265;-1.9285132797593623e-07;-1.842952637318348e-07;1.044990710107831;9.999909191326129;0.8082694317546226;0.020608983299873998;0.021535973942781454;0.9999967602676747;0.8085278354376977;0.9999890005854413
20.414827;1.0444369010075356;0.8333323894563183;0.7978772748362856;-1.928873763884693e-07;-1.8428884448599607e-07;1.0449907140214525;9.999908038761074;0.8082695237567488;0.020608983176888987;0.021535973340347132;0.9999968284398627;0.8085279256144301;0.9999888789122855
20.424827;1.0444369846699706;0.8333323116377737;0.797877151755918;-1.929246885396458e-07;-1.84282040177362e-07;1.044990715152475;9.99990690340739;0.8082696105678091;0.020608983169425717;0.02153597271378452;0.9999968882919299;0.8085280180671374;0.9999887601201046
20.434827;1.044437074616149;0.833332233636228;0.797877028725578;-1.9296312620056879e-07;-1.8427489203140267e-07;1.0449907135855003;9.999905787402401;0.8082696922310602;0.020608983276881956;0.021535972071790907;0.9999969397022774;0.8085281125962728;0.9999886440885503
20.444827;1.044437171062075;0.8333321555225737;0.797876905807724;-1.930025862052878e-07;-1.842674256684118e-07;1.044990709347027;9.999904693001717;0.8082697689047958;0.020608983496220583;0.021535971426905692;0.9999969826596261;0.8085282090308519;0.9999885306739043
20.454827;1.0444372741495247;0.8333320772778035;0.7978767829975962;-1.9304299818881736e-07;-1.8425961425624177e-07;1.0449907023694656;9.999903622480664;0.8082698408236904;0.020608983823381343;0.021535970793962352;0.9999970172930586;0.8085283071650082;0.9999884196541637
20.464827;1.044437383942403;0.8333319987335296;0.7978766602113714;-1.930842988111255e-07;-1.842513875447916e-07;1.0449906925646464;9.99990257779356;0.8082699082735485;0.020608984253293473;0.021535970187522915;0.9999970438364565;0.8085284067023091;0.9999883107547898
20.474827;1.0444375004490105;0.8333319195906367;0.7978765372960255;-1.9312639072303867e-07;-1.842426861434804e-07;1.0449906798874469;9.999901561103426;0.8082699715945885;0.020608984778343435;0.02153596962106145;0.999997062577592;0.8085285072935066;0.9999882037359992
20.484827;1.0444376236528286;0.8333318395375722;0.7978764140634426;-1.931691432076971e-07;-1.8423349016062859e-07;1.0449906642611106;9.99990057505636;0.8082700311969483;0.020608985387762783;0.021535969106594874;0.9999970737719609;0.8085286086312442;0.9999880984184769
20.494827;1.0444377535228824;0.8333317583629752;0.7978762904024757;-1.9321244281210908e-07;-1.842238110900468e-07;1.0449906454870839;9.99989962190648;0.8082700875761113;0.020608986069320913;0.021535968652813542;0.9999970775619675;0.8085287104985694;0.9999879946894136
20.504827;1.0444378900358255;0.8333316759338267;0.7978761663608489;-1.9325622353425378e-07;-1.8421368781558257e-07;1.0449906232537465;9.999898702788041;0.8082701413390164;0.020608986812310378;0.0215359682638573;0.9999970739446634;0.8085288127425388;0.9999878925279111
20.514827;1.0444380331807472;0.8333315921400275;0.7978760421070575;-1.9330043982305317e-07;-1.8420317382367127e-07;1.0449905972388418;9.999897817907431;0.8082701932132486;0.020608987609574508;0.021535967941400103;0.9999970628302944;0.8085289152236502;0.9999877920416038
20.524827;1.044438182891851;0.833331506912338;0.7978759178290715;-1.933450250795192e-07;-1.8419230176319492e-07;1.044990567226579;9.999896967027928;0.8082702439989766;0.020608988457898648;0.021535967687934383;0.9999970442196334;0.8085290178116764;0.9999876934940435
20.534827;1.0444383389602707;0.8333314202389634;0.7978757936615907;-1.9338989092790753e-07;-1.841810687159305e-07;1.0449905330809954;9.999896149845801;0.8082702945024104;0.02060898935623934;0.02153596750746361;0.9999970183368383;0.808529120446916;0.9999875972498339
20.544827;1.0444385010133823;0.8333313321485765;0.7978756696834692;-1.9343495192967313e-07;-1.8416946045862486e-07;1.0449904946094453;9.99989536642803;0.8082703454751783;0.020608990302550857;0.021535967404115737;0.9999969855851387;0.8085292231565298;0.9999875036940566
20.554827;1.0444386685947866;0.8333312427013778;0.7978755459561688;-1.93480132883207e-07;-1.8415747169988195e-07;1.0449904515097144;9.999894617625213;0.8082703975268366;0.020608991293229184;0.021535967381529422;0.9999969464453964;0.8085293259827421;0.9999874132545847
20.564827;1.0444388412749843;0.8333311520113523;0.7978754225597912;-1.935253665571228e-07;-1.8414510539042453e-07;1.0449904034157214;9.999893905278087;0.808270451057307;0.020608992325091627;0.02153596744388205;0.9999969014238894;0.8085294289729124;0.9999873264690587
20.574827;1.0444390187189083;0.833331060269228;0.7978752995975622;-1.9357059739081783e-07;-1.8413237566573696e-07;1.0449903499845001;9.999893232422066;0.8082705062675434;0.020608993395696357;0.021535967597276034;0.9999968510400622;0.8085295322818782;0.9999872439788746
20.584827;1.0444392007017904;0.8333309677061241;0.797875177170448;-1.9361577377810382e-07;-1.8411930307358021e-07;1.044990291014076;9.99989260275192;0.8082705632171386;0.02060899450244241;0.021535967849086204;0.9999967958583263;0.8085296362268636;0.9999871664820911
20.594827;1.0444393870467226;0.8333308745271257;0.7978750553285261;-1.9366082210739877e-07;-1.8410589075637514e-07;1.0449902264638005;9.999892018764594;0.808270621899988;0.020608995642821586;0.021535968204886333;0.9999967365412391;0.8085297412412905;0.9999870947039161
20.604827;1.0444395775542927;0.8333307808859158;0.797874934023873;-1.9370564261599838e-07;-1.8409211797992154e-07;1.0449901563118058;9.999891480150154;0.8082706823221923;0.020608996814917378;0.021535968666250734;0.9999966738405083;0.8085298478080694;0.9999870293352411
20.614827;1.0444397720315692;0.8333306868966628;0.7978748131218356;-1.9375014254140592e-07;-1.8407795923535395e-07;1.0449900804414853;9.999890983301212;0.8082707445393587;0.020608998016883665;0.0215359692318554;0.9999966085476181;0.8085299563725518;0.9999869708938385
20.624827;1.0444399703184721;0.8333305926451997;0.7978746924434993;-1.9379425954230798e-07;-1.8406340771133133e-07;1.0449899987023732;9.999890521674736;0.8082708086156095;0.020608999245799432;0.021535969899567207;0.9999965414916808;0.8085300672531233;0.9999869196040096
20.634827;1.0444401722280061;0.8333304982211382;0.7978745717754934;-1.9383797101209623e-07;-1.840484952495566e-07;1.0449899110477758;9.999890087457551;0.8082708745337198;0.020609000497227945;0.021535970665951597;0.9999964734903188;0.8085301806281576;0.9999868754384075
20.644827;1.0444403775454247;0.8333304038017129;0.7978744508454871;-1.9388131183558985e-07;-1.8403328359373893e-07;1.0449898175865333;9.999889673700672;0.8082709421348991;0.0206090017657884;0.02153597152462357;0.9999964051789615;0.8085302965778929;0.9999868382939737
20.654827;1.0444405861007433;0.8333303097168738;0.7978743293057867;-1.9392435691213458e-07;-1.840178354166411e-07;1.0449897185195811;9.999889275120697;0.8082710110979608;0.020609003045119083;0.02153597246714983;0.9999963368889022;0.8085304150809424;0.9999868081323838
20.664827;1.044440797723361;0.8333302164286773;0.7978742067812963;-1.9396715714147877e-07;-1.8400221788455249e-07;1.044989614063056;9.999888887469863;0.8082710809392119;0.020609004327130975;0.02153597348540831;0.9999962687167286;0.8085305359427303;0.9999867849797565
20.674827;1.0444410121135619;0.8333301244604923;0.797874082957934;-1.9400970654887687e-07;-1.8398653136920735e-07;1.0449895044454887;9.999888506941677;0.8082711510774251;0.020609005602218507;0.02153597457262921;0.9999962007120377;0.8085306587567791;0.9999867688269504
20.684827;1.044441228819749;0.8333300343394838;0.7978739576532418;-1.9405196734961352e-07;-1.8397091477386098e-07;1.0449893899511071;9.999888130317556;0.808271220960419;0.020609006859953084;0.021535975723485857;0.9999961330271007;0.8085307829831937;0.9999867595460961
20.694827;1.0444414473339387;0.8333299465872246;0.7978738308760049;-1.9409390517808864e-07;-1.8395550747509093e-07;1.0449892709130844;9.999887755068078;0.8082712901435453;0.020609008089340863;0.021535976933734796;0.9999960659662231;0.8085309080540074;0.9999867568593235
20.704827;1.0444416671608856;0.8333298617236636;0.7978737028572653;-1.9413551362257466e-07;-1.8394039615483537e-07;1.0449891476405275;9.999887379559468;0.808271358261243;0.02060900927944714;0.021535978198706687;0.9999959999723209;0.8085310333701934;0.9999867603447127
20.714827;1.0444418877506814;0.8333297802312919;0.7978735740151383;-1.941768231677735e-07;-1.8392560817306528e-07;1.044989020379929;9.999887003935212;0.8082714249860162;0.02060901042067159;0.02153597951131405;0.9999959355836684;0.8085311582436765;0.9999867694871165
20.724827;1.0444421084306816;0.8333297025135954;0.7978734448607764;-1.9421787939137076e-07;-1.8391115776419193e-07;1.04498888937578;9.99988663054482;0.8082714900485676;0.020609011505898337;0.021535980861800974;0.9999958733759385;0.8085312819167747;0.9999867837409858
20.734827;1.0444423284845428;0.8333296288960015;0.7978733158734466;-1.9425870328030025e-07;-1.8389708559323817e-07;1.0449887549529595;9.999886263177686;0.8082715532409678;0.020609012530346176;0.021535982239941773;0.9999958139115351;0.808531403661994;0.9999868025787433
20.744827;1.0444425472463787;0.8333295596481869;0.7978731874018093;-1.9429927002211816e-07;-1.8388346568400507e-07;1.044988617552617;9.999885906162426;0.8082716143912343;0.020609013489741316;0.021535983636938715;0.9999957576916773;0.8085315228590898;0.9999868255125681
20.754827;1.0444427641003382;0.8333294949914889;0.7978730596171837;-1.9433951223982357e-07;-1.8387039665245585e-07;1.0449884777368403;9.999885564037445;0.8082716733940708;0.02060901437884022;0.021535985044486533;0.9999957050593049;0.8085316389571681;0.9999868520944347
20.764827;1.0444429784529194;0.8333294350701141;0.7978729325118759;-1.9437931893373184e-07;-1.8385797949382554e-07;1.0449883361450976;9.999885240988057;0.8082717302175955;0.020609015192065216;0.02153598645261034;0.9999956560886031;0.8085317513780039;0.9999868819613233
20.774827;1.044443189713767;0.8333293798964168;0.797872805968469;-1.9441852708449473e-07;-1.8384627574765164e-07;1.0449881934387282;9.999884939815999;0.8082717848016522;0.020609015924695794;0.02153598784902815;0.9999956105928539;0.8085318595026502;0.9999869149101277
20.784827;1.0444433972959948;0.8333293293293091;0.7978726798681798;-1.9445693003505204e-07;-1.8383526758086464e-07;1.0449880502889164;9.999884661639763;0.8082718369872285;0.0206090165733929;0.021535989219863907;0.9999955682311129;0.8085319627125086;0.9999869509107298
20.794827;1.0444436006522626;0.8333292831173486;0.7978725541557224;-1.9449431037557492e-07;-1.838248596043518e-07;1.0449879073642432;9.999884406431967;0.8082718865720291;0.020609017137063635;0.021535990550187747;0.9999955285846919;0.8085320603881448;0.9999869900433865
20.804827;1.0444437992906748;0.833329240958533;0.7978724288465935;-1.9453048540952322e-07;-1.838149164750288e-07;1.044987765309347;9.999884173172026;0.8082719334119524;0.020609017617363758;0.02153599182387056;0.9999954912012333;0.8085321519095091;0.9999870324075436
20.814827;1.044443992768579;0.8333292025345861;0.7978723040113934;-1.9456533529394187e-07;-1.8380528555768826e-07;1.044987624735862;9.999883959850438;0.8082719774999159;0.020609018017528548;0.02153599302309004;0.9999954556757733;0.8085322366840283;0.9999870780783314
20.824827;1.0444441807273521;0.8333291675359864;0.7978721797796191;-1.9459878979963066e-07;-1.8379579821405562e-07;1.044987486269961;9.999883764333457;0.8082720189750857;0.020609018340799354;0.02153599412803356;0.9999954217185913;0.8085323141703851;0.9999871271179601
20.834827;1.0444443629067288;0.833329135682386;0.7978720563854331;-1.9463080012671076e-07;-1.8378627644773804e-07;1.0449873506430505;9.999883585041491;0.8082720580433319;0.020609018590182177;0.021535995117217537;0.9999953891209156;0.8085323839185623;0.9999871795340246
20.844827;1.0444445390667982;0.8333291067284999;0.7978719341845946;-1.9466133667536626e-07;-1.837765416163221e-07;1.044987218632536;9.999883420238476;0.8082720949005338;0.02060901876941391;0.02153599596852202;0.9999953577102811;0.8085324456278938;0.9999872352091796
20.854827;1.0444447088898345;0.8333290804908335;0.7978718135837841;-1.9469039549390415e-07;-1.8376642322598466e-07;1.0449870908431806;9.999883267171267;0.8082721297141147;0.020609018884140497;0.021535996661041223;0.9999953273554396;0.8085324991775585;0.9999872939406167
