time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
20.864827;1.0444448719393504;0.8333290569159771;0.7978716949575686;-1.9471798107467505e-07;-1.8375577592881416e-07;1.0449869675863321;9.999883122505926;0.8082721626065437;0.020609018942412766;0.021535997177351943;0.9999952979131963;0.8085325446108791;0.9999873555438404
20.874827;1.0444450276847828;0.8333290361149394;0.797871578601446;-1.947440862228263e-07;-1.837444836291534e-07;1.0449868489276763;9.99988298335444;0.8082721936455176;0.020609018953101358;0.021535997503709922;0.9999952691668523;0.8085325820962193;0.9999874199169714
20.884827;1.0444451755837547;0.8333290182966051;0.7978714646901618;-1.9476869691233942e-07;-1.8373244034659106e-07;1.0449867347511173;9.999882847244107;0.808272222893013;0.020609018923197952;0.021535997627777654;0.9999952408693934;0.8085326118869044;0.9999874870602465
20.894827;1.0444453151593953;0.8333290036741414;0.7978713532695296;-1.9479181130593402e-07;-1.8371954724221458e-07;1.04498662478761;9.999882711353738;0.8082722504512679;0.020609018857735285;0.021535997537883426;0.9999952128019202;0.80853263429302;0.9999875570595428
20.904827;1.0444454459961654;0.8333289924452033;0.7978712443119836;-1.9481345438348868e-07;-1.8370573702629393e-07;1.044986518691013;9.999882572756285;0.8082722764245287;0.020609018762545932;0.021535997224588863;0.9999951847768144;0.8085326496890715;0.9999876300355028
20.914827;1.0444455676831312;0.8333289848248173;0.79787113776946;-1.9483368503061352e-07;-1.8369097970216416e-07;1.044986416142741;9.99988242935338;0.8082723008705773;0.020609018646307424;0.021535996681798328;0.999995156645952;0.8085326585229956;0.9999877060502087
20.924827;1.0444456797874548;0.8333289810600742;0.7978710335791772;-1.9485259115757338e-07;-1.8367526180795628e-07;1.0449863168682556;9.999882280057111;0.8082723238408307;0.02060901851977607;0.02153599590685086;0.9999951283285659;0.8085326612676579;0.9999877850460512
20.934827;1.0444457819004738;0.8333289814059192;0.7978709316856619;-1.948702733049054e-07;-1.8365856995844344e-07;1.0449862205871492;9.999882124125824;0.8082723454468229;0.020609018392757455;0.021535994900191757;0.9999950998167259;0.8085326583858692;0.999987866897196
20.944827;1.044445873731858;0.8333289860679832;0.7978708321143432;-1.9488683356663057e-07;-1.836408827853328e-07;1.044986126992907;9.99988196024455;0.8082723658310218;0.02060901827121199;0.021535993665435054;0.999995071102203;0.8085326503441665;0.9999879514925032
20.954827;1.0444459551815866;0.8333289951434459;0.797870735001933;-1.9490238112749658e-07;-1.8362217002869367e-07;1.0449860357479737;9.999881786334132;0.8082723850211901;0.02060901815770161;0.02153599220959564;0.9999950420504946;0.8085326375606854;0.9999880387449901
20.964827;1.0444460263212043;0.8333290086041862;0.7978706405044051;-1.9491704535355616e-07;-1.8360239913934925e-07;1.0449859464825164;9.999881600775678;0.808272402769597;0.020609018054653913;0.02153599054142535;0.9999950123959842;0.8085326203089022;0.9999881285364542
20.974827;1.044446087266957;0.8333290263018258;0.7978705486865147;-1.9493097005888688e-07;-1.83581542122978e-07;1.0449858588256988;9.99988140396761;0.8082724185226212;0.0206090179660128;0.0215359886687873;0.9999949818648104;0.8085325987362944;0.9999882206824846
20.984827;1.044446138048498;0.8333290479878676;0.7978704595407038;-1.9494428120153504e-07;-1.835595847221406e-07;1.0449857724330003;9.999881198798164;0.8082724315684705;0.020609017896794528;0.021535986598293387;0.999994950234748;0.8085325729824203;0.9999883149525756
20.994827;1.0444461785893073;0.8333290733809128;0.7978703730672878;-1.9495706371278038e-07;-1.835365403372821e-07;1.0449856869779965;9.999880990159639;0.8082724412554835;0.020609017853733827;0.021535984336961023;0.999994917312908;0.8085325432497334;0.9999884110971021
21.004827;1.044446208772044;0.833329102210392;0.7978702892485156;-1.949693685728405e-07;-1.8351246869734826e-07;1.044985602143987;9.999880784175396;0.808272447108868;0.020609017846314002;0.021535981893244394;0.999994882903085;0.808532509795919;0.9999885088482353
21.014827;1.0444462284762088;0.8333291341919731;0.7978702079625275;-1.949812278582373e-07;-1.8348749086495183e-07;1.0449855176356022;9.999880587333232;0.8082724487946686;0.02060901788550575;0.021535979276701693;0.9999948467689233;0.8085324729021203;0.9999886079063105
21.024827;1.0444462375533432;0.8333291690285625;0.7978701289869795;-1.9499266922799538e-07;-1.8346176934891668e-07;1.0449854332022646;9.999880405935777;0.8082724460824319;0.02060901798130356;0.021535976497906204;0.9999948086509041;0.8085324328548664;0.9999887079576342
21.034827;1.0444462358617275;0.8333292064770415;0.7978700520757372;-1.9500374092011312e-07;-1.8343545882284025e-07;1.044985348679357;9.999880246049269;0.8082724388917399;0.020609018141301255;0.021535973569351476;0.9999947683695223;0.8085323899323946;0.9999888087175847
21.044827;1.04444622339618;0.8333292463899621;0.797869977007523;-1.9501453659535152e-07;-1.8340868536845888e-07;1.044985263997647;9.999880113370084;0.8082724272938844;0.020609018370137542;0.021535970506255338;0.9999947259293757;0.808532344375843;0.9999889099556143
21.054827;1.04444620035789;0.8333292886497544;0.7978699035876728;-1.9502519150732066e-07;-1.8338156040121363e-07;1.0449851791050804;9.999880013014293;0.808272411412381;0.020609018669136246;0.021535967326723554;0.999994681540057;0.8085322964154227;0.9999890115372317
21.064827;1.0444461671217882;0.8333293330683545;0.79786983163704;-1.9503584020465375e-07;-1.833541870272013e-07;1.04498509391228;9.999879949601322;0.8082723913065226;0.0206090190363159;0.0215359640518067;0.9999946355644107;0.8085322463463758;0.999989113461433
21.074827;1.0444461241672696;0.8333293793832498;0.7978697609801765;-1.9504656722142469e-07;-1.833266499455837e-07;1.0449850083841252;9.999879927465868;0.8082723668942092;0.020609019467046245;0.021535960704793487;0.9999945884918886;0.8085321945311011;0.9999892158163456
21.084827;1.0444460719769686;0.8333294273229986;0.7978696914397688;-1.9505737884890118e-07;-1.8329900188423734e-07;1.044984922650212;9.999879950852794;0.8082723379649837;0.020609019955885828;0.021535957309292777;0.9999945409761658;0.8085321413391914;0.999989318703117
21.094827;1.044446010946756;0.8333294766072781;0.7978696228355107;-1.950681912111076e-07;-1.8327126751422189e-07;1.0449848369437074;9.999880023902254;0.8082723042645573;0.020609020499647933;0.021535953888449675;0.9999944938418807;0.808532087118042;0.9999894222078181
21.104827;1.0444459413783433;0.8333295268661493;0.7978695549594516;-1.9507884187065405e-07;-1.8324347768108514e-07;1.0449847514617372;9.999880150267273;0.8082722655196419;0.02060902109941147;0.021535950465698842;0.999994447997203;0.8085320322272328;0.9999895263989285
21.114827;1.0444458635698552;0.8333295776104608;0.7978694875353394;-1.9508912801384173e-07;-1.8321570203289627e-07;1.044984666350535;9.999880332648168;0.8082722214000472;0.02060902175964936;0.02153594706445976;0.9999944043079193;0.8085319771246257;0.9999896313143742
21.124827;1.0444457779467309;0.833329628292007;0.7978694201999108;-1.95098841663353e-07;-1.8318804706803432e-07;1.0449845817769143;9.99988057247265;0.8082721715217717;0.020609022486268152;0.021535943706530655;0.9999943635189364;0.8085319224233577;0.9999897369801263
21.134827;1.0444456851073665;0.8333296783755687;0.7978693525083945;-1.951077928829293e-07;-1.8316063627867658e-07;1.0449844979650993;9.999880869870454;0.8082721154762321;0.0206090232854702;0.021535940410842343;0.9999943262682859;0.8085318688639394;0.9999898434763358
21.144827;1.0444455857561674;0.8333297274045334;0.7978692839637341;-1.9511583183696168e-07;-1.8313359410002854e-07;1.0449844151782146;9.999881223996885;0.8082720528392522;0.02060902416299607;0.02153593719351498;0.999994293156721;0.8085318172547774;0.9999899509632764
21.154827;1.0444454806146988;0.8333297750489786;0.7978692140858206;-1.9512286369562252e-07;-1.8310702029676016e-07;1.0449843336697069;9.999881633104849;0.8082719831801578;0.02060902512353937;0.02153593406928689;0.9999942647589838;0.8085317684094127;0.9999900596058313
21.164827;1.0444453703978345;0.8333298210886899;0.7978691424697038;-1.9512885293112889e-07;-1.8308095475431888e-07;1.0449842536543101;9.999882094152941;0.8082719060999214;0.0206090261708705;0.021535931052578547;0.9999942415574531;0.8085317230638337;0.9999901694699749
21.174827;1.0444452558795936;0.8333298653474842;0.7978690687695688;-1.9513381689409574e-07;-1.8305536773785072e-07;1.0449841753091396;9.999882602842623;0.8082718213042966;0.020609027308052103;0.021535928156111443;0.9999942239343882;0.8085316818102865;0.999990280514424
21.184827;1.044445137905471;0.8333299076505485;0.7978689926547146;-1.951378031735636e-07;-1.8303017789696448e-07;1.0449840987529595;9.999883154395498;0.8082717286866313;0.02060902853683769;0.02153592538902255;0.9999942122554275;0.808531645068925;0.9999903926214748
21.194827;1.044445017269575;0.83332994782875;0.7978689138076289;-1.9514085620918312e-07;-1.8300526918648027e-07;1.0449840239807646;9.99988374432533;0.8082716283783158;0.020609029857019883;0.021535922757301512;0.9999942069011729;0.8085316130764015;0.9999905055244581
21.204827;1.04444489463694;0.8333299857424235;0.7978688319593621;-1.9514298936785582e-07;-1.8298051123902422e-07;1.0449839508383052;9.999884368527665;0.8082715207283162;0.02060903126674726;0.021535920264652408;0.9999942081817145;0.8085315858883763;0.9999906187625466
21.214827;1.044444770585362;0.8333300213259215;0.7978687469095384;-1.9514417578835555e-07;-1.829557859602629e-07;1.0449838790825479;9.999885022788419;0.8082714062060234;0.020609032763201578;0.021535917911759583;0.9999942162224998;0.8085315633989512;0.9999907318087269
21.224827;1.0444446456427163;0.833330054657303;0.7978686584954949;-1.95144362377651e-07;-1.8293099340897243e-07;1.0449838084479097;9.999885702703779;0.8082712852748373;0.020609034343175493;0.021535915696134413;0.9999942309165736;0.8085315453735445;0.9999908441834223
21.234827;1.0444445203139374;0.8333300859862796;0.7978685665492417;-1.9514349344089516e-07;-1.8290603775566929e-07;1.0449837386902678;9.999886404270763;0.808271158306806;0.020609036003623085;0.021535913613684322;0.9999942519712113;0.8085315314916313;0.9999909554691124
21.244827;1.044444395136562;0.8333301156801459;0.7978684709194438;-1.951415148491833e-07;-1.8288082397458584e-07;1.044983669629237;9.999887123977267;0.8082710255941854;0.02060903774216611;0.021535911659757656;0.999994279014762;0.8085315214007045;0.9999910653749116
21.254827;1.04444427068859;0.8333301441345465;0.7978683715592066;-1.951383616654704e-07;-1.8285526689669837e-07;1.0449836011588498;9.999887858256004;0.8082708874284025;0.020609039558108104;0.02153590982979614;0.9999943116806546;0.8085315147724059;0.99999117380004
21.264827;1.0444441475311548;0.8333301716675489;0.797868268583505;-1.9513396001839482e-07;-1.8282929269259536e-07;1.0449835331966641;9.999888603632854;0.8082707441333705;0.020609041453542205;0.021535908120803745;0.9999943495883146;0.8085315113548427;0.9999912808167358
21.274827;1.0444440261446701;0.8333301984268822;0.7978681622268081;-1.9512824384483832e-07;-1.8280283943430839e-07;1.0449834656163086;9.999889357465404;0.8082705960287622;0.020609043433049316;0.021535906531125113;0.9999943922674362;0.8085315110230076;0.9999913866820228
21.284827;1.0444439069037883;0.8333302244053566;0.7978680527515133;-1.9512116437708393e-07;-1.827758668013519e-07;1.0449833982631593;9.99989011796278;0.8082704434054876;0.020609045501299873;0.021535905057778;0.9999944391643203;0.8085315137760138;0.999991491856322
21.294827;1.0444437901232193;0.8333302495640489;0.797867940386371;-1.9511268086509123e-07;-1.8274836276553735e-07;1.0449833310652883;9.999890883874814;0.8082702865256606;0.020609047660396965;0.0215359036944001;0.9999944897332643;0.8085315196513162;0.9999915969482136
21.304827;1.0444436761073117;0.8333302739637963;0.7978678252948429;-1.9510274583116188e-07;-1.827203329567869e-07;1.0449832641342418;9.99989165476858;0.8082701255965314;0.020609049909387684;0.02153590243130319;0.9999945434952995;0.8085315286378519;0.9999917026876359
21.314827;1.0444435651434165;0.8333302978145399;0.7978677075655534;-1.950913050396693e-07;-1.8269178167464023e-07;1.0449831978023458;9.999892431145733;0.8082699607422725;0.02060905224492424;0.021535901257129054;0.9999946000125438;0.8085315406260624;0.9999918099421035
21.324827;1.0444434574746453;0.8333303213937383;0.7978675872318103;-1.9507830997436201e-07;-1.826627128513537e-07;1.0449831326413161;9.999893214128765;0.8082697920112117;0.02060905466190197;0.02153590016084494;0.9999946588105887;0.8085315553425575;0.9999919196456388
21.334827;1.044443353257461;0.8333303449255762;0.7978674642918616;-1.9506372590594924e-07;-1.8263313826452324e-07;1.0449830694527178;9.999894005580666;0.8082696194054816;0.0206090571543624;0.021535899131977787;0.9999947193097788;0.8085315723367159;0.9999920326485046
21.344827;1.0444432525272926;0.8333303685275961;0.7978673387318951;-1.9504752921657145e-07;-1.8260307151046936e-07;1.0449830091823546;9.99989480833249;0.8082694429669856;0.020609059715647533;0.02153589815984084;0.999994780816379;0.8085315911226327;0.9999921495964728
21.354827;1.0444431552005684;0.8333303921975302;0.7978672105595992;-1.9502970466538472e-07;-1.825725335671892e-07;1.0449829527850019;9.99989562600955;0.808269262894085;0.020609062338388776;0.02153589723460562;0.9999948425460089;0.8085316113386982;0.9999922709290275
21.364827;1.0444430610878432;0.833330415832324;0.7978670797976387;-1.9501024257417756e-07;-1.8254156108840215e-07;1.0449829011015273;9.999896462833464;0.8082690795569919;0.02060906501604445;0.021535896348659406;0.9999949036243148;0.8085316327676332;0.9999923969562201
21.374827;1.0444429699298643;0.8333304392808457;0.7978669464377323;-1.9498913271236061e-07;-1.8251019514443074e-07;1.0449828548220321;9.999897323351016;0.8082688934166902;0.020609067744428014;0.021535895496019013;0.9999949631211557;0.8085316552941431;0.9999925278675315
21.384827;1.0444428814462596;0.8333304623820098;0.7978668104162788;-1.9496636692463496e-07;-1.8247848955836433e-07;1.0449828145549156;9.999898212118788;0.8082687049651449;0.02060907052139757;0.021535894671515798;0.9999950201636818;0.8085316788538154;0.9999926637367378
21.394827;1.04444279537697;0.8333304849772086;0.7978666716158705;-1.9494194588264484e-07;-1.8244654602751543e-07;1.0449827808718666;9.999899133599744;0.8082685147248894;0.02060907334606415;0.02153589387086959;0.9999950740033768;0.8085317033631431;0.9999928046194061
21.404827;1.0444427115514743;0.8333305069081997;0.7978665298691668;-1.9491587647293976e-07;-1.8241451863194037e-07;1.044982754240254;9.999900092027387;0.8082683232611534;0.02060907621836648;0.021535893090903525;0.9999951239904731;0.8085317287224452;0.9999929506148438
21.414827;1.0444426299235192;0.83333052801772;0.7978663849736359;-1.9488816152661266e-07;-1.8238257824781395e-07;1.0449827349648142;9.999901091184157;0.80826813117752;0.02060907913823797;0.02153589232866427;0.999995169574016;0.8085317549062273;0.9999931018221294
21.424827;1.04444255047805;0.8333305481873573;0.797866236715584;-1.9485878939524364e-07;-1.8235088611202233e-07;1.0449827232150513;9.99990213429174;0.8082679391182619;0.020609082105215122;0.021535891579351128;0.9999952103004479;0.8085317820161814;0.9999932582278537
21.434827;1.044442473109095;0.8333305673902395;0.7978660848859399;-1.9482773229534565e-07;-1.8231958617134083e-07;1.0449827190466308;9.999903223962674;0.8082677477606172;0.020609085119057784;0.021535890835592736;0.9999952457468652;0.8085318102367367;0.9999934196112984
21.444827;1.0444423976326587;0.8333305857029634;0.7978659292992808;-1.9479495939518828e-07;-1.822887965423834e-07;1.0449827224181483;9.999904362291488;0.8082675577867875;0.020609088179488214;0.02153589008939284;0.9999952754782779;0.8085318397422764;0.9999935855701442
21.454827;1.044442323903077;0.833330603307386;0.7978657698344329;-1.9476045768147644e-07;-1.8225860583421354e-07;1.0449827332680028;9.999905550916822;0.8082673698734202;0.020609091284735547;0.02153588933436966;0.9999952990470229;0.8085318706396416;0.999993755601062
21.464827;1.0444422518576277;0.8333306204859406;0.7978656064859013;-1.9472424199788215e-07;-1.8222907870875808e-07;1.04498275158256;9.999906790479265;0.8082671846904684;0.02060909443132992;0.021535888566233684;0.9999953159885384;0.8085319029817273;0.9999939291206913
21.474827;1.0444421814359868;0.8333306375480238;0.7978654393823551;-1.9468634719041967e-07;-1.8220026662515377e-07;1.0449827774008675;9.999908080105907;0.8082670029080777;0.02060909761506756;0.021535887781825927;0.9999953258652766;0.8085319368153617;0.9999941054780734
21.484827;1.0444421125018117;0.83333065476351;0.7978652687433468;-1.9464681084836534e-07;-1.821722233719686e-07;1.0449828107700818;9.99990941795414;0.8082668252171257;0.0206091008311654;0.021535886977679053;0.9999953283712443;0.8085319722310164;0.9999942840603147
21.494827;1.0444420448337124;0.8333306723790795;0.7978650948318322;-1.9460565684894728e-07;-1.821450175627683e-07;1.0449828516271091;9.999910802300326;0.8082666523093506;0.020609104074022177;0.021535886149000323;0.9999953233988388;0.8085320093712243;0.9999944644482284
21.504827;1.0444419781077143;0.8333306906190954;0.7978649179626812;-1.945628923213979e-07;-1.8211873360296003e-07;1.0449828996954171;9.999912232222238;0.8082664848317419;0.020609107337595512;0.021535885289336136;0.9999953110140655;0.8085320483537926;0.9999946465085564
21.514827;1.0444419118724932;0.833330709616277;0.7978647385201166;-1.9451851997233273e-07;-1.8209346631734268e-07;1.0449829545498333;9.999913707475729;0.808266323408989;0.020609110616624383;0.021535884390833784;0.9999952913417718;0.8085320891681922;0.9999948303599967
21.524827;1.044441845602241;0.8333307293593334;0.797864556943936;-1.944725452476842e-07;-1.8206931540162633e-07;1.0449830157246063;9.999915227916292;0.8082661687097281;0.020609113907584777;0.02153588344481416;0.9999952644101395;0.8085321316801043;0.9999950162147252
21.534827;1.0444417787955893;0.8333307497320833;0.7978643737335215;-1.9442496999414046e-07;-1.82046372179095e-07;1.0449830826930657;9.999916793218189;0.8082660214392214;0.02060911720734505;0.021535882442308637;0.999995230103951;0.8085321757791611;0.9999952042339428
21.544827;1.0444417110391069;0.8333307706046217;0.7978641894698325;-1.9437579187299676e-07;-1.820247030893412e-07;1.0449831548249437;9.99991840259124;0.8082658822358838;0.020609120510092383;0.021535881374867633;0.9999951882967355;0.808532221504796;0.9999953945173241
21.554827;1.0444416420356524;0.8333307918982129;0.7978640048003202;-1.943250099103705e-07;-1.820043538126808e-07;1.044983231370461;9.999920054156966;0.808265751558316;0.02060912380563411;0.021535880235261862;0.9999951390199251;0.8085322690276772;0.9999955871499616
21.564827;1.0444415715998923;0.8333308135974437;0.7978638203869933;-1.942726205617697e-07;-1.8198536367514364e-07;1.0449833113897555;9.999921744756408;0.8082656296556626;0.020609127080359186;0.021535879017860055;0.9999950824962084;0.8085323185724779;0.999995782213328
21.574827;1.0444414996033673;0.8333308357248408;0.7978636368589823;-1.942186122235542e-07;-1.8196775661628446e-07;1.0449833937200532;9.999923470283942;0.8082655166222278;0.02060913031871401;0.021535877718445902;0.9999950190384836;0.8085323703591836;0.9999959797650252
21.584827;1.044441425947421;0.8333308583213531;0.7978634548098243;-1.9416296952932323e-07;-1.8195153367232532e-07;1.0449834770886792;9.999925226201695;0.8082654124448273;0.020609133504049776;0.021535876332504124;0.9999949489465918;0.8085324245590081;0.9999961798048573
21.594827;1.0444413506450425;0.8333308814396295;0.7978632748291143;-1.9410568206290224e-07;-1.819366985568453e-07;1.0449835602858049;9.999927008401317;0.8082653169841583;0.020609136619371565;0.021535874853355324;0.9999948724867995;0.8085324812878125;0.9999963822601715
21.604827;1.0444412739166737;0.8333309051063249;0.7978630975248979;-1.9404675214230878e-07;-1.8192327197178524e-07;1.0449836422864698;9.999928813889566;0.8082652299554097;0.020609139647818814;0.02153587327182555;0.9999947899261915;0.8085325406340148;0.9999965870092519
21.614827;1.0444411961548954;0.8333309292834937;0.7978629235001576;-1.9398619829212258e-07;-1.8191126907191483e-07;1.0449837223122467;9.999930640915306;0.8082651509808704;0.02060914257385818;0.021535871577342106;0.999994701527397;0.8085326026668642;0.9999967938915288
21.624827;1.0444411177785908;0.8333309538790029;0.7978627532765051;-1.9392404764184045e-07;-1.8190067969786373e-07;1.0449837998619271;9.99993248896616;0.8082650796321575;0.020609145385098986;0.02153586975950845;0.999994607514857;0.8085326674236993;0.9999970027188837
21.634827;1.0444410391308783;0.8333309787749221;0.7978625872544604;-1.938603192618111e-07;-1.8189146525866805e-07;1.0449838747005877;9.999934358336269;0.8082650154045306;0.020609148072813;0.02153586780787946;0.9999945081259894;0.8085327348983026;0.9999972133357253
21.644827;1.044440960452924;0.833331003866921;0.7978624257656914;-1.9379500898953126e-07;-1.8188355196436747e-07;1.0449839467477777;9.999936249128519;0.8082649577204;0.02060915063154574;0.021535865710428693;0.9999944036787044;0.8085328050435252;0.999997425645344
21.654827;1.044440881830389;0.8333310291142716;0.7978622691294669;-1.9372809027631997e-07;-1.8187681835838947e-07;1.044984015869128;9.999938160736473;0.8082649059766522;0.02060915305865108;0.021535863454158435;0.9999942945382347;0.8085328778167696;0.9999976395414973
21.664827;1.0444408031642218;0.8333310545662813;0.797862117655164;-1.9365953702471916e-07;-1.8187109396536908e-07;1.0449840817282718;9.999940092178871;0.8082648595655822;0.020609155353051845;0.021535861027735942;0.9999941810711866;0.8085329532007697;0.9999978548406385
21.674827;1.0444407242824678;0.8333310803778256;0.7978619716151328;-1.9358934808183944e-07;-1.8186617750395345e-07;1.044984143805854;9.999942042505857;0.8082648178767698;0.0206091575128961;0.021535858423459227;0.9999940636476945;0.8085330311379517;0.9999980712953965
21.684827;1.0444406450681745;0.8333311067859994;0.7978618312169085;-1.9351755695483888e-07;-1.8186186233379614e-07;1.0449842015239164;9.99994401052534;0.8082647802848674;0.020609159533585185;0.021535855638253543;0.9999939426129436;0.8085331114796361;0.9999982886482559
21.694827;1.0444405654451951;0.8333311340362467;0.7978616966207237;-1.934442293899216e-07;-1.8185794826542189e-07;1.0449842544160757;9.999945994019841;0.8082647460973521;0.020609161408246528;0.021535852674081743;0.9999938182326206;0.8085331939856036;0.9999985066744769
21.704827;1.0444404853536633;0.8333311624003674;0.7978615679847062;-1.9336946133278577e-07;-1.81854236363891e-07;1.044984302253323;9.999947989670149;0.80826471452834;0.02060916312988653;0.021535849536712868;0.9999936906909119;0.8085332783028704;0.9999987252093868
21.714827;1.04444040480819;0.8333311922744862;0.7978614454277261;-1.9329339205879354e-07;-1.8185053216862356e-07;1.0449843450313931;9.99994999369161;0.8082646847890227;0.02060916469285039;0.021535846233658885;0.9999935601137392;0.8085333639756478;0.9999989441712634
21.724827;1.0444403238819175;0.8333312241601375;0.7978613289423515;-1.9321620466191485e-07;-1.8184667308938157e-07;1.0449843828474745;9.999952001816629;0.8082646562092942;0.020609166093013533;0.02153584277330311;0.9999934266019006;0.808533450527657;0.999999163559778
21.734827;1.0444402426284782;0.8333312585558422;0.7978612184349309;-1.9313808546914816e-07;-1.8184256228440322e-07;1.0449844157542396;9.999954009002103;0.8082646282304523;0.02060916732769823;0.021535839164658472;0.9999932903081546;0.8085335374940077;0.9999993833764248
21.744827;1.0444401611007437;0.833331295903639;0.7978611138627175;-1.9305919445411585e-07;-1.818381846650547e-07;1.044984443734425;9.999956010115971;0.8082646002888191;0.020609168395660998;0.02153583541673763;0.9999931514426927;0.8085336243759027;0.9999996034875575
21.754827;1.0444400794278663;0.8333313365899491;0.797861015249613;-1.929796905634919e-07;-1.8183359011505755e-07;1.0449844668097061;9.999958001037683;0.8082645717531788;0.020609169295849696;0.021535831538826673;0.999993010135568;0.8085337106607766;0.9999998235244322
21.764827;1.0444399978482986;0.8333313809510482;0.7978609225638529;-1.928997561965232e-07;-1.818288543224887e-07;1.0449844850931849;9.999959978917543;0.8082645419853917;0.020609170025451335;0.021535827542163002;0.9999928663622533;0.8085337959222825;1.0000000428857108
21.774827;1.0444399166950964;0.8333314292722519;0.7978608356477788;-1.9281956893453145e-07;-1.818240439933057e-07;1.0449844987389751;9.999961941821624;0.8082645104116168;0.020609170579736345;0.02153582344052478;0.999992720042586;0.808533879854452;1.0000002608430174
21.784827;1.0444398363262857;0.8333314818124938;0.7978607542849787;-1.9273926760966105e-07;-1.8181920147172192e-07;1.0449845079073277;9.999963888740371;0.8082644765109579;0.020609170953158798;0.02153581924894616;0.9999925711179245;0.8085339621989385;1.000000476694067
21.794827;1.0444397570430954;0.8333315388525188;0.7978606783297163;-1.9265896133872776e-07;-1.8181435683155512e-07;1.0449845127824413;9.999965819612799;0.8082644398027148;0.0206091711404264;0.021535814982654534;0.9999924195340616;0.808534042675594;1.0000006898758567
21.804827;1.0444396791142505;0.8333316006731889;0.7978606078005461;-1.9257874954966902e-07;-1.818095496344793e-07;1.0449845135858697;9.999967734860506;0.8082643998987525;0.02060917113801034;0.021535810656872833;0.99999226528531;0.8085341209940948;1.0000008999788654
21.814827;1.0444396028336442;0.8333316674414873;0.7978605428828923;-1.9249871958627263e-07;-1.818048203386878e-07;1.044984510539661;9.999969635058338;0.8082643565302383;0.020609170944928517;0.021535806286679938;0.9999921085269461;0.8085341969121884;1.000001106686742
21.824827;1.0444395284843218;0.8333317391085173;0.7978604838436288;-1.9241893333853106e-07;-1.8180017654010757e-07;1.044984503827133;9.999971520583125;0.8082643094872674;0.020609170561724947;0.021535801886322554;0.9999919496092831;0.8085342702615348;1.0000013096948335
21.834827;1.0444394563267443;0.8333318153944093;0.7978604309264982;-1.9233941310674807e-07;-1.8179557548370048e-07;1.0449844936243409;9.999973390998731;0.8082642585500436;0.02060916998839046;0.021535797468128042;0.9999917890257777;0.8085343409183321;1.0000015086584082
21.844827;1.0444393866836055;0.8333318958736845;0.7978603843140705;-1.9226013321633294e-07;-1.817909343975991e-07;1.0449844801821835;9.999975245071708;0.8082642034730424;0.020609169222446485;0.021535793042530497;0.999991627375877;0.8085344087881665;1.0000017032165869
21.854827;1.0444393199681299;0.8333319801125824;0.7978603441452445;-1.9218104795276667e-07;-1.81786152065978e-07;1.0449844638502235;9.999977081398537;0.8082641440165036;0.020609168258564733;0.021535788620692723;0.9999914653514566;0.8085344738329748;1.0000018930540522
21.864827;1.0444392565643723;0.8333320677344157;0.7978603105119975;-1.9210215572314272e-07;-1.8178112680741606e-07;1.0449844449849588;9.999978899079697;0.8082640799958527;0.020609167089503617;0.021535784217551077;0.9999913037063937;0.8085345360907578;1.0000020778988192
21.874827;1.04443919671319;0.8333321583579457;0.7978602834207907;-1.9202353446399817e-07;-1.817757709806306e-07;1.0449844238713277;9.999980698116257;0.8082640112758133;0.020609165707950895;0.02153577985096657;0.9999911432262283;0.8085345956855874;1.0000022574173955
21.884827;1.0444391405501556;0.8333322515275885;0.7978602627382672;-1.9194532189346228e-07;-1.8177002566626926e-07;1.0449844007605638;9.999982479028716;0.8082639377109678;0.02060916410960974;0.02153577553854576;0.9999909847387922;0.8085346527967396;1.000002431102268
21.894827;1.0444390881798593;0.8333323467426813;0.7978602481521583;-1.9186767223512892e-07;-1.8176386494203147e-07;1.0449843759212545;9.999984242356083;0.8082638591280642;0.020609162295684165;0.021535771296692926;0.9999908291494929;0.8085347075317472;1.0000025982648226
21.904827;1.0444390396999552;0.833332443524424;0.7978602391900369;-1.9179070403003228e-07;-1.8175728292575658e-07;1.0449843496381046;9.999985988897345;0.8082637753444669;0.02060916027273641;0.021535767140573637;0.9999906774488365;0.8085347597764589;1.0000027581089388
21.914827;1.0444389952403883;0.8333325414561515;0.7978602352797739;-1.9171447004888947e-07;-1.8175026783700247e-07;1.044984322230717;9.9999877197398;0.8082636861632945;0.02060915805056747;0.021535763082978564;0.9999905306831662;0.8085348091376267;1.0000029097958187
21.924827;1.0444389549735937;0.8333326402174901;0.797860235812076;-1.9163898700678176e-07;-1.8174277404355998e-07;1.0449842940918388;9.999989435261607;0.8082635913786173;0.02060915563964406;0.021535759133627364;0.9999903898939544;0.8085348550359105;1.0000030524834291
21.934827;1.0444389190528796;0.8333327396115613;0.7978602402157241;-1.915642875878582e-07;-1.8173471507316875e-07;1.044984265670531;9.999991134622105;0.8082634907981566;0.02060915304953571;0.021535755299390284;0.9999902560617068;0.8085348968858024;1.000003185392884
21.944827;1.0444388875794126;0.8333328395871297;0.7978602480227877;-1.91490430477881e-07;-1.8172598326510698e-07;1.0449842374172003;9.999992816527605;0.8082633842324898;0.020609150289738726;0.02153575158467952;0.9999901301005487;0.8085349341912101;1.0000033079025956
21.954827;1.044438860646617;0.8333329402505819;0.7978602588828709;-1.9141747309070034e-07;-1.8171647599612092e-07;1.0449842097485451;9.999994479279481;0.808263271473789;0.02060914737192526;0.021535747991334887;0.9999900128542338;0.8085349665300636;1.000003419573581
21.964827;1.0444388383945467;0.8333330417993778;0.7978602725756123;-1.913454563517357e-07;-1.8170611190161822e-07;1.0449841830515993;9.999996119767996;0.8082631522995475;0.02060914431066737;0.02153574451799489;0.9999899050532097;0.8085349935458359;1.0000035200613346
21.974827;1.0444388210144424;0.8333331444023007;0.797860289008315;-1.912744143825317e-07;-1.8169482751035534e-07;1.0449841577143357;9.999997733637594;0.8082630265087266;0.020609141122054392;0.021535741160463393;0.9999898072565129;0.808535014971044;1.0000036090242381
21.984827;1.0444388086850245;0.8333332481456286;0.7978603081536322;-1.9120438696070585e-07;-1.81682562315414e-07;1.0449841341347563;9.999999316903587;0.8082628939916482;0.020609137821698955;0.021535737914269305;0.9999897198028006;0.8085350306205119;1.0000036861397625
21.994827;1.0444388014395694;0.8333333530527876;0.7978603300359458;-1.911354195088077e-07;-1.8166925608886282e-07;1.0449841126807768;10.000000866807058;0.8082627547632241;0.020609134423336783;0.021535734777147156;0.9999896428087259;0.8085350403273704;1.0000037511627147
22.004827;1.0444387990457507;0.8333334591172653;0.797860354759702;-1.910675435772617e-07;-1.8165485987610914e-07;1.0449840936473187;10.000002380665734;0.8082626089348587;0.02060913093901023;0.02153573174791179;0.9999895762178025;0.8085350438744363;1.0000038039147368
22.014827;1.0444388010605887;0.8333335663196372;0.7978603824162045;-1.9100075962402297e-07;-1.8163934276646402e-07;1.0449840772527939;10.000003854479074;0.8082624567094915;0.020609127379752522;0.02153572882356776;0.9999895198361471;0.8085350409817347;1.0000038441995789
22.024827;1.0444388070495376;0.8333336745930041;0.797860412962946;-1.909350552282457e-07;-1.8162268975589971e-07;1.0449840636280352;10.000005283323231;0.8082622984076981;0.02060912375495534;0.021535725998651153;0.9999894733284157;0.8085350313360594;1.0000038717187036
22.034827;1.0444388167331693;0.8333337837528361;0.7978604462689097;-1.9087043897660587e-07;-1.8160490395037953e-07;1.044984052780678;10.000006662546916;0.8082621344566341;0.020609120071161027;0.021535723266218415;0.9999894362342882;0.8085350145995341;1.0000038861079124
22.044827;1.0444388299855616;0.8333338934575765;0.7978604822166003;-1.9080695537898273e-07;-1.8158602455015555e-07;1.044984044591108;10.000007987820819;0.8082619653342731;0.020609116332239767;0.021535720618672777;0.999989408042227;0.8085349903664947;1.0000038870785044
22.054827;1.0444388468173513;0.8333340031979701;0.7978605207224668;-1.9074467575725502e-07;-1.8156614336270445e-07;1.044984038831476;10.00000925475588;0.8082617914945364;0.02060911254151691;0.02153571804834106;0.9999893882870307;0.8085349581543986;1.0000038744918391
22.064827;1.0444388673664187;0.8333341123046846;0.7978605617220088;-1.906836663776336e-07;-1.8154539495089541e-07;1.0449840351567141;10.000010459588394;0.8082616132878567;0.020609108703867816;0.021535715547375066;0.9999893766058532;0.8085349174897603;1.0000038482911726
22.074827;1.0444388918343506;0.8333342200091716;0.7978606051037707;-1.9062395970059938e-07;-1.8152392988067515e-07;1.0449840331009839;10.000011599877146;0.8082614309365228;0.020609104826132926;0.021535713106964227;0.9999893727061009;0.808534867966225;1.0000038083858904
22.084827;1.0444389203850195;0.8333343255471731;0.7978606506101418;-1.9056555970026107e-07;-1.8150189733060496e-07;1.044984032158321;10.000012674010092;0.8082612446202885;0.020609100917152946;0.021535710716884083;0.9999893762759323;0.8085348092069579;1.000003754634211
22.094827;1.0444389530835418;0.8333344282429832;0.7978606978587635;-1.9050845513958712e-07;-1.8147944556450763e-07;1.0449840319102675;10.000013679967282;0.8082610545681415;0.020609096988065026;0.021535708365963104;0.9999893868798704;0.8085347408215711;1.000003686887624
22.104827;1.0444389899099817;0.8333345275261207;0.7978607464592957;-1.9045261382549207e-07;-1.814567267219664e-07;1.0449840320826713;10.00001461423715;0.8082608610224367;0.020609093051037183;0.02153570604336648;0.9999894039026792;0.8085346624044683;1.0000036049703274
22.114827;1.0444390308054488;0.8333346229024725;0.7978607960872672;-1.9039798622761245e-07;-1.8143389590775105e-07;1.0449840325068067;10.000015471909618;0.8082606641428063;0.020609089116472062;0.021535703739502636;0.9999894266217116;0.8085345735879537;1.0000035086923729
22.124827;1.0444390757054913;0.8333347139585664;0.7978608465176202;-1.9034453308688877e-07;-1.814111050139741e-07;1.044984033047675;10.000016247690766;0.8082604639806428;0.02060908519140549;0.021535701445829867;0.9999894543577948;0.8085344741270488;1.0000033979746643
22.134827;1.0444391245512743;0.8333348004147306;0.7978608976286027;-1.90292238882185e-07;-1.8138850048665716e-07;1.0449840335482345;10.00001693647495;0.8082602605236034;0.02060908127985894;0.021535699154270147;0.9999894866015547;0.8085343639023167;1.0000032729277513
22.144827;1.044439177324803;0.8333348821467973;0.7978609493807765;-1.902410940003871e-07;-1.8136623695453598e-07;1.0449840338321856;10.000017532986142;0.8082600537403105;0.02060907738385303;0.021535696857248973;0.9999895230482876;0.808534242845981;1.0000031337947464
22.154827;1.0444392341181272;0.8333349591591149;0.7978610018307314;-1.901910872520081e-07;-1.8134447167615244e-07;1.0449840337626706;10.000018031333699;0.8082598436117907;0.020609073504304857;0.02153569455008945;0.9999895635047793;0.8085341109293066;1.0000029808241282
22.164827;1.0444392951520909;0.8333350316104493;0.7978610551465586;-1.901422240309601e-07;-1.813233208552809e-07;1.0449840332300078;10.000018425912646;0.8082596301458831;0.020609069641141585;0.021535692234824908;0.999989607776618;0.8085339682238241;1.000002814170553
22.174827;1.0444393607128648;0.8333350998517801;0.7978611095480274;-1.900945346260701e-07;-1.8130283777311655e-07;1.0449840320553834;10.000018713353557;0.8082594133426366;0.020609065792859156;0.0215356899212984;0.9999896556666165;0.8085338149479284;1.0000026339116426
22.184827;1.0444394310443876;0.8333351643172734;0.7978611652091546;-1.9004806652419164e-07;-1.8128303547583234e-07;1.0449840299877673;10.000018893351376;0.808259193148165;0.02060906195646703;0.021535687624328878;0.9999897070104379;0.808533651445464;1.0000024401757774
22.194827;1.04443950625885;0.8333352253608983;0.7978612221926035;-1.9000288314326436e-07;-1.8126391777674763e-07;1.0449840268126407;10.00001896809889;0.8082589694529766;0.02060905812763108;0.021535685359499502;0.9999897616431521;0.8085334781044226;1.0000022332743215
22.204827;1.0444395863066598;0.8333352832252483;0.7978612804421351;-1.8995905853347997e-07;-1.8124550333969756e-07;1.0449840224391693;10.000018941651625;0.8082587421358828;0.020609054300648324;0.021535683140497433;0.9999898193733378;0.8085332953045545;1.0000020137174772
22.214827;1.0444396709694246;0.8333353380965453;0.7978613398394999;-1.899166526632759e-07;-1.812278358612654e-07;1.0449840169429958;10.000018818955757;0.8082585111292513;0.020609050469411788;0.021535680979117396;0.9999898800267027;0.8085331034534377;1.0000017820847897
22.224827;1.0444397599022175;0.8333353901334;0.7978614002804852;-1.8987569990649815e-07;-1.8121097069677573e-07;1.0449840105849924;10.000018604760363;0.8082582764505517;0.020609046629711858;0.021535678886750544;0.9999899434386722;0.8085329030417592;1.0000015388714347
22.234827;1.044439852763298;0.8333354394448202;0.7978614617094254;-1.8983623342110196e-07;-1.8119495546313096e-07;1.0449840037568061;10.000018303616967;0.8082580381791288;0.020609042780319112;0.021535676875142296;0.99999000937489;0.8085326946332568;1.0000012844611728
22.244827;1.0444399492842218;0.8333354860345574;0.7978615241070944;-1.8979831525356357e-07;-1.81179825184771e-07;1.0449839968727854;10.000017920210272;0.8082577964437776;0.020609038921504747;0.021535674955025376;0.9999900775319993;0.8085324788234494;1.0000010192217825
22.254827;1.0444400491876835;0.8333355297681909;0.797861587463257;-1.8976204056027536e-07;-1.8116561045447898e-07;1.0449839903210605;10.000017459042356;0.8082575514428565;0.020609035052787494;0.021535673133988322;0.9999901476237686;0.8085322562509347;1.0000007436036624
22.264827;1.044440152124947;0.8333355703950683;0.7978616517490174;-1.8972752121110573e-07;-1.8115236306354224e-07;1.0449839844795341;10.000016923724464;0.8082573034313622;0.020609031172116134;0.021535671416827006;0.9999902194348728;0.8085320276379178;1.0000004582002644
22.274827;1.0444402577399858;0.8333356076139661;0.7978617169033626;-1.8969486909443576e-07;-1.8114018854325764e-07;1.0449839797168612;10.000016316243743;0.8082570526752123;0.02060902727713389;0.02153566980812524;0.9999902928269341;0.8085317937717504;1.000000163786747
22.284827;1.0444403657462313;0.8333356411618692;0.7978617828606062;-1.8966417250658117e-07;-1.811292474010985e-07;1.044983976371372;10.000015636746081;0.8082567994387472;0.020609023366807804;0.021535668312527196;0.9999903677429366;0.8085315554340095;0.9999998612909353
22.294827;1.0444404759359591;0.8333356708692802;0.7978618495566738;-1.896354698394932e-07;-1.8111973093380768e-07;1.0449839747468053;10.000014884057073;0.8082565440021727;0.020609019441931442;0.021535666932536817;0.99999044422826;0.8085313133387697;0.9999995516875814
22.304827;1.044440588132736;0.8333356966679146;0.7978619168496816;-1.8960875162892467e-07;-1.811118539984088e-07;1.044983975144613;10.000014056569668;0.808256286669617;0.020609015505156317;0.021535665668863783;0.99999052245976;0.8085310680593648;0.9999992359094809
22.314827;1.0444407021312794;0.8333357185806568;0.797861984450113;-1.895839757406843e-07;-1.811058595221971e-07;1.0449839779070875;10.000013153034498;0.8082560277783686;0.02060901156122479;0.021535664523467172;0.9999906027326413;0.8085308199409998;0.9999989148130329
22.324827;1.0444408176757813;0.8333357366889093;0.7978620519610056;-1.8956106717058205e-07;-1.8110200832387433e-07;1.0449839834318027;10.000012172985253;0.808255767722061;0.020609007617001532;0.021535663501519926;0.9999906853820565;0.8085305690944649;0.9999985891670118
22.334827;1.0444409344923715;0.8333357511012429;0.7978621189947979;-1.8953992357259388e-07;-1.8110056443183697e-07;1.0449839921579822;10.000011116856115;0.8082555069581604;0.020609003681304798;0.021535662611919585;0.9999907707296573;0.8085303154905231;0.9999982596669156
22.344827;1.0444410523607475;0.8333357619440751;0.7978621852519558;-1.895204446217432e-07;-1.8110178842205365e-07;1.044984004521697;10.000009986055021;0.8082552459744885;0.020608999764942185;0.021535661866672277;0.9999908591109498;0.8085300590555377;0.9999979269451389
22.354827;1.0444411711557977;0.8333357693447655;0.7978622504974884;-1.8950256915337374e-07;-1.8110593183060823e-07;1.0449840208631158;10.000008782916058;0.8082549852248193;0.020608995880047356;0.021535661278427393;0.9999909509038413;0.8085297997072305;0.9999975915458447
22.364827;1.0444412908071354;0.833335773415667;0.7978623145109497;-1.8948629329979777e-07;-1.811132293258765e-07;1.0449840413427756;10.000007510168915;0.8082547250562149;0.020608992037880317;0.02153566085883316;0.9999910465153273;0.8085295373740697;0.9999972539190568
22.374827;1.0444414112167528;0.8333357742529095;0.797862377082984;-1.8947165315359593e-07;-1.811238930731689e-07;1.0449840659617657;10.000006170388001;0.8082544656760254;0.020608988246348974;0.021535660620010836;0.9999911463901113;0.8085292720155115;0.9999969144622809
22.384827;1.0444415322060776;0.8333357719072183;0.7978624380244128;-1.8945868107297507e-07;-1.8113810402748714e-07;1.0449840946563653;10.00000476595363;0.8082542071865588;0.020608984509772103;0.02153566057505699;0.9999912510443947;0.8085290036107262;0.9999965735607588
22.394827;1.0444416535288303;0.8333357663242825;0.7978624971515457;-1.8944736412346168e-07;-1.8115599529703295e-07;1.0449841273694394;10.000003299329641;0.8082539496219314;0.02060898083129802;0.021535660734179295;0.9999913610427283;0.8085287321666048;0.9999962316045238
22.404827;1.0444417749483474;0.833335757340997;0.7978625542634674;-1.8943763596542132e-07;-1.8117764504870865e-07;1.0449841640691708;10.00000177360789;0.8082536929433128;0.020608977214392987;0.02153566110056666;0.999991476941061;0.8085284577690397;0.9999958890095066
22.414827;1.0444418963353077;0.8333357447819442;0.7978626091315025;-1.8942940472613644e-07;-1.8120308785066098e-07;1.0449842047059827;10.000000192925942;0.8082534370479179;0.020608973661502786;0.02153566167114665;0.9999915992667688;0.8085281806173837;0.9999955462516997
22.424827;1.0444420176616827;0.8333357285644811;0.7978626615284661;-1.894225832232706e-07;-1.812323265961126e-07;1.0449842491448977;9.999998562026615;0.8082531818238613;0.020608970172656883;0.02153566244020959;0.9999917284835381;0.8085279010347235;0.9999952038885382
22.434827;1.0444421388554808;0.8333357087013314;0.7978627113096491;-1.8941709172214995e-07;-1.8126533381623652e-07;1.0449842971725423;9.999996885431733;0.8082529272151523;0.02060896674548461;0.02153566340125134;0.9999918649303695;0.8085276194495883;0.999994862534652
22.444827;1.0444422597254626;0.8333356852478458;0.7978627584948117;-1.8941282842223329e-07;-1.813020511787936e-07;1.0449843485632766;9.999995167458085;0.8082526732665438;0.020608963375551403;0.021535664547437574;0.9999920088190897;0.8085273363410926;0.9999945228196752
22.454827;1.0444423800670868;0.833335658315568;0.7978628032908494;-1.8940963938607898e-07;-1.8134239065462449e-07;1.0449844030870394;9.999993413205791;0.8082524200939036;0.020608960057491896;0.021535665871753113;0.9999921602711742;0.8085270521993819;0.999994185387199
22.464827;1.0444424997520572;0.8333356281245943;0.7978628460291961;-1.8940733221482366e-07;-1.8138623086015036e-07;1.0449844604730811;9.999991629348026;0.8082521677660693;0.020608956786706715;0.02153566736645422;0.9999923193373876;0.8085267675213004;0.999993850882757
22.474827;1.0444426187052558;0.8333355949860294;0.7978628870742679;-1.8940571550520472e-07;-1.8143341058263872e-07;1.0449845204480992;9.999989823816756;0.8082519162278216;0.020608953558731623;0.021535669022974116;0.999992486020945;0.8085264828179185;0.9999935198443671
22.484827;1.044442736907706;0.8333355592241293;0.797862926793059;-1.8940461780214733e-07;-1.814837272315408e-07;1.0449845828369764;9.999988005161207;0.8082516653385903;0.02060895036727208;0.021535670832171536;0.9999926603080344;0.8085261986102527;0.9999931925661792
22.494827;1.0444428544501778;0.8333355211500516;0.7978629655441017;-1.8940388971268607e-07;-1.8153695239749232e-07;1.0449846476004987;9.9999861823382;0.8082514149578129;0.020608947204537587;0.021535672783729302;0.9999928421800488;0.8085259153909019;0.9999928691052318
22.504827;1.0444429715047514;0.8333354811230091;0.7978630036110697;-1.8940340222389036e-07;-1.8159285613055648e-07;1.0449847147696791;9.999984364126968;0.808251165008513;0.02060894406256149;0.021535674865412916;0.999993031588921;0.8085256335905022;0.9999925494416638
22.514827;1.044443088202523;0.8333354395945354;0.7978630411442954;-1.8940304698854444e-07;-1.816512070800506e-07;1.0449847843336617;9.999982558186195;0.8082509155063293;0.020608940933291527;0.021535677063077702;0.9999932284095859;0.8085253536134016;0.9999922336144762
22.524827;1.0444432045662693;0.8333353970650605;0.7978630781821144;-1.8940274791079838e-07;-1.8171175689972083e-07;1.0449848561599644;9.999980770863651;0.8082506665674254;0.020608937808707848;0.021535679361338527;0.9999934324233749;0.8085250759275727;0.9999919217514839
22.534827;1.0444433205430859;0.8333353539721564;0.7978631147077895;-1.8940247058531393e-07;-1.817742433170259e-07;1.0449849300171117;9.9999790076789;0.8082504183890145;0.020608934682304646;0.021535681745293543;0.9999936433287021;0.8085248011256521;0.9999916140638656
22.544827;1.0444434360693275;0.8333353105305809;0.7978631506875696;-1.894022215088666e-07;-1.8183840702019584e-07;1.044985005680689;9.99997727370985;0.808250171201146;0.020608931550454984;0.021535684202995772;0.9999938607517198;0.8085245298932715;0.9999913108543531
22.554827;1.0444435511390593;0.8333352666242133;0.7978631860838628;-1.8940203537560767e-07;-1.819040096851744e-07;1.0449850830605092;9.999975573942873;0.8082499252174368;0.02060892841099076;0.0215356867267354;0.9999940842785032;0.8085242629120758;0.9999910125372476
22.564827;1.0444436658323355;0.8333352218468058;0.7978632208392965;-1.8940194064690726e-07;-1.8197085453167576e-07;1.0449851622816633;9.999973913964194;0.8082496806327494;0.02060892526142349;0.021535689312128643;0.9999943134891573;0.8085240007904357;0.9999907196415122
22.574827;1.0444437803075433;0.8333351756157392;0.7978632548467383;-1.8940192876570155e-07;-1.8203878549177642e-07;1.0449852435919802;9.999972300436095;0.8082494377044921;0.020608922101081877;0.02153569195586936;0.9999945479549549;0.8085237440500725;0.9999904327840017
22.584827;1.044443894804117;0.8333351272624484;0.7978632879455725;-1.8940196173681504e-07;-1.8210765021460382e-07;1.0449853271468066;9.999970740578082;0.8082491968345266;0.020608918933901255;0.021535694653687633;0.9999947872280419;0.8085234931252249;0.9999901526579947
22.594827;1.0444440096075613;0.8333350760897901;0.7978633199558597;-1.8940200676764906e-07;-1.8217727060035676e-07;1.044985412927539;9.999969240962814;0.8082489585206903;0.02060891576713635;0.02153569739989965;0.999995030847861;0.8085232483715457;0.9999898800251245
22.604827;1.044444124946199;0.8333350214204401;0.7978633506835873;-1.8940206290665502e-07;-1.8224745500753726e-07;1.0449855008202427;9.999967806572425;0.8082487232303498;0.02060891260731276;0.021535700188121402;0.9999952783336375;0.8085230100806925;0.9999896156462459
22.614827;1.044444240912967;0.8333349626514152;0.7978633798698344;-1.8940216412580758e-07;-1.8231802039555242e-07;1.0449855906539753;9.999966440869215;0.8082484913739103;0.020608909456909432;0.021535703011812245;0.9999955291730106;0.8085227784675115;0.9999893602151637
22.624827;1.0444443574999074;0.833334899309235;0.7978634072235476;-1.894023689321373e-07;-1.8238879471423213e-07;1.044985682144832;9.999965146789599;0.808248263404919;0.020608906314427508;0.021535705865416907;0.9999957828508572;0.8085225536398857;0.99998911435348
22.634827;1.0444444747073964;0.833334831093481;0.7978634326005873;-1.8940274700209794e-07;-1.824596263176036e-07;1.0449857748822098;9.999963927705252;0.8082480398866608;0.020608903176573583;0.021535708746546055;0.9999960388898034;0.8085223355859963;0.9999888785943878
22.644827;1.0444445926529218;0.8333347578896229;0.7978634561403383;-1.8940337272163858e-07;-1.8253041061569095e-07;1.044985868455836;9.999962787684352;0.8082478214173059;0.02060890003901842;0.021535711656904218;0.9999962968666694;0.8085221242099931;0.9999886533521694
