time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
22.654827;1.0444447116221534;0.8333346797487504;0.797863478217788;-1.8940432703158736e-07;-1.8260108587127082e-07;1.044985962601712;9.999961731106662;0.8082476085066256;0.020608896897005353;0.021535714600574813;0.9999965564248331;0.8085219193963122;0.9999884389172004
22.664827;1.044444832041981;0.8333345968482468;0.7978634993037672;-1.8940568817104306e-07;-1.8267159145202846e-07;1.0449860571795693;9.99996076216578;0.8082474015428609;0.020608893747479994;0.021535717580844174;0.9999968173026447;0.8085217210017757;0.9999882354603481
22.674827;1.0444449544323182;0.8333345094688431;0.79786351986715;-1.8940751574406202e-07;-1.827418413922302e-07;1.0449861520728496;9.999959884686385;0.8082472008335185;0.020608890590218858;0.021535720598393718;0.9999970793761085;0.8085215287850952;0.9999880430528968
22.684827;1.0444450793768503;0.8333344179892614;0.7978635403591681;-1.8940984743040905e-07;-1.8281173163363116e-07;1.0449862472279143;9.999959101988635;0.8082470066268302;0.02060888742721451;0.021535723653361868;0.9999973426477227;0.8085213424276981;0.9999878617348
22.694827;1.044445207494303;0.8333343228527359;0.7978635612388096;-1.8941269986478795e-07;-1.8288116294098263e-07;1.0449863427459969;9.999958416584633;0.8082468190859518;0.020608884261821146;0.021535726748663053;0.9999976071500338;0.8085211616329934;0.9999876916340624
22.704827;1.0444453393706359;0.8333342245347722;0.7978635829807897;-1.8941606574712473e-07;-1.829500563045909e-07;1.0449864388299135;9.999957829973404;0.8082466382683599;0.020608881097893876;0.021535729889660585;0.9999978728969454;0.8085209861389907;0.9999875330273303
22.714827;1.0444454754731978;0.833334123525416;0.7978636060634197;-1.8941991608413284e-07;-1.830183419343833e-07;1.044986535647697;9.999957342712904;0.8082464641650915;0.020608877939343986;0.021535733080683853;0.9999981399311962;0.8085208156373607;0.9999873862490334
22.724827;1.0444456161130835;0.8333340202801116;0.7978636309366642;-1.8942421684892533e-07;-1.8308593510801823e-07;1.044986633256571;9.99995695481013;0.8082462967421898;0.02060887479120703;0.021535736322358102;0.9999984083464538;0.808520649722181;0.9999872515569027
22.734827;1.044445761453865;0.8333339151712565;0.7978636579794276;-1.8942895332902265e-07;-1.8315272850960887e-07;1.0449867315886283;9.999956666183275;0.808246135951789;0.020608871661274637;0.021535739611744983;0.9999986782865983;0.8085204879106108;0.9999871290740933
22.744827;1.044445911548909;0.8333338084597938;0.7978636874871912;-1.8943413846606842e-07;-1.832186115582972e-07;1.044986830456908;9.999956476604796;0.8082459817756704;0.02060886856013341;0.021535742944440744;0.9999989499708186;0.8085203296908909;0.9999870188141186
22.754827;1.0444460664128128;0.8333337002615511;0.7978637196642644;-1.8943979604617622e-07;-1.832835021553952e-07;1.0449869296051983;9.999956385175299;0.8082458342308824;0.020608865500303865;0.02153574631655942;0.9999992236524;0.8085201745608066;0.9999869207639237
22.764827;1.0444462260739127;0.833333590546376;0.7978637546153611;-1.8944594231206633e-07;-1.8334736019135762e-07;1.0449870288050058;9.999956390002648;0.8082456932686887;0.020608862496234243;0.021535749725549166;0.9999994995355265;0.8085200220518068;0.9999868349450555
22.774827;1.0444463905224644;0.8333334791945404;0.7978637923979942;-1.8945258989037368e-07;-1.8341017120916508e-07;1.0449871278939962;9.999956488132232;0.8082455587219903;0.020608859564264784;0.02153575317077786;0.999999777775634;0.8085198717578809;0.9999867613914144
22.784827;1.0444465596145605;0.8333333660805273;0.7978638330751171;-1.89459758256865e-07;-1.834719161087514e-07;1.0449872266913562;9.999956675321927;0.8082454303798434;0.020608856721463956;0.02153575665395501;1.0000000584855213;0.8085197233963708;0.9999867000960465
22.794827;1.0444467330676557;0.8333332511502112;0.7978638766681174;-1.8946747010826304e-07;-1.835325465592248e-07;1.0449873249213888;9.999956945939061;0.8082453080481591;0.020608853984500602;0.021535760177069662;1.000000341661787;0.8085195768881974;0.999986650981706
22.804827;1.0444469105296512;0.8333331344474378;0.797863923062196;-1.8947575639375723e-07;-1.8359198892012538e-07;1.0449874222563913;9.999957293679078;0.8082451915420719;0.020608851370084804;0.021535763738734965;1.000000627120755;0.8085194323965453;0.9999866139059407
22.814827;1.0444470916303579;0.8333330160925388;0.7978639719547749;-1.8948467685786247e-07;-1.836501698961533e-07;1.0449875183788542;9.999957712663258;0.8082450806811936;0.020608848896178866;0.021535767334097185;1.00000091449287;0.808519290282158;0.9999865886527287
22.824827;1.0444472759938037;0.8333328962717285;0.7978640228576181;-1.894943124129134e-07;-1.8370701905955688e-07;1.0449876129981774;9.999958197623545;0.8082449752943153;0.02060884658202479;0.021535770958948548;1.000001203281478;0.8085191510020209;0.9999865748599174
22.834827;1.0444474632433847;0.8333327752517434;0.797864075140211;-1.8950472472279604e-07;-1.8376244167683752e-07;1.0449877058891925;9.999958743597105;0.808244875212044;0.020608844447028887;0.021535774611975696;1.0000014929706589;0.8085190150291658;0.999986571997793
22.844827;1.044447653020941;0.8333326533961566;0.7978641281089102;-1.895159352057124e-07;-1.8381630580851765e-07;1.0449877969318173;9.999959346373233;0.808244780261189;0.020608842508961812;0.021535778291881285;1.0000017830444983;0.8085188828141225;0.9999865794664693
22.854827;1.044447845006893;0.833332531175468;0.7978641810807325;-1.8952793412670215e-07;-1.838684643695675e-07;1.0449878860843576;9.999960002993134;0.8082446902754213;0.020608840781418305;0.021535781993796032;1.0000020729121508;0.8085187547308686;0.9999865966663523
22.864827;1.0444480389391384;0.8333324091536909;0.7978642334008722;-1.8954068048326937e-07;-1.839187905078436e-07;1.044987973304693;9.999960711323613;0.8082446051200205;0.020608839272903363;0.0215357857090584;1.0000023619008587;0.8085186310350976;0.9999866229909752
22.874827;1.0444482346378092;0.8333322879417581;0.7978642844165164;-1.895540964082829e-07;-1.839671962813529e-07;1.044988058461428;9.999961468845786;0.8082445246987567;0.020608837988826442;0.021535789427019586;1.0000026492767566;0.8085185118874455;0.9999866578171869
22.884827;1.044448432017466;0.8333321681612356;0.7978643334719929;-1.8956808843485385e-07;-1.8401362203439645e-07;1.0449881412945878;9.99996227132593;0.8082444489138361;0.02060883693292912;0.021535793137100908;1.0000029342157564;0.80851839738617;0.9999867005106812
22.894827;1.0444486310513017;0.8333320504421536;0.7978643799607864;-1.8958257532360839e-07;-1.840580163570573e-07;1.0449882214298951;9.999963112323949;0.8082443776221878;0.02060883610600767;0.02153579683022864;1.0000032158456467;0.8085182875719994;0.9999867504704343
22.904827;1.0444488316965532;0.8333319354082549;0.7978644234051607;-1.8959749207427196e-07;-1.8410033040473756e-07;1.0449882983916452;9.999963983525966;0.8082443106457033;0.02060883550391389;0.02153580049917362;1.000003493377025;0.8085181824160059;0.9999868072136526
22.914827;1.0444490338144439;0.8333318236271993;0.797864463518133;-1.8961278733615264e-07;-1.8414053119038847e-07;1.0449883716368937;9.99996487564008;0.8082442478046971;0.020608835117494225;0.021535804137974048;1.0000037661670715;0.8085180818210576;0.9999868703967042
22.924827;1.0444492370927585;0.8333317155824417;0.797864500214487;-1.896284395299056e-07;-1.841786299725928e-07;1.0449884406369039;9.999965779808356;0.8082441889411778;0.02060883493547742;0.02153580774030747;1.0000040336649738;0.8085179856834731;0.99998693973285
22.934827;1.0444494410574066;0.8333316117034695;0.7978645335569806;-1.896444777940358e-07;-1.8421469248521785e-07;1.0449885049542278;9.999966688502974;0.8082441339516021;0.02060883494779913;0.021535811298713507;1.0000042953473238;0.8085178939562303;0.9999870149343707
22.944827;1.0444496452388046;0.8333315123865482;0.797864563713569;-1.8966097536646646e-07;-1.8424880006467765e-07;1.0449885642667245;9.999967595396624;0.808244082801199;0.020608835146735078;0.021535814805430657;1.0000045507146427;0.8085178066306221;0.9999870957475233
22.954827;1.0444498493372496;0.8333314179608717;0.7978645909978581;-1.896780246197074e-07;-1.8428099899496175e-07;1.0449886183808217;9.9999684950982;0.8082440355138331;0.020608835526397563;0.021535818251774117;1.0000047993118024;0.808517723691109;0.9999871819960965
22.964827;1.0444500532228091;0.8333313286314129;0.7978646158811595;-1.896957271613957e-07;-1.8431128506176232e-07;1.0449886672751612;9.99996938356051;0.8082439921967968;0.020608836081471855;0.02153582162623677;1.0000050407330467;0.8085176450979142;0.9999872735392368
22.974827;1.044450256813729;0.8333312444164739;0.7978646388859694;-1.8971419548501564e-07;-1.8433962009471027e-07;1.0449887110885552;9.9999702584974;0.808243953050892;0.020608836805894006;0.02153582491505456;1.0000052746015426;0.8085175707831735;0.9999873701377339
22.984827;1.0444504599731192;0.8333311651249126;0.7978646604837767;-1.8973355230056529e-07;-1.8436596646647156e-07;1.0449887500254798;9.999971118829931;0.8082439182990956;0.020608837692028977;0.021535828105102288;1.0000055005416755;0.8085175007140502;0.9999874713657076
22.994827;1.0444506624957726;0.833331090388763;0.797864681081743;-1.89753934790741e-07;-1.843903194072628e-07;1.0449887843027212;9.999971964091815;0.8082438881092402;0.02060883873014202;0.021535831185596554;1.000005718177454;0.8085174350231821;0.9999875766856247
23.004827;1.0444508641293042;0.8333310196820956;0.7978647010105708;-1.8977549695450072e-07;-1.84412713525421e-07;1.0449888141840056;9.999972794335118;0.8082438625859203;0.020608839908272492;0.02153583414753343;1.0000059271556097;0.8085173740437377;0.9999876855652424
23.014827;1.0444510645764025;0.8333309523176581;0.7978647204597645;-1.897983982639626e-07;-1.8443321830093102e-07;1.0449888400023262;9.999973609305469;0.8082438418248838;0.020608841212190625;0.021535836982348008;1.000006127149847;0.8085173181843976;0.9999877974545993
23.024827;1.0444512635078955;0.8333308874867992;0.7978647394241343;-1.8982279277983518e-07;-1.844519398605207e-07;1.0449888621179177;9.999974407194145;0.8082438259561836;0.020608842625211735;0.021535839681465045;1.0000063177859289;0.8085172677756707;0.9999879116722175
23.034827;1.0444514605874253;0.833330824345305;0.7978647577030908;-1.898488222646688e-07;-1.8446901244191493e-07;1.0449888808604415;9.999975184663969;0.8082438150930504;0.02060884412851838;0.02153584223822871;1.000006498564041;0.8085172230460969;0.9999880273773374
23.044827;1.0444516555017596;0.8333307620714343;0.7978647749539052;-1.8987660073741193e-07;-1.8448458313328068e-07;1.0449888964687408;9.999975938426285;0.8082438092432523;0.02060884570253958;0.021535844651073506;1.0000066689326033;0.8085171842400973;0.9999881436689363
23.054827;1.0444518480137277;0.8333306998940584;0.7978647908085046;-1.8990620311578978e-07;-1.8449881569191578e-07;1.0449889090282103;9.999976666816979;0.8082438083189358;0.020608847329348146;0.021535846924578352;1.0000068283902068;0.8085171517103188;0.9999882596754064
23.064827;1.044452037995779;0.8333306371386104;0.7978648049834258;-1.89937665779278e-07;-1.845119110018141e-07;1.0449889184479786;9.99997736958163;0.8082438122302962;0.02060884899389259;0.021535849067687098;1.0000069764335449;0.8085171259093838;0.9999883745405138
23.074827;1.0444522254084703;0.8333305732493198;0.7978648172918436;-1.8997099045751234e-07;-1.845241204895213e-07;1.0449889245009953;9.999978046422584;0.8082438209250962;0.020608850682706542;0.02153585109099101;1.000007112468295;0.8085171073459719;0.9999884874048867
23.084827;1.0444524102478638;0.8333305077686426;0.7978648275915594;-1.900061638475959e-07;-1.8453573505961378e-07;1.044988926905915;9.999978696328313;0.8082438343469434;0.02060885238279108;0.021535853004900424;1.0000072358184904;0.8085170965175388;0.9999885974252405
23.094827;1.0444525924897579;0.8333304403367909;0.7978648357430342;-1.900431834942132e-07;-1.8454704483542732e-07;1.044988925393624;9.999979318057939;0.8082438523958144;0.02060885408207443;0.02153585481936278;1.0000073457752285;0.8085170938764382;0.9999887037846732
23.104827;1.0444527720581536;0.8333303707230914;0.7978648415955463;-1.9008205558005391e-07;-1.8455828379708328e-07;1.044988919740379;9.999979910686369;0.8082438749194166;0.020608855770400433;0.02153585654440988;1.0000074416030242;0.8085170998746828;0.9999888057558439
23.114827;1.0444529488278875;0.8333302988217302;0.7978648449996939;-1.9012277313853498e-07;-1.8456960414739295e-07;1.0449889098028486;9.999980473287845;0.8082439017229192;0.020608857440513488;0.021535858190892668;1.000007522573967;0.8085171149608965;0.9999889027728394
23.124827;1.0444531226302516;0.833330224579728;0.7978648458323594;-1.9016529892438405e-07;-1.8458110834596018e-07;1.0449888955293518;9.999981004186754;0.8082439325948524;0.020608859087924435;0.021535859770852282;1.0000075880985688;0.808517139475109;0.9999889943836646
23.134827;1.0444532932260235;0.8333301479355079;0.7978648440113598;-1.9020955995569774e-07;-1.8459289532605377e-07;1.0449888769077278;9.999981501173387;0.8082439673538565;0.0206088607095633;0.021535861296551505;1.0000076378414382;0.8085171735710287;0.9999890801692196
23.144827;1.0444534602674367;0.8333300688233132;0.7978648395183648;-1.9025545872281072e-07;-1.8460507659365994e-07;1.0449888538797232;9.999981962670788;0.8082440059083559;0.020608862302383745;0.021535862778729518;1.0000076717161086;0.8085172172560419;0.9999891597837133
23.154827;1.0444536233154036;0.8333299871941616;0.7978648324170081;-1.9030288974048854e-07;-1.8461777897789894e-07;1.0449888263001663;9.99998238792435;0.8082440482520378;0.020608863861984662;0.021535864225650642;1.0000076897871728;0.808517270504376;0.9999892330962157
23.164827;1.0444537819143602;0.833329903006981;0.7978648228268895;-1.903517538573715e-07;-1.8463115007472662e-07;1.0449887940103817;9.999982775502996;0.8082440943553599;0.020608865382262354;0.021535865642662622;1.0000076921587397;0.8085173333463711;0.9999893002897959
23.174827;1.0444539356230278;0.833329816176065;0.797864810917642;-1.904019782630393e-07;-1.8464535203566928e-07;1.0449887569430827;9.9999831223536;0.8082441440687995;0.02060886685718515;0.021535867031423784;1.0000076789399774;0.8085174058773064;0.9999893618301225
23.184827;1.044454083951194;0.8333297265311502;0.797864796931833;-1.9045352812364082e-07;-1.8466054422933515e-07;1.0449887151046422;9.999983424825507;0.8082441971436606;0.020608868282047985;0.021535868389320686;1.0000076503170898;0.808517488202249;0.9999894183593803
23.194827;1.0444542263467234;0.8333296338754826;0.7978647811555523;-1.9050639504618701e-07;-1.8467686972286097e-07;1.0449886684813863;9.999983680011088;0.8082442533044285;0.020608869651843276;0.021535869710259597;1.0000076065970136;0.8085175803715814;0.9999894706170609
23.204827;1.0444543623177882;0.8333295380745505;0.7978647638561237;-1.905605780322101e-07;-1.8469445374530773e-07;1.0449886170021927;9.99998388619549;0.8082443122743906;0.020608870959830362;0.021535870987370826;1.0000075481594701;0.8085176823473584;0.9999895193962587
23.214827;1.0444544915244784;0.8333294390776599;0.7978647452256904;-1.9061607224608757e-07;-1.8471341156208355e-07;1.0449885605480513;9.999984042819204;0.8082443737594551;0.020608872199427856;0.021535872216133824;1.0000074754473582;0.8085177940025498;0.9999895654951501
23.224827;1.044454613754131;0.8333293369246617;0.7978647253507136;-1.9067285672810013e-07;-1.8473384126137793e-07;1.044988498978113;9.999984150047853;0.8082444374195515;0.02060887336733965;0.02153587339570082;1.0000073889825005;0.8085179151264803;0.9999896096779817
23.234827;1.0444547288972479;0.8333292317624273;0.7978647042610965;-1.9073088057901804e-07;-1.8475579795179845e-07;1.0449884321758043;9.99998420768093;0.8082445028866089;0.020608874465002303;0.02153587452774806;1.0000072893071534;0.8085180454124288;0.9999896526599312
23.244827;1.0444548369737856;0.8333291237987837;0.7978646820289191;-1.9079006798379794e-07;-1.8477928181089561e-07;1.0449883601056273;9.999984213765792;0.8082445698674492;0.020608875497530925;0.021535875614074836;1.0000071769177217;0.8085181844397742;0.9999896950935296
23.254827;1.0444549381301917;0.8333290132537066;0.7978646588033709;-1.9085033568016213e-07;-1.8480424707657537e-07;1.0449882828851016;9.999984164308437;0.8082446382363931;0.02060887647141329;0.021535876654457248;1.0000070522738589;0.8085183317068888;0.9999897375651323
23.264827;1.0444550325729707;0.8333289004014197;0.7978646347646169;-1.9091160855747467e-07;-1.8483061387801624e-07;1.0449882008059215;9.999984054847312;0.8082447080571468;0.020608877393327316;0.021535877645114984;1.000006915864306;0.8085184867226828;0.9999897805806156
23.274827;1.044455120505261;0.8333287855867371;0.7978646100701398;-1.9097383802905367e-07;-1.8485827147703395e-07;1.04498811424466;9.99998388263902;0.8082447795529032;0.02060887826988832;0.021535878578710338;1.0000067682947194;0.808518649061949;0.9999898245267858
23.284827;1.0444552020663498;0.8333286691536679;0.7978645848291761;-1.9103700755801955e-07;-1.8488707037537625e-07;1.04498802356362;9.999983647427454;0.8082448530254144;0.02060887910765832;0.021535879446350246;1.0000066103351735;0.8085188183144796;0.9999898697060948
23.294827;1.0444552772489917;0.8333285514049735;0.797864559116164;-1.9110111448656564e-07;-1.8491681189001623e-07;1.0449879290845356;9.999983350140203;0.8082449288016049;0.02060887991431814;0.02153588024009002;1.0000064428306343;0.8085189939831704;0.9999899164522684
23.304827;1.0444553458917016;0.8333284326367838;0.7978645330097314;-1.911661432821658e-07;-1.849472507877346e-07;1.0449878311220497;9.999982991134331;0.8082450072830448;0.020608880699919074;0.021535880955365606;1.0000062665401717;0.8085191754420028;0.999989965185401
23.314827;1.04445540775644;0.8333283132177475;0.7978645066240257;-1.9123204569027188e-07;-1.849781146857284e-07;1.0449877300645058;9.999982569739162;0.8082450889882845;0.020608881476540802;0.021535881592655334;1.0000060820788181;0.8085193619918416;0.9999900163438283
23.324827;1.044455462585437;0.8333281936478204;0.7978644801272188;-1.91298734573371e-07;-1.8500913059119107e-07;1.0449876264052729;9.999982084840969;0.808245174486215;0.020608882256996638;0.021535882157378027;1.0000058899961435;0.8085195529624853;0.99999007028601
23.334827;1.0444555101344204;0.8333280745043489;0.7978644537467042;-1.9136608999930978e-07;-1.850400453977801e-07;1.0449875206496415;9.999981535579952;0.8082452643368377;0.02060888305365612;0.021535882659061034;1.0000056908950792;0.8085197477824102;0.9999901272599282
23.344827;1.0444555502162216;0.833327956334359;0.7978644277528587;-1.914339893319286e-07;-1.8507063256817802e-07;1.044987413215864;9.99998092169111;0.8082453591004981;0.02060888387738125;0.02153588310996317;1.0000054854842786;0.8085199459779068;0.9999901874577651
23.354827;1.0444555827250015;0.8333278396371779;0.7978644024168484;-1.9150235150076158e-07;-1.8510069504022593e-07;1.0449873044340765;9.999980243270418;0.8082454593008246;0.020608884736644538;0.02153588352336051;1.000005274546419;0.8085201471453664;0.9999902511341368
23.364827;1.0444556076049811;0.8333277249150516;0.7978643779837432;-1.915711504340895e-07;-1.8513006183442844e-07;1.0449871946078533;9.999979500713218;0.8082455653629306;0.020608885637309757;0.021535883913133703;1.0000050588522482;0.8085203509388629;0.9999903186483399
23.374827;1.0444556248040335;0.8333276126815267;0.7978643546865541;-1.9164039303045063e-07;-1.8515856494938796e-07;1.0449870840596114;9.999978695560861;0.8082456776052328;0.020608886583309772;0.02153588429361593;1.0000048390662921;0.8085205570625054;0.9999903903669077
23.384827;1.0444556343066371;0.8333275034126356;0.7978643327130197;-1.9171008852761435e-07;-1.851860268457738e-07;1.0449869730984334;9.999977831460145;0.8082457962527738;0.020608887578337842;0.021535884677870615;1.0000046157430016;0.8085207652527869;0.9999904666358476
23.394827;1.044455636217921;0.8333273974832973;0.7978643121306043;-1.917802306219127e-07;-1.8521228745948053e-07;1.0449868619682992;9.999976914240971;0.8082459214665999;0.020608888627500693;0.02153588507610275;1.0000043894035129;0.8085209752388453;0.9999905478591299
23.404827;1.044455630745664;0.8333272951259105;0.7978642929344388;-1.9185080881456258e-07;-1.8523723561336029e-07;1.0449867508705708;9.99997595115194;0.8082460533622229;0.020608889737231927;0.021535885496324132;1.0000041605847654;0.8085211867096567;0.9999906344857415
23.414827;1.0444556181081754;0.8333271964399918;0.797864275186387;-1.9192182662940228e-07;-1.8526080064240776e-07;1.0449866399981955;9.99997494978361;0.8082461919991731;0.020608890914344927;0.02153588594598346;1.0000039298453378;0.8085213993386424;0.9999907269517787
23.424827;1.0444555985559898;0.8333271014311461;0.7978642590344129;-1.9199329688239803e-07;-1.8528291287475454e-07;1.0449865295291494;9.999973917044327;0.8082463373955135;0.020608892165950392;0.021535886432906413;1.0000036977475473;0.8085216128302462;0.999990825677506
23.434827;1.0444555724552012;0.8333270100251181;0.7978642446170019;-1.9206523022586627e-07;-1.8530348410191737e-07;1.0449864196867433;9.999972858736848;0.808246489546454;0.02060889349923916;0.021535886965943017;1.0000034648280245;0.8085218269301677;0.9999909310329768
23.444827;1.0444555402786084;0.8333269220877465;0.7978642319975454;-1.9213763257979126e-07;-1.853224354518256e-07;1.044986310830459;9.999971780079953;0.8082466484077991;0.02060889492013792;0.021535887554964887;1.0000032315964162;0.8085220413998507;0.9999910432905409
23.454827;1.044455502544572;0.8333268375072848;0.7978642211466279;-1.9221051039874068e-07;-1.853397356269633e-07;1.0449862033991724;9.999970686126018;0.8082468138775436;0.020608896431917798;0.021535888209713524;1.000002998540617;0.8085222559681937;0.9999911626235704
23.464827;1.0444554597796072;0.8333267562749787;0.7978642119783463;-1.922838885440015e-07;-1.8535540454780336e-07;1.0449860977838523;9.999969581134918;0.80824698580257;0.020608898034376846;0.021535888938479852;1.0000027660639457;0.8085224702917444;0.9999912891148535
23.474827;1.044455412533979;0.8333266784902337;0.7978642044628441;-1.9235781981181825e-07;-1.853694836978928e-07;1.0449859942565531;9.999968467720485;0.8082471640006281;0.020608899723783904;0.021535889747388584;1.0000025344131669;0.808522683975641;0.999991422764708
23.484827;1.0444553613897345;0.8333266043112226;0.797864198688899;-1.9243236906296202e-07;-1.853820005938185e-07;1.044985892912693;9.999967346900418;0.8082473482699496;0.02060890149391132;0.021535890640435474;1.0000023037521617;0.8085228966579838;0.999991563494573
23.494827;1.0444553068792466;0.8333265338711814;0.7978641947787238;-1.9250760118063174e-07;-1.8539294988869873e-07;1.0449857936730411;9.999966219014976;0.8082475383682619;0.020608903336893566;0.021535891619738082;1.0000020743476916;0.8085231080875338;0.9999917111850092
23.504827;1.044455249404628;0.8333264672096757;0.7978641927840253;-1.9258358342234e-07;-1.8540229509036528e-07;1.0449856963844342;9.999965084694512;0.8082477339798134;0.020608905243082516;0.021535892685057522;1.0000018466687797;0.8085233181252133;0.9999918657609574
23.514827;1.0444551892507863;0.833326404295755;0.797864192688671;-1.9266037981744998e-07;-1.8540997767274704e-07;1.0449856008809004;9.999963945564584;0.8082479346962003;0.02060890720135859;0.021535893832549224;1.0000016212908567;0.8085235266651405;0.9999920272131994
23.524827;1.0444551266384206;0.8333263450981401;0.7978641944616153;-1.9273804528315273e-07;-1.854159208823369e-07;1.0449855069555647;9.99996280461672;0.8082481400161228;0.020608909200083254;0.021535895054222785;1.0000013987184886;0.8085237335259768;0.999992195520376
23.534827;1.0444550617411656;0.8333262896357319;0.7978641980927954;-1.9281662613314478e-07;-1.854200230143171e-07;1.0449854143494934;9.999961665690513;0.8082483493789733;0.020608911226993945;0.021535896339604153;1.000001179327432;0.8085239384081312;0.999992370572157
23.544827;1.0444549946987864;0.8333262379910577;0.7978642036163788;-1.9289614126605945e-07;-1.854221540756764e-07;1.0449853227312644;9.999960532773871;0.8082485622177396;0.020608913268789025;0.02153589767841584;1.0000009633908011;0.8085241409760001;0.9999925521887512
23.554827;1.0444549257086901;0.8333261902505178;0.7978642110973378;-1.929765544347785e-07;-1.8542217452292503e-07;1.0449852316194073;9.999959410644388;0.808248777982069;0.02060891531234282;0.021535899061709586;1.000000751050224;0.8085243409539081;0.9999927402058084
23.564827;1.0444548551279782;0.8333261464231437;0.7978642205714603;-1.9305776746082966e-07;-1.8541996066411636e-07;1.0449851403635289;9.999958306091235;0.8082489961464783;0.02060891734616502;0.02153590048109214;1.000000542298622;0.8085245381098509;0.9999929344991237
23.574827;1.0444547834764104;0.8333261064195991;0.7978642320076185;-1.931396271259785e-07;-1.8541541394779306e-07;1.044985048245649;9.99995722761473;0.8082492162292024;0.02060891936043201;0.021535901927665555;1.0000003370489794;0.808524732204249;0.9999931349366192
23.584827;1.044454711360756;0.8333260700860576;0.7978642453299829;-1.9322193014851414e-07;-1.8540845250130103e-07;1.0449849546587735;9.999956183808125;0.8082494377740481;0.020608921346594974;0.021535903391749503;1.000000135196584;0.808524923002793;0.9999933413699738
23.594827;1.044454639350812;0.8333260372467007;0.7978642604400947;-1.933044226917814e-07;-1.853989971744162e-07;1.0449848592636028;9.999955182582225;0.8082496602780201;0.020608923296746576;0.02153590486356501;0.9999999366058452;0.8085251103046557;0.9999935536699686
23.604827;1.0444545678629105;0.8333260076916214;0.7978642772031598;-1.9338681341005272e-07;-1.8538697956019632e-07;1.044984762016837;9.999954231458073;0.8082498831516963;0.020608925202365253;0.02153590633412931;0.9999997411035674;0.8085252939234072;0.999993771685472
23.614827;1.0444544971609278;0.8333259811593184;0.7978642954265072;-1.934688142040418e-07;-1.853723754134157e-07;1.044984663090592;9.999953337462795;0.8082501057678914;0.02060892705477565;0.02153590779447267;0.9999995485648258;0.8085254736369961;0.9999939951454856
23.624827;1.0444544274363174;0.8333259574061473;0.7978643148386185;-1.9355017809862105e-07;-1.8535521264831876e-07;1.0449845627615495;9.999952506890365;0.8082503275203216;0.02060892884789227;0.021535909233408174;0.9999993589949288;0.8085256491552459;0.9999942236589899
23.634827;1.044454358854816;0.8333259362729644;0.79786433510092;-1.9363070521862088e-07;-1.8533553553047648e-07;1.0449844613497186;9.999951745520988;0.8082505478278661;0.020608930580083874;0.0215359106366119;0.999999172471165;0.8085258201268537;0.9999944567974414
23.644827;1.04445429157628;0.8333259176579451;0.7978643558670917;-1.937102265159665e-07;-1.8531338571813532e-07;1.0449843592589008;9.999951058251776;0.8082507661406494;0.02060893225415198;0.0215359119880135;0.999998989019664;0.8085259861714645;0.9999946941102876
23.654827;1.0444542257552194;0.8333259014653441;0.7978643768295399;-1.9378858325486518e-07;-1.8528882222016247e-07;1.0449842570318688;9.999950448334914;0.8082509819913624;0.020608933876084475;0.021535913272218973;0.9999988085650265;0.8085261469328345;0.99999493506706
23.664827;1.0444541615093168;0.8333258875825361;0.7978643977374217;-1.9386561454927355e-07;-1.8526192934945497e-07;1.0449841553074566;9.999949917653327;0.8082511950282796;0.020608935453038105;0.021535914476280425;0.9999986309640838;0.8085263021470804;0.9999951790232435
23.674827;1.044454098899968;0.8333258758546315;0.7978644183927315;-1.939411669188874e-07;-1.852327981261529e-07;1.0449840547051024;9.99994946719931;0.8082514050017621;0.020608936991986928;0.021535915589382677;0.99999845607676;0.8085264516705089;0.9999954252447308
23.684827;1.044454037937126;0.8333258660754479;0.7978644386107785;-1.9401511456410287e-07;-1.852015157846462e-07;1.044983955755013;9.999949096467324;0.8082516117851198;0.020608938499227233;0.021535916600922765;0.9999982837884815;0.8085265954428293;0.9999956729561528
23.694827;1.0444539785742093;0.8333258580421123;0.7978644581643091;-1.9408736583027282e-07;-1.8516817394628075e-07;1.044983858936255;9.999948803105761;0.808251815422846;0.0206089399798077;0.021535917499490968;0.9999981139739855;0.80852673344323;0.9999959213481722
23.704827;1.0444539206887653;0.8333258516214149;0.7978644767457382;-1.9415786087822576e-07;-1.8513287201455682e-07;1.0449837647274776;9.999948584045855;0.8082520161101736;0.020608941438305012;0.021535918273400574;0.9999979465356905;0.808526865672016;0.9999961695394339
23.714827;1.0444538640708123;0.8333258467527205;0.7978644940100219;-1.9422656734819897e-07;-1.8509571349042866e-07;1.0449836735774078;9.999948436856638;0.8082522141230365;0.020608942881496665;0.02153591891150094;0.9999977815122767;0.8085269921237556;0.9999964165992605
23.724827;1.0444538084570443;0.8333258433989504;0.7978645096981652;-1.9429346768048748e-07;-1.8505681532516092e-07;1.0449835858410053;9.999948360081943;0.8082524097473875;0.020608944319071957;0.021535919404504444;0.999997619086399;0.8085271127346051;0.9999966616300192
23.734827;1.0444537536427148;0.833325841507336;0.7978645236995602;-1.9435854192684124e-07;-1.8501631597494384e-07;1.044983501736045;9.999948352657682;0.8082526031891245;0.020608945761167865;0.021535919746218945;0.9999974594777377;0.8085272273663148;0.9999969037587152
23.744827;1.0444536995865832;0.8333258410271953;0.7978645360002612;-1.9442176066706332e-07;-1.8497436279356613e-07;1.0449834213502904;9.999948413250172;0.8082527944959407;0.020608947216694394;0.021535919932958454;0.9999973028561735;0.8085273358839806;0.999997142067244
23.754827;1.0444536463681666;0.8333258419801849;0.7978645466200175;-1.9448310129495088e-07;-1.8493109025787218e-07;1.044983344707889;9.999948540342455;0.8082529835659347;0.020608948693701716;0.021535919962276773;0.9999971493230578;0.8085274382578203;0.9999973756124567
23.764827;1.0444535940330524;0.8333258445514398;0.7978645555728953;-1.9454257248956202e-07;-1.8488660263224055e-07;1.0449832718424457;9.999948732488996;0.8082531702296872;0.020608950198987955;0.02153591983251854;0.9999969989134155;0.8085275345948338;0.9999976035147005
23.774827;1.0444535425068935;0.8333258491299068;0.7978645628365251;-1.9460021203592456e-07;-1.8484097492229423e-07;1.044983202849932;9.99994898813514;0.8082533543283609;0.02060895173661613;0.021535919542734597;0.9999968515684319;0.8085276251028115;0.9999978250122027
23.784827;1.0444534916522157;0.8333258562098742;0.797864568365915;-1.9465606392658796e-07;-1.8479426792109213e-07;1.04498313789561;9.999949305514049;0.8082535357767326;0.020608953308031384;0.0215359190924887;0.9999967070934445;0.8085277100240392;0.9999980394546795
23.794827;1.0444534413360544;0.833325866230309;0.797864572155088;-1.947101645025634e-07;-1.8474653242590183e-07;1.0449830771459072;9.999949682636757;0.8082537146174676;0.020608954913506766;0.02153591848103915;0.9999965652077316;0.8085277895698043;0.9999982462716795
23.804827;1.0444533913851508;0.8333258795285232;0.7978645742953384;-1.9476253499273345e-07;-1.846978031891485e-07;1.0449830207343436;9.999950117157912;0.8082538910219297;0.020608956552435106;0.021535917706343947;0.9999964256946803;0.8085278639073886;0.9999984449568889
23.814827;1.0444533415360748;0.8333258964035799;0.7978645749784771;-1.948131763632053e-07;-1.8464810124006954e-07;1.0449829688185448;9.99995060643622;0.8082540652249898;0.020608958222843515;0.02153591676527797;0.9999962884930453;0.8085279332417105;0.9999986350955075
23.824827;1.0444532914575448;0.8333259171536695;0.7978645744283489;-1.9486207387764037e-07;-1.8459745680036935e-07;1.0449829215783455;9.999951147963653;0.8082542374290638;0.020608959921693572;0.02153591565488648;0.9999961536454363;0.8085279979176427;0.9999988164088205
23.834827;1.0444532407502956;0.8333259420689506;0.7978645728166445;-1.9490920491876432e-07;-1.8454595103892116e-07;1.0449828790804008;9.999951739722071;0.8082544077434985;0.020608961645549265;0.02153591437353901;0.9999960211615945;0.8085280584131548;0.9999989887431916
23.844827;1.0444531889489015;0.8333259714402357;0.7978645702303615;-1.9495455361770037e-07;-1.844937399594687e-07;1.0449828411093856;9.999952380158643;0.8082545762217724;0.020608963390324916;0.021535912921399333;0.9999958908964642;0.8085281152519719;0.9999991520543148
23.854827;1.0444531355796334;0.8333260055658266;0.7978645666783845;-1.9499814137206573e-07;-1.8444102929074107e-07;1.044982807131141;9.999953068227835;0.8082547429665521;0.020608965150412016;0.021535911300248484;0.9999957625039892;0.8085281689647662;0.9999993064799062
23.864827;1.0444530802199496;0.8333260446993379;0.7978645621316802;-1.950400440638623e-07;-1.8438802622979304e-07;1.0449827764596011;9.99995380373125;0.808254908212148;0.020608966918940635;0.02153590951278331;0.9999956354776259;0.8085282201121227;0.9999994523826349
23.874827;1.0444530225298165;0.8333260889542955;0.7978645566010282;-1.9508036644068964e-07;-1.8433491228301916e-07;1.0449827484412249;9.99995458737455;0.8082550723190416;0.02060896868934928;0.021535907562040223;0.9999955092847755;0.8085282692869409;0.9999995902159023
23.884827;1.0444529622036622;0.8333261382783242;0.7978645501653;-1.9511920175079217e-07;-1.8428184867087547e-07;1.0449827225175465;9.999955420139065;0.8082552356979991;0.020608970456830127;0.02153590545270354;0.9999953834854004;0.8085283170583224;0.999999720311046
23.894827;1.0444528988407054;0.8333261925540697;0.7978645429299676;-1.9515660747341202e-07;-1.8422898483043078e-07;1.0449826982729031;9.99995630256063;0.8082553987619173;0.020608972218657443;0.02153590319339;0.9999952577221588;0.8085283638998698;0.9999998428110723
23.904827;1.044452831877622;0.8333262517537962;0.7978645349924918;-1.9519259082307387e-07;-1.8417644410339685e-07;1.0449826754731877;9.999957234419796;0.8082555619320699;0.02060897397341303;0.021535900796278467;0.9999951316545747;0.8085284101655318;0.9999999578258532
23.914827;1.0444527606504164;0.8333263160396502;0.7978645264368586;-1.9522710392596928e-07;-1.8412429878060241e-07;1.044982654001021;9.999958214581675;0.8082557256104066;0.020608975720551294;0.021535898274113424;0.9999950049018311;0.8085284561170729;1.0000000656328027
23.924827;1.0444526844870605;0.8333263857103712;0.7978645173546223;-1.952600559699904e-07;-1.8407255706592536e-07;1.0449826337784016;9.999959240885879;0.8082558901232881;0.020608977460206235;0.021535895638041754;0.9999948770325469;0.8085285019645224;1.0000001667139125
23.934827;1.0444526027524497;0.8333264610381332;0.7978645078631662;-1.9529134403772878e-07;-1.840211724917651e-07;1.044982614804997;9.999960310116036;0.8082560557513271;0.02060897919165554;0.021535892897550476;0.9999947476386069;0.8085285479003391;1.000000261658666
23.944827;1.0444525148746424;0.8333265421703062;0.7978644981037074;-1.953208985701995e-07;-1.8397006338618952e-07;1.0449825972659208;9.999961418145913;0.8082562228115802;0.020608980912148626;0.02153589006086177;0.9999946164030611;0.8085285941136162;1.000000351086114
23.954827;1.0444524204059191;0.8333266291402032;0.7978644882654211;-1.9534871783974467e-07;-1.839191237750273e-07;1.044982581605344;9.999962560561464;0.8082563916545981;0.020608982617776044;0.021535887135158825;0.9999944831170288;0.8085286407857992;1.0000004356034984
23.964827;1.0444523190893655;0.8333267218992687;0.7978644786263637;-1.953748621639775e-07;-1.838682360431569e-07;1.044982568532182;9.99996373318663;0.8082565626041603;0.02060898430461473;0.021535884127491408;0.9999943476903997;0.8085286880836944;1.0000005157346121
23.974827;1.0444522108602219;0.8333268203111371;0.7978644695595759;-1.9539941590779571e-07;-1.8381729532736915e-07;1.0449825589609203;9.999964931869997;0.808256735944903;0.020608985969461587;0.02153588104566341;0.9999942101374514;0.808528736156953;1.0000005918442412
23.984827;1.0444520957641152;0.8333269241237707;0.7978644615102353;-1.954224552307772e-07;-1.837662281086983e-07;1.0449825539050823;9.999966152215466;0.8082569119327058;0.020608987611085976;0.02153587789774866;0.9999940705112208;0.8085287851723141;1.000000664143926
23.994827;1.0444519738204807;0.8333270329904198;0.797864454972315;-1.9544403672254553e-07;-1.8371499899712948e-07;1.0449825543551428;9.99996738974727;0.80825709078041;0.020608989231442925;0.02153587469061654;0.9999939288232428;0.8085288353710708;1.0000007327444043
24.004827;1.0444518449211144;0.8333271465470693;0.7978644504734275;-1.9546419442496527e-07;-1.8366360620515773e-07;1.0449825611438337;9.999968640552423;0.8082572726509413;0.020608990836035783;0.021535871429153093;0.9999937850430348;0.8085288870500736;1.0000007976447534
24.014827;1.0444517088244725;0.8333272644445554;0.7978644485541319;-1.954829396897606e-07;-1.8361205784135477e-07;1.0449825748269372;9.999969902320608;0.8082574576589887;0.020608992433509506;0.021535868117001762;0.9999936391786975;0.8085289404514169;1.000000858676655
24.024827;1.0444515651942525;0.8333273863006607;0.797864449749119;-1.9550026752118955e-07;-1.8356034758514743e-07;1.0449825956743568;9.999971174668719;0.8082576458435796;0.0206089940344979;0.02153586475777663;0.9999934912760462;0.8085289956847813;1.000000915529612
24.034827;1.0444514136695335;0.8333275116825601;0.7978644545978483;-1.955161653910431e-07;-1.8350844667222005e-07;1.0449826237923823;9.9999724582524;0.8082578371392216;0.02060899565092331;0.02153586135607304;0.9999933413346591;0.8085290527440687;1.0000009679190325
24.044827;1.044451253953443;0.8333276401666506;0.7978644636388038;-1.955306155038852e-07;-1.8345630267371186e-07;1.0449826592527818;9.999973753758114;0.8082580313871606;0.020608997296373534;0.021535857918327083;0.999993189331571;0.8085291115334643;1.0000010157521912
24.054827;1.044451085835544;0.8333277713867443;0.7978644773248219;-1.955435969714039e-07;-1.8340383761156645e-07;1.0449827021207099;9.999975061942534;0.8082582283618005;0.020608998985003263;0.02153585445224427;0.9999930353024762;0.8085291718619458;1.0000010590910196
24.064827;1.0444509091859329;0.8333279050146485;0.7978644959269732;-1.955551034576761e-07;-1.8335095573368356e-07;1.044982752401941;9.999976384556247;0.8082584277985218;0.020609000728749383;0.021535850964540984;0.9999928792692757;0.8085292334676804;1.0000010979959644
24.074827;1.0444507239982348;0.8333280407050188;0.797864519550372;-1.95565167763928e-07;-1.8329758161043496e-07;1.0449828100213057;9.999977724731707;0.8082586294396135;0.02060900253570837;0.02153584745947376;0.999992721071454;0.8085292960670835;1.0000011324741427
24.084827;1.0444505304207037;0.833328178087232;0.7978645482216304;-1.955738592975633e-07;-1.8324370040513342e-07;1.0449828748921033;9.999979086329876;0.8082588330964535;0.020609004410243843;0.021535843939189316;0.9999925603102072;0.8085293593747022;1.0000011625319885
24.094827;1.0444503287348426;0.8333283168472649;0.7978645819120683;-1.9558125562029743e-07;-1.8318935511283604e-07;1.0449829469498444;9.999980473000596;0.8082590387015973;0.020609006354791078;0.021535840404593564;0.9999923964307718;0.8085294231063426;1.0000011881888289
24.104827;1.044450119314834;0.8333284567753181;0.7978646205170911;-1.9558742726153072e-07;-1.8313462312908717e-07;1.0449830260993465;9.99998188767855;0.8082592462854047;0.020609008372246062;0.021535836856248852;0.9999922288237002;0.8085294869679357;1.0000012094330901
24.114827;1.0444499025782357;0.8333285976710473;0.797864663864972;-1.955924379340308e-07;-1.8307958298166694e-07;1.0449831122110995;9.999983332601946;0.8082594558985524;0.020609010465608344;0.021535833295233967;0.9999920568555292;0.8085295506057825;1.0000012262420483
24.124827;1.0444496789213618;0.8333287392582857;0.7978647117283445;-1.9559634324663402e-07;-1.8302426767948226e-07;1.0449832051682155;9.99998480913144;0.8082596676118943;0.020609012635209166;0.021535829724100723;0.9999918798285459;0.8085296135799981;1.0000012386621873
24.134827;1.0444494486367564;0.8333288812459934;0.7978647638133353;-1.9559919416412962e-07;-1.8296866052708125e-07;1.0449833048779547;9.999986317451839;0.8082598815693446;0.020609014877254774;0.021535826148603738;0.9999916969751812;0.8085296754304417;1.0000012467801231
24.144827;1.0444492118425106;0.8333290233871207;0.7978648197256646;-1.9560104267779518e-07;-1.8291273023482603e-07;1.044983411268967;9.99998785687443;0.8082600979579836;0.020609017184397112;0.021535822579215897;0.9999915075640241;0.8085297357585057;1.0000012505765046
24.154827;1.0444489684907865;0.8333291654260927;0.7978648789532646;-1.9560194254415878e-07;-1.8285643711933157e-07;1.0449835242949788;9.999989426445127;0.8082603169154592;0.02060901954672155;0.02153581903059896;0.999991311015794;0.8085297941988782;1.0000012498398114
24.164827;1.0444487184663516;0.8333293070702404;0.7978649409390514;-1.9560194870563591e-07;-1.827997243518344e-07;1.0449836439209752;9.99999102562657;0.8082605384723336;0.020609021952523246;0.02153581551916873;0.9999911069187876;0.8085298503225058;1.0000012442095998
24.174827;1.04444846167044;0.8333294480576863;0.7978650051830095;-1.9560110615652996e-07;-1.8274253248213296e-07;1.044983770097828;9.999992654750928;0.8082607625466631;0.02060902438848249;0.021535812060518807;0.9999908949871481;0.8085299036171546;1.0000012332936004
24.184827;1.04444819801306;0.8333295882229557;0.7978650712581496;-1.955994333276755e-07;-1.8268481159806106e-07;1.044983902724019;9.999994314564422;0.8082609889701503;0.0206090268393766;0.021535808668200353;0.9999906750602809;0.808529953539163;1.0000012167745502
24.194827;1.0444479273856413;0.8333297274915586;0.7978651387604364;-1.9559693184790496e-07;-1.826265180461427e-07;1.0449840415548652;9.99999600515419;0.8082612175459443;0.02060902928893469;0.02153580535398352;0.9999904471431391;0.8085299995630246;1.0000011944486742
24.204827;1.044447649681121;0.8333298658006945;0.797865207272971;-1.9559361908161146e-07;-1.825676146303091e-07;1.0449841860853923;9.999997724895087;0.8082614481088969;0.020609031722526715;0.021535802128325534;0.9999902113424213;0.8085300412545386;1.0000011662194443
24.214827;1.0444473648048613;0.8333300029922476;0.7978652764280486;-1.9558954207483547e-07;-1.8250807413574355e-07;1.044984335549691;9.999999470171282;0.8082616805232979;0.020609034128662683;0.021535798999916526;0.9999899676748679;0.8085300783553918;1.0000011320935174
24.224827;1.0444470726261883;0.8333301387959264;0.7978653460412567;-1.9558476744226008e-07;-1.8244788296418747e-07;1.0449844891039886;10.000001236429238;0.80826191463488;0.020609036497079614;0.021535795975170097;0.9999897159749602;0.8085301108034237;1.0000010922240345
24.234827;1.0444467729567442;0.8333302729239488;0.7978654161280743;-1.955793762722675e-07;-1.8238704359868734e-07;1.0449846460209442;10.000003019455514;0.8082621502621984;0.020609038817131622;0.021535793058489974;0.9999894559999803;0.8085301386610544;1.0000010469852636
24.244827;1.044446465649852;0.8333304051320607;0.7978654867643727;-1.955734502710932e-07;-1.8232556837640496e-07;1.0449848057114175;10.00000481549636;0.8082623872132201;0.02060904107897057;0.021535790252339634;0.9999891875852083;0.8085301619963585;1.0000009969837116
24.254827;1.0444461507028695;0.8333305351793818;0.7978655579801623;-1.9556702973718555e-07;-1.8226347044461295e-07;1.044984967613064;10.000006620544314;0.8082626252373596;0.02060904327525372;0.021535787557301348;0.9999889107475823;0.8085301808254768;1.0000009429862309
24.264827;1.044445828228677;0.8333306627881454;0.7978656297773234;-1.9556008927978252e-07;-1.8220076299911566e-07;1.0449851310858398;10.00000842979911;0.8082628639548585;0.020609045402549677;0.021535784973431317;0.9999886257082501;0.8085301951747714;1.000000885848255
24.274827;1.0444454984166618;0.8333307876783996;0.7978657021922335;-1.955525627835568e-07;-1.821374647476839e-07;1.0449852953846719;10.000010237562513;0.808263102877173;0.020609047461213715;0.021535782501540063;0.9999883328099629;0.8085302051531743;1.0000008264840745
24.284827;1.044445161591098;0.8333309096276688;0.7978657753348123;-1.9554438061093553e-07;-1.8207360834826803e-07;1.0449854597135582;10.000012037547124;0.8082633414731969;0.020609049451702048;0.021535780142477857;0.9999880324458023;0.8085302108945085;1.0000007657884034
24.294827;1.0444448182563875;0.8333310284762783;0.7978658493801862;-1.955354825464386e-07;-1.820092498782173e-07;1.0449856233424641;10.000013823633127;0.8082635791911524;0.020609051370092474;0.021535777896032116;0.9999877251100312;0.8085302124115473;1.0000007045018033
24.304827;1.0444444690377137;0.8333311440595891;0.7978659245277779;-1.955258162295763e-07;-1.8194446985396473e-07;1.0449857856906237;10.000015590460274;0.808263815461864;0.02060905320680178;0.021535775760728713;0.9999874114237511;0.8085302095297721;1.0000006431869584
24.314827;1.0444441146009247;0.8333312561433578;0.7978660009710625;-1.9551535111381652e-07;-1.8187937535794937e-07;1.0449859462653772;10.00001733336825;0.8082640497184981;0.020609054948860745;0.021535773733353126;0.9999870920311208;0.808530201962855;1.0000005823326175
24.324827;1.0444437556719501;0.8333313644516372;0.7978660788728139;-1.955041034903515e-07;-1.8181411060169278e-07;1.0449861045486715;10.000019048448555;0.8082642814358421;0.020609056583707642;0.021535771808976395;0.9999867675130961;0.80853018946019;1.0000005224269175
24.334827;1.0444433931294934;0.8333314687349519;0.7978661583303839;-1.954921323881429e-07;-1.8174884125798313e-07;1.0449862600387194;10.000020733253157;0.8082645101528496;0.020609058101572857;0.02153576998224709;0.9999864383929917;0.8085301719297169;1.0000004639450648
24.344827;1.0444430280465469;0.8333315687797564;0.7978662393480311;-1.9547949952305178e-07;-1.816837068901215e-07;1.0449864124286734;10.000022387405098;0.8082647354374769;0.02060905949514817;0.021535768247439538;0.9999861051639354;0.808530149472776;1.0000004073040605
24.354827;1.0444426616154001;0.8333316643755186;0.7978663218355607;-1.9546624080462726e-07;-1.8161879811354573e-07;1.0449865616822684;10.000024012213805;0.8082649568578701;0.02060906075789317;0.021535766597010494;0.9999857683211466;0.8085301223659597;1.0000003528357713
24.364827;1.0444422950405756;0.8333317553075622;0.7978664056465273;-1.954523783866408e-07;-1.815541823700083e-07;1.0449867079087307;10.000025609437142;0.8082651739875899;0.020609061882376448;0.021535765021713345;0.9999854283614156;0.8085300910186161;1.000000300801256
24.374827;1.0444419295260183;0.8333318413894901;0.7978664906231131;-1.95437943147852e-07;-1.8148993219797313e-07;1.0449868512014089;10.000027180311399;0.8082653863865279;0.020609062859423113;0.021535763512419724;0.9999850856801223;0.8085300558721588;1.0000002514142852
24.384827;1.0444415662667657;0.8333319224944787;0.7978665766062253;-1.954229773398905e-07;-1.8142612516644e-07;1.0449869916043455;10.000028725301068;0.8082655936131047;0.020609063679521172;0.02153576206141985;0.9999847404621035;0.8085300173054257;1.0000002048728938
24.394827;1.0444412063602526;0.8333319985742983;0.7978666634441289;-1.9540752357268047e-07;-1.8136284576607415e-07;1.0449871291481425;10.000030244000193;0.8082657953260947;0.020609064336093046;0.021535760662937272;0.9999843927171389;0.8085299756471257;1.000000161396736
24.404827;1.0444408507779588;0.8333320696633757;0.7978667510377627;-1.9539162027701856e-07;-1.8130020950416767e-07;1.044987263816252;10.000031735217197;0.8082659913777478;0.02060906482673563;0.021535759314180263;0.9999840424408268;0.8085299312254228;1.0000001211731584
24.414827;1.0444405004138124;0.8333321358389643;0.7978668394049954;-1.9537531107004436e-07;-1.8123837738069768e-07;1.0449873955016455;10.000033197789913;0.8082661818054316;0.020609065151180057;0.021535758017065844;0.9999836897871752;0.8085298843376353;1.0000000842537415
24.424827;1.0444401560967942;0.8333321971698409;0.7978669287324343;-1.9535865046514994e-07;-1.8117753876202178e-07;1.044987524014163;10.000034631932312;0.8082663667356154;0.02060906530924911;0.021535756778055092;0.9999833351600633;0.8085298352022975;1.0000000505747209
24.434827;1.0444398185700101;0.8333322536810909;0.7978670193887079;-1.9534170366684989e-07;-1.8111788823707768e-07;1.0449876490491474;10.000036039865945;0.8082665462637483;0.02060906529962652;0.021535755604873322;0.9999829791949081;0.8085297840039921;1.0000000200557304
