time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
24.444827;1.0444394884664285;0.8333323053328581;0.797867111887207;-1.953245518256553e-07;-1.8105962418593437e-07;1.0449877701656398;10.000037424878219;0.8082667203819164;0.020609065118402364;0.021535754503693418;0.9999826226830107;0.8085297309872564;0.9999999926096692
24.454827;1.044439166294095;0.8333323520549784;0.7978672067905951;-1.9530728696355164e-07;-1.8100295266082467e-07;1.044987886848085;10.000038789920321;0.8082668889881367;0.020609064758874127;0.02153575347927397;0.9999822665060749;0.808529676497987;0.9999999680931865
24.464827;1.0444388524341757;0.8333323937973327;0.7978673045938599;-1.952900035137305e-07;-1.809480653136825e-07;1.0449879985701869;10.00004013719607;0.8082670519243014;0.02060906421348619;0.021535752536106578;0.9999819115972725;0.8085296209771476;0.9999999463117837
24.474827;1.0444385471234614;0.8333324305466068;0.7978674056755003;-1.9527281260536625e-07;-1.8089510429120946e-07;1.0449881048197127;10.000041468603865;0.8082672090088928;0.020609063476523463;0.021535751678625186;0.9999815588808699;0.8085295649457525;0.9999999270697814
24.484827;1.044438250452219;0.8333324623816724;0.7978675103174984;-1.9525585799947757e-07;-1.8084415660416977e-07;1.0449882051390698;10.000042785947468;0.8082673601113808;0.020609062545465073;0.021535750910122737;0.9999812091731184;0.8085295089470783;0.9999999102105193
24.494827;1.0444379624376359;0.833332489558969;0.7978676187315937;-1.9523930169960744e-07;-1.8079527983138516e-07;1.044988299201161;10.000044090956155;0.8082675052200857;0.020609061419780056;0.021535750231360375;0.9999808631141842;0.8085294534555848;0.9999998956119031
24.504827;1.0444376831048954;0.833332512523974;0.7978677310539131;-1.9522329326216882e-07;-1.8074851311807097e-07;1.0449883868419112;10.000045386294053;0.808267644402634;0.020609060098781263;0.021535749640775318;0.9999805211902181;0.8085293988408333;0.9999998831312401
24.514827;1.0444374124625484;0.8333325318141638;0.7978678472788694;-1.9520797131195057e-07;-1.8070385806037607e-07;1.0449884680193997;10.000046676207283;0.808267777719675;0.02060905858082706;0.021535749136310834;0.9999801838175187;0.8085293454121802;0.9999998725817848
24.524827;1.0444371504140764;0.833332547929909;0.7978679672019218;-1.951935017649451e-07;-1.8066126853950988e-07;1.044988542771379;10.000047965023967;0.8082679051991586;0.02060905686383401;0.021535748717105785;0.9999798513924032;0.8085292934765793;0.9999998637893899
24.534827;1.0444368967419264;0.8333325612956871;0.7978680904784451;-1.9518008723776917e-07;-1.8062067422319093e-07;1.0449886111936253;10.000049255885283;0.8082680268356117;0.020609054946221797;0.02153574838403189;0.9999795242878337;0.8085292433340684;0.9999998566436533
24.544827;1.0444366511700294;0.8333325722704863;0.7978682167426562;-1.9516793445484088e-07;-1.805820115222136e-07;1.044988673422018;10.000050551481008;0.8082681425837386;0.020609052827495478;0.021535748139959437;0.9999792028583802;0.8085291952560012;0.9999998510895562
24.554827;1.0444364133934056;0.8333325810909009;0.797868345648667;-1.9515723956516926e-07;-1.8054523168692085e-07;1.0449887295756346;10.0000518548487;0.8082682523887192;0.020609050508355164;0.021535747990984202;0.9999788874269101;0.808529149540587;0.9999998470951454
24.564827;1.0444361830605584;0.8333325878134743;0.7978684768399691;-1.951481885909138e-07;-1.8051029238988203e-07;1.0449887796278305;10.000053169094036;0.8082683561927888;0.020609047991750843;0.021535747946629158;0.9999785782243851;0.8085291065451413;0.9999998446072201
24.574827;1.0444359597942712;0.8333325923423291;0.7978686099479698;-1.9514093516611445e-07;-1.804771508010697e-07;1.0449888233277629;10.000054496853101;0.8082684538815956;0.020609045283813104;0.02153574801680036;0.9999782753928323;0.808529066588319;0.9999998435060972
24.584827;1.0444357432627644;0.8333325944823813;0.7978687446295324;-1.951355825402885e-07;-1.804457595033932e-07;1.044988860279009;10.000055840179568;0.808268545270205;0.020609042392381705;0.021535748208736903;0.9999779791267136;0.8085290298679635;0.9999998436348353
24.594827;1.0444355332278712;0.8333325939560423;0.7978688806224291;-1.9513219328734175e-07;-1.804160601986576e-07;1.0449888901089384;10.000057201033892;0.8082686301262518;0.020609039325546308;0.021535748527620555;0.9999776898176217;0.8085289964955604;0.9999998449147591
24.604827;1.0444353295296889;0.833332590412411;0.7978690178028437;-1.9513079897483273e-07;-1.8038798832744483e-07;1.0449889126141432;10.00005858168812;0.808268708164672;0.02060903609229442;0.0215357489782996;0.9999774080292854;0.8085289665420464;0.999999847428984
24.614827;1.0444351320166965;0.8333325834730448;0.7978691561669801;-1.951313934699279e-07;-1.8036148858415758e-07;1.0449889277536064;10.000059984174536;0.8082687790867924;0.02060903270304671;0.021535749564284817;0.9999771343501107;0.8085289400281083;0.9999998513935916
24.624827;1.044434940476679;0.8333325728265208;0.7978692957315492;-1.9513393044844615e-07;-1.8033650636708242e-07;1.0449889354987907;10.000061409690488;0.8082688426875936;0.02060902916900095;0.021535750285145806;0.9999768693166643;0.808528916926627;0.999999857041118
24.634827;1.0444347546625163;0.8333325583294797;0.7978694364548504;-1.9513834523152255e-07;-1.80312961479115e-07;1.0449889357415973;10.000062859081291;0.8082688988982959;0.020609025501638015;0.021535751135540637;0.9999766134410915;0.8085288972104622;0.9999998645048438
24.644827;1.0444345744058665;0.8333325400231957;0.7978695782252367;-1.9514458665680785e-07;-1.8029075326213426e-07;1.044988928313177;10.000064333480614;0.8082689477198967;0.020609021712731112;0.021535752106869376;0.9999763672455855;0.8085288808509125;0.9999998738075846
24.654827;1.0444343996802463;0.8333325180508003;0.7978697208852;-1.9515263680337568e-07;-1.802697965529023e-07;1.0449889129911902;10.000065834156866;0.8082689891476503;0.020609017813762943;0.021535753190037074;0.9999761312835765;0.8085288677570864;0.9999998849331976
24.664827;1.0444342305441197;0.8333324925656364;0.7978698642719602;-1.9516251625405764e-07;-1.8025004976093597e-07;1.0449888895054154;10.000067361886881;0.8082690231662765;0.020609013815636103;0.021535754377207325;0.9999759061038543;0.8085288577411606;0.999999897854006
24.674827;1.0444340670593415;0.8333324637249238;0.7978700082809095;-1.9517427742882363e-07;-1.8023151541738023e-07;1.0449888576194903;10.000068916222526;0.8082690498211367;0.020609009730636618;0.02153575566182828;0.9999756921582086;0.8085288504918486;0.9999999124963727
24.684827;1.044433909251501;0.8333324317249261;0.7978701529075237;-1.951879964835497e-07;-1.8021420716637843e-07;1.0449888172161803;10.000070495241545;0.8082690692699681;0.020609005574800596;0.021535757037437365;0.9999754897883748;0.8085288455497266;0.9999999287349087
24.694827;1.0444337570701068;0.8333323967374439;0.7978702982237693;-1.9520377102586023e-07;-1.8019810728934124e-07;1.0449887682935606;10.000072096386857;0.8082690817072233;0.020609001368036402;0.021535758497349036;0.9999752992941994;0.8085288423236592;0.9999999464171067
24.704827;1.0444336103700604;0.8333323588138313;0.7978704443231622;-1.9522170896890137e-07;-1.801831633980748e-07;1.0449887109333893;10.000073717438955;0.808269087242641;0.020608997132318306;0.02153576003734012;0.9999751209698778;0.8085288401357875;0.9999999653373561
24.714827;1.0444334689569679;0.8333323179238408;0.7978705912778757;-1.9524189631127496e-07;-1.8016931712270772e-07;1.0449886453348982;10.000075356262393;0.808269085856417;0.020608992889299366;0.021535761658481874;0.9999749550946165;0.8085288382759371;0.9999999851850947
24.724827;1.0444333326370534;0.8333322740467214;0.797870739117219;-1.952643684163188e-07;-1.80156525728352e-07;1.0449885718711658;10.000077009996797;0.8082690773979304;0.020608988658664684;0.021535763365675118;0.9999748019386996;0.8085288360495786;1.000000005573626
24.734827;1.044433201243928;0.8333322272079464;0.7978708878339852;-1.9528912951088823e-07;-1.8014477812363067e-07;1.0449884910924803;10.000078675022293;0.8082690616160726;0.020608984457747913;0.021535765164103323;0.9999746618297735;0.8085288328032005;1.0000000261411872
24.744827;1.0444330746886203;0.8333321775156582;0.7978710374392385;-1.9531620473935592e-07;-1.8013408874407076e-07;1.0449884036856754;10.000080347502106;0.8082690382516715;0.020608980302223728;0.021535767058213546;0.99997453520244;0.8085288279161151;1.0000000466213117
24.754827;1.0444329529900096;0.8333321251742211;0.797871188011593;-1.953456573447808e-07;-1.801244556158632e-07;1.0449883103893713;10.000082023972464;0.8082690071038552;0.02060897620713707;0.021535769052403907;0.9999744225424922;0.8085288207886463;1.0000000668318327
24.764827;1.0444328361977318;0.8333320704409579;0.7978713396346967;-1.9537755861284078e-07;-1.8011583385654642e-07;1.0449882118757998;10.000083701893818;0.8082689680050871;0.020608972187073703;0.021535771150850105;0.9999743242899196;0.8085288108869714;1.0000000866065755
24.774827;1.0444327242661495;0.8333320135905027;0.7978714922810834;-1.954119542567631e-07;-1.8010814256032595e-07;1.0449881086816732;10.00008537974957;0.8082689208179089;0.020608968255625595;0.021535773356261566;0.9999742407391066;0.8085287977958718;1.000000105728492
24.784827;1.044432617015358;0.8333319549350184;0.7978716457889933;-1.9544884178790766e-07;-1.8010128689430052e-07;1.0449880012209078;10.000087056619057;0.8082688654898865;0.020608964424970785;0.02153577566865365;0.9999741719480583;0.8085287811869809;1.0000001239153082
24.794827;1.0444325141786106;0.8333318948585136;0.797871799911511;-1.954881523136806e-07;-1.8009519873023886e-07;1.0449878897976677;10.000088731738751;0.808268802031345;0.020608960705757746;0.021535778085780406;0.999974117749142;0.8085287607496218;1.0000001408447439
24.804827;1.0444324153990068;0.8333318337571866;0.7978719543285094;-1.955297584605723e-07;-1.8008986844119462e-07;1.044987774587523;10.000090404336188;0.8082687304462468;0.02060895710779374;0.021535780605534616;0.9999740778238487;0.808528736180895;1.0000001561487326
24.814827;1.0444323201959085;0.8333317719425134;0.7978721086045298;-1.9557351262877607e-07;-1.800853441898437e-07;1.044987655663356;10.0000920737259;0.8082686507451765;0.020608953640750088;0.02153578322790448;0.9999740517062456;0.8085287072367259;1.0000001693714493
24.824827;1.0444322280819864;0.8333317096383434;0.7978722621755857;-1.9561928341611234e-07;-1.8008172388678075e-07;1.0449875330348932;10.000093739191668;0.8082685629831249;0.020608950313186082;0.021535785954636733;0.9999740387246148;0.8085286737954166;1.0000001799512352
24.834827;1.0444321387298396;0.8333316470143592;0.7978724144417491;-1.956669696464609e-07;-1.800791470891826e-07;1.0449874066405025;10.000095399430093;0.8082684672500249;0.02060894713135602;0.021535788787914654;0.999974038012411;0.8085286359010547;1.0000001872478692
24.844827;1.0444320519575998;0.8333315842178447;0.7978725649052917;-1.957164971716224e-07;-1.8007776708930902e-07;1.0449872763946886;10.000097052190373;0.8082683636475856;0.02060894409910419;0.021535791729060394;0.9999740486398946;0.8085285937501357;1.0000001906209548
24.854827;1.0444319676340728;0.8333315214274823;0.7978727132130431;-1.9576782128651683e-07;-1.8007771224466345e-07;1.044987142313556;10.00009869417131;0.8082682522826184;0.020608941218108856;0.021535794776469865;0.9999740697428702;0.8085285476090064;1.0000001895536714
24.864827;1.0444318856496901;0.8333314588477094;0.7978728590877819;-1.95820931903445e-07;-1.8007907331987467e-07;1.0449870045531953;10.000100320709372;0.8082681332827388;0.020608938489229053;0.021535797923727423;0.9999741005635672;0.8085284977247865;1.0000001837733017
24.874827;1.0444318059045636;0.8333313966085238;0.7978730022750098;-1.9587583478294935e-07;-1.8008192967393935e-07;1.044986863313613;10.000101925562815;0.808268006796024;0.020608935914080802;0.021535801160199968;0.9999741404594277;0.8085284442766776;1.0000001732931703
24.884827;1.0444317283370843;0.833331334682678;0.7978731425573308;-1.9593252100727881e-07;-1.8008637745312936e-07;1.0449867187603723;10.000103501336532;0.8082678729408653;0.02060893349545131;0.02153580447342928;0.9999741889019285;0.8085283873623864;1.0000001583515938
24.894827;1.0444316530394817;0.8333312729109363;0.7978732797595423;-1.9599094567735828e-07;-1.800925257013147e-07;1.0449865710202004;10.000105040688185;0.8082677317507487;0.020608931237621666;0.021535807850642717;0.9999742454481152;0.8085283270194723;1.0000001392999356
24.904827;1.0444315803406055;0.8333312110985029;0.797873413714489;-1.9605101562643157e-07;-1.8010048335648253e-07;1.0449864201654953;10.000106538032856;0.8082675831583069;0.02060892914586376;0.021535811279521887;0.9999743097036999;0.8085282632402556;1.0000001165213654
24.914827;1.044431510754796;0.8333311490953764;0.7978735442450844;-1.961125928339922e-07;-1.8011036159854233e-07;1.044986266223053;10.000107990261933;0.808267427031621;0.020608927225085127;0.0215358147496451;0.999974381296902;0.8085281959437407;1.0000000904488735
24.924827;1.044431444862355;0.833331086814202;0.7978736711629983;-1.9617550775629481e-07;-1.8012227791062808e-07;1.0449861092683241;10.000109395373071;0.8082672632425771;0.020608925479717235;0.02153581825298758;0.9999744598488659;0.8085281249692616;1.0000000615929303
24.934827;1.044431383218933;0.8333310242222207;0.7978737942481453;-1.96239575171758e-07;-1.801363560890033e-07;1.0449859495080946;10.000110750827123;0.8082670916964549;0.020608923914590533;0.02153582178251765;0.9999745449443885;0.8085280501470752;1.0000000304905838
24.944827;1.0444313263195586;0.8333309613489357;0.7978739132475832;-1.9630461949024687e-07;-1.80152725863996e-07;1.044985787292865;10.00011205333046;0.8082669122979427;0.020608922536172157;0.02153582533189655;0.9999746361501931;0.8085279714076061;0.9999999976935203
24.954827;1.0444312746161155;0.8333308982729145;0.7978740278917165;-1.963704948078119e-07;-1.801715240701455e-07;1.0449856231001795;10.000113299366731;0.8082667249203104;0.020608921353433566;0.021535828896535734;0.9999747330671331;0.8085278888544953;0.9999999637952701
24.964827;1.0444312285609685;0.833330835076122;0.7978741378834625;-1.96437079063177e-07;-1.8019289829466869e-07;1.0449854574862552;10.000114485938353;0.8082665294284362;0.02060892037672355;0.02153583247287238;0.999974835364491;0.8085278027432966;0.9999999293617773
24.974827;1.0444311886219508;0.8333307717862389;0.7978742429033299;-1.9650425066788638e-07;-1.8021700003298233e-07;1.0449852910199142;10.000115611117058;0.8082663257254318;0.020608919615411527;0.021535836057088812;0.9999749428055918;0.8085277134146861;0.9999998948160518
24.984827;1.0444311552851056;0.8333307083258314;0.7978743426545762;-1.9657187464575827e-07;-1.8024395852999388e-07;1.0449851242799422;10.00011667374099;0.8082661137959971;0.020608919076570555;0.021535839645868794;0.9999750552537672;0.808527621286592;0.9999998604100717
24.994827;1.0444311290640012;0.8333306445245885;0.7978744369194933;-1.9663981189211932e-07;-1.8027385590691047e-07;1.0449849579168065;10.000117672803576;0.8082658937531306;0.020608918765214063;0.02153584323706989;0.9999751726129225;0.8085275268671805;0.9999998262843106
25.004827;1.0444311104573045;0.8333305801611572;0.7978745255983494;-1.9670793130715594e-07;-1.8030673391100335e-07;1.0449847926440483;10.000118607431412;0.8082656658556463;0.020608918684676347;0.02153584682797708;0.9999752947625802;0.8085274306960816;0.9999997925199317
25.014827;1.0444310998706527;0.8333305149685644;0.7978746086904936;-1.967760992102221e-07;-1.8034262396965708e-07;1.044984629125126;10.000119477136904;0.8082654304722199;0.0206089188366174;0.021535850413499553;0.9999754216100877;0.8085273332302997;0.9999997591276504
25.024827;1.04443109758362;0.8333304486687872;0.7978746862345284;-1.968441584564552e-07;-1.8038156029280608e-07;1.0449844679043554;10.00012028182344;0.8082651880525329;0.020608919221364763;0.021535853987001415;0.999975553197432;0.8085272347408289;0.9999997260355918
25.034827;1.0444311037779443;0.8333303810437185;0.7978747582743456;-1.9691192816496037e-07;-1.8042356130222416e-07;1.0449843094331615;10.000121022017694;0.8082649391437167;0.020608919837931297;0.02153585754135516;0.9999756896803301;0.8085271353069108;0.9999996931366667
25.044827;1.0444311185644288;0.8333303119521472;0.7978748248514927;-1.969792233947936e-07;-1.8046861422621733e-07;1.044984154150025;10.000121699264666;0.8082646843689254;0.020608920683019522;0.021535861067348706;0.9999758312188164;0.8085270349206228;0.9999996603056682
25.054827;1.0444311419762151;0.8333302412956972;0.7978748859984072;-1.9704586720305674e-07;-1.8051669305398234e-07;1.0449840025866721;10.00012231588942;0.8082644243132685;0.02060892175017954;0.021535864551883634;0.9999759779379845;0.8085269335635089;0.9999996273245142
25.064827;1.044431174014086;0.833330168974761;0.797874941740643;-1.971116815485315e-07;-1.8056778473732716e-07;1.044983855374475;10.000122874427985;0.8082641594196434;0.02060892303024553;0.021535867978890646;0.9999761299190417;0.8085268311898884;0.9999995938246228
25.074827;1.0444312147115018;0.8333300948698735;0.7978749920885144;-1.9717647467111542e-07;-1.806218946012477e-07;1.0449837131344026;10.00012337692886;0.8082638900067152;0.020608924512154667;0.021535871331688262;0.9999762871391455;0.8085267277016505;0.9999995593216439
25.084827;1.0444312640695448;0.8333300188927274;0.797875037041256;-1.972400511765182e-07;-1.8067903687935326e-07;1.044983576418883;10.000123823730789;0.8082636163756067;0.020608926182151228;0.021535874595155297;0.9999764494272245;0.8085266229617405;0.9999995233005017
25.094827;1.0444313219526653;0.8333299410649564;0.7978750766652325;-1.9730224820124447e-07;-1.8073922635595693e-07;1.0449834457213307;10.000124212711263;0.8082633388794285;0.020608928022208886;0.021535877757587862;0.9999766164839031;0.8085265168263108;0.9999994852910308
25.104827;1.0444313881268463;0.8333298615464307;0.7978751111851056;-1.9736296296696991e-07;-1.808024777647317e-07;1.0449833214573416;10.000124539800904;0.808263057909752;0.02060893001139867;0.021535880811622707;0.9999767879404092;0.8085264091678838;0.9999994449113317
25.114827;1.0444314623883493;0.8333297806038749;0.7978751409960195;-1.9742213606571138e-07;-1.808688003362767e-07;1.0449832039384979;10.000124799745588;0.8082627738839786;0.020608932130034237;0.02153588375399921;0.9999769634132357;0.8085262998688977;0.9999994019213919
25.124827;1.0444315446275712;0.8333296985675882;0.7978751666230093;-1.9747971595768832e-07;-1.809381787982902e-07;1.0449830934028381;10.000124986794514;0.8082624872838344;0.020608934362388014;0.021535886584668488;0.999977142512754;0.8085261888039317;0.9999993562457108
25.134827;1.0444316347919027;0.8333296158385957;0.7978751886875628;-1.975356456913102e-07;-1.8101055454906637e-07;1.0449829901210872;10.000125095971327;0.8082621986627077;0.02060893669716568;0.02153588930551913;0.9999773248338474;0.8085260758353812;0.999999307881249
25.144827;1.044431732851748;0.8333295329289525;0.797875207863397;-1.9758986633224103e-07;-1.81085826605721e-07;1.044982894491524;10.000125124410614;0.8082619085669861;0.020608939126955054;0.021535891919595894;0.9999775099768655;0.8085259608223855;0.9999992568501536
25.154827;1.0444318388511742;0.8333294504487688;0.797875224796884;-1.9764232015376836e-07;-1.8116387534007954e-07;1.0449828069993656;10.000125071439815;0.8082616174546399;0.020608941646396282;0.02153589443151177;0.9999776975950546;0.8085258436507667;0.9999992032849857
25.164827;1.0444319529440769;0.8333293690282321;0.797875240054992;-1.9769294808672891e-07;-1.8124458558464555e-07;1.0449827281367436;10.000124937507701;0.8082613256772659;0.020608944250255577;0.021535896847916826;0.9999778874223325;0.8085257242596571;0.9999991474428829
25.174827;1.0444320752997995;0.8333292892159937;0.7978752541507744;-1.9774169217314388e-07;-1.8132785677789965e-07;1.0449826583866288;10.000124723514663;0.8082610335114917;0.020608946933222884;0.021535899177056023;0.9999780792275903;0.8085256026296748;0.9999990896479651
25.184827;1.0444322059593536;0.8333292113909598;0.7978752675969064;-1.9778851491240103e-07;-1.81413607663842e-07;1.0449825981629721;10.000124430681232;0.8082607411997574;0.02060894969100242;0.02153590142780704;0.9999782727371892;0.8085254787640027;0.9999990303057742
25.194827;1.044432344768846;0.8333291357436318;0.797875280901749;-1.9783341605384008e-07;-1.815017605852601e-07;1.0449825477288612;10.000124060127508;0.8082604489535219;0.020608952520937786;0.021535903609123754;0.999978467618535;0.8085253526688225;0.9999989698994112
25.204827;1.0444324913860672;0.8333290623305042;0.7978752944986214;-1.978764281021803e-07;-1.8159220132856415e-07;1.0449825071869103;10.000123612634823;0.8082601569432456;0.020608955421562866;0.02153590573065142;0.9999786634832475;0.808525224326364;0.9999989089030762
25.214827;1.0444326453020563;0.8333289911514341;0.7978753086814682;-1.9791759989384215e-07;-1.8168476589460051e-07;1.0449824764589197;10.000123088741555;0.80825986533021;0.02060895839165348;0.021535907803176553;0.9999788598761853;0.8085250937419612;0.999998847747922
25.224827;1.0444328059023757;0.8333289222130555;0.7978753235962834;-1.9795698321333917e-07;-1.8177927328036937e-07;1.0449824552517788;10.00012248856231;0.8082595743417496;0.020608961429418704;0.021535909837781347;0.9999790563432442;0.808524961057161;0.9999987869071453
25.234827;1.0444329725968278;0.833328855544816;0.7978753392876196;-1.9799462894043198e-07;-1.8187554542361523e-07;1.0449824431287855;10.000121811373624;0.8082592843345906;0.020608964532715924;0.021535911845510014;0.99997925252817;0.8085248265821622;0.9999987269588252
25.244827;1.0444331448892765;0.833328791182116;0.7978753557528924;-1.980305935459676e-07;-1.8197339986332706e-07;1.0449824396565577;10.000121055129158;0.8082589957590034;0.02060896770006853;0.02153591383816257;0.9999794481817125;0.8085246907322672;0.999998668511449
25.254827;1.0444333222877298;0.8333287291538399;0.7978753729614045;-1.98064951601259e-07;-1.820726591552827e-07;1.0449824445085556;10.0001202160466;0.8082587090523569;0.02060897093136239;0.02153591582851885;0.999979643142957;0.8085245539660298;0.9999986121106098
25.264827;1.0444335041933348;0.8333286694781878;0.7978753908597939;-1.9809779314882723e-07;-1.821731706551373e-07;1.044982457477905;10.000119288818004;0.8082584245767341;0.020608974228059757;0.021535917829149157;0.9999798373462744;0.8085244167377068;0.9999985582640655
25.274827;1.0444336899104334;0.8333286121872844;0.7978754093654499;-1.9812919725416334e-07;-1.8227481213206751e-07;1.0449824784112254;10.000118267647878;0.8082581426416054;0.02060897759269757;0.021535919849998166;0.9999800308207826;0.8085242794520133;0.9999985075005943
25.284827;1.0444338787100795;0.8333285573744257;0.7978754283388433;-1.9815922208377387e-07;-1.8237749157480662e-07;1.044982507085376;10.000117147481706;0.8082578635974242;0.0206089810270263;0.02153592189675672;0.9999802236830742;0.8085241424474107;0.9999984603270881
25.294827;1.044434069872408;0.8333285052108551;0.7978754475905548;-1.9818793071608876e-07;-1.8248114192229774e-07;1.0449825430733537;10.000115924864517;0.8082575879038083;0.020608984529451303;0.021535923971896402;0.9999804161349564;0.8085240060069161;0.9999984171407559
25.304827;1.0444342627155412;0.8333284558900097;0.7978754669277688;-1.9821540117927855e-07;-1.8258570202753063e-07;1.044982585727299;10.00011459848188;0.8082573160781327;0.020608988093712744;0.021535926075917255;0.9999806084210016;0.8085238703687324;0.9999983781984332
25.314827;1.0444344565973187;0.8333284095279989;0.7978754861555453;-1.982416869475881e-07;-1.8269108895234512e-07;1.0449826343100266;10.000113169331312;0.8082570486077032;0.020608991709765406;0.021535928207459545;0.9999808007132817;0.8085237357417719;0.999998343630986
25.324827;1.0444346509350217;0.8333283661372812;0.7978755050321448;-1.9826677446222036e-07;-1.82797185409501e-07;1.0449826880993978;10.000111640385404;0.8082567859385218;0.020608995365452087;0.021535930364581207;0.9999809930218037;0.8085236023347067;0.999998313487234
25.334827;1.0444348452698509;0.8333283256795833;0.7978755232752488;-1.9829059531802934e-07;-1.829038535828124e-07;1.0449827463840586;10.00011001588842;0.8082565285137672;0.020608999047479568;0.021535932546485843;0.9999811852321734;0.8085234703687091;0.9999982877834043
25.344827;1.0444350392765718;0.8333282880584157;0.7978755406236757;-1.9831307572090092e-07;-1.8301094717041375e-07;1.0449828084744128;10.000108300398297;0.8082562767948014;0.020609002742566027;0.021535934753256828;0.9999813772024961;0.8085233400598478;0.9999982665376262
25.354827;1.0444352327117683;0.8333282530516043;0.7978755568604549;-1.983341690816222e-07;-1.83118299516702e-07;1.0449828737734184;10.000106498093576;0.8082560312573774;0.020609006439511246;0.021535936983584286;0.9999815687801759;0.8085232116033906;0.9999982498156678
25.364827;1.044435425377786;0.8333282203339683;0.7978755717915799;-1.9835385781659399e-07;-1.8322570595938132e-07;1.0449829417819723;10.00010461275414;0.8082557923674452;0.02060901013057987;0.021535939232362696;0.999981759736553;0.8085230851905727;0.9999982377434624
25.374827;1.0444356171120035;0.833328189585557;0.7978755852318933;-1.9837213381709253e-07;-1.833329285159866e-07;1.0449830120042176;10.000102647717641;0.8082555605338057;0.020609013810798306;0.02153594149070238;0.9999819497359842;0.8085229610370106;0.9999982304667818
25.384827;1.0444358078098595;0.8333281605300921;0.7978755969792369;-1.9838897012796546e-07;-1.834397173400301e-07;1.0449830839130898;10.000100605663148;0.808255336092225;0.02060901747636902;0.021535943747560696;0.9999821383401016;0.8085228393710487;0.9999982281239942
25.394827;1.0444359974485424;0.8333281329023728;0.7978756067963505;-1.9840430798756967e-07;-1.8354582583196894e-07;1.0449831570550818;10.000098488804403;0.8082551193692274;0.02060902112472372;0.021535945989767227;0.9999823250019914;0.8085227203981367;0.999998230817691
25.404827;1.044436186053966;0.833328106443245;0.7978756144483383;-1.984180659288821e-07;-1.8365101156606475e-07;1.0449832311345926;10.000096298895196;0.8082549107533791;0.020609024755840574;0.021535948201122507;0.9999825090901442;0.8085226043165846;0.9999982386008988
25.414827;1.0444363736232922;0.8333280808966301;0.7978756197465379;-1.9843015846476383e-07;-1.8375503020791244e-07;1.044983305957868;10.000094036596765;0.8082547106787296;0.02060902837206099;0.02153595036305343;0.9999826899215195;0.8085224913455712;0.9999982515357748
25.424827;1.0444365600543828;0.8333280560136855;0.7978756225655902;-1.9844051691030677e-07;-1.838576461665545e-07;1.0449833813249878;10.000091701502333;0.8082545195541504;0.020609031976910684;0.021535952456420333;0.9999828667663002;0.8085223816721003;0.9999982697113559
25.434827;1.0444367451584158;0.8333280316427917;0.7978756228500757;-1.984490838475961e-07;-1.8395865593906332e-07;1.044983456942289;10.000089293574751;0.8082543377393876;0.02060903557423857;0.021535954463100138;0.9999830388486487;0.8085222753535898;0.9999982931810313
25.444827;1.0444369287256305;0.8333280078163678;0.7978756205965805;-1.9845576515098374e-07;-1.840578864486051e-07;1.0449835323294763;10.00008681442634;0.8082541655759138;0.020609039166396555;0.021535956366790756;0.9999832053863708;0.8085221722643608;0.9999983219883911
25.454827;1.0444371105108081;0.8333279847054709;0.7978756158246982;-1.9846039468116975e-07;-1.8415516699628107e-07;1.0449836067624285;10.0000842670082;0.8082540034168533;0.020609042752449215;0.0215359581533855;0.9999833656806489;0.8085220721284049;0.9999983562550907
25.464827;1.0444372901577021;0.8333279625350576;0.7978756085619334;-1.9846275888783907e-07;-1.8425030359799514e-07;1.044983679342188;10.000081654578686;0.8082538516371501;0.020609046328457583;0.021535959811463147;0.9999835191384164;0.808521974601734;0.9999983961771685
25.474827;1.0444374671755012;0.8333279415881047;0.7978755988560442;-1.9846264646526237e-07;-1.8434306630607e-07;1.0449837491601053;10.000078979912521;0.8082537106265391;0.020609049888176318;0.021535961332701033;0.9999836651770598;0.808521879313391;0.9999984419885842
25.484827;1.044437640976626;0.8333279222148499;0.7978755868351826;-1.9845987132966911e-07;-1.8443319092555496e-07;1.0449838154544426;10.000076244767678;0.8082535807740453;0.020609053422888598;0.021535962712651666;0.9999838031584608;0.8085217858745167;0.9999984939462534
25.494827;1.0444378109273107;0.8333279047345418;0.797875572747709;-1.9845427977172943e-07;-1.8452040851288156e-07;1.0449838776911657;10.000073449890891;0.8082534624363765;0.02060905692163163;0.02153596395127229;0.9999839324015738;0.8085216939493748;0.9999985522658076
25.504827;1.0444379763843943;0.8333278893419895;0.7978755569263143;-1.984457673382031e-07;-1.846044893948002e-07;1.0449839355192878;10.000070595343761;0.8082533558873025;0.020609060371454522;0.021535965050762336;0.9999840522352876;0.8085216033635978;0.9999986170272788
25.514827;1.0444381367116986;0.833327876172731;0.7978755397387721;-1.9843428301699512e-07;-1.846852558943553e-07;1.0449839886652315;10.000067680922577;0.8082532612913661;0.02060906375740258;0.02153596601152248;0.9999841621041139;0.8085215141502995;0.9999986881379911
25.524827;1.0444382912737176;0.8333278654324447;0.7978755215562664;-1.9841981160649296e-07;-1.847625723121773e-07;1.044984036909816;10.000064706820716;0.8082531787245871;0.020609067064506142;0.02153596683031046;0.9999842616182835;0.8085214265306176;0.9999987653659043
25.534827;1.0444384394329242;0.8333278573893711;0.7978755027473728;-1.9840235793712316e-07;-1.8483635558112383e-07;1.0449840801598207;10.000061673901527;0.8082531082146406;0.020609070281169962;0.021535967502343323;0.9999843504851742;0.8085213408514451;0.999998848375884
25.544827;1.0444385805855954;0.8333278522518828;0.7978754836857332;-1.983819362559947e-07;-1.8490658372203844e-07;1.0449841185273356;10.000058583504742;0.8082530497436144;0.020609073399246308;0.02153596802505175;0.9999844284614658;0.8085212575087461;0.9999989367355473
25.554827;1.0444387142094878;0.8333278501064358;0.7978754647201398;-1.9835856471271305e-07;-1.8497327425180798e-07;1.0449841523378751;10.000055437665367;0.8082530031853489;0.020609076410286347;0.02153596839993312;0.9999844953739271;0.8085211769366843;0.9999990299454282
25.564827;1.0444388398862476;0.8333278509213233;0.7978754461663018;-1.9833226913825243e-07;-1.850364695126356e-07;1.0449841820533705;10.000052239800219;0.8082529682523233;0.02060907930331091;0.021535968630726404;0.999984551137467;0.8085210996433585;0.9999991275194059
25.574827;1.0444389572989043;0.8333278545173751;0.7978754283654242;-1.9830307959332429e-07;-1.850962476249192e-07;1.0449842081831606;10.00004899516627;0.8082529445379423;0.02060908206596458;0.021535968720421978;0.9999845957489946;0.8085210261991241;0.9999992290385897
25.584827;1.0444390661869694;0.833327860545286;0.7978754116927684;-1.9827101711095946e-07;-1.8515273173333253e-07;1.0449842312384192;10.000045710796815;0.8082529316440376;0.020609084685473525;0.0215359686711586;0.9999846292949279;0.8085209571657415;0.9999993341242641
25.594827;1.0444391662781292;0.8333278685282413;0.797875396480278;-1.982360916261267e-07;-1.8520607908640564e-07;1.0449842517416759;10.000042395126655;0.8082529293002847;0.02060908714803749;0.02153596848566014;0.9999846519782232;0.8085208930021494;0.9999994423949459
25.604827;1.0444392572593488;0.833327877916332;0.7978753829872139;-1.9819831722169353e-07;-1.8525645628824318e-07;1.0449842702796708;10.000039057306843;0.8082529373656719;0.02060908943862253;0.021535968167046365;0.9999846641042414;0.8085208340035052;0.9999995534431693
25.614827;1.0444393387901172;0.8333278881243154;0.7978753714568518;-1.9815773924552833e-07;-1.8530401406296237e-07;1.0449842874924091;10.000035706262889;0.808252955715457;0.02060909154231639;0.02153596771828232;0.9999846660562279;0.8085207803151889;0.999999666834796
25.624827;1.0444394105661088;0.833327898565804;0.7978753621366885;-1.9811444966961706e-07;-1.853488682959905e-07;1.0449843039444953;10.000032349936838;0.8082529841320705;0.02060909344553997;0.02153596714281414;0.9999846583336848;0.8085207319896747;0.99999978216811
25.634827;1.044439472425747;0.8333279086442529;0.7978753552290642;-1.9806856577459994e-07;-1.8539110447486732e-07;1.0449843200420132;10.00002899460105;0.8082530222913898;0.02060909513549113;0.021535966445786578;0.9999846416064762;0.8085206890267285;0.9999998991171916
25.644827;1.0444395243719802;0.8333279176889405;0.797875350877221;-1.9802020064744933e-07;-1.8543081020129692e-07;1.0449843361200366;10.00002564422611;0.808253069823679;0.02060909660020161;0.02153596563495517;0.9999846167144816;0.8085206513943444;1.0000000173857362
25.654827;1.0444395664942907;0.8333279249310364;0.7978753492178063;-1.97969454271403e-07;-1.8546810179270277e-07;1.0449843525403824;10.000022300777436;0.8082531263395412;0.02060909783025316;0.02153596472072543;0.9999845846013173;0.8085206190409594;1.0000001366384337
25.664827;1.0444395989420856;0.833327929594436;0.7978753504330321;-1.979164118131394e-07;-1.8550312570543278e-07;1.044984369621851;10.000018965611515;0.8082531913940434;0.0206090988195654;0.021535963715179476;0.999984546208777;0.8085205918719267;1.0000002564782344
25.674827;1.0444396219145011;0.8333279310150729;0.797875354780676;-1.97861153200553e-07;-1.8553605311841993e-07;1.0449843875651577;10.000015640846359;0.8082532644805833;0.020609099564851276;0.021535962629579734;0.9999845023972228;0.8085205697419493;1.0000003764874978
25.684827;1.0444396355406598;0.8333279286631479;0.7978753625975876;-1.9780377603683034e-07;-1.8556707903957876e-07;1.0449844065604459;10.000012329836176;0.8082533450573618;0.020609100064987555;0.02153596147174165;0.9999844539507601;0.8085205525005548;1.0000004962712394
25.694827;1.0444396397826674;0.8333279220855847;0.7978753742284357;-1.9774439628079098e-07;-1.855964153007551e-07;1.0449844269027737;10.000009036842341;0.8082534325207739;0.020609100320545536;0.021535960246561896;0.9999844016365881;0.8085205400020143;1.0000006154157426
25.704827;1.0444396345391378;0.8333279108451324;0.7978753899097656;-1.9768312060827762e-07;-1.856242803072206e-07;1.0449844489483124;10.000005766312647;0.8082535261320318;0.020609100333326358;0.021535958958825065;0.9999843462601042;0.8085205320814223;1.0000007334060415
25.714827;1.0444396198387536;0.8333278944879503;0.7978754097142037;-1.9762002557058752e-07;-1.8565089688157653e-07;1.0449844730448066;10.000002522421367;0.8082536249976531;0.020609100106000765;0.021535957614311197;0.9999842886959855;0.808520528578904;1.0000008496156856
25.724827;1.0444395958965238;0.8333278725799408;0.7978754335775249;-1.9755515701548047e-07;-1.8567648839844374e-07;1.0449844995415147;9.99999930934866;0.808253728164823;0.020609099642307005;0.021535956218713338;0.9999842298296543;0.8085205293755485;1.0000009633791351
25.734827;1.0444395630094725;0.8333278448071267;0.7978754613704448;-1.9748854376921845e-07;-1.857012653257589e-07;1.0449845288087463;9.999996131643785;0.8082538347731456;0.020609098947269415;0.021535954776862428;0.9999841704152724;0.8085205343828304;1.000001074036858
25.744827;1.0444395214319107;0.8333278110464156;0.7978754929531433;-1.9742021960206681e-07;-1.857254052803211e-07;1.0449845612213082;9.999992993652448;0.8082539441355829;0.020609098026699597;0.021535953293331446;0.9999841110007839;0.8085205435202368;1.0000011809291827
25.754827;1.0444394713483713;0.8333277713438283;0.797875528168782;-1.9735024106419028e-07;-1.8574902895547236e-07;1.044984597109054;9.999989898483397;0.808254055701962;0.02060909688681721;0.021535951773887292;0.9999840519801777;0.8085205567038366;1.0000012834534306
25.764827;1.0444394129300387;0.8333277258225276;0.7978755668383202;-1.9727868914520724e-07;-1.8577219175716906e-07;1.0449846366917037;9.999986847944442;0.8082541690053447;0.020609095533888275;0.021535950226506506;0.9999839936829408;0.808520573821388;1.0000013811847557
25.774827;1.044439346335033;0.8333276746135152;0.7978756087726276;-1.9720564934954275e-07;-1.8579491405683825e-07;1.0449846800547289;9.999983843430343;0.8082542836529973;0.02060909397296012;0.02153594866064018;0.9999839363791438;0.8085205947005092;1.0000014739486958
25.784827;1.0444392716976862;0.8333276178843048;0.7978756537418419;-1.971311913084169e-07;-1.8581722154086244e-07;1.044984727182285;9.99998088696432;0.8082543992741441;0.020609092207152846;0.021535947085940515;0.9999838802282964;0.8085206191123491;1.000001561794165
25.794827;1.0444391892546872;0.833327555899925;0.7978757014573964;-1.970553802886055e-07;-1.8583915242667736e-07;1.044984778013294;9.999977982038114;0.8082545154082585;0.020609090238763873;0.021535945512144952;0.9999838253118557;0.8085206468166859;1.0000016448788487
25.804827;1.0444390994725588;0.8333274889935215;0.7978757516048364;-1.9697831140448644e-07;-1.8586074653901561e-07;1.0449848324961661;9.999975133374088;0.8082546314677982;0.020609088070834964;0.021535943949227285;0.9999837716911819;0.8085206775776744;1.0000017233674823
25.814827;1.044439003030138;0.8333274174605477;0.7978758038544673;-1.9690012020993686e-07;-1.8588203822239332e-07;1.0449848906084347;9.999972345466476;0.8082547468378236;0.02060908570800275;0.02153594240689734;0.9999837193847279;0.8085207111020333;1.00000179742706
25.824827;1.0444389007190271;0.8333273415122702;0.797875857847607;-1.9682095204262574e-07;-1.859030445813138e-07;1.0449849523489059;9.999969621559115;0.8082548610041541;0.020609083157537865;0.021535940894079057;0.9999836683559834;0.8085207469577861;1.0000018672578819
25.834827;1.044438793345536;0.8333272613275936;0.7978759131898036;-1.9674093024174994e-07;-1.8592375603397842e-07;1.0449850177256415;9.999966964124049;0.8082549735950466;0.020609080431316745;0.021535939418830016;0.9999836185693776;0.8085207845658864;1.0000019331049779
25.844827;1.0444386816579327;0.8333271770825779;0.7978759694587994;-1.9666014113920687e-07;-1.8594413736203335e-07;1.0449850866992563;9.999964375501307;0.8082550843494923;0.020609077546531462;0.021535937988548148;0.9999835700465166;0.8085208232724274;1.0000019952837258
25.854827;1.04443856627989;0.8333270888888872;0.7978760262476754;-1.965786180401884e-07;-1.8596412842041832e-07;1.0449851591031034;9.999961857020734;0.8082551930810615;0.02060907452297277;0.02153593661097535;0.9999835229005406;0.8085208624372165;1.0000020542141268
25.864827;1.0444384477125301;0.8333269967494545;0.7978760831959543;-1.9649634590805764e-07;-1.8598364186796326e-07;1.0449852346401969;9.999959407569488;0.8082552996780047;0.020609071378685756;0.021535935295999693;0.9999834773664181;0.8085209015217646;1.000002110366211
25.874827;1.0444383264577448;0.8333269006224691;0.7978761399675587;-1.964133038893815e-07;-1.860025629674796e-07;1.0449853129806326;9.999957023537904;0.808255404101504;0.020609068127492657;0.02153593405588172;0.9999834338341524;0.8085209401595123;1.0000021641013337
25.884827;1.0444382031335944;0.8333268005223563;0.7978761962402471;-1.9632950594022202e-07;-1.8602075924373576e-07;1.0449853938764435;9.99995470023639;0.8082555063197153;0.020609064779658712;0.021535932902401866;0.9999833928588099;0.8085209781397058;1.0000022155615633
25.894827;1.0444380784693958;0.8333266965639792;0.797876251739315;-1.96245002575767e-07;-1.860381016332929e-07;1.044985477200357;9.999952433664108;0.8082556062303375;0.020609061343691986;0.02153593184305263;0.9999833550851344;0.8085210153255572;1.0000022647155196
25.904827;1.0444379532117065;0.8333265889427649;0.7978763062566199;-1.96159854006502e-07;-1.860544760104634e-07;1.0449855628985443;9.999950221435883;0.8082557036541116;0.02060905782709396;0.02153593087984367;0.999983321106945;0.8085210516107899;1.000002311526393
25.914827;1.0444378280333149;0.8333264778983346;0.7978763596226135;-1.9607411492074387e-07;-1.8606977437473116e-07;1.0449856508890647;9.999948062584703;0.8082557983887687;0.02060905423724901;0.021535930011796812;0.9999832913387381;0.8085210869327792;1.0000023561120137
25.924827;1.0444377034954995;0.8333263637018377;0.7978764116796926;-1.9598784978179235e-07;-1.8608388578478393e-07;1.0449857409619718;9.999945956940826;0.8082558902825412;0.02060905058360245;0.021535929237859536;0.99998326598611;0.8085211212792012;1.0000023987313453
25.934827;1.0444375800407637;0.8333262466852169;0.7978764622996645;-1.959011523414194e-07;-1.860966927903761e-07;1.0449858327726123;9.999943904603084;0.8082559792923395;0.020609046878622812;0.021535928556992115;0.999983245168907;0.8085211546671274;1.0000024396303624
25.944827;1.0444374580299682;0.8333261273049831;0.797876511404642;-1.9581414678500235e-07;-1.8610806541552852e-07;1.044985925925711;9.999941906027493;0.8082560654923708;0.020609043136560874;0.021535927966413203;0.9999832290445221;0.8085211871070721;1.0000024789792086
25.954827;1.044437337843019;0.8333260061657295;0.7978765589382625;-1.95726982078459e-07;-1.861178614468672e-07;1.0449860200507004;9.99993996293175;0.8082561490376947;0.0206090393726246;0.021535927460615955;0.9999832177967638;0.8085212185362584;1.000002516976661
25.964827;1.0444372199819534;0.8333258839497063;0.7978766047958422;-1.9563983170158804e-07;-1.8612592035152212e-07;1.0449861148455974;9.999938078777916;0.8082562300925634;0.020609035602786378;0.02153592703127338;0.9999832115876163;0.8085212487482157;1.000002553978634
25.974827;1.0444371050901005;0.8333257613112514;0.7978766487566904;-1.9555288030257485e-07;-1.861320414438165e-07;1.044986210141587;9.999936257961998;0.8082563087459191;0.020609031842739624;0.021535926666787334;0.9999832105391886;0.8085212774122544;1.000002590552331
25.984827;1.044436993854875;0.8333256388306151;0.7978766904637691;-1.9546628837576787e-07;-1.8613599206613333e-07;1.0449863059502233;9.999934504741146;0.8082563850015905;0.020609028106933713;0.021535926352447127;0.9999832147436643;0.8085213041601438;1.0000026274479792
25.994827;1.044436886878461;0.833325517051994;0.7978767294618189;-1.9538017584186112e-07;-1.861375605534545e-07;1.044986402422067;9.999932822730589;0.80825645883049;0.02060902440856914;0.021535926072032106;0.9999832243023679;0.8085213286234473;1.0000026654864027
26.004827;1.0444367846671463;0.8333253965340691;0.7978767652749761;-1.9529464981473648e-07;-1.8613660362594113e-07;1.0449864997750653;9.999931214882084;0.8082565301823851;0.020609020759929667;0.02153592580977363;0.9999832393317436;0.8085213504335612;1.0000027054486316
26.014827;1.044436687760493;0.8333252778506274;0.7978767974889659;-1.9520984101608533e-07;-1.8613306834096326e-07;1.0449865982652626;9.999929684079316;0.8082565989594945;0.0206090171725368;0.021535925552188473;0.9999832599360216;0.8085213692233909;1.0000027480373332
26.024827;1.0444365968172298;0.8333251615553915;0.7978768257911671;-1.951259200223917e-07;-1.8612699516763443e-07;1.0449866981565799;9.99992823397484;0.8082566649909848;0.020609013656489778;0.021535925289085434;0.9999832862380468;0.8085213846023469;1.0000027938256635
26.034827;1.0444365125586932;0.8333250481418786;0.797876849977053;-1.9504309711105241e-07;-1.8611849024444866e-07;1.0449867996509121;9.999926869147139;0.8082567280522068;0.020609010219029535;0.02153592501331302;0.9999833184353667;0.8085213961539107;1.0000028431676486
26.044827;1.044436435709873;0.8333249380240935;0.7978768699451294;-1.949615963549548e-07;-1.8610768703533566e-07;1.0449869028280523;9.999925594465124;0.8082567879383059;0.02060900686422367;0.02153592471983017;0.9999833567484108;0.8085214035127463;1.0000028961631064
26.054827;1.0444363669952335;0.833324831553591;0.7978768856590516;-1.9488161086056144e-07;-1.8609472848270774e-07;1.0449870076173724;9.999924414258775;0.8082568445007325;0.02060900359423639;0.021535924404217432;0.9999834013159928;0.808521406460601;1.0000029526923482
26.064827;1.0444363070992062;0.8333247290455249;0.797876897096776;-1.9480327513406813e-07;-1.86079760236868e-07;1.044987113769617;9.999923331683128;0.8082568976063739;0.020609000410540635;0.02153592406152634;0.9999834521930797;0.8085214049764949;1.0000030124873882
26.074827;1.0444362565958747;0.8333246307667057;0.7978769042276509;-1.947266609625071e-07;-1.8606292486366894e-07;1.0449872208830735;9.999922348261395;0.808256947071495;0.02060899731449486;0.021535923686242145;0.9999835093935507;0.8085213992161737;1.0000030752340157
26.084827;1.0444362159143388;0.8333245369016656;0.7978769070184472;-1.9465179257080894e-07;-1.8604435940874525e-07;1.0449873285375497;9.99992146373321;0.8082569926222531;0.020608994307958678;0.02153592327290795;0.9999835728779128;0.8085213894072415;1.0000031406477388
26.094827;1.044436185346903;0.8333244475783131;0.797876905462193;-1.945786796683869e-07;-1.8602419397348198e-07;1.0449874364293632;9.999920676573714;0.8082570339072125;0.020608991394208014;0.02153592281704954;0.999983642529476;0.8085213757552615;1.0000032084847887
26.104827;1.0444361650470058;0.8333243629524717;0.7978768996125478;-1.9450734474611338e-07;-1.8600254441541443e-07;1.0449875444133432;9.99991998485497;0.8082570705302491;0.020608988577634248;0.021535922315318676;0.9999837181587748;0.8085213584656235;1.0000032785113866
26.114827;1.0444361550208185;0.8333242832267423;0.7978768895933649;-1.9443782442131367e-07;-1.859795041315774e-07;1.0449876524808985;9.999919386916872;0.8082571020645767;0.020608985862238863;0.021535921764587254;0.9999837995538006;0.8085213378074344;1.0000033504351478
26.124827;1.0444361551825525;0.833324208552679;0.7978768755732926;-1.9437013737640747e-07;-1.8595515128486757e-07;1.0449877607152904;9.999918882026604;0.8082571280785402;0.020608983251524732;0.02153592116203361;0.9999838865936886;0.8085213141196755;1.0000034238652153
26.134827;1.0444361654331005;0.8333241389199507;0.7978768577216493;-1.9430423562257167e-07;-1.8592956390857e-07;1.0449878692415124;9.999918470395752;0.8082571481983902;0.02060898074899328;0.02153592050627248;0.9999839793400357;0.8085212877962555;1.0000034983984607
26.144827;1.0444361856812376;0.8333240741450131;0.7978768361939638;-1.9423998838853804e-07;-1.8590282255302406e-07;1.0449879781939064;9.999918151973283;0.8082571621694733;0.020608978357204825;0.021535919796963537;0.9999840780143391;0.8085212592701612;1.0000035737777235
26.154827;1.0444362158540803;0.833324013950597;0.7978768111705203;-1.9417721962062912e-07;-1.8587500836950573e-07;1.0449880877172841;9.999917925675925;0.8082571698656958;0.020608976077332586;0.0215359190332635;0.999984182948919;0.8085212289645956;1.0000036499393552
26.164827;1.044436255942902;0.833323958023573;0.7978767828775464;-1.9411576422226026e-07;-1.858462138509871e-07;1.0449881979490798;9.999917790139158;0.8082571712523481;0.020608973910253882;0.02153591821371054;0.9999842945891748;0.8085211972477578;1.000003726879631
26.174827;1.044436305997996;0.8333239060160383;0.7978767515577702;-1.9405549684182997e-07;-1.8581654705704338e-07;1.0449883089719711;9.9999177447366;0.8082571663572662;0.02060897185749491;0.02153591733698087;0.9999844134595053;0.808521164406554;1.0000038045314763
26.184827;1.0444363660386007;0.8333238575683568;0.7978767174499405;-1.939963215367746e-07;-1.8578610292774007e-07;1.0449884208227178;9.999917789868023;0.8082571552552896;0.020608969921809144;0.02153591640217637;0.9999845400605379;0.8085211305921719;1.000003882792963
26.194827;1.0444364360007026;0.8333238123704048;0.7978766807907769;-1.9393815828269885e-07;-1.8575492895834611e-07;1.0449885335574562;9.999917926654586;0.8082571380188613;0.020608968107577508;0.021535915409302834;0.9999846747655755;0.8085210957579435;1.0000039615702156
26.204827;1.04443651573176;0.8333237701817415;0.7978766418283474;-1.9388095632208196e-07;-1.8572302674609546e-07;1.0449886473071044;9.999918156245299;0.8082571146631498;0.020608966420737018;0.021535914359188783;0.9999848177384165;0.8085210596872462;1.000004040729652
26.214827;1.044436604922748;0.833323730751639;0.7978766008231214;-1.9382471303265536e-07;-1.856903756497999e-07;1.0449887622609852;9.99991847910288;0.8082570851837202;0.020608964868467056;0.02153591325173935;0.9999849689050626;0.8085210221262609;1.0000041200395624
26.224827;1.0444367030510981;0.8333236937205402;0.7978765579986932;-1.9376946897561233e-07;-1.8565694551835197e-07;1.0449888785462242;9.999918895010861;0.808257049671855;0.02060896345828461;0.02153591208467032;0.9999851280272608;0.8085209829337728;1.000004199185948
