time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
26.234827;1.0444368094450518;0.8333236586417214;0.7978765135188773;-1.9371528857766514e-07;-1.8562270562760132e-07;1.0449889961214134;9.999919403399195;0.8082570083918272;0.02060896219682441;0.021535910855425982;0.9999852948134944;0.8085209421812115;1.000004277847244
26.244827;1.0444369233846602;0.833323625093671;0.7978764675653938;-1.9366225238076015e-07;-1.8558764542288696e-07;1.0449891147929675;9.9999200031933;0.8082569617588898;0.020608961089297773;0.021535909564205744;0.9999854689726981;0.8085209001620295;1.0000043557403107
26.254827;1.0444370441633972;0.8333235927502016;0.7978764204203411;-1.936104545676479e-07;-1.8555179003199249e-07;1.0449892342621825;9.999920692770559;0.8082569102348273;0.02060896013957948;0.02153590821331082;0.9999856502323172;0.8085208573331629;1.000004432592686
26.264827;1.0444371711449572;0.8333235613769341;0.7978763724172439;-1.9355998614401312e-07;-1.8551519268660757e-07;1.044989354124432;9.999921469956504;0.80825685424839;0.020608959350526774;0.021535906803867515;0.9999858383772772;0.8085208142495504;1.0000045080711117
26.274827;1.0444373038070227;0.833323530839399;0.7978763238072877;-1.9351091532574944e-07;-1.8547791207619812e-07;1.0449894738817949;9.99992233144198;0.8082567942026933;0.020608958724333586;0.02153590533498301;0.9999860332742972;0.8085207714956887;1.0000045817007146
26.284827;1.0444374417289366;0.833323501147447;0.7978762747326893;-1.9346327545327333e-07;-1.8543999138705323e-07;1.0449895930234778;9.999923272509534;0.8082567304667725;0.02060895826349303;0.021535903804599077;0.9999862348397822;0.8085207296279381;1.000004652805223
26.294827;1.0444375845653955;0.8333234724409364;0.7978762253042996;-1.9341705917718663e-07;-1.854014549513399e-07;1.0449897111289475;9.999924287868602;0.8082566633066932;0.020608957972327386;0.021535902209389262;0.9999864429787847;0.8085206891636945;1.0000047205433606
26.304827;1.0444377320629568;0.8333234449457214;0.7978761756166713;-1.9337223013763643e-07;-1.853623261202528e-07;1.0449898279168564;9.99992537288559;0.8082565928880956;0.020608957856373997;0.021535900545889435;0.9999866575042045;0.8085206506015724;1.0000047840595978
26.314827;1.0444378840676658;0.8333234189960695;0.7978761256970519;-1.9332874405744423e-07;-1.8532264116522248e-07;1.0449899432498404;9.999926524146014;0.8082565194161928;0.02060895791924708;0.021535898812919813;0.9999868780941019;0.808520614424919;1.0000048425852686
26.324827;1.0444380405047302;0.8333233950478705;0.7978760754775607;-1.932865543386278e-07;-1.8528243950435948e-07;1.044990057124308;9.999927739137819;0.8082564432496665;0.020608958160979192;0.021535897011855588;0.999987104364764;0.8085205810645665;1.0000048954220069
26.334827;1.0444382013649025;0.8333233736314206;0.797876024847558;-1.932456027009563e-07;-1.852417522819047e-07;1.044990169636903;9.999929015441811;0.8082563648426989;0.020608958579029234;0.021535895145388582;0.9999873359274728;0.8085205508407729;1.0000049419516877
26.344827;1.044438366633398;0.8333233553141814;0.7978759737720738;-1.9320580898940755e-07;-1.8520061466656183e-07;1.044990280953373;9.999930350140579;0.8082562846055265;0.02060895916955592;0.0215358932170815;0.9999875723022518;0.808520523973298;1.0000049816490393
26.354827;1.0444385361820003;0.8333233406603594;0.7978759223528924;-1.9316705729641086e-07;-1.851591009243767e-07;1.044990391266286;9.999931740109837;0.80825620283621;0.02060895992777049;0.02153589123088822;0.9999878128157609;0.8085205007090652;1.000005013968881
26.364827;1.044438709747733;0.8333233301304412;0.7978758707958289;-1.9312917625193752e-07;-1.8511736323861675e-07;1.044990500720442;9.999933182307105;0.8082561197728627;0.020608960848119553;0.021535889190194276;0.9999880565944682;0.8085204814281541;1.0000050382499968
26.374827;1.0444388869627992;0.8333233240092288;0.7978758193596218;-1.9309193369618722e-07;-1.850756375296814e-07;1.0449906093803303;9.999934673054245;0.8082560357145064;0.020608961925685326;0.021535887096973166;0.9999883026243302;0.8085204666017323;1.000005053798891
26.384827;1.044439067330457;0.8333233224678619;0.7978757683181112;-1.930550558346972e-07;-1.8503420343036575e-07;1.04499071727448;9.999936207504572;0.808255951091985;0.020608963157929833;0.02153588495054605;0.9999885498712562;0.8085204566932841;1.0000050600167667
26.394827;1.0444392501683197;0.8333233256812299;0.7978757179444255;-1.9301825689799804e-07;-1.8499333709623128e-07;1.0449908244534012;9.999937780020469;0.8082558664223186;0.0206089645444957;0.02153588274673102;0.9999887974314315;0.8085204520970515;1.0000050564255847
26.404827;1.0444394346477208;0.8333233338932299;0.7978756685323105;-1.929812700971654e-07;-1.8495329289438074e-07;1.0449909309900443;9.99993938464358;0.8082557822402239;0.02060896608540676;0.0215358804787222;0.9999890446014504;0.8085204530956384;1.0000050426496807
26.414827;1.0444396199510824;0.8333233474087298;0.7978756204505848;-1.9294387179843053e-07;-1.8491430489051192e-07;1.0449910369457276;9.999941015488746;0.8082556991149156;0.0206089677792314;0.021535878138696965;0.9999892908460415;0.8085204598718978;1.0000050184137783
26.424827;1.0444398053801622;0.8333233664978547;0.7978755741782397;-1.929058803735381e-07;-1.848765859055575e-07;1.0449911423852818;9.999942666868973;0.8082556176960094;0.02060896962188012;0.021535875718335037;0.9999895357206949;0.8085204725932774;1.000004983535334
26.434827;1.0444399903192503;0.8333233912875182;0.7978755302799978;-1.9286713389484947e-07;-1.8484032683560925e-07;1.044991247398238;9.999944333061437;0.8082555387125582;0.020608971606206408;0.02153587320792535;0.9999897787795886;0.8085204914673052;1.0000049378930336
26.444827;1.044440174146411;0.8333234217795318;0.7978754893479454;-1.9282747948494037e-07;-1.848056977504829e-07;1.044991352062968;9.999946008338833;0.8082554629371456;0.02060897372160962;0.02153587059635873;0.9999900195363648;0.8085205167249675;1.0000048814380509
26.454827;1.0444403562222793;0.8333234579540028;0.7978754519137388;-1.9278677376031664e-07;-1.847728416106725e-07;1.044991456407274;9.999947686980233;0.8082553911217417;0.020608975953421357;0.021535867874422614;0.999990257489755;0.8085205485803921;1.000004814305081
26.464827;1.0444405359629294;0.8333234998060126;0.7978754183455138;-1.9274486881236666e-07;-1.8474186999760007e-07;1.044991560393956;9.999949362761235;0.808255323936378;0.02060897828367769;0.021535865039225624;0.9999904921271198;0.8085205871871323;1.000004736904181
26.474827;1.0444407128808522;0.833323547303359;0.7978753888371631;-1.9270160765320143e-07;-1.8471287258353204e-07;1.0449916639089636;9.999951028657579;0.8082552619733;0.020608980693664368;0.021535862094831063;0.999990722929918;0.8085206326180535;1.0000046498728647
26.484827;1.04444088653879;0.833323600353167;0.797875363520235;-1.9265684770825433e-07;-1.8468593284869018e-07;1.0449917667202417;9.999952677450127;0.8082552057992747;0.020608983165762436;0.021535859048672272;0.9999909494199286;0.8085206848721835;1.0000045539595346
26.494827;1.044441056491001;0.8333236588214926;0.7978753425376297;-1.9261047126392106e-07;-1.8466113643674163e-07;1.04499186840551;9.999954302646435;0.8082551559671766;0.02060898568276591;0.02153585590831256;0.9999911711698678;0.8085207438395474;1.0000044499387115
26.504827;1.0444412222799677;0.8333237225903721;0.7978753260145023;-1.925623721641619e-07;-1.846385657227464e-07;1.04499196832976;9.99995589882228;0.8082551129661328;0.020608988226406975;0.021535852681093995;0.9999913877894447;0.808520809260323;1.0000043385637858
26.514827;1.0444413834545179;0.833323791598795;0.7978753140471501;-1.9251244915098414e-07;-1.846182832190033e-07;1.0449920657424736;9.999957461418093;0.8082550771732203;0.02060899077694756;0.02153584937536827;0.9999915989515117;0.8085208807691346;1.000004220540352
26.524827;1.0444415395632591;0.8333238658164583;0.7978753067373933;-1.9246061270774927e-07;-1.8460031795970433e-07;1.0449921599399965;9.999958986523172;0.8082550488442239;0.02060899331341508;0.021535846000962845;0.999991804450326;0.8085209579477679;1.000004096496247
26.534827;1.0444416901826756;0.8333239451805888;0.7978753042128767;-1.9240680218278834e-07;-1.8458467112665944e-07;1.0449922503430151;9.999960470679051;0.8082550281585321;0.020608995814615443;0.02153584256729416;0.9999920042607676;0.8085210403157875;1.00000396692949
26.544827;1.0444418350308573;0.8333240295477207;0.7978753066022689;-1.9235100543860112e-07;-1.8457133036415823e-07;1.0449923364379525;9.99996191035832;0.8082550152884184;0.02060899826079392;0.021535839081497647;0.9999921985176422;0.80852112731822;1.000003832194354
26.554827;1.0444419740465745;0.8333241186581171;0.797875313980178;-1.922932643309405e-07;-1.8456027007022595e-07;1.044992417731402;9.99996330156185;0.8082550104021682;0.020609000634376845;0.02153583555017009;0.9999923874229062;0.8085212183579713;1.0000036925613238
26.564827;1.044442107359539;0.8333242121221562;0.7978753263279625;-1.922336657407021e-07;-1.8455144117121644e-07;1.0449924938081971;9.999964640086343;0.8082550136166383;0.020609002919903273;0.02153583198279583;0.9999925712041815;0.8085213128682404;1.0000035483136425
26.574827;1.0444422352624403;0.8333243094425364;0.7978753434877733;-1.9217231794065306e-07;-1.8454476916547575e-07;1.044992564355499;9.999965921754738;0.8082550250047579;0.020609005103855806;0.02153582839267661;0.9999927500965738;0.808521410361559;1.0000033998507083
26.584827;1.0444423581439188;0.8333244100888684;0.7978753651235646;-1.921093095560306e-07;-1.8454016187343794e-07;1.0449926290832166;9.999967142259624;0.8082550446398935;0.020609007173834373;0.021535824794933687;0.9999929242867651;0.8085215104194843;1.0000032477324374
26.594827;1.0444424762991613;0.8333245136112923;0.797875390772902;-1.9204468554858067e-07;-1.8453750914450755e-07;1.0449926876810967;9.999968297300367;0.8082550726170519;0.02060900911794387;0.021535821204020682;0.9999930938734396;0.8085216126697934;1.0000030926126964
26.604827;1.0444425898273302;0.8333246196899814;0.797875419957431;-1.9197847126265358e-07;-1.845366814427128e-07;1.0449927398659038;9.999969383331537;0.8082551090829198;0.020609010925393374;0.02153581763294685;0.9999932588533194;0.8085217167617181;1.0000029351045665
26.614827;1.04444269870747;0.833324728098472;0.797875452259674;-1.91910707738945e-07;-1.8453754994959984e-07;1.0449927854394772;9.999970398470147;0.8082551542481976;0.02060901258702436;0.021535814094339002;0.9999934191267603;0.8085218223272072;1.0000027757003733
26.624827;1.0444428028738078;0.8333248386809646;0.7978754873334152;-1.9184145437409418e-07;-1.8454000804363505e-07;1.0449928243198285;9.99997134271375;0.8082552083156765;0.02060901409478754;0.02153581060126374;0.9999935745443541;0.8085219289730422;1.0000026148271524
26.634827;1.0444429022544122;0.8333249513303719;0.7978755248735812;-1.9177077743972124e-07;-1.845439684179264e-07;1.0449928565238342;9.999972217529782;0.8082552713935904;0.020609015440890964;0.02153580716650495;0.9999937250023596;0.8085220363360422;1.000002452932856
26.644827;1.044442996820631;0.8333250658844209;0.7978755645888798;-1.916987524767085e-07;-1.8454935721504247e-07;1.0449928821329697;9.999973025797084;0.8082553434746258;0.020609016617486667;0.021535803801625984;0.9999938705372753;0.8085221441514443;1.0000022905064825
26.654827;1.0444430866143761;0.8333251820405636;0.7978756061656302;-1.9162546795881922e-07;-1.8455611943790792e-07;1.04499290130523;9.999973771752513;0.8082554244449365;0.02060901761637165;0.021535800515853045;0.9999940112871971;0.8085222522635218;1.0000021280737177
26.664827;1.0444431717291474;0.8333252993996506;0.7978756492002322;-1.9155101435787641e-07;-1.8456421236374817e-07;1.0449929142896914;9.999974459942989;0.8082555141075473;0.020609018428418963;0.021535797314485277;0.9999941473332932;0.8085223605859174;1.0000019661750992
26.674827;1.0444432522535771;0.8333254175546626;0.7978756931532124;-1.914754690297225e-07;-1.8457359203562732e-07;1.0449929214132467;9.999975094071232;0.8082556122243567;0.020609019044359883;0.021535794199351237;0.9999942786295711;0.8085224690928866;1.0000018053084385
26.684827;1.0444433282551222;0.8333255361661712;0.7978757374026084;-1.9139888781281244e-07;-1.845842196471504e-07;1.0449929230934145;9.999975676910173;0.808255718555205;0.020609019456824338;0.021535791170812914;0.9999944050901467;0.8085225778289313;1.0000016458587948
26.694827;1.0444433998284088;0.8333256550286637;0.7978757813637348;-1.9132131060263963e-07;-1.845960732439628e-07;1.044992919852262;9.999976210465759;0.8082558329010692;0.020609019660926785;0.021535788227875136;0.999994526677512;0.8085226868040291;1.000001488077756
26.704827;1.0444434670722547;0.8333257740704447;0.7978758245480482;-1.9124278340077858e-07;-1.8460914793426616e-07;1.0449929122715136;9.999976695461553;0.8082559550929903;0.02060901965338432;0.021535785367612616;0.9999946434059277;0.8085227958360652;1.0000013321745702
26.714827;1.0444435299970314;0.8333258932539043;0.7978758665185525;-1.911633665435006e-07;-1.846234587583631e-07;1.0449929009227685;9.999977130737916;0.8082560848733336;0.020609019432646883;0.021535782586359034;0.9999947553157821;0.8085229045615158;1.0000011784282552
26.724827;1.044443588544087;0.8333260124557833;0.7978759067967818;-1.9108311366452017e-07;-1.8463904133656484e-07;1.044992886307939;9.999977512803843;0.808256221795928;0.020609019000212007;0.021535779880751404;0.9999948624433493;0.8085230125741236;1.000001027166116
26.734827;1.044443642671351;0.8333261314316689;0.7978759447932752;-1.9100205750212245e-07;-1.846559325208249e-07;1.0449928688005843;9.999977835642142;0.8082563652889573;0.02060901836147774;0.02153577724749039;0.9999949647947222;0.8085231194852471;1.0000008786353733
26.744827;1.0444436923303482;0.8333262498438856;0.7978759798390609;-1.9092022267615885e-07;-1.8467414464394634e-07;1.0449928486205016;9.999978091730922;0.8082565148248194;0.02060901752524132;0.02153577468338886;0.9999950623064024;0.8085232248940205;1.0000007329383478
26.754827;1.0444437374055067;0.8333263672853802;0.7978760112879774;-1.9083764563176735e-07;-1.8469365776892322e-07;1.0449928258747136;9.999978273666027;0.8082566700300227;0.020609016502358645;0.021535772186199252;0.999995154784747;0.808523328397818;1.0000005901036257
26.764827;1.044443777708932;0.8333264833218315;0.7978760385875929;-1.9075437570140255e-07;-1.847144317996842e-07;1.0449928005966385;9.999978374947418;0.808256830696452;0.02060901530472442;0.02153576975543969;0.9999952419325367;0.8085234296375591;1.0000004501550883
26.774827;1.0444438129663736;0.8333265975627466;0.797876061312644;-1.9067044549730914e-07;-1.8473641640026512e-07;1.0449927727200783;9.999978390257805;0.8082569967683109;0.020609013944764863;0.021535767392160152;0.9999953235010546;0.8085235282676275;1.00000031308456
26.784827;1.0444438428017675;0.8333267097078186;0.7978760791546476;-1.9058583382642698e-07;-1.847595475413001e-07;1.0449927420572567;9.999978315799709;0.8082571683125732;0.020609012434604192;0.021535765097920344;0.9999953994404094;0.808523623918575;1.000000178833702
26.794827;1.044443866765831;0.8333268195423651;0.7978760918731439;-1.9050045421720662e-07;-1.8478374579517187e-07;1.0449927083386057;9.99997814923825;0.8082573454422844;0.02060901078548163;0.021535762874848843;0.9999954699310774;0.8085237162713075;1.0000000472964234
26.804827;1.0444438844048538;0.8333269269149032;0.7978760992916298;-1.904141619383773e-07;-1.848089243737107e-07;1.0449926712590578;9.999977888954295;0.8082575282412622;0.020609009008327055;0.021535760726899885;0.9999955352957584;0.8085238051449998;0.9999999182524164
26.814827;1.0444438953827075;0.8333270317515796;0.7978761013306215;-1.9032676189384876e-07;-1.8483500072114016e-07;1.044992630490267;9.999977533436542;0.8082577167737702;0.020609007113960784;0.02153575865990646;0.9999955959164438;0.8085238904682455;0.9999997913353749
26.824827;1.0444438995980914;0.8333271340871845;0.7978760980009866;-1.9023803318365485e-07;-1.8486189361713774e-07;1.04499258568154;9.999977081911071;0.8082579111298763;0.020609005112963086;0.021535756679340455;0.9999956522365275;0.8085239721781459;0.9999996661319209
26.834827;1.044443897221833;0.8333272340402162;0.7978760893448158;-1.9014777193866887e-07;-1.848894899546983e-07;1.0449925364925625;9.99997653573667;0.8082581114033647;0.020609003016477855;0.021535754787892398;0.9999957047496442;0.8085240501623913;0.9999995422977319
26.844827;1.0444438886892677;0.8333273317408368;0.79787607538335;-1.9005581366982606e-07;-1.8491761026581586e-07;1.0449924826695995;9.999975899158116;0.8082583176564434;0.020609000835996993;0.021535752985217375;0.9999957539535983;0.8085241242859441;0.9999994195981874
26.854827;1.0444438746736455;0.8333274272789167;0.7978760561044079;-1.8996202878989148e-07;-1.8494602523643456e-07;1.0449924241081057;9.999975178944542;0.8082585299022436;0.020608998581610295;0.021535751269949978;0.9999958003726092;0.8085241944435052;0.9999992978684586
26.864827;1.0444438560192886;0.833327520716809;0.7978760314526476;-1.898663228525751e-07;-1.8497452392866299e-07;1.0449923608358294;9.999974383217689;0.8082587480169467;0.020608996261007578;0.02153574964213599;0.9999958446143326;0.8085242605455469;0.9999991769305799
26.874827;1.0444438336333355;0.8333276121342608;0.7978760013476451;-1.8976864468074075e-07;-1.8500297313809412e-07;1.0449922929245319;9.999973520161825;0.8082589716553745;0.020608993879890253;0.02153574810380213;0.9999958873546642;0.8085243224715196;0.9999990565685467
26.884827;1.0444438083605938;0.8333277016207494;0.7978759657651947;-1.8966900118136355e-07;-1.850313195821318e-07;1.0449922204116164;9.999972597340884;0.8082592003209016;0.02060899144327772;0.021535746657330847;0.9999959292816744;0.8085243800979639;0.9999989365735016
26.894827;1.0444437809173601;0.8333277892292777;0.7978759248142894;-1.8956748278820658e-07;-1.8505954594080718e-07;1.044992143286041;9.999971621621375;0.8082594335062164;0.020608988956532577;0.021535745303374522;0.9999959711123995;0.808524433350828;0.9999988167545456
26.904827;1.0444437519316223;0.8333278749880931;0.797875878741776;-1.8946426824498406e-07;-1.8508762215640988e-07;1.044992061540861;9.999970599367094;0.8082596707466003;0.020608986425153436;0.021535744039876344;0.9999960136381528;0.8085244822062064;0.9999986969045617
26.914827;1.044443722004082;0.8333279589848489;0.7978758278689356;-1.8935958980393714e-07;-1.8511548655579e-07;1.0449919752546535;9.999969536535449;0.8082599115860121;0.02060898385497107;0.021535742862554177;0.9999960576990341;0.8085245267046272;0.9999985768084553
26.924827;1.0444436917145867;0.8333280414653403;0.7978757725158455;-1.892536890434726e-07;-1.851430570807801e-07;1.044991884628061;9.999968438405588;0.8082601555205733;0.02060898125323538;0.02153574176609408;0.9999961041276251;0.808524567002172;0.9999984562887422
26.934827;1.0444436616049646;0.8333281228739936;0.7978757129649987;-1.8914679562176003e-07;-1.8517024224219882e-07;1.0449917899508037;9.999967309369255;0.8082604019715576;0.02060897862766129;0.021535740745530062;0.9999961536525578;0.808524603386948;0.9999983351960772
26.944827;1.0444436321456105;0.8333282037879459;0.7978756494530095;-1.8903913129230813e-07;-1.8519693737959794e-07;1.0449916915356754;9.999966152957915;0.8082606503124768;0.02060897598416058;0.021535739797357054;0.9999962067783265;0.8085246362044776;0.999998213369548
26.954827;1.0444436036779747;0.8333282848229854;0.7978755821459662;-1.8893091610498992e-07;-1.8522302992768114e-07;1.044991589689416;9.999964971780438;0.8082608999109164;0.020608973326800624;0.021535738919110356;0.9999962637626666;0.8085246657441805;0.9999980906654748
26.964827;1.0444435763678206;0.8333283666017306;0.7978755111113469;-1.8882235905241906e-07;-1.8524843644523115e-07;1.0449914847462718;9.99996376773996;0.8082611501398976;0.020608970658851308;0.02153573810799237;0.9999963246856524;0.8085246922239117;0.9999979670269938
26.974827;1.044443550188608;0.8333284497218567;0.7978754363762075;-1.8871364908703063e-07;-1.8527313654812408e-07;1.0449913771097716;9.999962542457892;0.8082614003744565;0.02060896798335195;0.021535737360272436;0.9999963895242601;0.808524715850346;0.999997842530577
26.984827;1.0444435249718276;0.8333285346725596;0.7978753580532932;-1.886049599219295e-07;-1.8529715771136377e-07;1.0449912672766295;9.999961297181116;0.8082616500014579;0.02060896530422078;0.021535736671306684;0.9999964581617362;0.8085247368110071;0.9999977174092958
26.994827;1.044443500510594;0.8333286217945199;0.7978752763674476;-1.8849644489316696e-07;-1.8532053723181077e-07;1.044991155829422;9.9999600329187;0.808261898434289;0.02060896262730017;0.02153573603525519;0.9999965303234516;0.8085247552030059;0.9999975920429481
27.004827;1.0444434765987956;0.833328711329787;0.7978751915700066;-1.8838822273179358e-07;-1.853433108129236e-07;1.0449910433829637;9.999958751553368;0.8082621451199663;0.020608959959668674;0.02153573544439608;0.999996605535688;0.8085247709889796;0.999997466908909
27.014827;1.0444434530158528;0.8333288034763289;0.7978751038833051;-1.8828039569025214e-07;-1.8536552637545484e-07;1.0449909304982454;9.999957456297654;0.8082623895409021;0.020608957308338338;0.0215357348889511;0.9999966831655541;0.80852478403206;0.9999973424815074
27.024827;1.0444434295697875;0.8333288984105021;0.7978750135215141;-1.8817308887115523e-07;-1.8538725149063235e-07;1.0449908176092966;9.999956150431549;0.8082626312444999;0.020608954680964225;0.021535734358124364;0.9999967624893925;0.8085247941934581;0.9999972190868596
27.034827;1.0444434061730508;0.8333289962834239;0.7978749207734055;-1.8806646154159953e-07;-1.8540856455621945e-07;1.044990705066166;9.999954836258913;0.8082628699119336;0.020608952087116654;0.021535733842202805;0.9999968427389099;0.8085248013755817;0.9999970968574352
27.044827;1.0444433828455992;0.8333290971825577;0.797874826081662;-1.8796068575120757e-07;-1.8542953793392625e-07;1.044990593258956;9.99995351573764;0.8082631053761075;0.020608949537471714;0.02153573333431472;0.9999969231495122;0.8085248054716474;0.9999969758486754
27.054827;1.0444433596174911;0.8333292010861114;0.7978747299888185;-1.8785592307908937e-07;-1.854502102049155e-07;1.0449904826234373;9.999952191346347;0.8082633375407753;0.02060894704180215;0.021535732829719847;0.9999970030131489;0.808524806329219;0.9999968561445771
27.064827;1.0444433364159513;0.8333293078539077;0.7978746329629549;-1.8775232212116362e-07;-1.8547056480428006e-07;1.0449903735307724;9.999950865983807;0.8082635662894938;0.020608944607828816;0.02153573232392956;0.9999970817080507;0.8085248037774895;0.9999967378796617
27.074827;1.044443313066414;0.8333294172762317;0.7978745352756338;-1.8765001784987744e-07;-1.8549054647693505e-07;1.0449902662626371;9.999949542596267;0.8082637914289995;0.020608942242036948;0.0215357318127269;0.9999971587257827;0.8085247976828827;0.9999966212802243
27.084827;1.0444432894024038;0.8333295291244733;0.7978744370198064;-1.8754912331555895e-07;-1.8551009681452742e-07;1.0449901611095795;9.999948224127595;0.8082640126509066;0.02060893995042798;0.021535731293377745;0.9999972336932547;0.8085247879996933;0.9999965067057766
27.094827;1.0444432653244253;0.8333296431394207;0.797874338210447;-1.874497446954792e-07;-1.8552917703238072e-07;1.044990058438295;9.999946913854883;0.8082642295412968;0.020608937737247274;0.021535730765721545;0.9999973063594504;0.8085247747787083;0.9999963945854852
27.104827;1.0444432407640214;0.8333297590058235;0.7978742388865391;-1.873520079834106e-07;-1.855477791319568e-07;1.0449899586505995;9.999945615820598;0.8082644416316016;0.020608935604131063;0.021535730233467908;0.9999973765429649;0.80852475812403;0.999996285305564
27.114827;1.0444432156519172;0.8333298763911006;0.7978741391705397;-1.872560653727846e-07;-1.8556591586335513e-07;1.0449898621147282;9.999944334711595;0.8082646484511634;0.020608933550913942;0.0215357297045129;0.9999974440846573;0.8085247381362758;0.9999961791510321
27.124827;1.0444431899536282;0.833329995058449;0.7978740392771838;-1.8716208687652996e-07;-1.855835957739379e-07;1.044989769129775;9.999943074999578;0.808264849573595;0.02060893157588879;0.021535729189644116;0.9999975088553738;0.8085247148835916;0.9999960763014919
27.134827;1.0444431637378784;0.8333301149549581;0.7978739394684309;-1.870702398167624e-07;-1.8560082531115503e-07;1.0449896799185519;9.999941839767288;0.808265044656796;0.020608929675567524;0.02153572870079273;0.9999975707368535;0.8085246884048857;0.9999959768799813
27.144827;1.0444431371527134;0.8333302361489289;0.797873839961728;-1.8698066524130764e-07;-1.8561762763432552e-07;1.0449895946746357;9.99994063034379;0.8082652334537839;0.020608927845824798;0.02153572824893962;0.9999976295040086;0.8085246586912046;0.9999958810158279
27.154827;1.0444431103455396;0.8333303586862447;0.7978737408681966;-1.8689346804305385e-07;-1.8563403130485194e-07;1.0449895136366532;9.999939447529608;0.8082654157542276;0.020608926083108263;0.021535727842156488;0.9999976847435353;0.8085246256286064;0.9999957888557663
27.164827;1.0444430834636442;0.8333304825379036;0.7978736422458798;-1.8680870608496594e-07;-1.8565003666404545e-07;1.044989437077497;9.999938293059689;0.8082655913046819;0.02060892438356057;0.021535727485627463;0.9999977359147647;0.8085245890067424;0.9999957005713187
27.174827;1.0444430566705494;0.8333306076486321;0.7978735441923922;-1.867263800360009e-07;-1.8566560161992838e-07;1.0449893651765882;9.99993716947232;0.8082657597912878;0.020608922742005566;0.021535727183358652;0.9999977824680251;0.8085245486280497;0.9999956164227889
27.184827;1.0444430301428012;0.8333307339838153;0.7978734468314442;-1.8664645717510615e-07;-1.85680655487759e-07;1.0449892979000508;9.99993607895456;0.8082659208831185;0.020608921152929977;0.021535726939927575;0.9999978239244409;0.8085245043805872;0.9999955368472004
27.194827;1.0444430040766766;0.8333308615324858;0.7978733502476023;-1.8656891208097445e-07;-1.8569511579976323e-07;1.0449892350027128;9.999935022969241;0.808266074317948;0.020608919611074215;0.021535726762228084;0.9999978598933887;0.8085244562195506;0.999995462453872
27.204827;1.0444429786239529;0.8333309902877494;0.7978732545090806;-1.8649373618885505e-07;-1.857088984188166e-07;1.04498917611375;9.999934002692617;0.8082662199872684;0.02060891810989227;0.021535726660262475;0.9999978900572495;0.8085244041368934;0.9999953938182532
27.214827;1.0444429538256361;0.8333311201853079;0.7978731597672816;-1.8642092981220351e-07;-1.857219347132516e-07;1.0449891208480815;9.999933019127017;0.8082663579400023;0.020608916640176583;0.02153572664559931;0.9999979141550522;0.8085243481485875;0.9999953312295634
27.224827;1.0444429296797322;0.8333312510152745;0.7978730663480251;-1.8635049957286427e-07;-1.8573418849580847e-07;1.044989068880481;9.99993207280643;0.8082664883002282;0.020608915190816018;0.02153572672927822;0.9999979319523253;0.8085242883001982;0.999995274658589
27.234827;1.0444429062286351;0.8333313824064261;0.7978729747574956;-1.862824375348125e-07;-1.8574564688199676e-07;1.0449890199286191;9.999931163602039;0.808266611189534;0.02060891375108089;0.02153572692130056;0.9999979432356267;0.808524224684078;0.9999952238767823
27.244827;1.0444428835695911;0.8333315138910019;0.7978728855810865;-1.8621670586735474e-07;-1.8575630093972576e-07;1.0449889737133775;9.999930290808237;0.8082667267112118;0.020608912312758788;0.02153572723108046;0.9999979478737661;0.8085241574550318;0.9999951785385535
27.254827;1.0444428618299941;0.83333164499118;0.7978727993613266;-1.861532687682941e-07;-1.8576615141414095e-07;1.0449889299070045;9.99992945353109;0.8082668349580051;0.02060891087119904;0.021535727667552726;0.9999979458601939;0.8085240868720303;0.9999951382440053
27.264827;1.0444428410895925;0.8333317752799289;0.7978727165169943;-1.8609212808633493e-07;-1.8577522599613674e-07;1.0449888880539726;9.999928651341849;0.8082669360248584;0.020608909424232193;0.021535728238672877;0.9999979372730232;0.8085240133263645;0.9999951026164616
27.274827;1.044442821291623;0.8333319043793082;0.7978726372919458;-1.860333205906569e-07;-1.857835879284639e-07;1.0449888475788782;9.9999278852027;0.8082670300420107;0.0206089079688811;0.021535728951121054;0.9999979222087486;0.8085239372834802;0.9999950713666537
27.284827;1.0444428022495043;0.8333320319403403;0.7978725617707507;-1.8597689180394486e-07;-1.857913357902552e-07;1.0449888079008587;9.999927158022356;0.8082671172024997;0.020608906499743902;0.02153572981132586;0.9999979007363043;0.8085238592077482;0.9999950443123229
27.294827;1.0444427837440053;0.8333321576410191;0.7978724899672264;-1.859228568560696e-07;-1.8579858133342832e-07;1.0449887685329906;9.999926473776114;0.8082671977762209;0.02060890501134918;0.021535730826286733;0.9999978728800344;0.8085237795568536;0.9999950213157826
27.304827;1.0444427656213766;0.8333322812005343;0.7978724218870947;-1.8587116540124573e-07;-1.8580541493760801e-07;1.044988729113591;9.999925835920918;0.8082672721207848;0.02060890350108688;0.021535732002368618;0.9999978386279779;0.808523698819777;0.9999950021951749
27.314827;1.0444427478465976;0.8333324024150203;0.7978723575238997;-1.8582170357545316e-07;-1.8581189816394632e-07;1.0449886893820617;9.999925246836375;0.8082673406563567;0.020608901969543986;0.021535733344370898;0.9999977979689403;0.8085236175438828;0.9999949867133057
27.324827;1.0444427305488402;0.8333325211510587;0.7978722968363434;-1.857743158927152e-07;-1.8581809097918336e-07;1.0449886491054787;9.99992470831767;0.8082674038065719;0.020608900418596244;0.021535734856231295;0.9999977509488606;0.808523536291411;0.9999949746093708
27.334827;1.0444427140528192;0.8333326372833775;0.7978722397311454;-1.8572880393553596e-07;-1.858240761572073e-07;1.0449886080266217;9.999924222004577;0.8082674619463185;0.02060889884929239;0.021535736541158784;0.9999976976639159;0.8085234555347015;0.9999949655639058
27.344827;1.0444426988511637;0.8333327506943534;0.7978721860729996;-1.8568492643046655e-07;-1.8582995431480523e-07;1.0449885659020437;9.999923789558675;0.8082675153643581;0.020608897261095604;0.021535738400916632;0.9999976381938586;0.8085233756077382;0.9999949591170704
27.354827;1.0444426855442903;0.8333328613617083;0.7978721357474668;-1.8564244269312998e-07;-1.858358215972134e-07;1.044988522576194;9.999923413306304;0.8082675642807595;0.020608895652701322;0.021535740436641256;0.9999975725926612;0.8085232967445742;0.999994954690126
27.364827;1.0444426747737388;0.8333329693819868;0.7978720887024584;-1.8560116532264714e-07;-1.8584174695426804e-07;1.044988478011192;9.999923096651157;0.8082676089347737;0.020608894023877167;0.021535742651144513;0.9999975009367841;0.8085232191025682;0.9999949517255293
27.374827;1.044442667142114;0.8333330748729805;0.7978720448986456;-1.8556096629355829e-07;-1.8584776144013957e-07;1.0449884322279432;9.999922843037078;0.8082676496492119;0.020608892376418223;0.021535745049043372;0.9999974233722774;0.8085231427450025;0.999994949769594
27.384827;1.0444426631553156;0.8333331779121453;0.7978720042538142;-1.855217456940695e-07;-1.8585385712978914e-07;1.04498838517947;9.999922654577786;0.8082676868373253;0.02060889071248526;0.021535747633687055;0.9999973401604839;0.8085230676524593;0.9999949484470362
27.394827;1.044442663194436;0.8333332785751126;0.7978719666893009;-1.8548342137999419e-07;-1.8585997562785125e-07;1.044988336680388;9.999922531826378;0.8082677210065041;0.020608889032513962;0.021535750404863403;0.9999972516988854;0.8085229937583965;0.999994947448327
27.404827;1.0444426674363607;0.833333376970984;0.7978719322447513;-1.8544595315707614e-07;-1.858659998144278e-07;1.0449882864684714;9.999922474533353;0.8082677527242025;0.020608887335592088;0.021535753359696524;0.9999971584682543;0.8085229209874483;0.9999949465638609
27.414827;1.0444426757747232;0.8333334732231092;0.7978719011253161;-1.8540935324811136e-07;-1.8587177477473462e-07;1.0449882343019645;9.99992248247854;0.8082677825100847;0.020608885620496124;0.02153575649431984;0.9999970609001294;0.8085228493243453;0.9999949456931428
27.424827;1.0444426879098165;0.833333567446652;0.7978718736392492;-1.8537366825232772e-07;-1.858771349853502e-07;1.044988179979248;9.999922555595623;0.8082678107592043;0.02060888388571339;0.02153575980406751;0.999996959242928;0.8085227788716295;0.9999949448278561
27.434827;1.0444427035327917;0.8333336597556548;0.7978718501216819;-1.8533895157677263e-07;-1.8588192052584043e-07;1.04498812329926;9.99992269391671;0.8082678377541483;0.020608882130359833;0.021535763283194502;0.9999968535508615;0.8085227098372569;0.9999949440582853
27.444827;1.0444427224117843;0.8333337502332674;0.7978718309221862;-1.85305227340283e-07;-1.8588599725196426e-07;1.0449880640445104;9.999922897961557;0.808267863716202;0.020608880355277467;0.021535766924841604;0.9999967438269647;0.8085226424962906;0.9999949435714596
27.454827;1.044442744402424;0.8333338388778697;0.7978718164394883;-1.8527246201981268e-07;-1.8588926517603344e-07;1.044988002057003;9.999923168918661;0.8082678888700117;0.020608878561700034;0.02153577072054445;0.999996630183766;0.8085225771979627;0.9999949436025942
27.464827;1.0444427694702558;0.8333339256408191;0.7978718071319814;-1.8524057164189424e-07;-1.858916401112135e-07;1.0449879373701154;9.999923508514907;0.808267913505583;0.020608876749024726;0.02153577465976029;0.9999965128526161;0.8085225144020624;0.9999949443944456
27.474827;1.0444427977058661;0.8333340105055951;0.7978718034648914;-1.8520946145666427e-07;-1.8589303213716636e-07;1.0449878702386797;9.999923918699823;0.8082679380260757;0.02060887491514514;0.021535778730170572;0.9999963920832939;0.8085224546519222;0.9999949462148698
27.484827;1.0444428292864496;0.833334093497601;0.7978718058189574;-1.8517906632782774e-07;-1.858933460882498e-07;1.0449878010413665;9.99992440060954;0.8082679629354724;0.020608873059472885;0.021535782918408564;0.9999962681116908;0.8085223984405202;0.9999949493917221
27.494827;1.0444428644016703;0.8333341746668774;0.797871814422436;-1.8514936423238233e-07;-1.8589251105273125e-07;1.044987730195363;9.999924953852247;0.8082679887429393;0.020608871185204016;0.021535787210135767;0.9999961411920467;0.8085223460946698;0.9999949543292491
27.504827;1.0444429032075757;0.8333342540675766;0.7978718293856564;-1.8512037117196484e-07;-1.8589051022840834e-07;1.0449876581192763;9.999925577667408;0.8082680158840082;0.020608869298777626;0.021535791589389248;0.9999960115684003;0.8085222978384323;0.9999949615049132
27.514827;1.0444429458089806;0.8333343317130497;0.7978718508110496;-1.8509213321712605e-07;-1.8588738598044092e-07;1.0449875851898989;9.999926272459028;0.808268044706098;0.020608867408359776;0.021535796039303175;0.9999958793857197;0.8085222539432027;0.99999497142261
27.524827;1.0444429922311502;0.8333344075571657;0.7978718788251388;-1.8506471786688867e-07;-1.8588323809820957e-07;1.0449875117325915;9.999927039409162;0.8082680754599199;0.02060886552248461;0.021535800544879805;0.9999957446733846;0.8085222147400796;0.9999949845680668
27.534827;1.0444430424061635;0.8333344815193696;0.7978719135172235;-1.8503821944364208e-07;-1.858782153454837e-07;1.04498743805473;9.999927878886382;0.8082681082849071;0.0206088636489957;0.021535805095569946;0.9999956074767252;0.8085221805052736;0.999995001435192
27.544827;1.0444430962494953;0.8333345535214113;0.7978719549296189;-1.8501276892307347e-07;-1.8587248649514727e-07;1.0449873644241108;9.99992878939906;0.8082681432402737;0.02060886179669785;0.0215358096859475;0.9999954680025929;0.8085221513722973;0.99999502253377
27.554827;1.0444431537991739;0.8333346235202113;0.7978720031023584;-1.8498851197654838e-07;-1.858662105164747e-07;1.044987291021531;9.999929767418624;0.808268180394618;0.02060885997866486;0.021535814314445286;0.9999953266213792;0.8085221273177302;0.9999950482948169
27.564827;1.0444432152584275;0.8333346915333536;0.7978720580805381;-1.8496557553742794e-07;-1.8585951707217795e-07;1.0449872179617892;9.999930807839506;0.808268219886735;0.020608858211649747;0.021535818981225044;0.9999951837463196;0.8085221081895617;0.9999950790097207
27.574827;1.044443280919917;0.8333347576596115;0.7978721199013235;-1.8494406976623795e-07;-1.8585250170150557e-07;1.0449871453154707;9.999931905120484;0.8082682618810828;0.02060885651175942;0.02153582368638862;0.9999950397206344;0.80852209373358;0.999995114920245
27.584827;1.0444433510660471;0.8333348220789247;0.7978721885726107;-1.8492410728300746e-07;-1.8584524457698123e-07;1.04498707307659;9.999933054578523;0.8082683065084284;0.02060885489155165;0.02153582842826332;0.9999948948270634;0.808522083616025;0.9999951563334338
27.594827;1.0444434258563597;0.8333348850383167;0.797872264050211;-1.8490580711844415e-07;-1.858378193177089e-07;1.0449870011557072;9.999934252440292;0.8082683539107063;0.020608853359860683;0.02153583320205802;0.9999947493847621;0.8085220774867409;0.9999952036051873
27.604827;1.0444435052420702;0.8333349468445326;0.7978723462652593;-1.8488929476913441e-07;-1.8583026776859402e-07;1.044986929412104;9.99993549496229;0.808268404330873;0.020608851922691164;0.02153583800072573;0.9999946037717715;0.8085220750813882;0.9999952570256598
27.614827;1.0444435889333648;0.8333350078327911;0.7978724351492917;-1.8487469177976989e-07;-1.858225860715957e-07;1.0449868576406665;9.999936778599093;0.8082684581554382;0.020608850584078294;0.02153584281680271;0.9999944583223178;0.808522076275342;0.999995316758073
27.624827;1.0444436763745641;0.8333350682969631;0.7978725305696549;-1.8486208502398927e-07;-1.858147551597937e-07;1.044986785540337;9.999938100938756;0.8082685158787029;0.02060884934653144;0.021535847642293358;0.9999943132375075;0.8085220810194897;0.999995382895367
27.634827;1.0444437667521351;0.8333351284392075;0.7978726322161912;-1.8485151436669605e-07;-1.8580678471691087e-07;1.0449867127691217;9.999939460599741;0.8082685779915387;0.02060884821111618;0.021535852467708786;0.9999941685974492;0.8085220892637192;0.9999954555401893
27.644827;1.0444438590510734;0.8333351883856749;0.7978727395723472;-1.8484299111204692e-07;-1.8579873700079958e-07;1.0449866390613973;9.999940856166289;0.8082686449037186;0.020608847177474004;0.0215358572826014;0.9999940244076747;0.8085221009789249;0.9999955348178158
27.654827;1.0444439521289557;0.8333352482400982;0.797872852028737;-1.848365112460623e-07;-1.8579072365044361e-07;1.0449865643027632;9.999942285486037;0.8082687169465991;0.020608846244593956;0.021535862076683565;0.9999938806552537;0.8085221162067335;0.9999956208402575
27.664827;1.0444440448101635;0.8333353081217723;0.7978729690187959;-1.848320577119668e-07;-1.8578288895569577e-07;1.0449864885310087;9.999943745856921;0.8082687943632267;0.020608845411428312;0.021535866840137433;0.9999937374129241;0.8085221350824109;0.9999957136722452
27.674827;1.0444441359705576;0.833335368177906;0.797873090069694;-1.8482961524125206e-07;-1.8577540130451264e-07;1.044986411884128;9.999945234477558;0.8082688772608977;0.0206088446758793;0.0215358715634703;0.999993594943683;0.8085221578308732;0.999995813335086
27.684827;1.0444442245719536;0.8333354286040163;0.7978732147966284;-1.8482918808491192e-07;-1.857684535563341e-07;1.0449863345027863;9.99994674860762;0.8082689655830062;0.02060884403412546;0.021535876237408675;0.9999934537155845;0.8085221846970061;0.9999959198374645
27.694827;1.044444309681345;0.8333354896873272;0.7978733428696404;-1.8483079668388357e-07;-1.8576226227348493e-07;1.0449862564703538;9.999948285658267;0.8082690591418352;0.02060884348201488;0.021535880853437633;0.9999933143020249;0.808522215838786;0.999996033178096
27.704827;1.044444390528536;0.8333355518474768;0.7978734739770823;-1.848344678998416e-07;-1.857570571534486e-07;1.04498617787231;9.999949843369047;0.8082691577014024;0.020608843017663157;0.021535885405229223;0.9999931772435658;0.8085222512722954;0.9999961533113693
27.714827;1.0444444665747452;0.8333356156467039;0.797873607816027;-1.8484023610375679e-07;-1.857530615124814e-07;1.0449860988718058;9.999951420049463;0.8082692610508354;0.020608842643443426;0.02153588988989156;0.9999930430005196;0.8085222909280488;0.9999962801131974
27.724827;1.0444445375072398;0.8333356817648727;0.7978737440789218;-1.8484814334619047e-07;-1.857504811635872e-07;1.0449860196881908;9.999953014516535;0.808269369003283;0.020608842364841416;0.02153589430830423;0.9999929120185863;0.8085223347726432;0.9999964133451549
27.734827;1.0444446031586;0.8333357509210679;0.7978738824279252;-1.84858228280425e-07;-1.8574949953016434e-07;1.0449859404920872;9.999954625230432;0.8082694813602072;0.020608842187038557;0.02153589866451934;0.9999927848239991;0.8085223828216173;0.9999965525958389
27.744827;1.0444446634224975;0.8333358237316235;0.797874022489493;-1.8487050689840104e-07;-1.8575027471337e-07;1.0449858613011374;9.999956249816337;0.8082695979343665;0.020608842113326847;0.021535902963637315;0.9999926620620697;0.8085224350054915;0.9999966972696113
27.754827;1.044444718188272;0.8333359005919702;0.7978741638445288;-1.84884961414852e-07;-1.857529514792464e-07;1.0449857819889958;9.999957885836478;0.8082697185613688;0.020608842146068534;0.021535907208928933;0.99999254445203;0.8085224910973728;0.9999968466851356
27.764827;1.0444447672766737;0.8333359816624911;0.7978743060354149;-1.8490154815232455e-07;-1.8575766162713258e-07;1.0449857024056024;9.99995953137691;0.8082698430494447;0.020608842287505414;0.021535911400553182;0.9999924327499417;0.8085225508056253;0.9999970002032156
27.774827;1.0444448103943615;0.8333360669356464;0.7978744486573459;-1.8492020928499623e-07;-1.8576449000021925e-07;1.0449856224646805;9.999961185146205;0.8082699711829716;0.02060884253865184;0.021535915535495217;0.9999923277434754;0.8085226138780991;0.999997157318319
27.784827;1.044444847168736;0.8333361563360032;0.7978745914554801;-1.8494088075913343e-07;-1.8577344884026586e-07;1.0449855421079315;9.999962846734913;0.8082701027752178;0.020608842897101767;0.021535919607576552;0.9999922302049167;0.808522680109831;0.9999973177058461
27.794827;1.044444877248695;0.8333362497723615;0.7978747343334622;-1.8496350247923312e-07;-1.8578448964230322e-07;1.044985461205683;9.999964516246948;0.8082702376797984;0.020608843356366976;0.02153592360899464;0.9999921408523813;0.80852274931859;0.9999974811848391
27.804827;1.0444449003650649;0.8333363471167388;0.7978748773024581;-1.8498801940208578e-07;-1.8579753006635314e-07;1.044985379487389;9.99996619304021;0.8082703757838453;0.020608843908018096;0.021535927533017564;0.9999920603430591;0.808522821335385;0.9999976475961538
27.814827;1.0444449163256608;0.8333364482147235;0.7978750204137609;-1.8501436243106384e-07;-1.8581247407920157e-07;1.0449852965545015;9.99996787472728;0.8082705169966489;0.020608844544419944;0.021535931375736478;0.9999919892062529;0.8085228959831224;0.9999978166737833
27.824827;1.0444449250139467;0.8333365529257301;0.7978751637099007;-1.8504242520517875e-07;-1.8582922372246643e-07;1.0449852119665737;9.999969557381625;0.8082706612333876;0.02060884525893408;0.02153593513666837;0.9999919277347252;0.8085229730480363;0.9999979880192529
27.834827;1.044444926386785;0.8333366611006251;0.7978753072129401;-1.8507206444408968e-07;-1.8584768624503788e-07;1.0449851253236575;9.999971236727385;0.8082708084212592;0.020608846043626276;0.02153593881787012;0.9999918759469703;0.8085230523006529;0.9999981611961772
27.844827;1.0444449204106283;0.8333367725366628;0.7978754509433181;-1.8510312562270756e-07;-1.8586777260823506e-07;1.044985036316657;9.999972909146253;0.8082709584806991;0.02060884688763775;0.02153594242214228;0.9999918336574973;0.8085231335355562;0.9999983358048842
27.854827;1.0444449069944506;0.8333368869931865;0.7978755949476817;-1.8513546069783865e-07;-1.858893937558235e-07;1.0449849447382251;9.999974571707765;0.8082711112751338;0.02060884777793979;0.021535945952190584;0.9999918005870907;0.8085232165497118;0.999998511475881
27.864827;1.0444448859846889;0.8333370042715016;0.7978757392970981;-1.851689243671269e-07;-1.859124730385623e-07;1.0449848504505705;9.999976221765701;0.8082712666085087;0.02060884870064268;0.021535949410103405;0.9999917764265576;0.808523301099045;0.9999986878638648
27.874827;1.0444448571900964;0.833337124268664;0.7978758840395285;-1.8520336981494528e-07;-1.8593695368724968e-07;1.0449847533955068;9.9999778567555;0.8082714242835363;0.0206088496417063;0.021535952796697535;0.9999917608554478;0.8085233868767864;0.9999988646568968
27.884827;1.0444448204664003;0.8333372469287655;0.7978760291170016;-1.8523864364804795e-07;-1.8596277018528623e-07;1.0449846536453369;9.999979473544775;0.8082715841744577;0.020608850588063984;0.021535956111938762;0.9999917535374648;0.8085234734718828;0.9999990415803082
27.894827;1.044444775846626;0.8333373721682059;0.7978761743191641;-1.8527457969182883e-07;-1.8598981598108822e-07;1.0449845514014668;9.999981067241714;0.8082717462314382;0.02060885152882361;0.021535959355290988;0.9999917540788608;0.8085235603315687;0.9999992183719084
27.904827;1.0444447235777572;0.8333374998733298;0.7978763193334627;-1.853110139604652e-07;-1.860179489545186e-07;1.0449844469693688;9.999982631096062;0.8082719103690402;0.020608852455683856;0.021535962524375254;0.99999176200566;0.8085236468262199;0.9999993946940953
27.914827;1.0444446640451137;0.8333376299380622;0.7978764638047648;-1.853478170750756e-07;-1.8604701330822544e-07;1.0449843407449015;9.999984157822617;0.8082720763527828;0.020608853363052668;0.021535965613289666;0.9999917767728261;0.8085237323584743;0.9999995700881842
27.924827;1.0444445976855368;0.833337762263545;0.7978766073350235;-1.8538491893499735e-07;-1.8607683939499235e-07;1.0449842331587058;9.99998564065823;0.8082722437953802;0.020608854248309064;0.02153596861297988;0.9999917977536573;0.8085238163811855;0.9999997441018336
27.934827;1.0444445249302357;0.8333378967155154;0.7978767494911881;-1.8542230780992264e-07;-1.8610723630708245e-07;1.0449841245929574;9.999987073753012;0.8082724121918938;0.02060885511202985;0.021535971513849755;0.9999918242920515;0.8085238983772478;0.9999999164836311
27.944827;1.0444444461915954;0.8333380330961957;0.7978768898749744;-1.8546000809850908e-07;-1.8613800597957474e-07;1.0449840153226126;9.99998845252246;0.8082725809281807;0.020608855957459347;0.02153597430804424;0.9999918558432074;0.8085239778757086;1.0000000872087762
27.954827;1.0444443619071346;0.833338171167863;0.7978770282185338;-1.8549806194489182e-07;-1.8616895239129154e-07;1.044983905499523;9.99998977352744;0.8082727493489837;0.020608856789718362;0.02153597698998004;0.9999918920447896;0.8085240544659471;1.0000002563230244
27.964827;1.0444442725657832;0.8333383107059655;0.7978771644482004;-1.855365141928034e-07;-1.8619986935276118e-07;1.044983795213526;9.999991033801766;0.808272916897795;0.020608857615713547;0.021535979556540668;0.999991932598502;0.8085241278005363;1.0000004238382278
27.974827;1.044444178622948;0.8333384515252176;0.7978772986764133;-1.855753848634349e-07;-1.8623054563059116e-07;1.0449836846000535;9.99999223054494;0.8082730831853585;0.020608858443382318;0.02153598200761506;0.9999919770451537;0.8085241975739828;1.0000005897974116
27.984827;1.044444080371731;0.833338593479591;0.797877431090739;-1.8561465989719987e-07;-1.8626080766422915e-07;1.0449835738888378;9.999993361453704;0.8082732479504645;0.02060885928059162;0.021535984346028995;0.9999920246914089;0.8085242634467044;1.0000007543975349
27.994827;1.044443977916594;0.8333387364821813;0.7978775617809448;-1.8565432398173653e-07;-1.8629056128218893e-07;1.0449834633517507;9.999994425070016;0.8082734110188836;0.020608860135529813;0.021535986576291636;0.9999920747551087;0.8085243250104704;1.000000917999049
28.004827;1.0444438712383173;0.8333388805016456;0.7978776906295734;-1.8569438217105296e-07;-1.8631978346144804e-07;1.0449833532289723;9.999995420583977;0.808273572296449;0.020608861016619382;0.021535988703436332;0.9999921265410244;0.8085243818577168;1.0000010809676838
28.014827;1.0444437602611258;0.8333390255168525;0.7978778173424526;-1.8573483635780567e-07;-1.8634847494133143e-07;1.0449832436893496;9.999996347196639;0.8082737317593301;0.020608861930557398;0.021535990733420832;0.9999921795573353;0.8085244336341839;1.000001243514552
