time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
28.024827;1.0444436449417882;0.8333391715182038;0.7978779415456554;-1.8577566092373267e-07;-1.8637661309707543e-07;1.0449831347645635;9.999997203696275;0.808273889452791;0.020608862881401502;0.02153599267372643;0.999992233571631;0.8085244800527499;1.0000014056739033
28.034827;1.0444435253736055;0.8333393185548568;0.7978780628301219;-1.85816801426947e-07;-1.864041273525463e-07;1.0449830262762463;9.99999798879181;0.8082740454638631;0.020608863871705917;0.021535994533243497;0.9999922885859951;0.8085245209453018;1.0000015673495906
28.044827;1.044443401795112;0.8333394667715387;0.7978781807692028;-1.858581827580482e-07;-1.8643091387109417e-07;1.0449829178609054;9.999998701938608;0.8082741998133349;0.02060886490324668;0.021535996322727836;0.9999923447521396;0.8085245563001391;1.000001728380414
28.054827;1.044443274533523;0.833339616416902;0.7978782949764774;-1.858997185587398e-07;-1.864568727990984e-07;1.0449828090637392;9.999999343771698;0.8082743524148043;0.020608865976925555;0.021535998054306345;0.9999924022909947;0.8085245862287251;1.0000018886257942
28.064827;1.0444431439968063;0.833339767786111;0.7978784051492813;-1.8594131030811284e-07;-1.8648193657416999e-07;1.0449826993823819;9.999999915866985;0.8082745032075812;0.020608867092883166;0.02153599973844971;0.9999924614546813;0.8085246108938764;1.0000020479947305
28.074827;1.0444430106467084;0.8333399211128393;0.7978785110651262;-1.8598284203867014e-07;-1.8650608531026868e-07;1.0449825882728951;10.000000420466726;0.808274652295436;0.020608868250241906;0.02153600138209863;0.9999925224828617;0.8085246304379041;1.0000022063931768
28.084827;1.0444428748855648;0.8333400765232516;0.7978786125645771;-1.8602418020610378e-07;-1.8652935162059845e-07;1.0449824752116281;10.000000860526805;0.8082747999565985;0.020608869446360933;0.021536002990167488;0.9999925855511316;0.8085246449391641;1.0000023637062414
28.094827;1.0444427369602158;0.8333402340948596;0.7978787095256745;-1.8606516944960172e-07;-1.8655180548956543e-07;1.0449823597603214;10.000001239544506;0.8082749465413663;0.020608870676865322;0.021536004567579745;0.9999926507950343;0.8085246543957851;1.0000025198695455
28.104827;1.0444425969547404;0.8333403939164707;0.7978788018586263;-1.8610563059311856e-07;-1.8657351199485585e-07;1.0449822415559906;10.000001560847323;0.8082750923244901;0.020608871936426982;0.021536006120038993;0.9999927183777881;0.808524658728092;1.0000026749321418
28.114827;1.044442454826024;0.8333405561029307;0.7978788895281828;-1.8614536836570784e-07;-1.8659449579987725e-07;1.044982120259448;10.000001827238005;0.8082752374276986;0.020608873219037687;0.021536007654125642;0.9999927884965784;0.8085246578293968;1.0000028290409682
28.124827;1.04444231045772;0.8333407208277204;0.7978789725673354;-1.861841854731484e-07;-1.8661475450022115e-07;1.0449819954970816;10.000002041584226;0.8082753818656605;0.020608874518011702;0.02153600917683221;0.9999928613324902;0.8085246516586982;1.0000029823963335
28.134827;1.0444421637482892;0.833340888369564;0.7978790510845909;-1.8622190223989664e-07;-1.8663429711090972e-07;1.0449818668393187;10.000002207399126;0.8082755256449342;0.020608875826549217;0.021536010694610103;0.9999929370257258;0.8085246403007614;1.0000031352213186
28.144827;1.0444420146811766;0.8333410591012717;0.7978791252522484;-1.862583673987459e-07;-1.8665316271550946e-07;1.0449817338432246;10.000002328832107;0.8082756688370228;0.02060887713847714;0.021536012213467078;0.9999930157034311;0.8085246239576953;1.0000032876971199
28.154827;1.0444418633204942;0.8333412333947656;0.7978791952747385;-1.8629345586442343e-07;-1.8667141267935772e-07;1.044981596125329;10.000002410401718;0.8082758115966524;0.020608878448494246;0.02153601374018556;0.9999930975179466;0.8085246029249167;1.0000034398658233
28.164827;1.044441709816568;0.8333414115133405;0.7978792613807947;-1.8632706406789016e-07;-1.866891221521279e-07;1.0449814533764985;10.000002456384026;0.8082759540786383;0.020608879751813764;0.021536015282158604;0.9999931826645381;0.808524577588231;1.0000035915934833
28.174827;1.0444415545127022;0.8333415935888533;0.7978793238305062;-1.8635909606927346e-07;-1.8670639339102927e-07;1.044981305260929;10.000002470113003;0.8082760962806737;0.020608881043296376;0.02153601684570769;0.9999932713600089;0.8085245484048899;1.0000037426426214
28.184827;1.0444413980139167;0.8333417796545552;0.7978793828885444;-1.8638945419513955e-07;-1.8672335716050803e-07;1.0449811513330836;10.000002453778404;0.8082762379824141;0.020608882316242548;0.021536018434895818;0.9999933637980206;0.8085245158518231;1.0000038928122912
28.194827;1.0444412410978705;0.8333419696590115;0.79787943875319;-1.8641807092813533e-07;-1.867401305253382e-07;1.0449809910516399;10.000002408650136;0.8082763788258652;0.020608883562060528;0.021536020051456016;0.9999934601265618;0.808524480384835;1.000004042030733
28.204827;1.0444410846197636;0.8333421635013031;0.79787949151734;-1.8644496449683774e-07;-1.8675676874471522e-07;1.04498082378652;10.000002335609413;0.8082765184144589;0.020608884770802107;0.021536021695854286;0.9999935604344811;0.8085244424260268;1.0000041903437837
28.214827;1.044440929468768;0.8333423611115736;0.7978795412233588;-1.8647025398572903e-07;-1.8677324969368748e-07;1.0449806488204942;10.000002235663239;0.8082766563814703;0.020608885930953662;0.021536023368635387;0.9999936647407155;0.8085244023338383;1.0000043378827428
28.224827;1.0444407764794792;0.8333425624947011;0.7978795879428856;-1.864941148078007e-07;-1.8678948698534473e-07;1.044980465385836;10.00000211000414;0.8082767924412754;0.020608887030504487;0.02153602507053146;0.9999937729978882;0.8085243603624065;1.0000044848643972
28.234827;1.0444406263781074;0.8333427676944443;0.7978796318219237;-1.865167161447956e-07;-1.8680535138562505e-07;1.0449802727054074;10.000001959768207;0.8082769264012571;0.02060888806058883;0.021536026801198694;0.9999938850646973;0.8085243166547076;1.0000046315816211
28.244827;1.044440479822759;0.8333429767479744;0.7978796730957911;-1.8653817991010608e-07;-1.868206802010295e-07;1.0449800700341425;10.000001785647635;0.8082770581421316;0.0206088890168103;0.02153602855805364;0.9999940006356454;0.8085242712317916;1.0000047783572963
28.254827;1.0444403374157716;0.8333431896838568;0.7978797120718857;-1.8655856979204219e-07;-1.868352702590185e-07;1.0449798566810016;10.000001587622053;0.8082771876246729;0.020608889897075988;0.021536030337324652;0.9999941191887807;0.8085242239816551;1.0000049254804027
28.264827;1.0444401996875656;0.8333434065298981;0.7978797490974405;-1.865779056512934e-07;-1.868488825480618e-07;1.0449796319949185;10.000001365156665;0.8082773148871664;0.020608890700599892;0.02153603213574769;0.9999942400244995;0.8085241747086958;1.0000050731699186
28.274827;1.0444400671312601;0.8333436273219061;0.7978797845422017;-1.8659619169241454e-07;-1.8686127678719935e-07;1.0449793953335575;10.00000111757606;0.8082774399643742;0.020608891427897194;0.021536033949096704;0.9999943624001434;0.8085241231850208;1.000005221549176
28.284827;1.0444399402093463;0.8333438521375023;0.7978798188105224;-1.866134339073581e-07;-1.8687223932185836e-07;1.0449791460242852;10.000000844001345;0.8082775628099199;0.02060889207951575;0.02153603576970038;0.9999944856385652;0.8085240691331458;1.0000053705892824
28.294827;1.0444398193062931;0.8333440811345384;0.7978798523797288;-1.8662963229109877e-07;-1.8688157238861086e-07;1.0449788833395344;10.000000542602269;0.8082776833068805;0.02060889265477735;0.021536037586739137;0.9999946091469696;0.8085240121923821;1.0000055201017501
28.304827;1.0444397047392109;0.8333443145706326;0.7978798858427484;-1.8664475871524615e-07;-1.8688906655701652e-07;1.0449786065209892;10.000000210181083;0.8082778013128457;0.020608893151259425;0.021536039388272386;0.9999947324366717;0.8085239519417947;1.0000056698280713
28.314827;1.0444395968066054;0.8333445527902675;0.7978799198998324;-1.8665873689646407e-07;-1.8689449069219555e-07;1.044978314857544;9.999999843240772;0.8082779166721187;0.020608893565812105;0.021536041163517296;0.9999948551756023;0.8085238879805341;1.0000058195541408
28.324827;1.0444394957397503;0.8333447961596515;0.7978799552813903;-1.8667143754277005e-07;-1.8689761573273728e-07;1.044978007754226;9.999999439254694;0.8082780292358309;0.02060889389704657;0.021536042904480693;0.9999949771848152;0.8085238199927725;1.0000059692054768
28.334827;1.0444394015714373;0.8333450449750642;0.7978799927094128;-1.8668269638086144e-07;-1.868982634589321e-07;1.0449776847467553;9.999998996368197;0.8082781389543355;0.020608894146531956;0.021536044605832194;0.9999950983586924;0.8085237477521902;1.0000061188808098
28.344827;1.0444393140856898;0.8333452993923202;0.7978800329490809;-1.8669233640771543e-07;-1.868963419451591e-07;1.044977345469232;9.999998512372233;0.8082782459459992;0.020608894318672577;0.02153604626384662;0.9999952186320533;0.808523671079784;1.0000062687888065
28.354827;1.0444392328904515;0.8333455594259346;0.7978800768158391;-1.867001646149285e-07;-1.8689183866802947e-07;1.044976989560682;9.999997984430374;0.8082783504499309;0.020608894420634606;0.021536047875826702;0.9999953380433176;0.8085235897800387;1.000006419130262
28.364827;1.0444391575289818;0.8333458250379657;0.7978801250886401;-1.8670595578339015e-07;-1.8688478363855662e-07;1.0449766165881658;9.999997409260656;0.8082784527732598;0.020608894461146225;0.02153604944023254;0.9999954567661585;0.8085235036243243;1.0000065699875063
28.374827;1.0444390876058507;0.8333460962129802;0.7978801784671574;-1.8670945436110276e-07;-1.868752152211576e-07;1.044976226099659;9.999996783194518;0.8082785532809345;0.02060889444819871;0.02153605095738069;0.9999955750453402;0.8085234124039361;1.0000067212818888
28.384827;1.044439022885285;0.833346372932289;0.7978802375988853;-1.867103931118989e-07;-1.8686317526716295e-07;1.0449758177375492;9.999996102239628;0.8082786523376847;0.020608894388694256;0.021536052430714294;0.999995693107195;0.8085233159653014;1.0000068728079259
28.394827;1.0444389633064286;0.8333466551188083;0.7978803030903678;-1.8670851727989182e-07;-1.868487289852204e-07;1.0449753912816284;9.999995361722045;0.8082787502343375;0.020608894290876117;0.021536053867805615;0.9999958110971865;0.8085232141883452;1.0000070242914558
28.404827;1.0444389089924895;0.8333469426105478;0.7978803755067632;-1.8670360915497597e-07;-1.868319749062903e-07;1.0449749465914067;9.999994555877795;0.8082788471696511;0.020608894165591717;0.021536055279960088;0.999995929093188;0.8085231069608672;1.0000071754402344
28.414827;1.0444388603073624;0.8333472351351658;0.7978804553473725;-1.8669550231729713e-07;-1.8681303660914186e-07;1.0449744835069068;9.999993678659443;0.8082789432631649;0.020608894024769866;0.02153605668084181;0.9999960472242829;0.8085229941760025;1.0000073259493316
28.424827;1.044438817859194;0.8333475323210602;0.7978805429890002;-1.8668407406236421e-07;-1.8679206366448839e-07;1.0449740017970355;9.99999272489386;0.8082790385917314;0.020608893880333753;0.021536058085595354;0.9999961657814201;0.8085228757330588;1.0000074754755055
28.434827;1.0444387823904515;0.8333478338074478;0.7978806387111357;-1.8666922302526456e-07;-1.867692398174845e-07;1.044973501166754;9.999991690547327;0.8082791332295893;0.020608893744647822;0.021536059511383217;0.9999962852321267;0.8085227515426424;1.0000076236658988
28.444827;1.0444387546239584;0.8333481393621242;0.7978807428395498;-1.866508544379168e-07;-1.86744767852327e-07;1.0449729812760151;9.999990572739257;0.8082792272500462;0.020608893630479103;0.021536060978564104;0.999996406183977;0.8085226215431993;1.0000077702257157
28.454827;1.0444387351686382;0.8333484488731141;0.7978808558536354;-1.866288842352434e-07;-1.8671883998842034e-07;1.0449724417464321;9.999989370100812;0.8082793207285075;0.020608893549873383;0.021536062511050787;0.9999965292846714;0.8085224857103028;1.0000079149484375
28.464827;1.0444387245502482;0.8333487622321251;0.7978809783372396;-1.8660325244400147e-07;-1.8669161662049777e-07;1.0449718821517464;9.999988083017485;0.8082794137670918;0.020608893513661675;0.0215360641357899;0.9999966550976178;0.8085223440428484;1.000008057707055
28.474827;1.0444387232962988;0.8333490792206069;0.7978811108748284;-1.8657392187597907e-07;-1.8666320908558204e-07;1.0449713020189073;9.999986712926145;0.8082795064820787;0.020608893532655815;0.021536065881936645;0.99999678407857;0.8085221965136531;1.0000081984090017
28.484827;1.0444387319005246;0.8333493994885254;0.7978812540452458;-1.8654085312971253e-07;-1.866336755327129e-07;1.044970700858443;9.999985261088804;0.8082795989675066;0.020608893618798158;0.021536067779954267;0.9999969166059676;0.8085220430284118;1.0000083369077275
28.494827;1.0444387506587882;0.8333497226008553;0.7978814084718217;-1.8650397951329817e-07;-1.866030379244051e-07;1.0449700782071074;9.999983728401766;0.8082796913106073;0.020608893784554057;0.02153606986116869;0.9999970529817759;0.8085218834694712;1.0000084729367562
28.504827;1.0444387795900196;0.8333500480666626;0.7978815748111373;-1.8646320110061093e-07;-1.8657130606992758e-07;1.044969433621205;9.999982115974083;0.8082797836536596;0.020608894041628245;0.02153607215750467;0.9999971934599751;0.8085217177688816;1.0000086061487978
28.514827;1.0444388184969058;0.8333503753877407;0.7978817537040293;-1.8641838439478418e-07;-1.8653850457206472e-07;1.044968766548604;9.99998042509454;0.8082798762247717;0.020608894400318458;0.02153607470039252;0.9999973383071198;0.8085215459021473;1.000008736270181
28.524827;1.0444388670134792;0.8333507041545556;0.7978819457551793;-1.8636935356415748e-07;-1.8650469093505045e-07;1.0449680761687108;9.999978656833703;0.8082799692984753;0.02060889486899926;0.021536077519059612;0.9999974878392989;0.8085213678207288;1.0000088632491597
28.534827;1.044438924630156;0.8333510340744773;0.7978821515351054;-1.8631588736304174e-07;-1.8646993235754983e-07;1.0449673613795811;9.999976811821716;0.808280063119588;0.020608895454512572;0.021536080638987994;0.9999976424193209;0.8085211834005555;1.0000089872538187
28.544827;1.0444389907555292;0.8333513649351856;0.7978823716028516;-1.8625774355991971e-07;-1.8643425929681842e-07;1.0449666209386896;9.99997489037951;0.8082801578075579;0.020608896165735864;0.021536084081795734;0.9999978023603135;0.8085209924357348;1.0000091085968996
28.554827;1.0444390647869908;0.8333516966090982;0.7978826065446663;-1.8619470358338303e-07;-1.8639766738172012e-07;1.044965853608036;9.999972893360146;0.8082802532961738;0.020608897017652793;0.021536087866813557;0.9999979677867543;0.8085207946719208;1.0000092276954444
28.564827;1.0444391461569447;0.8333520290746174;0.7978828570124481;-1.8612659448622989e-07;-1.8636017137795777e-07;1.0449650582122922;9.999970822964999;0.8082803494237614;0.020608898030064576;0.02153609201176715;0.9999981386301153;0.8085205898666208;1.0000093449890788
28.574827;1.0444392343289344;0.8333523624073013;0.7978831237590915;-1.8605327953588197e-07;-1.863218422814184e-07;1.04496423365247;9.999968682321489;0.808280446103779;0.02060889922205238;0.021536096532320345;0.9999983147289624;0.8085203778566286;1.0000094608145313
28.584827;1.0444393287776552;0.8333526967398637;0.7978834076438038;-1.8597465767500836e-07;-1.8628279468228763e-07;1.0449633789124981;9.999966474026285;0.8082805433860749;0.02060890060841221;0.02153610144376571;0.9999984958867352;0.8085201585828579;1.0000095753376088
28.594827;1.0444394289815122;0.833353032215378;0.7978837095879532;-1.858906733715032e-07;-1.8624314822357656e-07;1.0449624930547843;9.999964199215677;0.8082806413781268;0.02060890220028013;0.02153610676454976;0.999998681889531;0.8085199320144947;1.0000096885473768
28.604827;1.0444395343790518;0.8333533689736633;0.7978840305208139;-1.8580132137959417e-07;-1.862030029263062e-07;1.0449615752357806;9.99996185808257;0.808280740161399;0.0206089040071786;0.02153611251787399;0.9999988725173455;0.8085196980433127;1.0000098002785314
28.614827;1.0444396442796906;0.8333537071324727;0.7978843713550339;-1.8570665164488884e-07;-1.8616244207930858e-07;1.0449606247350711;9.99995945083213;0.8082808398371151;0.02060890603723549;0.02153611872998373;0.9999990675396807;0.808519456493747;1.000009910257656
28.624827;1.044439757773527;0.8333540467447768;0.7978847329787072;-1.856067544138489e-07;-1.8612153877701093e-07;1.0449596409262425;9.999956978040775;0.8082809406291661;0.020608908296315252;0.021536125427080513;0.9999992667145614;0.8085192072072469;1.0000100181174654
28.634827;1.0444398737290401;0.8333543878144343;0.7978851162618052;-1.8550171899458699e-07;-1.8608035821571447e-07;1.0449586231950398;9.999954441041224;0.808281042876282;0.02060891078843128;0.021536132633669828;0.9999994697928913;0.8085189500403923;1.0000101233689922
28.644827;1.0444399908913238;0.8333547303864205;0.7978855220830345;-1.8539160069696814e-07;-1.860389735621275e-07;1.0449575709026695;9.999951842783577;0.8082811469466916;0.020608913516484518;0.021536140372333316;0.9999996764935776;0.8085186847716406;1.000010225454914
28.654827;1.0444401079423902;0.8333550746359829;0.7978859513150036;-1.8527641814853276e-07;-1.8599748361269464e-07;1.0449564834041187;9.999949188126962;0.808281253188053;0.020608916482368685;0.021536148663200572;0.9999998864776756;0.8085184110343449;1.0000103238604416
28.664827;1.0444402235272299;0.8333554208992795;0.7978864047221325;-1.8515616938212846e-07;-1.8595600814427677e-07;1.0449553600759582;9.999946483120288;0.8082813618961328;0.02060891968755599;0.021536157523372897;1.0000000993940716;0.8085181283381211;1.0000104181147924
28.674827;1.044440336353178;0.8333557696281745;0.7978868828796101;-1.8503084735822007e-07;-1.8591467106236498e-07;1.0449542003533896;9.99994373423045;0.8082814732828968;0.020608923133674118;0.021536166967073746;1.0000003149560754;0.8085178361563008;1.000010507705041
28.684827;1.0444404452475753;0.8333561213104115;0.7978873862270806;-1.8490044993245514e-07;-1.8587359204885317e-07;1.0449530037419457;9.999940947917048;0.8082815874905377;0.020608926822237243;0.021536177006935647;1.0000005329326918;0.8085175339936218;1.0000105920396691
28.694827;1.0444405490864874;0.8333564764391614;0.79788791518918;-1.8476497558394874e-07;-1.8583288893808469e-07;1.0449517698138233;9.999938130182597;0.8082817046415133;0.020608930754896216;0.02153618765580436;1.0000007530550692;0.808517221385228;1.0000106704842098
28.704827;1.044440646723733;0.8333568355479016;0.7978884702702647;-1.8462440796414083e-07;-1.8579268662776238e-07;1.0449504982385605;9.999935286259516;0.808281824867146;0.020608934934619523;0.021536198927720965;1.000000974920844;0.8085168978662042;1.000010742384802
28.714827;1.0444407369519466;0.8333571992188206;0.7978890521116042;-1.8447871177608775e-07;-1.8575312609504317e-07;1.0449491888171802;9.99993242094485;0.8082819483027386;0.020608939365684975;0.021536210838768333;1.000001197940031;0.8085165629190398;1.0000108070454188
28.724827;1.044440818465779;0.8333575680165726;0.7978896614948796;-1.84327840664118e-07;-1.8571436606363197e-07;1.0449478414895155;9.999929539468276;0.8082820750550977;0.020608944051799267;0.021536223407568972;1.0000014213445962;0.8085162159210436;1.0000108637262586
28.734827;1.044440889887245;0.8333579424220205;0.7978902992835901;-1.841717512070474e-07;-1.8567658426510856e-07;1.0449464563150903;9.999926648022724;0.8082822051607971;0.020608948995240975;0.021536236653282716;1.0000016442855866;0.8085158561589555;1.0000109116898528
28.744827;1.0444409498086336;0.8333583228289149;0.7978909663453402;-1.8401041921342163e-07;-1.8563998419346784e-07;1.0449450334142794;9.999923753011537;0.8082823385723902;0.020608954198887336;0.02153625059214645;1.0000018659862668;0.8085154828832642;1.000010950249116
28.754827;1.0444409967799748;0.8333587095960258;0.7978916635094716;-1.8384383828553005e-07;-1.8560478681675585e-07;1.0449435728463763;9.999920859248352;0.8082824751844729;0.020608959668106774;0.021536265235705128;1.0000020858350114;0.8085150953375925;1.0000109787756448
28.764827;1.0444410293436919;0.8333591031090519;0.7978923915422148;-1.8367200291739482e-07;-1.8557119730781274e-07;1.0449420744882898;9.999917969000878;0.8082826148964258;0.02060896541011289;0.02153628059125476;1.0000023033806071;0.8085146927633927;1.0000109966646165
28.774827;1.044441046153918;0.8333595037734096;0.797893151095401;-1.8349490678095429e-07;-1.8553938809450909e-07;1.0449405380346541;9.99991508302158;0.8082827576589763;0.02060897143235722;0.021536296662569766;1.000002518327973;0.8085142744013513;1.000011003329939
28.784827;1.0444410460311147;0.8333599119465194;0.7978939426647621;-1.8331255015802946e-07;-1.8550951134751223e-07;1.044938963067268;9.999912202068133;0.8082829034609368;0.020608977741008214;0.021536313450113833;1.0000027305512078;0.8085138395127152;1.0000109982793384
28.794827;1.044441027907161;0.833360327927717;0.7978947666149038;-1.831249248999024e-07;-1.8548170132957686e-07;1.044937349071559;9.99990932742988;0.8082830523178669;0.02060898434017639;0.02153633095241201;1.0000029400684585;0.808513387399571;1.0000109811654054
28.804827;1.0444409907638137;0.8333607520103137;0.7978956232576448;-1.829319946927258e-07;-1.8545608493342094e-07;1.044935695435785;9.999906461016517;0.8082832042734398;0.020608991232903093;0.021536349169055485;1.000003146988393;0.8085129173723362;1.000010951739857
28.814827;1.0444409336036924;0.8333611845051334;0.7978965129123758;-1.8273370629288813e-07;-1.8543281869337518e-07;1.0449340014859547;9.99990360544726;0.8082833593771983;0.020608998422747656;0.02153636810270272;1.0000033514134556;0.80851242870701;1.0000109098209913
28.824827;1.0444408554263818;0.8333616257470348;0.7978974359108515;-1.8253001095420908e-07;-1.8541209137801345e-07;1.0449322665116525;9.999900763877664;0.8082835176626003;0.020609005914251948;0.02153638775806347;1.0000035533302996;0.8085119206567603;1.0000108553625457
28.834827;1.0444407552227548;0.8333620761414413;0.7978983925687863;-1.8232085999409047e-07;-1.8539408866472838e-07;1.0449304897662697;9.999897940189458;0.808283679120037;0.020609013711981993;0.021536408140054853;1.0000037526381356;0.8085113924813632;1.0000107885525586
28.844827;1.0444406320362154;0.8333625362061607;0.7978993831665647;-1.8210619240047314e-07;-1.8537898181689948e-07;1.0449286704637057;9.999895139664403;0.8082838436889817;0.020609021818807513;0.02153642925378268;1.0000039492694235;0.8085108434552639;1.0000107098197564
28.854827;1.0444404850475646;0.8333630065099822;0.7979004079864618;-1.8188593442187685e-07;-1.8536693223962312e-07;1.0449268077695226;9.999892368972933;0.8082840112969016;0.020609030235230807;0.02153645110526777;1.0000041431856526;0.808510272871433;1.0000106197335157
28.864827;1.0444403135578149;0.8333634875723054;0.7979014673713304;-1.816599886186936e-07;-1.8535808192785182e-07;1.0449249007831556;9.999889635647298;0.8082841818784299;0.020609038960943533;0.021536473702442688;1.000004334294916;0.8085096800216147;1.0000105189092312
28.874827;1.044440116884566;0.8333639798865696;0.7979025617484924;-1.8142822074421864e-07;-1.8535256129028452e-07;1.0449229484927685;9.999886948056744;0.8082843553815361;0.020609047996529826;0.02153649705626026;1.0000045224675005;0.8085090641419428;1.0000104079876988
28.884827;1.0444398942896782;0.8333644840047533;0.7979036916445231;-1.8119047647722774e-07;-1.8535053130758273e-07;1.044920949717506;9.999884315708027;0.8082845318157654;0.020609057342878163;0.021536521179727375;1.0000047075948306;0.8085084244128694;1.0000102876318953
28.894827;1.0444396449929874;0.8333650005325247;0.7979048576792428;-1.809466050176855e-07;-1.8535220930000564e-07;1.0449189031220065;9.999881749222885;0.8082847112803543;0.02060906699946801;0.02153654608629495;1.0000048895895954;0.8085077600386132;1.000010158457105
28.904827;1.0444393682655544;0.833365530084964;0.7979060605177539;-1.8069645311198384e-07;-1.8535784371847738e-07;1.0449168072956845;9.999879259084786;0.8082848939167773;0.02060907696379272;0.021536571789995376;1.0000050683988462;0.808507070292261;1.0000100209094276
28.914827;1.0444390634871175;0.8333660732655145;0.7979073008417463;-1.804398402197133e-07;-1.8536768061680082e-07;1.0449146607793902;9.999876853495282;0.8082850798464103;0.020609087231529308;0.021536598304933416;1.0000052440799156;0.8085063545002201;1.000009875216331
28.924827;1.0444387300784743;0.833366630642243;0.7979085793843833;-1.801765460115485e-07;-1.8538196339147516e-07;1.0449124620560608;9.999874537757423;0.8082852691652328;0.020609097796623163;0.02153662564304241;1.0000054168246097;0.8085056120429467;1.0000097214785608
28.934827;1.044438367413544;0.8333672027407814;0.7979098969658409;-1.7990632261260448e-07;-1.8540094238044332e-07;1.044910209584634;9.999872315627117;0.8082854619818312;0.02060910865241712;0.021536653813054432;1.0000055869023392;0.8085048423287337;1.000009559803757
28.944827;1.0444379748248322;0.8333677900686794;0.7979112544634779;-1.7962891094078265e-07;-1.8542487150236636e-07;1.0449079018023713;9.999870190524593;0.8082856584264051;0.020609119793965618;0.02153668282182825;1.0000057546337184;0.8085040446992271;1.0000093903543579
28.954827;1.0444375516818862;0.8333683931538999;0.7979126527707835;-1.7934403196500743e-07;-1.8545400186438724e-07;1.044905537061052;9.99986816581625;0.808285858648748;0.020609131218943796;0.021536712675952526;1.000005920388516;0.8085032184104602;1.0000092133234875
28.964827;1.0444370974585508;0.8333690125953456;0.7979140927873811;-1.790513574643237e-07;-1.8548857335281669e-07;1.0449031135592834;9.999866244665041;0.8082860628706069;0.02060914292642563;0.02153674338214166;1.0000060845551215;0.808502362735642;1.00000902891224
28.974827;1.044436611735829;0.8333696490894352;0.7979155754060534;-1.787504844424563e-07;-1.8552881174747134e-07;1.0449006292908174;9.999864429590355;0.8082862714334227;0.020609154916976097;0.02153677494743442;1.0000062475271836;0.8085014769999402;1.0000088373118694
28.984827;1.0444360941672342;0.8333703033828838;0.7979171014644092;-1.7844092893125519e-07;-1.8557494008215459e-07;1.0448980820071259;9.999862722002534;0.8082864847909756;0.020609167194605392;0.021536807380142433;1.0000064097260966;0.8085005604668991;1.0000086386590186
28.994827;1.044435544476483;0.8333709761825343;0.7979186716401307;-1.78122150944336e-07;-1.856271709522829e-07;1.0448954691847805;9.999861122549746;0.8082867034820098;0.020609179766200483;0.021536840690425222;1.0000065715903512;0.8084996122543993;1.0000084330238062
29.004827;1.0444349624914209;0.8333716681096838;0.7979202863391185;-1.7779360076045587e-07;-1.856856663435582e-07;1.044892788057891;9.999859632773727;0.8082869280802819;0.020609192637966015;0.02153687488968214;1.0000067335044058;0.8084986314146508;1.0000082205270622
29.014827;1.0444343481104716;0.8333723797286947;0.7979219456870718;-1.7745475320156473e-07;-1.8575051835551816e-07;1.0448900357279123;9.999858256884522;0.8082871591226558;0.020609205813489007;0.021536909989625624;1.00000689574827;0.8084976170444585;1.0000080014790216
29.024827;1.0444337011932936;0.8333731116273818;0.7979236496676763;-1.7710511752672429e-07;-1.8582177932730354e-07;1.0448872092414991;9.999857002022658;0.8082873970603386;0.020609219294384664;0.021536946002072038;1.0000070585148264;0.8084965682592823;1.0000077763699924
29.034827;1.0444330215120565;0.8333738645079061;0.7979253982942598;-1.7674423832922035e-07;-1.858994968735583e-07;1.0448843056406907;9.999855877313273;0.8082876422240596;0.020609233080869236;0.02153698293989576;1.0000072219745446;0.8084954841153732;1.0000075457813802
29.044827;1.0444323087673035;0.8333746391991581;0.7979271916774736;-1.7637168764838063e-07;-1.8598371845574932e-07;1.0448813220350346;9.999854892928619;0.8082878947786835;0.020609247172470563;0.02153702081871663;1.0000073863480712;0.8084943636104184;1.0000073103410037
29.054827;1.0444315626069631;0.8333754365967879;0.7979290300228132;-1.759870393855447e-07;-1.8607448582293712e-07;1.0448782556266496;9.99985405925401;0.8082881547380071;0.020609261569617465;0.02153705965797902;1.000007551910867;0.8084932057144557;1.0000070706625184
29.064827;1.0444307826818617;0.8333762576138831;0.7979309136513314;-1.7558985716766724e-07;-1.861718369358855e-07;1.0448751036368167;9.999853385768699;0.8082884220793621;0.02060927627488435;0.021537099480196706;1.0000077189291152;0.8084920093662227;1.0000068272174452
29.074827;1.0444299686600778;0.8333771031432676;0.7979328430304765;-1.7517971703827042e-07;-1.8627579035147865e-07;1.0448718632307952;9.999852879758505;0.8082886968674117;0.02060929129397106;0.02153714030905997;1.0000078875888598;0.808490773433151;1.0000065802720466
29.084827;1.0444291201218892;0.8333779740568403;0.7979348187696966;-1.7475621802806623e-07;-1.8638630117059158e-07;1.044868531517134;9.999852545206709;0.8082889793194346;0.02060930663671395;0.021537182168701038;1.0000080579612312;0.8084894966540469;1.0000063299516662
29.094827;1.0444282365065656;0.8333788712580649;0.7979368415968134;-1.7431896127145247e-07;-1.865032385573824e-07;1.044865105556981;9.999852382402795;0.8082892698129924;0.020609322316727494;0.02153722508481749;1.0000082300346773;0.8084881776270272;1.0000060763188432
29.104827;1.0444273172117937;0.8333797957375886;0.7979389123314045;-1.7386755023792887e-07;-1.8662642164303434e-07;1.0448615823680227;9.999852388358692;0.8082895688201929;0.020609338349482493;0.021537269086102255;1.0000084037486343;0.8084868148776863;1.0000058194200743
29.114827;1.0444263616829892;0.8333807486088856;0.7979410318571937;-1.7340161954784416e-07;-1.8675567331271095e-07;1.0448579589454188;9.999852557380997;0.8082898768217199;0.02060935475094702;0.02153731420443131;1.0000085789883935;0.8084854069562887;1.000005559324782
29.124827;1.0444253694215129;0.833381731092684;0.797943201121563;-1.7292083516422076e-07;-1.8689083572122138e-07;1.0448542322624466;9.999852881813117;0.8082901942979135;0.0206093715376896;0.021537360473614674;1.0000087556223847;0.8084839524888037;1.0000052961168095
29.134827;1.0444243399985502;0.8333827444393866;0.7979454211733938;-1.724248616639464e-07;-1.8703175164308885e-07;1.0448503992553007;9.999853353312377;0.8082905217513031;0.02060938872687499;0.02153740792810752;1.0000089335473938;0.8084824501553519;1.0000050298315288
29.144827;1.0444232730730594;0.8333837898457536;0.7979476932072216;-1.7191334124387868e-07;-1.8717825206300278e-07;1.0448464568099294;9.999853964120804;0.8082908596849359;0.020609406335630482;0.021537456602365827;1.0000091126574286;0.8084808986332795;1.000004760422674
29.154827;1.044422168364533;0.8333848684273893;0.797950018541453;-1.7138588785016878e-07;-1.8733016234504756e-07;1.0448424017349986;9.999854707774956;0.8082912085951649;0.020609424381016803;0.021537506529860282;1.000009292824378;0.8084792965442494;1.0000044877702763
29.164827;1.0444210256040913;0.833385981279571;0.7979523985171229;-1.708420840215924e-07;-1.87487315027384e-07;1.0448382307589161;9.99985557938436;0.8082915690233559;0.02060944288048739;0.02153755774187491;1.0000094739734102;0.8084776424261517;1.0000042116515073
29.174827;1.044419844549486;0.8333871295899535;0.7979548344243634;-1.7028148310322795e-07;-1.8764955342800293e-07;1.0448339405955571;9.999856575295528;0.8082919415950021;0.020609461851763405;0.02153761026720435;1.0000096562035277;0.8084759347683478;1.0000039316929947
29.184827;1.044418625093684;0.8333883146955214;0.797957327513874;-1.697036107781606e-07;-1.8781672903568663e-07;1.0448295279739925;9.999857691870709;0.8082923270104928;0.02060948131263882;0.021537664133636572;1.0000098398649062;0.8084741720903897;1.0000036473339973
29.194827;1.0444173673198094;0.8333895380470802;0.7979598790331031;-1.691079700338496e-07;-1.8798870753867553e-07;1.044824989529101;9.999858924392186;0.80829272603664;0.020609501280371378;0.021537719370547374;1.0000100255127822;0.8084723529595679;1.000003357780046
29.204827;1.0444160713752124;0.8333908011638874;0.7979624902333368;-1.6849406035138665e-07;-1.8816536881313112e-07;1.0448203217323548;9.999860267264456;0.8082931394946843;0.02060952176901714;0.021537776009478645;1.0000102137785019;0.8084704759468346;1.0000030620378837
29.214827;1.044414737301396;0.8333921056306263;0.7979651623496483;-1.678613972101137e-07;-1.8834660721334173e-07;1.0448155210303016;9.99986171508193;0.8082935682168602;0.0206095427871596;0.02153783408173517;1.000010405285239;0.8084685396158695;1.0000027590438656
29.224827;1.044413364980769;0.8333934530864733;0.7979678965958465;-1.6720951965933823e-07;-1.8853235676901778e-07;1.044810583996899;9.999863263344725;0.8082940130212941;0.02060956433920585;0.021537893616297935;1.0000106006286458;0.808466542565911;1.0000024477362421
29.234827;1.0444119541214778;0.8333948451566908;0.7979706941822048;-1.66537995595158e-07;-1.8872261777696003e-07;1.0448055072903517;9.999864908257898;0.8082944747208398;0.020609586428095367;0.021537954640476656;1.0000108003994013;0.8084644835098532;1.0000021270655641
29.244827;1.0444105042171945;0.8333962834010373;0.7979735563206096;-1.6584642522019037e-07;-1.8891745681046302e-07;1.0448002874968148;9.999866645877251;0.8082949541117761;0.020609609057021937;0.02153801718207482;1.0000110052293185;0.8084623613009088;1.0000017960226346
29.254827;1.0444090145966403;0.8333977693529048;0.7979764842414389;-1.6513443041411544e-07;-1.891169810959611e-07;1.0447949210667156;9.999868471429695;0.8082954519451279;0.02060963223007622;0.021538081271345606;1.0000112157956615;0.8084601748182177;1.0000014536488693
29.264827;1.0444074845502296;0.833399304576726;0.797979479239865;-1.6440164313620453e-07;-1.8932130342219208e-07;1.0447894043916606;9.999870379712393;0.8082959689255449;0.020609655952034445;0.0215381469422992;1.0000114327647494;0.8084579228135043;1.0000010989917127
29.274827;1.044405913350861;0.8334008906907389;0.7979825427024608;-1.636477142455872e-07;-1.8953052234512465e-07;1.04478373387211;9.999872366356053;0.8082965057499351;0.020609680228759596;0.021538214232879573;1.000011656709073;0.8084556038314319;1.000000731076643
29.284827;1.0444043002182068;0.8334025293543753;0.7979856760882478;-1.6287231481297145e-07;-1.8974471884818604e-07;1.0447779058747877;9.999874428462867;0.8082970631545373;0.02060970506853705;0.02153828318428824;1.0000118880577828;0.8084532162021815;1.0000003489762561
29.294827;1.044402644409852;0.8334042222250947;0.7979888809037441;-1.6207510143616394e-07;-1.899639495896017e-07;1.0447719166077325;9.999876563936146;0.8082976419089154;0.020609730482626366;0.021538353840764482;1.0000121271339695;0.8084507581212848;0.9999999519047603
29.304827;1.044400945282604;0.833405970973449;0.7979921587225003;-1.6125568582848287e-07;-1.9018824387044543e-07;1.044765762038419;9.99987877070067;0.8082982427512058;0.020609756484716336;0.021538426249418898;1.000012374200187;0.808448227768326;0.9999995392237505
29.314827;1.0443992021423827;0.8334077773548472;0.7979955111970893;-1.6041364334441466e-07;-1.9041762212134783e-07;1.044759437954798;9.999881046472051;0.8082988663513421;0.02060978309008486;0.021538500459257752;1.0000126294506395;0.8084456233815953;0.9999991104101801
29.324827;1.044397414093034;0.8334096432306412;0.7979989400016597;-1.5954854076808518e-07;-1.9065212091884429e-07;1.0447529400514308;9.999883388666996;0.8082995133447599;0.020609810314538513;0.021538576520781783;1.000012893076233;0.8084429432992688;0.9999986650573551
29.334827;1.0443955800625468;0.8334115705451897;0.7980024467879798;-1.5865996684405094e-07;-1.9089180409812068e-07;1.0447462639285494;9.999885794947291;0.8083001843705465;0.02060983817349743;0.02153865448610365;1.0000131654159121;0.8084401859674096;0.9999982028450292
29.344827;1.0443936988913183;0.8334135612897676;0.7980060332092573;-1.5774755441777665e-07;-1.9113676060569442e-07;1.0447394050776373;9.999888264150327;0.8083008800823388;0.020609866681950622;0.02153873440769357;1.0000134469904203;0.8084373498966089;0.9999977234423931
29.354827;1.0443917693624765;0.8334156174278597;0.7980097009484;-1.568109833587111e-07;-1.9138708998841585e-07;1.044732358909061;9.999890796326065;0.8083016011686318;0.020609895854588438;0.021538816336716303;1.000013738378627;0.8084344335785414;0.9999972263936632
29.364827;1.0443897901964851;0.8334177408284286;0.798013451756613;-1.5584996888640587e-07;-1.916428741717201e-07;1.0447251207631811;9.999893392143994;0.8083023483590333;0.020609925704638325;0.021538900323129544;1.0000140401084905;0.8084314354417753;0.9999967110589723
29.374827;1.0443877600754243;0.8334199333072986;0.798017287537951;-1.5486424169499318e-07;-1.9190415005818448e-07;1.0447176858772742;9.999896052446653;0.8083031223842327;0.020609956242066737;0.02153898641776864;1.0000143526583527;0.8084283539306778;0.99999617668854
29.384827;1.044385677685737;0.8334221967411349;0.7980212103928075;-1.5385353353348975e-07;-1.9217090226821721e-07;1.0447100493821515;9.999898778010017;0.8083039239354683;0.020609987473703097;0.021539074674297682;1.000014676513589;0.8084251875868852;0.9999956225660278
29.394827;1.0443835417429643;0.833424533104251;0.7980252225526925;-1.5281757378071776e-07;-1.9244307172181058e-07;1.0447022063638949;9.999901569642835;0.8083047536544657;0.020610019405067435;0.021539165148428987;1.0000150122034706;0.8084219350084396;0.99999504806964
29.404827;1.044381351049095;0.8334269444163701;0.798029326263358;-1.5175609104472788e-07;-1.9272055446564585e-07;1.0446941519364366;9.999904428331678;0.8083056121779139;0.020610052041106885;0.021539257895662956;1.000015360331968;0.8084185947776044;0.9999944526276787
29.414827;1.044379104576267;0.8334294327362174;0.7980335236958911;-1.5066882561455743e-07;-1.9300318898860282e-07;1.0446858812516604;9.99990735454818;0.8083065002428367;0.020610085385956795;0.021539352970601323;1.0000157216032208;0.8084151654551879;0.9999938356187322
29.424827;1.0443768014518002;0.8334320002244893;0.7980378169535155;-1.4955554325235131e-07;-1.9329076249279492e-07;1.0446773894512247;9.999910346983398;0.8083074187217474;0.020610119443957988;0.02153945042757452;1.00001609679133;0.8084116456381497;0.9999931962796418
29.434827;1.044374440845427;0.8334346491720972;0.7980422081598075;-1.4841602738405058e-07;-1.9358304152652244e-07;1.0446686716396665;9.999913402307168;0.8083083685245923;0.020610154221797627;0.021539550320804672;1.0000164866908257;0.8084080340237255;0.9999925336709442
29.444827;1.0443720218429382;0.8334373819955192;0.7980466995302538;-1.4725005257870368e-07;-1.938798057338768e-07;1.0446597228903294;9.99991651615836;0.8083093505211594;0.020610189729954605;0.02153965270405739;1.0000168921033492;0.8084043294176946;0.999991846689886
29.454827;1.0443695433316542;0.8334402012536386;0.7980512934053293;-1.460573653803749e-07;-1.941808695450991e-07;1.0446505382711309;9.999919684093872;0.808310365548309;0.020610225982737887;0.02153975763040205;1.0000173138596957;0.808400530696382;0.9999911341245104
29.464827;1.044367004000121;0.8334431096195043;0.7980559922635253;-1.448376937126902e-07;-1.944860902982114e-07;1.0446411129004995;9.999922902152132;0.8083114143977501;0.02061026299684926;0.021539865151826237;1.0000177528535015;0.8083966368039913;0.9999903947235182
29.474827;1.044364402476991;0.8334461097816263;0.7980607986796422;-1.4359076481649137e-07;-1.947953837079446e-07;1.0446314419817466;9.999926167069576;0.8083124977520596;0.02061030078900646;0.02153997531855529;1.0000182100363983;0.8083926468153901;0.9999896272232599
29.484827;1.0443617374633658;0.8334492043912566;0.7980657152468502;-1.4231629640874438e-07;-1.9510872904894495e-07;1.0446215207651945;9.999929476032085;0.8083136161466388;0.020610339375233596;0.02154008817862755;1.0000186863647587;0.8083885599755205;0.9999888303268413
29.494827;1.0443590078184197;0.8334523960887353;0.7980707445628237;-1.410139780421597e-07;-1.9542611782205569e-07;1.0446113444714238;9.999932826200723;0.8083147700063823;0.020610378772269212;0.021540203777800828;1.000019182741316;0.8083843756277495;0.999988002692875
29.504827;1.0443562125761578;0.8334556875008587;0.7980758892994823;-1.3968348304528325e-07;-1.9574749599235273e-07;1.0446009082532377;9.999936214453026;0.8083159597198664;0.020610418997412703;0.021540322159367454;1.0000197000319389;0.8083800930789445;0.9999871429707756
29.514827;1.044353350830453;0.8334590811940558;0.7980811522547011;-1.3832450855701319e-07;-1.9607277248375947e-07;1.0445902072365574;9.99993963770049;0.8083171857064019;0.020610460066040615;0.021540443364291804;1.0000202391780548;0.808375711565544;0.9999862498031495
29.524827;1.0443504216088195;0.8334625796821022;0.7980865363197263;-1.3693680285954823e-07;-1.9640185975304988e-07;1.0445792366249365;9.999943093125665;0.8083184484572536;0.020610501989510983;0.021540567432438876;1.000020801287534;0.8083712303662778;0.9999853217211812
29.534827;1.0443474238387285;0.8334661855121298;0.7980920443933686;-1.3552015395603567e-07;-1.9673468890969647e-07;1.044567991799198;9.999946577981584;0.8083197485253415;0.020610544774551494;0.021540694404203725;1.0000213876399418;0.8083666488661376;0.9999843570358331
29.544827;1.0443443563455095;0.8334699013475706;0.7980976793081219;-1.340743521455223e-07;-1.97071189378765e-07;1.0445564682783048;9.99995008969925;0.8083210864656372;0.020610588424561236;0.021540824321112338;1.0000219995904358;0.8083619664680609;0.9999833538568886
29.554827;1.0443412178796132;0.8334737299395107;0.7981034438415138;-1.325991510640459e-07;-1.9741124520185609e-07;1.0445446615622733;9.999953626305077;0.8083224627826882;0.020610632941872358;0.021540957224810645;1.0000226383901782;0.8083571825450722;0.9999823101898729
29.564827;1.0443380071622181;0.8334776740143913;0.7981093407980592;-1.3109424739255527e-07;-1.977546522363753e-07;1.0445325670646255;9.999957186803877;0.8083238779196207;0.020610678327918547;0.021541093155069125;1.0000233051197545;0.808352296554748;0.9999812239634769
29.574827;1.0443347228793167;0.8334817362523247;0.7981153730419553;-1.2955929182317322e-07;-1.9810110302040728e-07;1.0445201801505697;9.999960771440623;0.8083253322813218;0.020610724582188256;0.02154123214855842;1.0000240008375891;0.8083473081455155;0.9999800929974381
29.584827;1.0443313636500442;0.8334859193496148;0.7981215434632428;-1.279939216047405e-07;-1.984502051367235e-07;1.0445074961441112;9.999964381556357;0.8083268262997786;0.020610771703102593;0.02154137423906623;1.0000247267668778;0.8083422171148248;0.9999789150128208
29.594827;1.0443279280027782;0.8334902260095;0.7981278549488472;-1.263977842310253e-07;-1.9880150104538736e-07;1.0444945102939949;9.999968019009346;0.8083283604913426;0.020610819688826783;0.021541519457954256;1.000025484342913;0.808337023303163;0.9999776876436949
29.604827;1.044324414374185;0.8334946588983859;0.7981343103390475;-1.2477053390839122e-07;-1.991544699438114e-07;1.044481217795084;9.999971685862967;0.808329935434667;0.02061086853529376;0.021541667833793222;1.000026275114445;0.8083317265590301;0.9999764083774509
29.614827;1.0443208211705022;0.8334992206680983;0.7981409123413541;-1.2311182553036894e-07;-1.9950854542168387e-07;1.0444676139239608;9.99997538487127;0.8083315517311914;0.020610918234132344;0.021541819391885365;1.00002710064166;0.8083263268220889;0.9999750744755592
29.624827;1.0443171468155839;0.8335039139977273;0.7981476634770852;-1.214213530135322e-07;-1.9986315663520854e-07;1.0444536942060996;9.999979119902783;0.808333210009513;0.020610968773962204;0.021541974155239743;1.0000279625359447;0.8083208242313337;0.9999736829696275
29.634827;1.0443133897062096;0.8335087416085253;0.7981545661049804;-1.1969892538317135e-07;-2.0021774201531654e-07;1.0444394545101992;9.999982895709941;0.8083349109427407;0.02061102014417194;0.021542132146172805;1.000028862593049;0.8083152191078676;0.9999722307248446
29.644827;1.0443095481589062;0.8335137062617233;0.798161622437581;-1.179445064932519e-07;-2.00571720097418e-07;1.0444248910585463;9.999986717602031;0.8083366552888924;0.020611072337352432;0.0215422933865659;1.0000298028409045;0.8083095118337409;0.9999707144605153
29.654827;1.0443056204003875;0.8335188107266748;0.7981688345035937;-1.1615818559119663e-07;-2.009244664746888e-07;1.0444100003807935;9.99999059102665;0.8083384439447896;0.020611125347275046;0.02154245789659978;1.0000307854291668;0.8083037028044076;0.9999691307293191
29.664827;1.044301604573836;0.8335240577500098;0.7981762041296866;-1.1434012906094899e-07;-2.0127532936841543e-07;1.0443947792646864;9.999994520928743;0.8083402779213571;0.020611179164428253;0.02154262569292335;1.0000318124814687;0.8082977925079616;0.9999674759469798
29.674827;1.0442974987828328;0.8335294500880737;0.7981837329652587;-1.1249055414301787e-07;-2.0162365519866184e-07;1.0443792247632593;9.999998511457282;0.8083421582384483;0.02061123377427021;0.021542796787273586;1.0000328860664327;0.8082917815975292;0.9999657464411604
29.684827;1.0442933011878435;0.833534990565807;0.7981914225087403;-1.1060971619345548e-07;-2.019687820239996e-07;1.0443633342217027;10.000002566599537;0.8083440858218347;0.02061128915839371;0.02154297118588301;1.000034008254834;0.8082856708794323;0.9999639384846307
29.694827;1.0442890100944076;0.8335406820869443;0.7981992741370398;-1.0869789510178419e-07;-2.0231000961147062e-07;1.0443471052546733;10.00000669133308;0.808346061428474;0.02061134529553385;0.021543148889431353;1.0000351811639727;0.8082794612922708;0.9999620483233707
29.704827;1.0442846239472228;0.8335465275970723;0.798207289109194;-1.0675538666617806e-07;-2.0264658689188695e-07;1.044330535753912;10.000010892264799;0.8083480856543778;0.020611402161622543;0.021543329893266582;1.0000364070202041;0.8082731539295759;0.9999600721529531
29.714827;1.0442801412413685;0.8335525300509217;0.7982154685092154;-1.0478250734787027e-07;-2.0297773015075549e-07;1.0443136239799418;10.000015177800579;0.808350159076839;0.020611459729621827;0.021543514187542932;1.0000376882209088;0.8082667500628294;0.9999580060615557
29.724827;1.0442755604409182;0.833558692408142;0.7982238131940217;-1.027796043882528e-07;-2.0330264350804012e-07;1.0442963686067697;10.00001955817385;0.8083522823586544;0.020611517969665462;0.02154370175666314;1.0000390272865967;0.8082602511401918;0.9999558460089187
29.734827;1.044270879956724;0.8335650176305873;0.7982323237957755;-1.0074707202976968e-07;-2.03620500391755e-07;1.0442787686656338;10.000024045171044;0.8083544561602075;0.020611576848015845;0.021543892578007384;1.000040426751504;0.8082536587988992;0.9999535878102523
29.744827;1.044266098190119;0.8335715086604889;0.7982410007620068;-9.868537865006251e-08;-2.0393039898745731e-07;1.0442608235123967;10.000028651773027;0.8083566810463191;0.0206116363238364;0.021544086621649403;1.000041889156048;0.8082469749205218;0.9999512270860992
29.754827;1.044261213621264;0.8335781683948195;0.79824984442878;-9.659508152799835e-08;-2.0423134556337747e-07;1.0442425329046972;10.000033391664621;0.8083589575153788;0.02061169634734421;0.021544283851331027;1.000043417143666;0.8082402017144957;0.9999487592578616
29.764827;1.0442562248980407;0.8335849996755776;0.798258855045286;-9.447681560798386e-08;-2.045222771732621e-07;1.044223897107016;10.000038278624208;0.8083612860113545;0.020611756862397305;0.021544484223892258;1.0000450135192345;0.8082333417974988;0.9999461796336668
29.774827;1.0442511308522715;0.8335920053027762;0.7982680326689967;-9.233127086967081e-08;-2.0480210214300207e-07;1.044204916928661;10.000043326700832;0.8083636669006253;0.02061181781018062;0.02154468768723159;1.0000466812280284;0.8082263982294057;0.9999434834539517
29.784827;1.0442459304106773;0.8335991880639413;0.7982773770585588;-9.015917893218009e-08;-2.0506971929178155e-07;1.0441855937295381;10.000048551450433;0.8083661004865004;0.020611879129284905;0.021544894178933603;1.000048423326274;0.8082193744903532;0.999940665807191
29.794827;1.0442406224985648;0.8336065507479309;0.7982868876611791;-8.796133756253812e-08;-2.0532398068272018e-07;1.0441659294293606;10.000053971032052;0.808368587030031;0.020611940753115315;0.02154510362541681;1.0000502429691838;0.8082122744575192;0.9999377215174625
29.804827;1.0442352060066948;0.8336140960902465;0.7982965636107504;-8.573866222990941e-08;-2.0556363460433807e-07;1.0441459265116078;10.000059606078855;0.8083711267562901;0.02061200260892523;0.02154531594282799;1.000052143413565;0.8082051024215529;0.999934645105386
