time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
29.814827;1.0442296797918722;0.8336218266845568;0.7983064037157155;-8.349220721274181e-08;-2.0578731346963447e-07;1.0441255880435447;10.000065478652708;0.808373719844819;0.020612064619133556;0.021545531040103268;1.0000541280504716;0.8081978630999433;0.9999314308096946
29.824827;1.0442240426817928;0.8336297449749953;0.7983164064451098;-8.122315381399882e-08;-2.059935597948704e-07;1.0441049177174635;10.000071611163948;0.8083763663947262;0.02061212670159097;0.0215457488207237;1.0000562004438536;0.8081905616420244;0.9999280726175016
29.834827;1.0442182934716358;0.833637853333939;0.7983265698589105;-7.893281262163603e-08;-2.0618083849500418e-07;1.044083919867829;10.000078025633739;0.8083790663940457;0.0206121887679553;0.02154596918062719;1.000058364344104;0.8081832036279633;0.9999245642734607
29.844827;1.044212430985463;0.8336461541273136;0.7983368915165463;-7.662264516486193e-08;-2.0634753090302935e-07;1.0440625994906654;10.000084743410959;0.8083818196911481;0.02061225072187519;0.021546192003560668;1.0000606237222252;0.8081757950306061;0.999920899304395
29.854827;1.0442064542003895;0.8336546497151888;0.7983473684089739;-7.429427981019032e-08;-2.0649193364544047e-07;1.0440409623777316;10.000091785421859;0.8083846259458869;0.020612312457552965;0.021546417158037214;1.0000629828502805;0.8081683421916249;0.9999170710713619
29.864827;1.0442003622628433;0.8336633424354338;0.7983579968838389;-7.194951628950691e-08;-2.0661224941523204e-07;1.0440190152829625;10.000099172716386;0.8083874846161828;0.02061237385952662;0.0215466444971321;1.000065446306381;0.8081608518820743;0.9999130727523154
29.874827;1.0441941543936915;0.8336722346197483;0.7983687726212146;-6.959033694062662e-08;-2.0670656671174526e-07;1.0439967659458387;10.000106927321664;0.8083903950068789;0.020612434803385874;0.021546873857546174;1.0000680188502709;0.8081533314333357;0.9999088972725496
29.884827;1.0441878298398952;0.8336813285893128;0.7983796906971764;-6.721893402412767e-08;-2.0677285556328654e-07;1.0439742231093145;10.000115073758515;0.8083933563218537;0.020612495155615255;0.021547105057721425;1.0000707053493487;0.8081457888777098;0.9999045373217513
29.894827;1.0441813878966653;0.8336906266225902;0.798390745624868;-6.483772685681491e-08;-2.06808967784477e-07;1.0439513966866591;10.000123640426843;0.8083963676874173;0.020612554772638493;0.021547337897960463;1.0000735108519663;0.8081382330363828;0.9998999854180086
29.904827;1.044174827903299;0.8337001309713434;0.7984019313481318;-6.244934869576191e-08;-2.0681262142302955e-07;1.0439282979130866;10.000132659404171;0.8083994281513229;0.020612613500384288;0.021547572161135706;1.0000764406714526;0.8081306735471817;0.9998952338653647
29.914827;1.044168149194172;0.8337098438955994;0.798413241244411;-6.005662960628376e-08;-2.0678139631560216e-07;1.043904939397731;10.000142165125432;0.8084025366690935;0.020612671174828727;0.021547807611688424;1.0000795003640783;0.8081231208923726;0.9998902745741002
29.924827;1.044161351110094;0.8337197676457899;0.7984246680924946;-5.766259758121119e-08;-2.067127413333792e-07;1.0438813351999066;10.000152193853314;0.8084056921131916;0.020612727622396583;0.02154804399423462;1.0000826956266649;0.8081155864456109;0.9998850988773937
29.934827;1.0441544330848287;0.8337299044206937;0.7984362039835049;-5.5270497420604554e-08;-2.0660395287788263e-07;1.0438575009150572;10.000162784102082;0.808408893323114;0.020612782659376168;0.02154828103264537;1.0000860322108018;0.8081080824865547;0.999879697515025
29.944827;1.0441473947013775;0.8337402563517639;0.7984478402195626;-5.288382754885852e-08;-2.0645214162775516e-07;1.0438334537108245;10.00017397691043;0.8084121391392147;0.02061283609143234;0.021548518429469168;1.0000895159135104;0.8081006222125945;0.9998740607465239
29.954827;1.0441402357105125;0.8337508255011898;0.7984595672152293;-5.050637304574284e-08;-2.0625423530098495e-07;1.0438092123968112;10.00018581576094;0.8084154283490127;0.02061288771424044;0.021548755866549908;1.0000931525908239;0.8080932198178791;0.9998681784074244
29.964827;1.0441329560585462;0.8337616138291155;0.7984713744355073;-4.8142214697191724e-08;-2.0600700218729667e-07;1.0437847975267647;10.000198346098747;0.8084187595916027;0.02061293731438778;0.021548993005184206;1.0000969481582989;0.8080858905676195;0.9998620398767435
29.974827;1.0441255558959721;0.8337726231308926;0.7984832503582711;-4.579573296284835e-08;-2.0570705163529973e-07;1.043760231491009;10.0002116146545;0.8084221313148297;0.020612984668540064;0.02154922948303541;1.0001009086504145;0.8080786508075661;0.9998556340529158
29.984827;1.0441180355459665;0.8337838549677083;0.7984951824111273;-4.3471625007886906e-08;-2.053508124056745e-07;1.0437355386397371;10.0002256691211;0.808425541756736;0.020613029540760015;0.02154946490968009;1.0001050403240261;0.8080715180004884;0.9998489493370192
29.994827;1.0441103954959803;0.8337953105966884;0.7985071569167281;-4.1174924644794764e-08;-2.0493452327488492e-07;1.0437107453996863;10.000240557999643;0.8084289888929193;0.020613071679579334;0.02154969886362966;1.0001093496909061;0.8080645108072627;0.99984197354585
29.999994;1.0441026364783554;0.8338069909380412;0.7985191590357376;-3.891102329995107e-08;-2.044542369581473e-07;1.043685880360505;10.000256330548531;0.8084324703971092;0.02061311081558668;0.021549930891110364;1.0001138434960677;0.8080576491609529;0.9998346937825983
29.999994;0.06630718727401766;0.015848506163352778;0.2311356992729438;-0.052501346602374974;-0.7876431489323635;0.04920797436022889;10.000273037186355;0.8084359836505524;0.020613146661026063;0.021550160505694384;1.0001185287735102;0.8080509543488117;0.9998270963621356
29.999995;0.06630137177617078;0.015862843278967028;0.23117326723275036;-0.052496429852987185;-0.787543686850362;0.049186060578930255;10.000290729989441;0.8083635257604707;0.020613178911276533;0.02155038718691298;1.0001234129832102;0.8079684737482827;0.9998191668528961
29.999996;0.06629480327464542;0.015876700369288444;0.2312024279293035;-0.05249124461955507;-0.7874477425022673;0.04916517469733329;10.000309462815649;0.8082910935780875;0.02061320724439309;0.02155061037807426;1.0001285041013996;0.8078862067396516;0.999810890217865
29.999998;0.0662888920476257;0.01589257139399805;0.2312557091868384;-0.05247996113479426;-0.7872512293494925;0.04914835512429791;10.000329291234944;0.8081436837107289;0.02061323131811402;0.021550829484504704;1.000133810608888;0.8077292032590446;0.9998022509156321
30.000002;0.06628672036107498;0.015911309040475455;0.23133524037165784;-0.05245890017247434;-0.7868626270725111;0.049138642632178285;10.000350263141067;0.8078432925417331;0.020613250778239955;0.0215510439039229;1.0001393422897058;0.8074195157635896;0.9997932330441569
30.00001;0.06629046866313337;0.015937112041428274;0.23149643815927048;-0.05241658675785693;-0.7860842768585461;0.04914507824792336;10.000372382158107;0.8072399157425718;0.02061326529857656;0.021551253116532033;1.000145113143188;0.8068072211309983;0.9997838197624015
30.000026;0.06630642789783675;0.015974887089508276;0.23179096163821655;-0.052332449644148425;-0.7845341453066023;0.04918269980222343;10.000395573544964;0.8060305463342792;0.020613274656470826;0.021551456750375352;1.0001511425620357;0.8055894447116132;0.9997739913185598
30.000058;0.06634588537654974;0.016038181418748177;0.2323822251608614;-0.05216315639766774;-0.7814323910362683;0.04928053938242187;10.000419716279547;0.803615173798018;0.020613278813622203;0.02155165455443744;1.0001574482814815;0.8031664033442825;0.9997637271069258
30.00009;0.06638534990640417;0.016099763373555988;0.2329430395486949;-0.05199494416527633;-0.7783495032051663;0.04937762462383398;10.000444706229715;0.8012087877707641;0.020613277913305094;0.021551846356766616;1.0001640362255897;0.8007527075143277;0.9997530135634785
30.000122;0.06642389055441991;0.01616112405677757;0.233499143712493;-0.05182643857899366;-0.7752753813614023;0.049474984052090075;10.000470460052956;0.7988103818925426;0.020613272205359048;0.02155203204806598;1.0001708998079;0.798347355632189;0.9997418482269634
30.000138;0.06643770870500271;0.01619802426100563;0.23377147913893478;-0.05174470903270904;-0.7737865395180036;0.04951065103050424;10.000496865227147;0.7976509550589852;0.02061326209074745;0.021552211537713493;1.0001780265576359;0.7971809331015729;0.9997302390540754
30.000153;0.06645134637724529;0.016234844891285186;0.23404017258712456;-0.051663161195603574;-0.7723013823185069;0.049545662399015776;10.000523735806823;0.7964945148006431;0.020613248280632653;0.021552384709872186;1.0001853985769504;0.7960178449753043;0.9997182037297887
30.000169;0.06646482783033789;0.016271613535668094;0.23430621604162413;-0.05158164314368876;-0.7708176358413029;0.0495810543727729;10.000550821901221;0.7953390780710748;0.020613231849076583;0.021552551462799805;1.0001929885209253;0.7948560809762889;0.9997057666326058
30.000184;0.06647677263088626;0.016307734761976573;0.2345661663390527;-0.051499302930770506;-0.7693387498528375;0.04961785970662845;10.000577885687733;0.794185665796907;0.020614214112336274;0.021552711808863045;1.000200763591492;0.7936966455442752;0.9996929549297872
30.0002;0.0664900183315903;0.016344219161820984;0.23482571041766634;-0.05141810323208523;-0.7678616530715916;0.04965310604173702;10.000604768929277;0.7930343027289256;0.020614196399660892;0.02155286596012226;1.0002086948687137;0.7925394573523054;0.9996797946276879
30.000231;0.06652557303743903;0.016401537475302982;0.23531730217528266;-0.05125568820876539;-0.7649173462082229;0.04974781289719061;10.000631376682735;0.7907340237755411;0.020614179854802524;0.021553014314046732;1.0002167607836017;0.7902339025527648;0.999666307010907
30.000262;0.06656030782965143;0.016458457790643987;0.23580497467586176;-0.05109312497475338;-0.7619833765002443;0.04984099179799133;10.000657615686912;0.788441871904632;0.02061416536324745;0.021553157241000893;1.000224944303825;0.7879365668108156;0.9996525111507923
30.000293;0.06659503849604456;0.016514648678275203;0.23628157833887592;-0.05093105020886111;-0.7590603798672092;0.04993565745659431;10.000683347887303;0.7861578864018747;0.02061415350368624;0.0215532948053609;1.0002332310437811;0.785647430837241;0.9996384330785396
30.000324;0.06662983266177823;0.016570032129111397;0.236746399170904;-0.05076940607405777;-0.7561474759015603;0.05002884314067541;10.0007083635173;0.7838820959636069;0.02061414445791183;0.021553426748584348;1.0002416088404165;0.7833664832607212;0.9996241142048674
30.000355;0.06666336565049584;0.016624139062406222;0.2371977036287109;-0.050607270421070986;-0.7532466991922322;0.05012260233958994;10.000732385031155;0.7816145212018899;0.020615137937674756;0.021553552681883716;1.0002500632350264;0.7810937473166529;0.9996096078679755
30.000386;0.0666971241178279;0.01667745460463308;0.2376379109309648;-0.05044563140144219;-0.7503568371145034;0.050215996297639315;10.000755105893049;0.7793551778532183;0.02061513318260182;0.02155367214697744;1.0002585704013873;0.7788291674695327;0.9995949661693296
30.000417;0.06673180620307946;0.016730813177512318;0.23807717371924284;-0.05028478866389962;-0.7474752955749762;0.050310085698991584;10.000776203107984;0.7771040754291132;0.020616129048042255;0.021553784578347703;1.0002670933647158;0.776572783959966;0.9995802324519978
30.000448;0.06676556800731581;0.01678182442662169;0.23848653189856864;-0.05012385313255081;-0.7446099309006012;0.05040393165749363;10.000795322243905;0.7748602171563449;0.020616124126337385;0.02155388935701296;1.0002755827808976;0.7743235220409664;0.9995654410981816
30.000479;0.06679958082260064;0.016833179737993368;0.2389018653007676;-0.04996298832392637;-0.7417506135633256;0.05049859558254105;10.000812124774855;0.7726246047123454;0.020617116834005845;0.021553985900326124;1.0002839795527319;0.7720824099763514;0.9995506209114566
30.00051;0.06683339745617481;0.0168831076429011;0.23929832695173883;-0.04980229406762279;-0.7389041677759732;0.050593138211765164;10.000826347572305;0.7703972422100351;0.020617105486297565;0.021554073712730746;1.0002922190966899;0.7698493723014533;0.9995358018202055
30.000573;0.06691035605864588;0.016967997869629048;0.24006146555766128;-0.04948281140167859;-0.7332426875812281;0.0507966210398839;10.000837777243259;0.7659601383391977;0.02061908842359015;0.02155415244007465;1.0003002401883365;0.7654072741859603;0.999521016220392
30.000628;0.06697790789542565;0.017043007708620807;0.24071100859237907;-0.04919597154943986;-0.7281849378720849;0.050977102688190785;10.000846234244388;0.7619943095788666;0.020621064206212156;0.02155422187771605;1.0003079889065356;0.7614360988525927;0.9995062938884209
30.000684;0.06704459918608653;0.017115651486887408;0.2413276514269558;-0.04890984513964081;-0.7231633295679702;0.051157631856461196;10.000851611082123;0.7580537820104258;0.020622031744559708;0.02155428188147995;1.0003154083418824;0.7574899803855341;0.9994916626083095
30.00074;0.06711045457950897;0.01718581300033225;0.24190900613247693;-0.048624384653538896;-0.7181767409659401;0.05133724607356118;10.000853825080766;0.7541375830039663;0.020624990154159435;0.02155433236635191;1.0003224326307414;0.7535680097064044;0.9994771560653888
30.000796;0.06717753458665533;0.017254999201591934;0.24246941531242455;-0.04834087163592532;-0.7132222652943101;0.05151497475048549;10.000852725892381;0.750246723020497;0.020626938446078304;0.021554373391524183;1.0003290006956655;0.7496711218699947;0.9994628161326755
30.000852;0.06724240938776552;0.01732157648823797;0.24299658774202743;-0.04805706079916888;-0.7083027839169231;0.05169384116415832;10.000848156155476;0.7463811843510548;0.020629875461970672;0.02155440511506681;1.0003350728028562;0.745799394654131;0.9994486838247054
30.00086;0.06724726873362177;0.017342325508052887;0.24306021202363254;-0.04801992815879709;-0.7076563968114268;0.051709864993454896;10.000840099432931;0.745876923371892;0.020630800106806815;0.021554427712444577;1.0003406310123053;0.7452874862695013;0.9994347893605058
30.00086;0.06724316314394044;0.017357102659605057;0.24306619723022682;-0.04801988168475317;-0.7076556970132849;0.051703069226608556;10.000828722614058;0.7458848792150565;0.020630711538640593;0.021554441395755665;1.0003456635541192;0.7452875231568424;0.9994211527433122
30.000861;0.06724037417561975;0.017373198952154556;0.24308558735395602;-0.04801441136348762;-0.7075669421006131;0.05170148530127447;10.000814302817355;0.7458239854551746;0.020630609207904375;0.021554446457433114;1.0003501460065902;0.7452187726909107;0.9994077917123085
30.000862;0.06723891306489843;0.017389182294292344;0.24309767441064412;-0.04800958533424571;-0.7074795589104461;0.051700146150824036;10.000797134733899;0.7457631791450602;0.020630492912646282;0.021554443303791502;1.0003540347544433;0.7451502255402247;0.999394723959297
30.000864;0.06723879504866857;0.0174064880899031;0.24312409125588694;-0.04799928750262017;-0.7073034252729923;0.05170407344841724;10.000777489823914;0.745633402115132;0.0206303629043821;0.02155443244075452;1.0003572733930548;0.745012917537066;0.9993819627590811
30.000868;0.06724237471784472;0.0174257495431131;0.24316634967323203;-0.047979344004536066;-0.7069527059574909;0.05171527498104321;10.000755574771103;0.7453665994701213;0.02063021993145494;0.021554414356324204;1.0003597984267307;0.7447388704544571;0.9993695179037392
30.000876;0.06725137767363958;0.017448147226471925;0.24323627664919562;-0.047939286615128994;-0.7062554607633234;0.05174074861344828;10.000731450566434;0.7448227204595964;0.020631065160447146;0.021554389380564445;1.0003615419423406;0.7441881524845299;0.9993574030738637
30.000892;0.06727111599040897;0.0174782863385954;0.24338325377614506;-0.047858769175068684;-0.7048572431970658;0.05179447770188809;10.0007050368722;0.7437307164460099;0.02063190001463693;0.021554357658968286;1.0003624375095939;0.7430898276064669;0.9993456408106529
30.000924;0.06731047913646818;0.017522137097867478;0.24366367848997747;-0.04769726465645464;-0.7020708283244121;0.05190242165306059;10.00067622650198;0.7415425325185884;0.020633726053801166;0.021554319199637836;1.0003624248519607;0.7408961273720215;0.9993342613101026
30.000988;0.06738930137739126;0.01759180306013443;0.24418439597609015;-0.04737570063058456;-0.6965347997948707;0.05211451817428649;10.000644971348395;0.7371821047462244;0.02063754495796355;0.021554273836580512;1.0003614503644664;0.7365315018335787;0.9993233003430587
30.001027;0.06743940242077397;0.017639638136396404;0.24448823627104826;-0.047178389125262524;-0.6931343057636656;0.05224769941672745;10.000611308712097;0.7345063692915701;0.020640358447878815;0.02155422112487175;1.0003594656073418;0.7338513654194105;0.999312799906699
30.001027;0.06744100789747906;0.01765512693494733;0.24449248610220753;-0.047178391444041644;-0.6931343018822433;0.05225290422184921;10.0005753999445;0.7345132716619309;0.020640168056411053;0.02155416022940223;1.0003564245078893;0.7338532514711333;0.9993028030566146
30.001027;0.06744307864968138;0.017670550824565135;0.2444966085142297;-0.04717839389462887;-0.6931342980028675;0.052259074178753966;10.000537566181569;0.7345197721780206;0.02063997499626312;0.02155408986060012;1.0003522822820183;0.7338552968616427;0.9992933416371326
30.001028;0.06744492141612657;0.017682852866894992;0.24445828461800365;-0.04717450422735207;-0.6930834723849029;0.05226714442095087;10.000498259774355;0.7344578515033824;0.020639780260100646;0.021554008444015987;1.000346997027013;0.7337895284258589;0.9992844302290137
30.001029;0.06744786299621831;0.017694807417042914;0.24441362965236238;-0.04717120161352495;-0.6930333186342936;0.052276045536392306;10.000457986270455;0.7343965104888553;0.020639584757801827;0.02155391447766498;1.0003405349326004;0.7337249264300874;0.9992760698437856
30.001031;0.06745119063488336;0.01770340185820886;0.2443210000778243;-0.04716465251767282;-0.6929338773938724;0.05228671643722839;10.000417232232406;0.7342657623897868;0.02063938937042148;0.021553806744127345;1.0003328770709972;0.7335915258199373;0.9992682543573891
30.001035;0.06745481121949204;0.017706119875953462;0.24414375969094462;-0.04715113576413634;-0.6927304780178035;0.052300113192760046;10.000376423740438;0.7340006250981197;0.020639194975930506;0.021553684252335243;1.0003240235433601;0.7333243471126135;0.9992609805421676
30.001043;0.06745832758827539;0.017695934618062143;0.24378013375058208;-0.047123817043865306;-0.6923258884532572;0.052319205557215746;10.000335904864977;0.7334641152352032;0.020640002420614638;0.02155354609282045;1.000313995943916;0.7327864528851848;0.9992542587916474
30.001057;0.06746183568815514;0.017668302081156904;0.24316326376246364;-0.04707767921275213;-0.6916447866295726;0.05234396860384501;10.000295958381965;0.7325572421940242;0.02064081238102891;0.021553391393569557;1.000302832563646;0.7318788280926456;0.9992481080110567
30.001057;0.06746498044471991;0.017682515920854167;0.24316592912401777;-0.047077682630353265;-0.691644782936844;0.05235537804282878;10.000256891444101;0.732561005710359;0.0206406252152164;0.02155321936410808;1.0002905789054266;0.731881909270302;0.9992425419559006
30.001058;0.0674688444970947;0.017693911209439094;0.24312846556694423;-0.04707467981645925;-0.6915926748077588;0.05236841090207757;10.000219084897596;0.7324973972806907;0.020640440975677715;0.021553029367189166;1.0002772900669885;0.7318180880585543;0.9992375704804345
30.001059;0.06747202015199978;0.017704297827306415;0.24308273240323136;-0.04707143430346418;-0.6915433439053795;0.052382049469842276;10.000182935217726;0.7324324011602837;0.020640259555354028;0.021552821001917348;1.0002630402306365;0.731753316487162;0.999233205003035
30.001061;0.06747529222479241;0.01771099112524325;0.24298664872718811;-0.04706486845298967;-0.6914436385122625;0.052397284502336605;10.00014880318969;0.7322999975895016;0.020640080782666218;0.021552594146577668;1.0002479232481503;0.7316216022294599;0.9992294560856942
30.001065;0.06747867072591257;0.01771186486205919;0.24280901771706348;-0.047051354363807855;-0.6912402602301186;0.052415115812026916;10.000117024936628;0.7320331711218125;0.020640904448979022;0.021552348958970256;1.000232044023784;0.7313559901303726;0.9992263328293766
30.001073;0.06748186861396792;0.017699605905351468;0.2424433904155423;-0.04702412287061911;-0.6908369124654467;0.05243855085494363;10.00008788315996;0.7314959169626941;0.02064073033199796;0.02155208592708732;1.0002155069887138;0.730820483998353;0.9992238433750523
30.001089;0.06748540149154374;0.01766234838365186;0.24171345075071263;-0.046969710964117874;-0.6900310027980843;0.05247059899667049;10.000061523694493;0.7304202403087401;0.02064255824932549;0.021551806073973816;1.000198408300545;0.7297472967822785;0.9992219950757271
30.001121;0.06749106155359107;0.01757591817940072;0.2402574949786841;-0.04686203284728375;-0.6884217598981813;0.05252025998669356;10.000037929254038;0.7282731511333663;0.020645388148000123;0.02155151117919813;1.00018083663886;0.7276036429724259;0.9992207931115963
30.001185;0.06749819441942316;0.017391582332486825;0.23736179103457672;-0.046646711028967905;-0.685217774282842;0.05260351306929864;10.000016971216743;0.7240006560078236;0.020651220087474397;0.021551203633435535;1.000162876147982;0.7233360368573254;0.9992202335478703
30.001249;0.06750680988017582;0.0172099641096004;0.2345043389488034;-0.04643310210628586;-0.6820260725063817;0.05268731690578307;9.99999844505934;0.7197577535570251;0.02065705410178919;0.02155088593253682;1.0001446005963863;0.7190985408002839;0.9992202999589904
30.001377;0.06751980045190667;0.016839060315161476;0.22885534990726505;-0.04600877412475442;-0.6756983629749326;0.05283962215850428;9.99998206781487;0.7113594393634951;0.0206718900844953;0.021550560325240734;1.0001260637097231;0.710708164758466;0.9992209647777355
30.001492;0.06753205810147506;0.01651279809205063;0.22386827958725974;-0.045630576314479185;-0.6700587994255427;0.052978384430720074;9.99996747892962;0.7039017104930925;0.0206877277293539;0.021550228838981663;1.000107299569578;0.7032585850310727;0.9992221852370086
30.001574;0.06754234449544443;0.016285911753646586;0.22034999207151834;-0.04536203602229345;-0.666051585318229;0.05308256510092862;9.999954267026315;0.6986175645922021;0.02069956664028895;0.021549893378869537;1.0000883338046596;0.6979820754501632;0.9992238981491479
30.001574;0.06754623609445425;0.01629700842771724;0.22034868231301322;-0.0453620407461678;-0.6660515834962347;0.05310112597227878;9.99994204534523;0.6986160006065913;0.02069940658864577;0.021549555654339244;1.000069194891653;0.6979859622134778;0.9992260257306428
30.001574;0.06755021185082836;0.016308001304182217;0.22034704397989288;-0.04536204546753299;-0.6660515818416682;0.05312003046492267;9.999930532639281;0.6986140186258281;0.02069924755614983;0.02154921700857003;1.0000499156869092;0.697989873398462;0.9992284914854083
30.001574;0.0675542335264574;0.016318895404718797;0.2203450825672761;-0.045362050166076945;-0.6660515803549554;0.05313924688868929;9.99991953855771;0.69861161752795;0.020699089494653322;0.021548878317031627;1.0000305249640205;0.6979937662347843;0.9992312311787683
30.001575;0.06755827543299253;0.01632810897287891;0.2203195507102757;-0.045358199667649285;-0.6659949738366957;0.053160743153654016;9.999908849589604;0.6985447947540326;0.02070793212945321;0.02154854003779126;1.000011040447249;0.6979338831963163;0.9992341905451232
30.001576;0.06756249531280051;0.016336326905303244;0.22028002941102928;-0.04535476933084764;-0.6659428882587545;0.05318147750618337;9.999898146028007;0.6984775449974719;0.020716774916406007;0.02154820242282225;0.9999914709762586;0.6978738818689608;0.9992373181666165
30.001578;0.0675675182688443;0.016342564604665332;0.2202103109694144;-0.04534808311402629;-0.6658353097276805;0.053204397099424004;9.999887036133913;0.6983468569225869;0.020734617019796085;0.021547865717273424;0.9999718205036416;0.697751032507735;0.9992405618102113
30.001582;0.06757213639933018;0.016343882850848552;0.2200716395799364;-0.04533391348773164;-0.6656222462067605;0.053229444827229355;9.999875146259912;0.6980877119406357;0.020770457306051576;0.02154753003860159;0.9999520865580825;0.6975006316959003;0.9992438655632047
30.00159;0.06757813102791288;0.01633572276594768;0.2197920085524757;-0.04530617821227389;-0.6651973744034801;0.05326056553502683;9.999862192153314;0.6975740909741379;0.020844294496891687;0.02154719511008058;0.9999322593765658;0.6969973447187543;0.999247167303565
30.001606;0.06758666375176445;0.016309829916144273;0.2192472097974703;-0.04525073964627513;-0.6643421774310093;0.05330271065789104;9.999848011172448;0.6965519883826803;0.020994127492752198;0.021546860342835525;0.9999123292233767;0.6959884544503493;0.9992504032034114
30.001638;0.06759956740924393;0.016248768198149688;0.21817626463508688;-0.045139805981636805;-0.6626312078506387;0.05336684533610444;9.999832558854454;0.694517419050788;0.021305955590382914;0.021546525121593947;0.9998922958639113;0.6939729014033035;0.9992535189858885
30.001702;0.06762236132645856;0.01612183210444837;0.21611235012577626;-0.04491758903365123;-0.6591930434281781;0.053476954885994854;9.99981591415169;0.6904764125329905;0.021978778463298685;0.021546188845661868;0.9998721717241449;0.6899637971438125;0.9992564789075168
30.00183;0.06766574319111664;0.015874970952052005;0.2122320977170657;-0.044470997609427396;-0.6522694047078319;0.05368304592638323;9.999798284085314;0.6824850032158365;0.023515596067231543;0.021545850844636207;0.9998519820534072;0.6820368860888235;0.999259265903741
30.001909;0.06769666621498857;0.015736763582753083;0.20999401235263704;-0.04419390898253157;-0.6479586659335898;0.053822143714864254;9.999779911075283;0.6776002269406511;0.024589408520985925;0.021545510499597166;0.9998317658799917;0.6772025788264939;0.9992618732998906
30.001909;0.06770189230587496;0.015745091139708744;0.20999167913312386;-0.04419391279938739;-0.6479586663515714;0.053842291674336226;9.999760935503174;0.6775931253295778;0.024589216002243137;0.02154516744646179;0.9998115729526149;0.6772051512371217;0.999264294131654
30.001909;0.06770739680240812;0.015752922876869586;0.20998962230493423;-0.04419391651380224;-0.6479586669008686;0.0538625522512582;9.999741382150862;0.6775857501556486;0.024589018718771023;0.02154482155626921;0.9997914548622363;0.6772076882698375;0.9992665143688982
30.00191;0.06771400672801947;0.015758884588424442;0.2099656946888105;-0.04419053166990327;-0.6479014866165793;0.05388500072321566;9.999721257390485;0.6775161622130929;0.02460281685994887;0.021544472787194464;0.9997714555989947;0.6771487850662149;0.9992685102942063
30.001911;0.06772036124659096;0.015763599813533705;0.20993351949094596;-0.044187066894480743;-0.6478489660233293;0.053907714154340834;9.999700601033432;0.6774474233648722;0.02461761057299882;0.02154412115195767;0.9997516072032981;0.677090985664819;0.9992702479185928
30.001913;0.06772789902816066;0.01576633209970865;0.20987793480141015;-0.044180199846057866;-0.6477390662645621;0.05393176435354274;9.999679438206813;0.6773165840209165;0.02464540006743327;0.021543766720845913;0.9997319308556958;0.6769718293457364;0.9992716879744804
30.001917;0.06773602183741015;0.015765318556277046;0.2097747021935689;-0.04416588157974284;-0.6475182566602425;0.05395921048101296;9.99965774247592;0.6770636742860302;0.024702185631515848;0.021543409526839117;0.9997124378138332;0.6767319929619625;0.99927279608274
30.001925;0.0677466600822198;0.01575597596565288;0.20955025554066642;-0.04413828435153525;-0.6470827763884089;0.05399308670856825;9.999635484164248;0.6765657070702689;0.024816967448917836;0.021543049495621854;0.9996931296270789;0.6762496671710523;0.9992735486119276
30.001941;0.06775937234252268;0.015732412100974043;0.20911899394270003;-0.04408172787811588;-0.6462069529348548;0.054039397028497846;9.999612682174943;0.6755776913249405;0.025049745472606442;0.021542686505723687;0.999673999177041;0.6752823023383654;0.999273933894225
30.001973;0.06777942505997846;0.0156820682411872;0.20828032478921227;-0.04396955072651865;-0.6444502905163619;0.05411212457750949;9.999589387864022;0.673615641732169;0.02552651945790825;0.021542320465663883;0.9996550266819224;0.6733511813223549;0.9992739519199559
30.002037;0.06781194050985187;0.015579530042488597;0.2066464123724938;-0.04374477735693334;-0.6409306019907413;0.054235245249717304;9.999565634405434;0.6697215745954982;0.02652628905579645;0.021541951368715322;0.99963617646373;0.6695107318713053;0.9992736078227038
30.002165;0.06787217874474928;0.01538738499262983;0.20362537782560883;-0.043293866395782775;-0.6338469436320844;0.054464736274189546;9.999541423099208;0.6620234983641428;0.02870405396727993;0.02154157938557521;0.9996174082297238;0.6619218219701938;0.9992729034465568
30.002293;0.06793697158740716;0.015216729811468821;0.20091590784730293;-0.04284145521389399;-0.626712901012151;0.05470257687085419;9.999516759230406;0.6544374124498807;0.031113814139890776;0.021541204805302146;0.9995986914371574;0.6544655508790624;0.9992718349513349
30.002421;0.06800628092464436;0.015067203009420337;0.1985120980008436;-0.0423875600857808;-0.6195302714765667;0.054946743258152964;9.999491665896302;0.6469603092077487;0.033750569853290203;0.02154082776468471;0.9995800044155644;0.6471418961163174;0.99927039339615
30.002549;0.06808068097089912;0.014938966250610202;0.19641383270902918;-0.04193266592452328;-0.6123022805044492;0.055197208774928855;9.999466138953744;0.6395921694205716;0.036608321638093216;0.021540448252679662;0.9995613266350046;0.6399540511488258;0.9992685624044028
30.002677;0.06815873861337261;0.014830521140088164;0.19460239062160875;-0.04147661303150144;-0.6050407620835021;0.055453953306711545;9.999440103367009;0.6323309614502081;0.03966807020193435;0.021540066544436638;0.9995426388142044;0.6329026432706056;0.9992663125016717
30.002689;0.06817537823356659;0.014823171779172584;0.19444495437306078;-0.04143402809080024;-0.604361953923979;0.05550096780165279;9.999413461927054;0.6316526514945582;0.03996381639765613;0.02153968347599928;0.9995239251376347;0.6322581227037987;0.9992636003590254
30.002689;0.06818567949926552;0.014825140055593754;0.1944449165542401;-0.04143402937954053;-0.6043619550407713;0.055526245539908384;9.999386198446395;0.631644213404549;0.03996356111252693;0.021539300246969574;0.9995051697583032;0.632263925663336;0.9992603789224411
30.00269;0.06819694570891027;0.014826326053354096;0.1944341411833071;-0.04143050206102166;-0.6043034714399352;0.05555377588174436;9.999358362361598;0.6315796288675948;0.039988305176849134;0.02153891808194806;0.9994863535621599;0.6322156873469884;0.999256608637203
30.002691;0.06820774517769304;0.014826794484232473;0.19441750941631458;-0.04142688432816218;-0.6042490042901604;0.05558154927399799;9.999329969623973;0.6315148776552175;0.04001304933360459;0.021538538128788195;0.9994674530471778;0.6321677097965784;0.9992522602858377
30.002693;0.06821943940153077;0.014826438455923482;0.19438941970410498;-0.041419677057941875;-0.6041351663400982;0.0556115594861885;9.999300994232966;0.6313929271301184;0.04006179415947803;0.02153816164097435;0.9994484392769262;0.6320646196512052;0.9992473140011789
30.002697;0.06823277713031795;0.014824835905607887;0.19434130383070794;-0.0414055327522011;-0.6039061244194649;0.055644797000114224;9.999271417836107;0.6311597354056901;0.04016154009651497;0.02153779013351764;0.9994292789955084;0.6318542428450336;0.9992417578738453
30.002705;0.06824809082965588;0.014819811530009778;0.19424025623022512;-0.04137704313139247;-0.6034504861842768;0.05568624484069713;9.999241260205618;0.6307012647143116;0.04036128775038699;0.021537425209040097;0.9994099377142031;0.631425972560739;0.9992355858458613
30.002721;0.06826731134488409;0.014808206981185549;0.194034714377467;-0.04131980705278322;-0.6025409418994069;0.05574188306292964;9.999210555616544;0.6297954902813707;0.04076403811119172;0.021537068242929357;0.9993903850430833;0.630565046048034;0.9992287966397443
30.002753;0.06829617408104442;0.014786010854086196;0.1936501924812523;-0.0412057405581038;-0.6007177746233251;0.055828695976988016;9.999179266649971;0.6279984012726192;0.04157779242473497;0.021536720284549664;0.9993706022674469;0.6288426491911515;0.999221389236701
30.002817;0.06834318951566004;0.014744172105646138;0.19293131464204435;-0.0409769213334767;-0.5970640289940197;0.05597567505696745;9.999147266667888;0.6244329977476264;0.04324555200216154;0.021536382082559105;0.9993505898683724;0.6254163914118416;0.9992133555749452
30.002835;0.06836363570003424;0.014733218495433294;0.1927395813572502;-0.04091375915151177;-0.5960557405140322;0.05603581653390454;9.9991144163509;0.623446290163994;0.043713318095159596;0.021536054074817113;0.9993303724753856;0.6244833959469928;0.9992046825278098
30.002835;0.06837371018930986;0.014733123114588787;0.1927372107161991;-0.04091375816381912;-0.5960557415468313;0.056063116844828335;9.99908057555299;0.6234353018381856;0.043713091774858694;0.0215357364917609;0.9993099966301171;0.6244917387951978;0.9991953612389625
30.002836;0.06838426978524602;0.014732411334581471;0.19272642964913608;-0.04091029132427107;-0.5959983284348374;0.056092567858977316;9.999045544012295;0.6233690659248414;0.043739874004268244;0.02153542961409383;0.9992895206727462;0.6244473559036998;0.9991853916737379
30.002837;0.06839446009981083;0.014731443948143203;0.19271471803469079;-0.04090676334426459;-0.5959400290342336;0.05612215763296705;9.999009041404452;0.6233026211674024;0.043765665798880006;0.021535133970815204;0.9992690053786907;0.6244031522999954;0.999174784364466
30.002839;0.06840443600265234;0.014729376285190292;0.19268924502052204;-0.04089957741979586;-0.5958267584595643;0.05615388317994497;9.998970700808355;0.6231810118080514;0.043819468193711034;0.021534850307872087;0.9992485130988799;0.6243062968346119;0.9991635643090706
30.002843;0.06841557005846426;0.014726363658793052;0.1926483761440973;-0.0408853057860381;-0.5955964297882104;0.05618876246870954;9.99893002155991;0.6229482830886827;0.043926282195171064;0.021534579419130156;0.999228112144556;0.6241026945082092;0.9991517712284568
30.002851;0.06842823187013466;0.014720463284998448;0.19256275736208686;-0.04085666099605947;-0.5951395455581283;0.05623282745556473;9.998886353582927;0.6224954761279845;0.044140108879741256;0.02153432198471241;0.9992078777703962;0.623687465599929;0.9991394551656843
30.002867;0.06844499957590953;0.014709905633994836;0.19239945693844962;-0.0407992361898968;-0.5942239426044932;0.05629110607730742;9.998838984489593;0.6216026306358938;0.04457194936497659;0.02153407843592088;0.9991878872121074;0.6228492319765957;0.999126674326756
30.002899;0.06847185237990798;0.014690991185315186;0.19208808172945532;-0.04068515411165175;-0.5923924535362595;0.056380614030032666;9.998787278206242;0.6198327861739826;0.045443804573835525;0.021533848938521876;0.9991682108611823;0.6211689216395307;0.9991134943139873
30.002963;0.06851718271081576;0.014658101829679018;0.19152400266509784;-0.04045567486576717;-0.5887199889248333;0.056532359122341405;9.99873075383084;0.6163259786964808;0.04722467515523004;0.021533633522657063;0.9991489033256192;0.6178270660490319;0.9990999844356093
30.003091;0.0686042484525042;0.014608003308090103;0.19059715213528783;-0.039996950530990935;-0.5813608774858486;0.05681234589738047;9.998669063404622;0.6094022413180824;0.05093156163824942;0.02153343216397162;0.9991300055769622;0.6112434856744013;0.9990862136330789
30.003219;0.06869426668901701;0.014576821213485509;0.18994116224354443;-0.03953709406597516;-0.5739744291044137;0.05709657359956726;9.998601925000344;0.602581607275878;0.05482846447780237;0.02153324469210913;0.9991115609204713;0.604809590611556;0.9990722523981372
30.003347;0.06878663155500493;0.014563410600677307;0.18954025502016852;-0.03907615415856837;-0.5665675565136262;0.05738702950659562;9.998529066762844;0.5958631092293016;0.05890938392699542;0.021533070669151746;0.9990936250345236;0.5985287805484434;0.9990581796105934
30.003475;0.0688827249334501;0.014568030011993992;0.18939355511037978;-0.038615076048015826;-0.5591436596747285;0.05768168566031255;9.998450206277226;0.5892457814925188;0.0631703200064624;0.021532909460748168;0.999076258163441;0.5924048028291039;0.9990440849220978
30.003603;0.06898111518543423;0.014589463513406066;0.18948657767444893;-0.0381532434843792;-0.5517064730458074;0.05798050736899535;9.998365079803719;0.5827286670677317;0.0676002726064584;0.02153276043761922;0.9990595125472529;0.586440781500507;0.9990300677610485
30.003731;0.06908236591463825;0.014627640347282762;0.18981609467461796;-0.03769128014850978;-0.5442613389517472;0.05828446564452626;9.998273489590826;0.5763108167640802;0.0721902416073314;0.021532623051349432;0.9990434286407189;0.5806400103497845;0.9990162372258609
30.003859;0.06918667188304602;0.014682025692501871;0.19037327364768866;-0.03722929405304633;-0.5368093791443441;0.058591541102828826;9.998175314438557;0.5699912816486983;0.07694022698598929;0.02153249682792143;0.9990280387159972;0.5750069412901435;0.9990027067791801
30.003987;0.06929242614724253;0.014752514527393082;0.19116045412143;-0.03676649950128297;-0.5293527756454579;0.05890272283648098;9.998070467705864;0.5637701128603013;0.0818472286890515;0.021532381406375697;0.999013372179541;0.5695468536533889;0.9989895849600119
30.004115;0.06940123965933748;0.014838485356107017;0.19216366218132372;-0.03630370056815948;-0.5218917032031998;0.05921800432203884;9.997958876509008;0.557645364303171;0.08690824631121928;0.02153227646196921;0.9989994621284379;0.5642631832629588;0.998976968013144
30.004243;0.06951148507076774;0.014940021669577683;0.1933877618749114;-0.03584026743740878;-0.5144302374170416;0.059537375328406396;9.997840574922861;0.5516160879756917;0.09211827909024775;0.021532181522762033;0.9989863478907375;0.5591601494173704;0.9989649364360004
30.004499;0.06973880717356105;0.015193415650045018;0.19646079764112906;-0.034913684013842976;-0.49951275342823026;0.060153817625057206;9.997715806166267;0.5398493274576851;0.10295932623100625;0.02153209592080937;0.9989740699175919;0.5495033310030768;0.998953561859818
30.004755;0.06997353041834063;0.01550360705469312;0.20030735716988743;-0.033986811875209876;-0.4846322925077302;0.06078230677892335;9.997585015462974;0.5284541158938897;0.11431638707917406;0.021532018862951908;0.9989626678386359;0.5406184487898545;0.998942918959298
30.005011;0.07021833564634886;0.01587010402974139;0.2049033665815009;-0.03306109162294397;-0.4697957256107251;0.06141981779215271;9.997448848809318;0.5174224756264258;0.126171461002293;0.02153194943198808;0.9989521827325798;0.5325413662168182;0.9989330867232002
30.005267;0.07046974244650814;0.016289975125082883;0.2102074648980065;-0.03213540795081336;-0.45501562239026605;0.06206833199174747;9.997308185957081;0.5067494186702429;0.13849754721443824;0.021531886513616035;0.9989426539678297;0.5253083186197798;0.9989241420624663
30.005523;0.07072802152298838;0.01676213939010951;0.21619420250632154;-0.031210559911271262;-0.4403053102462012;0.06272383436845903;9.997164087618911;0.4964279522245785;0.1512596447365507;0.021531828792573145;0.9989341154685029;0.5189492357769931;0.9989161537550275
30.005779;0.07099299716712232;0.01728170193793995;0.2227857477148881;-0.03028815118920922;-0.4256922202905043;0.06338730095390686;9.99701768496756;0.4864520869001107;0.16441075240239109;0.021531774810350648;0.9989265937197848;0.5134872575463938;0.9989091741661889
30.006035;0.07126414655956974;0.01784886217471089;0.2299773852406806;-0.029367746256413575;-0.41117663689953715;0.06405569321359696;9.996870079628778;0.4768148372937241;0.17793386882459614;0.021531723020254193;0.9989201025222945;0.5089487056711753;0.9989032322595288
30.006265;0.07151063408810501;0.0183957246177464;0.23691432272220064;-0.028542675831292916;-0.3982343539585654;0.0646639664529242;9.996722242962433;0.4684472139133909;0.19037199238415153;0.02153167191642804;0.9989146455867389;0.5056802375128033;0.9988983343711964
30.006265;0.07150695962892291;0.018387737844920222;0.2369112531468708;-0.028542718907338407;-0.39823499495810705;0.06469407902430907;9.996574961369758;0.4684432199040837;0.1903721212912841;0.021531620241798846;0.9989102313456766;0.505688694767824;0.9988944713703543
30.006265;0.07150247994241628;0.018379598323389885;0.23691021960104638;-0.02854267037245448;-0.3982343557204004;0.06472398982577812;9.996428871518795;0.468439857050384;0.19037225378534425;0.021531567139901387;0.9989068816390275;0.5056970475673764;0.9988916281500075
30.006265;0.0714971491016435;0.018371102279871706;0.23690849043912596;-0.028542667897899953;-0.39823435672540847;0.06475365339685925;9.996284517376044;0.46843712829729633;0.19037238838803378;0.02153151218986348;0.9989046267078074;0.5057052893473735;0.9988897905733644
30.006265;0.0714909238672518;0.01836231018674888;0.23690696327229857;-0.028542665625287723;-0.3982343578165134;0.06478302335598314;9.996142366548291;0.4684350340068196;0.19037252393919532;0.02153145540035413;0.9989034973471548;0.5057134273519814;0.9988889457726133
30.006265;0.07148376871181199;0.01835322140027124;0.23690562389510803;-0.028542663574063362;-0.39823435899572873;0.06481205492326998;9.996002804394996;0.46843357234896843;0.1903726593765171;0.021531397242798074;0.9989035234144527;0.5057214831685467;0.9988890805320958
30.006266;0.07147647582167438;0.01834623151836524;0.23693519732870152;-0.02853897241824041;-0.39817834499371596;0.06484370353517846;9.995866118075238;0.4683967404468763;0.19042779349112596;0.021531338692970022;0.998904737857749;0.5057168410182539;0.9988901850854031
30.006267;0.07146903361771757;0.018338912913573185;0.2369617166574013;-0.02853574288732365;-0.39812422929831826;0.0648739259640286;9.995732484194852;0.46836052992695215;0.19048292480342702;0.02153128116189635;0.9989071782924716;0.505712172448162;0.9988922567013074
30.006269;0.07146120734493569;0.01833425414375514;0.23702748555146277;-0.02852846393641293;-0.39801041818815674;0.06490668025778554;9.995602024190662;0.4682889238848383;0.19059205153630157;0.021531226311759268;0.9989108812069586;0.5056944828616952;0.9988952963642754
30.006273;0.07145489682836605;0.018333988357181134;0.2371503804686878;-0.028514136157193296;-0.39778466508827676;0.06494392503787484;9.995474896452382;0.4681468973552646;0.19081217166562678;0.021531175884165293;0.9989158740611122;0.5056528977509082;0.9988993061827061
30.006281;0.07145095323809708;0.018343159756107435;0.23739806091481422;-0.02848535194503404;-0.39733915473920967;0.0649916233624208;9.995351309783034;0.46786241891190444;0.1912502830530877;0.0215311315239969;0.9989221748226513;0.5055614082389391;0.9989042908520991
30.006297;0.07145605007405015;0.01837258844369451;0.23789950872405263;-0.02842794723247643;-0.39643980436239856;0.0650577431616188;9.995231458626124;0.46729345324163835;0.1921283835867937;0.021531094581332247;0.9989297964089854;0.5053737741472852;0.9989102554366631
30.006329;0.07147817259439578;0.01844250264858454;0.23891005319369005;-0.028313429109388298;-0.39464647970934125;0.06516424666082364;9.99511548417223;0.46615796464517484;0.19388747126919748;0.021531066002788694;0.9989387445097987;0.5050018098018754;0.9989172012104679
30.006393;0.07153383197640185;0.018594492437247583;0.24095251732519624;-0.028083799018584356;-0.39106443143694;0.06535108033131401;9.995003527550194;0.4638979249164051;0.19742154435998735;0.02153104624161494;0.9989490093588703;0.5042936421549316;0.9989251266430935
30.006521;0.07166216755838278;0.018917949385469465;0.24513135301441158;-0.02762590445803523;-0.3839220622793316;0.06570017899327768;9.994895818139952;0.4594333167376982;0.20454460158437418;0.021531035155200932;0.9989605611907586;0.5030470876970251;0.9989340299652921
30.00669;0.07183670577202646;0.019364474963496015;0.2508426196543528;-0.027019894547733368;-0.37451060967414085;0.06615447878222118;9.994792701877175;0.4536371245937357;0.21407964212896005;0.02153103214923194;0.998973350978908;0.5017552580640725;0.9989439097733326
30.00669;0.07182056125233355;0.019352143639065462;0.2508422569317354;-0.027019895426598974;-0.3745106122285719;0.06617692710135432;9.994694601157814;0.4536413298344438;0.21407966539795847;0.02153103662101876;0.9989873114693132;0.5017622316548838;0.9989547649654129
30.006691;0.07180477530201569;0.019342131791091087;0.250875849686659;-0.02701632621688201;-0.37445687758415824;0.06620148347780634;9.994601980860823;0.45361191588642547;0.21413667092926794;0.021531048290638764;0.9990023592078429;0.5017626426935857;0.9989665918622331
30.006692;0.07178940262961997;0.01933179444240435;0.25090671920756014;-0.02701309567502059;-0.3744035848742253;0.06622411284863879;9.994515341850398;0.4535828701353877;0.21419265854132352;0.021531067100642797;0.9990184002220294;0.501762487040818;0.9989793807640275
30.006694;0.07177422653727303;0.01932415448210873;0.25097746210086835;-0.027005723317887188;-0.3742899098460215;0.06624878117951385;9.994435159161027;0.4535211801981953;0.21430662836798758;0.021531092981005175;0.9990353353050131;0.5017571190035439;0.9989931148499789
30.006698;0.07176114967460731;0.01932157964319346;0.2511140172118086;-0.026991613052643658;-0.37407011906948584;0.06627845756859102;9.994361798494259;0.4533908316279363;0.21453258072102102;0.021531125905528366;0.999053063728956;0.5017371321613006;0.9990077645207689
30.006706;0.0717515912926929;0.0193296047935399;0.2513877318437638;-0.02696278554864033;-0.3736264714399942;0.06631611905447266;9.99429550427054;0.45312681021153317;0.21498651596925575;0.02153116608393453;0.999071488146164;0.5016937034669571;0.9990232779339436
30.006722;0.07175164754387045;0.019360102484306436;0.2519413974227042;-0.02690573977715378;-0.3727407591209802;0.0663737564685088;9.99423637977239;0.45259410388827603;0.21589343446108183;0.021531213971791918;0.9990905162675018;0.5016026110581782;0.9990395820477088
30.006754;0.07176930877261116;0.019434839679207973;0.2530477539444274;-0.026791648840268342;-0.37097366165816437;0.06647137637948804;9.994184320097682;0.4515247012063425;0.21771133644215493;0.021531270130771135;0.9991100593255124;0.501424383065653;0.9990565962082961
30.006818;0.07182364069386178;0.01960067615814813;0.25528607237791395;-0.02656341055642744;-0.36744108058700176;0.06664899452927316;9.994139044787818;0.44939559262004053;0.2213602220288658;0.021531334992748574;0.9991300352898504;0.501108533676548;0.9990742459188623
30.00685;0.07184096516552595;0.019676427993436014;0.25640676436574394;-0.026449986621380386;-0.3656884894325011;0.06674362771931683;9.994100255794201;0.4483457731613215;0.22318209132415862;0.021531408638612026;0.9991503727639541;0.50097533437123;0.9990924714615893
30.00685;0.07182189573244936;0.019661775276844887;0.2564062232934473;-0.026449989863501874;-0.36568849394820263;0.06675629257491597;9.99406775439156;0.44835323847453645;0.22318194460812668;0.0215314908404943;0.9991710084360466;0.5009807024044828;0.9991112276385948
30.006851;0.07180358946841861;0.019649787247040962;0.2564400321672615;-0.02644629949441431;-0.3656332867078326;0.0667710066171692;9.994041468534041;0.448327980591747;0.2232387823934266;0.02153158123980489;0.9991918838675466;0.5009817756307825;0.9991304728196041
30.006852;0.07178583505271106;0.01963836398511525;0.25647951674082764;-0.026442629066453532;-0.36557545780388134;0.06678478195819533;9.994021430224183;0.4483029908099181;0.22329660529432327;0.02153167940958467;0.9992129441671451;0.5009831559444747;0.9991501610890882
30.006854;0.07176834218730466;0.019629138282881587;0.2565480077529746;-0.02643542262993456;-0.36546749871457274;0.06679961744164643;9.99400769709126;0.4482452596622231;0.22341041398504724;0.021531784914834484;0.9992341351542999;0.5009798614792494;0.9991702452121083
30.006858;0.07175393599625807;0.019625866262977455;0.2566873350350835;-0.026421227245445593;-0.36524761553728574;0.06681849935248327;9.994000292205236;0.44812076847947935;0.22363920942056323;0.021531897424745074;0.9992554022975195;0.5009678943817947;0.999190676959565
30.006866;0.07174404702263168;0.019634509279375604;0.2569748968054838;-0.02639251331894704;-0.36480475752578073;0.06684640691816013;9.993999242866703;0.4478654822626655;0.22409799296610486;0.02153201674424013;0.9992766925526716;0.5009417167013465;0.9992113980108444
