time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
30.006882;0.07174361718448552;0.019665886720501766;0.25754284677989076;-0.026335555041559242;-0.3639246713372414;0.06689431981597521;9.994004674627279;0.44734635207755785;0.22501576620003616;0.021532142770018095;0.9992979546851622;0.5008862427738004;0.9992323373273373
30.006914;0.07176117654863494;0.019743281249663926;0.25868238157555257;-0.026221530372779713;-0.36216725616864015;0.06698222531325129;9.994016837799958;0.44630332881823;0.22685453081023424;0.021532275448316776;0.9993191352521749;0.5007821871775036;0.9992534235091924
30.006978;0.07181631380007912;0.01991501948586636;0.260988930179529;-0.02599372736570108;-0.35865544971223584;0.0671511174362363;9.994036010382338;0.44422238001989534;0.23054328874404545;0.02153241472025946;0.9993401732507509;0.5006136843076965;0.9992745949939574
30.007106;0.07194593602737595;0.020279997107666318;0.2656837069879511;-0.025538477954242283;-0.35165528328943446;0.06748398948193235;9.994062431358769;0.4401044955407429;0.23797004214891085;0.021532560387361732;0.9993610059737307;0.5004494914665294;0.9992957981264186
30.007234;0.07207547435012383;0.02065385880401816;0.2704836017766661;-0.02508334837227816;-0.34468625735674707;0.06781582925894071;9.994096342469245;0.4360606813645489;0.24545679303868273;0.021532711995184077;0.9993815858290234;0.5005236678364859;0.9993169834726751
30.00749;0.07235683555547144;0.021442746492287494;0.2803759885888541;-0.024175810413293686;-0.33085301678634077;0.06847762196946283;9.994137911807925;0.4281769506319566;0.2605985430880594;0.021532868923082746;0.9994018885784102;0.5013705832877844;0.9993381044698383
30.007597;0.07246531473678264;0.02177427286957787;0.2846255498430698;-0.02379690055002108;-0.32510428863024543;0.068754357828654;9.994186992321058;0.42496431680849783;0.2669982935909134;0.021533030602861214;0.9994219067067821;0.5020028391486611;0.9993591165278878
30.007597;0.07244736898081816;0.021758961227206563;0.28462280564100567;-0.02379695075898334;-0.32510492691461607;0.06875404089913786;9.994243025575019;0.4249737910642416;0.26699804544655625;0.021533196655583182;0.999441638704964;0.5020087261711097;0.9993799792758379
30.007598;0.0724309997273547;0.021746732921835647;0.28465961167283915;-0.023793743350511418;-0.32505488249432046;0.06875569516706422;9.994305209137641;0.4249573827284165;0.26704979924790784;0.02153336688358601;0.9994610873701235;0.5020205177250882;0.9994006572514667
30.007598;0.07241345145778061;0.0217310568369615;0.28465755164667234;-0.023793747033003354;-0.32505488755167894;0.06875336273291296;9.994372692391593;0.4249670990784111;0.26704955540410324;0.021533541146160715;0.9994802715592335;0.5020268831207106;0.9994211127810517
30.007599;0.07239696256993589;0.021718168995013845;0.28469317763748503;-0.02379015520279325;-0.3250021252047014;0.0687520963200432;9.994444627712745;0.42494694610832806;0.26710931416440986;0.021533719270789283;0.9994992359507947;0.5020399897858908;0.9994412990231246
30.0076;0.07238073441618363;0.02170519539490948;0.2847302859883575;-0.023786583733314444;-0.32494964346017174;0.06875095056618744;9.994520154834614;0.42492693242906393;0.2671690756785194;0.021533901194980828;0.9995180451785317;0.5020532736259997;0.9994611637879672
30.007602;0.0723670133824402;0.02169563004759186;0.28480780542410505;-0.023779817494390704;-0.32484369833608334;0.06875097612131895;9.994598410008003;0.42487806930165184;0.2672888401807915;0.021534087164818423;0.9995367697758218;0.50207410898951;0.9994806583919614
30.007606;0.07235503182053947;0.02169246653459482;0.2849695184344031;-0.023765355810113485;-0.32462647349125406;0.06875522128452773;9.994678533984553;0.42476936206727217;0.26752760806077536;0.021534277697526555;0.9995554754935123;0.5021077365213146;0.9994997404580234
30.007614;0.07234897358354812;0.021702108215862565;0.28528654893171274;-0.023737329999687005;-0.3241996463807465;0.06876973631601752;9.994759684265198;0.4245408018491776;0.26800737970525745;0.021534473422726717;0.9995742198880513;0.5021687358939174;0.9995183762300164
30.00763;0.072352529004902;0.021737940059379308;0.2859270669271414;-0.02368084781039524;-0.3233441274440242;0.0688035768970339;9.994841082736475;0.42407636725052084;0.2689661553905076;0.02153467500296179;0.9995930532343145;0.5022874312042191;0.9995365495663942
30.007662;0.07237571602707324;0.0218264174696852;0.2872123456119567;-0.023567824180607825;-0.3216336468810344;0.06887881054643553;9.994922011389752;0.42313803368055014;0.2708869353858332;0.02153488313267728;0.999612018489977;0.5025269768483709;0.9995542682132041
30.007726;0.07243684368667033;0.022021284950786358;0.28980091886190573;-0.02334154642796532;-0.3182184497375885;0.06903551935570022;9.99500172755158;0.4212637811428976;0.27473672010635974;0.021535098501857034;0.9996311476215262;0.5030412943419226;0.9995715571138176
30.007854;0.0725754895787391;0.022433520711420053;0.2950367864998827;-0.022889545688236822;-0.3114106525300094;0.06935879412692222;9.995079468853021;0.41754459554330114;0.28246751016022137;0.021535321711269498;0.9996504576601033;0.5042212034596117;0.9995884439157605
30.00811;0.07287025232769105;0.023297104396277073;0.3057353779141054;-0.02198632883575384;-0.2978770494454742;0.07001272934623358;9.995154562604117;0.4102594676039469;0.2980583062697571;0.021535553347452226;0.9996699529856481;0.5072106870360198;0.9996049503785329
30.008366;0.07316810109324909;0.024189217984034582;0.3167197503639495;-0.021083180599220184;-0.28444848093105896;0.07066842109198818;9.995226449243004;0.4031853949038138;0.31380710919086696;0.021535794081208048;0.9996896285364578;0.5110269852859316;0.9996210924778565
30.008622;0.07346853052675069;0.02510769826089859;0.3279584931544024;-0.02018049667608651;-0.2711322208393419;0.07132395923082246;9.99529465765675;0.3963143844464035;0.32968991972218825;0.02153604446520393;0.9997094684109213;0.5156360053529554;0.9996368823970373
30.008878;0.07377241117996455;0.026050884179206972;0.3394215059216167;-0.019279121653695035;-0.2579361847182378;0.07198041621379085;9.995358866194582;0.38964045101750183;0.34568173869825797;0.02153630473940396;0.9997294487114867;0.5209998178483611;0.9996523300347531
30.009134;0.07407756177886662;0.02701737420873375;0.35109634204655105;-0.01837789387078525;-0.24485188916200393;0.07263584629087502;9.995418950637882;0.3831516101297933;0.3617765668904247;0.02153657501640067;0.9997495453651335;0.5270849469197724;0.9996674437102098
30.009374;0.07436519007395208;0.027941020793513703;0.3621927591919217;-0.017538402869434935;-0.23275329359007438;0.07324729368553393;9.995474972326457;0.3772798682910493;0.37689640492325305;0.021536855548983148;0.9997697355755261;0.5334115459480115;0.9996822277692956
30.009613;0.07465493963875305;0.02888508615279759;0.3734655177543328;-0.016703730718887737;-0.22080999470123658;0.0738567958133542;9.995527186289197;0.3716232185987952;0.3920762533083116;0.02153714664052226;0.9997899891307612;0.5403430937295246;0.9996966753553743
30.009852;0.07494571970422254;0.029848554004880647;0.3849044245933383;-0.015874128924235426;-0.2090269480948793;0.07446338439877707;9.995576012689503;0.36618864414306557;0.4072981124870639;0.021537448205911428;0.9998102587816889;0.5478462342888956;0.9997107620938697
30.009931;0.07504003305401694;0.030161345382732126;0.38872343710155116;-0.015600970881210242;-0.2051659569216964;0.07465809243151202;9.995621932484637;0.36444512485742975;0.41234598283700274;0.021537759340480585;0.9998304792149451;0.550454332271629;0.9997244490385611
30.009931;0.07503780157418716;0.030146392584577034;0.3887240709420427;-0.015600973166971871;-0.20516595654754216;0.0746489615860763;9.995665418434625;0.36445664753416057;0.4123458647718453;0.021538078300233982;0.9998505694222342;0.5504598591160683;0.9997376917342282
30.009932;0.07503813325196902;0.030135944737461503;0.3887752267476765;-0.015597374661522076;-0.20511485423314973;0.07464204022210556;9.995706950005815;0.3644462126744722;0.41240975881736963;0.021538402948856304;0.9998704308142509;0.5504986752115628;0.9997504497890418
30.009933;0.07503960338046071;0.030125501344591618;0.38882513439295996;-0.015593753680609683;-0.205063456936904;0.0746363714062249;9.995747004553404;0.3644358281754222;0.4124736655577457;0.021538731202614635;0.9998899443206675;0.5505373906625946;0.9997626927412072
30.009935;0.07504300271727182;0.03011917263741035;0.38892389829258284;-0.015586806939002155;-0.20496609655931763;0.07463298507283468;9.995785965470372;0.3644034980020844;0.4126005856148448;0.021539061134636595;0.9999089745484966;0.5506086995780307;0.9997743941007224
30.009939;0.07505051999779533;0.030121412871921733;0.3891189226160116;-0.015573180135365211;-0.20477270520400737;0.07463490181536989;9.995824039690948;0.364327216818698;0.4128555196061721;0.021539390914717516;0.9999273867131562;0.5507468522962342;0.9997855210167288
30.009947;0.07506352773042019;0.03014006513668746;0.38950619106472995;-0.015545674084807256;-0.20438494032103108;0.07464813958027686;9.99586123398714;0.3641639664273297;0.41336546804087976;0.021539718727101267;0.9999450685284433;0.5510189214358766;0.9997960367654638
30.009963;0.07508727558847224;0.030192042460014806;0.3902808421254167;-0.015490545383363644;-0.2036082097445075;0.0746817167990389;9.995897379501821;0.3638247131700345;0.414382431308933;0.021540042646720936;0.999961941129964;0.5515562320019667;0.9998059085342529
30.009995;0.07513228073493523;0.030310516634787787;0.39182388396223733;-0.01538116113501109;-0.2020652465715895;0.07475665153965613;9.99593222035937;0.3631384142648846;0.4164134096455698;0.021540360645058387;0.9999779555022309;0.5526309494017199;0.999815106422252
30.010059;0.07521684539445402;0.030560978694315854;0.3948977051664143;-0.015162447647658641;-0.19898773960363644;0.07491195906317989;9.995965521652705;0.36176703262884524;0.4204554029930214;0.02154067082379837;0.9999930831160055;0.5547875258055516;0.9998236030292914
30.010187;0.07537919975632665;0.031073407719522272;0.40099556646737655;-0.014729612171914114;-0.19291528080916098;0.0752276508008152;9.99599711672009;0.3590575483841205;0.428462410942531;0.021540971591453004;1.0000073083809775;0.5591387900871659;0.9998313797016547
30.010315;0.07554099130330791;0.031582740841694296;0.40703529590304344;-0.014302329840194349;-0.1869440022465011;0.07553873299897938;9.996026873119654;0.35641095746219087;0.43636743273325596;0.02154126161883425;1.0000206257751698;0.5635441678236983;0.999838427392711
30.010571;0.07585015188410885;0.03260412576888715;0.41893105595539937;-0.013464155550759206;-0.17530204879656766;0.0761532027938523;9.996054629806535;0.3512902593301516;0.4518794672917473;0.021541539823656135;1.0000330401058484;0.5724907436008312;0.9998447408327047
30.010789;0.07610972965427616;0.03345954933684868;0.4288618554833015;-0.012768841716401023;-0.16571223234732824;0.0766620450232184;9.996080205726928;0.34712644633461587;0.46476551348479644;0.021541805469182034;1.0000445636014477;0.5802213850599443;0.9998503172167137
30.010789;0.07612160122478241;0.03344609124013724;0.42886517908427785;-0.012768797560392203;-0.16571160699097412;0.076657236029772;9.996103500768372;0.34713750429614526;0.4647655703982686;0.0215420581559125;1.0000552096886404;0.5802254252420502;0.9998551574860964
30.01079;0.07613595436417936;0.033436749535130914;0.4289133645792489;-0.0127655213775071;-0.16566604910096702;0.07665474952158353;9.996124552402286;0.3471304171134418;0.4648246372991301;0.02154229762976266;1.0000649911475235;0.5802657342597545;0.9998592625562499
30.010791;0.07615084241474651;0.03342706897366547;0.4289596412298597;-0.012762506990761426;-0.1656250927421489;0.0766535560706998;9.996143444440964;0.3471221657739707;0.4648827134111146;0.02154252356388362;1.0000739219602481;0.580304339032679;0.9998626267435823
30.010793;0.07616820837275202;0.03342154200401984;0.42905167008770007;-0.012756212248517302;-0.1655385818954309;0.07665362417272556;9.996160171893774;0.3470947258888022;0.4649997978961574;0.02154273550453302;1.0000820171180211;0.5803785464686955;0.9998652353356634
30.010797;0.07618886678502763;0.03342400427847168;0.42923477573059204;-0.01274345076843592;-0.16536339957708365;0.07665992408108259;9.996174625100668;0.34703006646044005;0.46523389006809474;0.021542932933511314;1.0000892922208677;0.5805241047795228;0.9998670693914938
30.010805;0.07621584388387916;0.0334425567553038;0.42959716079559157;-0.012718534190911932;-0.1650192476868918;0.07667442699929645;9.996186716387719;0.34689114922237035;0.46570198939778423;0.021543115268121887;1.0000957637971473;0.5808128671679139;0.9998681108436515
30.010821;0.07625189690602842;0.033492490612180986;0.43032154207573037;-0.012667974439626568;-0.16432536903816533;0.07670810546644097;9.996196515018777;0.34660193369406866;0.4666360952019542;0.021543281793382333;1.0001014473670202;0.5813862462116787;0.9998683462020473
30.010853;0.07630752658588008;0.033605871182692496;0.43176443296058403;-0.01256742486859031;-0.16294426894009797;0.07677993530530386;9.996204242645643;0.34601638569261434;0.46850020648121665;0.021543431656106993;1.000106356173745;0.5825325189396164;0.9998677748632772
30.010917;0.07639905000065202;0.033844791617710014;0.4346364406538265;-0.012367315818875275;-0.16020173128872167;0.07692389599494036;9.996210164277823;0.3448454818634084;0.4722093220695422;0.021543563981000612;1.0001105027150277;0.5848267001662555;0.9998664164786575
30.011045;0.07656191595480083;0.03433339748563763;0.4403340095221526;-0.011971045867568409;-0.15478456827854017;0.0772129753470197;9.99621453683325;0.3425352077700166;0.4795584407606463;0.02154367798973125;1.0001138991471363;0.589431743515194;0.9998643089743472
30.011301;0.07686208081776548;0.0353130222625428;0.45155477866511057;-0.011194878708759947;-0.14423027310382816;0.07778217596674153;9.996217641306032;0.3380705502742728;0.49397856128375;0.02154377305756206;1.00011655643091;0.5986959537586961;0.9998614981940867
30.011557;0.07715603000144408;0.0362778270966273;0.4625477873859532;-0.010439000359417416;-0.13402409990541952;0.07833451408624514;9.996219778491893;0.33382149606388856;0.5080346824091614;0.021543848801317683;1.0001184832460512;0.608007536513595;0.9998580280158967
30.011891;0.07752220833191274;0.03751743705722408;0.4765472742043247;-0.009484598940332335;-0.12123809981535635;0.0790320107237367;9.996221219931408;0.3285970420481689;0.5258288032475275;0.021543905172227845;1.0001196832485015;0.6201768422168858;0.9998539377202345
30.012224;0.07787719335670563;0.038731502714159274;0.4901762987787473;-0.008565355960078456;-0.10902776898070755;0.07970468585803277;9.996222215985135;0.3237252032144807;0.5430389233301007;0.021543942410512332;1.000120154363682;0.6323339559019521;0.9998492620222171
30.012558;0.07822265420652902;0.039921321733633844;0.5034520580485293;-0.007680028717760399;-0.0973624218946983;0.08035156065490712;9.996223033871127;0.31920000939870175;0.5596850422971781;0.02154396088853021;1.0001198930610613;0.6444391575751485;0.9998440310141765
30.012892;0.07855689471108612;0.04108593042821025;0.5163832568370836;-0.006829181929990441;-0.08623978670222526;0.08097365882857263;9.996223944688424;0.31501249246057395;0.5757841596196694;0.02154396096187566;1.0001188974566988;0.6564558335056649;0.9998382715100431
30.013226;0.07888237077710472;0.042226801608306254;0.5289820511215293;-0.00601154187710977;-0.07563005612676234;0.08157200155185075;9.99622519209688;0.31115767290306995;0.5913552746651464;0.02154394281069103;1.0001171664110822;0.6683573755886985;0.9998320073899803
30.013559;0.07919789993087008;0.04334329747565927;0.5412565418251398;-0.005227417086348362;-0.06552841617475075;0.08214860492979759;9.996226969025583;0.3076265605401986;0.6064143869169406;0.021543906329688223;1.0001147003685265;0.6801181215573113;0.9998252636772285
30.013893;0.07950340571969362;0.04443582736545758;0.5532204701534738;-0.004476274130019794;-0.055918657000051185;0.08270248742598228;9.996229394745283;0.30441416192847903;0.6209794960757606;0.021543851210975278;1.0001115024120177;0.6917208470418239;0.9998180786335075
30.014227;0.07980075420654512;0.04550563318859757;0.56488379827906;-0.003757254351810008;-0.046780009087921445;0.08323467734102877;9.996232524693268;0.3015134778312344;0.6350656019608444;0.02154377710208521;1.0001075740173828;0.7031489048917589;0.9998105115957031
30.014561;0.08008931680447406;0.046552661798620894;0.5762568002934747;-0.0030700638620743004;-0.03810139000744925;0.08374721016383845;9.996236389741858;0.29891749789669986;0.6486897043432697;0.0215436837496211;1.0001029121365408;0.7143911225528383;0.9998026371820915
30.014894;0.08037042234430117;0.047577955369036015;0.5873491817119737;-0.0024141402839713407;-0.029867895544591683;0.08423911792908954;9.996241015896821;0.29662220312093746;0.6618668028982774;0.021543571193206632;1.0000975136779842;0.7254389573255543;0.9997945322060621
30.015228;0.08064207618155918;0.0485807828123093;0.5981721831737518;-0.0017894849637476078;-0.02207351252495911;0.08471142109950303;9.996246430475733;0.29461957474982947;0.6746108972783625;0.021543439833293633;1.0000913771999766;0.736284031749623;0.9997862671437268
30.015562;0.08090533881211165;0.0495620137193854;0.6087344248395263;-0.0011947394621356691;-0.014694575730763527;0.08516513321621635;9.996252709183143;0.2929046071087899;0.6869369871523627;0.021543290330060513;1.0000844963845843;0.74692253564853;0.9997779111417728
30.015896;0.0811618169932337;0.05052303107849417;0.6190456428755347;-0.0006297065828932934;-0.007722572911957421;0.08560026741720432;9.996260020437875;0.29147231307751226;0.6988580720872408;0.021543123474073913;1.000076861955271;0.7573509106363117;0.999769539976599
30.016229;0.08141006318415517;0.05146329227862856;0.6291142724485175;-9.438561503266599e-05;-0.0011523325697329744;0.08601783283665607;9.9962685849791;0.290316715000575;0.7103871514628591;0.02154293994087886;1.0000684786056435;0.767567048875851;0.9997612283466871
30.016897;0.08185112958326278;0.05330312616543719;0.6485871320058397;0.0008918700783446135;0.010860826069435756;0.08680183095280487;9.996278610248348;0.288805834132739;0.7323392246828935;0.021542740115656323;1.0000593725139746;0.7873799645236883;0.9997530382576376
30.017497;0.0822272439181499;0.054893750035402734;0.6653739878579976;0.0016842034242648607;0.02042218384927535;0.08745125647044406;9.996290251222069;0.28834068867895113;0.7508812915136339;0.021542524229606577;1.0000495771115534;0.80449342563749;0.9997450242686736
30.017978;0.08251831560939002;0.05611992233976046;0.6783185451349765;0.0022554255980234404;0.02726279389838792;0.08793509535083159;9.99630357476872;0.2885582961257819;0.7649203521637559;0.02154229249755234;1.0000391179922314;0.8176924150607491;0.9997372432327645
30.017978;0.08255212492646545;0.05610326743843861;0.678308221308763;0.002255424242120977;0.02726280029658795;0.08793831848158452;9.996318587390377;0.28856067413338604;0.7649204069911769;0.021542045110543733;1.0000280094191876;0.8176905858582578;0.9997297490598709
30.017979;0.08258638631170899;0.05608913863994439;0.678323654364433;0.0022570288926862998;0.027282030046011336;0.08794287831908686;9.996335350753542;0.2885638394074443;0.7649494561786739;0.02154178230266685;1.0000162554378575;0.817716357756939;0.9997225825204552
30.01798;0.08262072911427086;0.05607519807725898;0.6783385558145125;0.0022577772768000814;0.027290816924718866;0.08794771397380804;9.996354074317697;0.2885668091791766;0.7649774996982065;0.02154150447250296;1.0000038549105645;0.8177412758425995;0.9997157735378374
30.017982;0.08265536173481894;0.056063980343593244;0.6783808767062892;0.002260106750104868;0.027318525031613076;0.0879537607162914;9.996375107658498;0.2885706048794209;0.7650345374251954;0.021541212183111363;0.999990813704929;0.8177937485159515;0.9997093494543339
30.017986;0.08268965699388918;0.05605714945522146;0.6784749440944022;0.0022644417358690973;0.027370466877107216;0.08796096136622135;9.996398861996475;0.2885762474549423;0.765148569232549;0.021540906096885425;0.9999771559609257;0.8179003179423423;0.9997033375857289
30.017994;0.08272632410048048;0.0560611592098631;0.6786756882622925;0.002273514186805595;0.02747873703933637;0.08797327766142359;9.996425716311503;0.28858574789176694;0.7653765950186334;0.021540587074623127;0.9999629226024881;0.8181150239375725;0.9996977677967582
30.01801;0.08276668117034065;0.056085543371697785;0.6790867176632817;0.0022917640877294834;0.027696505642861757;0.08799369098976198;9.996455948031688;0.2886031128069993;0.7658316145821601;0.02154025631631629;0.9999481620008788;0.8185450328733305;0.9996926763251369
30.018042;0.08281481932614689;0.05615069306734812;0.6799200369631193;0.002328022768198949;0.028128994079978365;0.08802819054659393;9.996489738867341;0.28863636101243245;0.766739627474362;0.021539915196090453;0.9999329273469848;0.8194047373808436;0.9996881021146119
30.018106;0.08287927121826016;0.05629683301144574;0.6815901774038907;0.0023992739450388783;0.0289780618877048;0.08809476281915252;9.996527233573968;0.28870152571846946;0.7685466330089461;0.021539564906875384;0.9999172772986206;0.8211175038784169;0.9996840788975108
30.018234;0.0829749755833488;0.05660189678634838;0.6849117472821512;0.002541466865011664;0.03067101652168834;0.08822038957559318;9.996568543357569;0.2888306408814757;0.7721256303134656;0.021539206288021327;0.9999012675832863;0.8245129609117547;0.9996806322222794
30.01849;0.08313269168077272;0.057216776099288866;0.6914390227574491;0.00282059169935836;0.033986666242635195;0.08846404961356005;9.996613714716641;0.2890877318635733;0.7791496184052494;0.021538839903272034;0.9998849408638903;0.8311844216837588;0.9996777828989826
30.019002;0.08340846794907933;0.05842056681962692;0.70402292178545;0.0033611991712853323;0.04037999188768278;0.08892772211544905;9.996662764587224;0.2896008175453012;0.792675596385923;0.021538466213182988;0.9998683279669615;0.8440558407747615;0.999675547146864
30.019514;0.08367181423902385;0.05957044811697295;0.7159837611897613;0.0038762422910767007;0.04643576204374151;0.08936839106458945;9.996715742346147;0.29011391594581465;0.8055275635931887;0.02153808581118127;0.999851454779211;0.856313323612246;0.9996739277399678
30.020026;0.08392160409197742;0.06066722124453501;0.7273507220232655;0.0043676678095096715;0.05218329634074328;0.08978804553728442;9.996772758404244;0.2906270448914936;0.8177395196642683;0.021537699711956418;0.9998343460901016;0.8679850059666803;0.9996729111874089
30.020538;0.08415946620903571;0.06171409842273663;0.7381572509080999;0.00483558686488171;0.0576278546302183;0.09018667565897029;9.99683400058891;0.29114021791810774;0.8293414645458683;0.02153730941519476;0.9998170285843091;0.8790958888033004;0.9996724767309957
30.02105;0.08438648774762184;0.0627131739084357;0.7484266120977916;0.005282050379897526;0.06279742447295658;0.0905662714950954;9.996899726777965;0.2916534427930634;0.8403633983369034;0.02153691658893098;0.9997995339534986;0.889671492512373;0.9996726021522274
30.022074;0.0847837123977612;0.06459131036021251;0.7675127157557822;0.006111499169143966;0.07233766342776582;0.09126582584631274;9.99697022184104;0.2926787212928154;0.8608183211210285;0.02153652272717568;0.9997818991653199;0.9093520634938448;0.9996732668712199
30.022995;0.08511230136153207;0.06613546506823027;0.7831162492096473;0.006790670533175548;0.08008713730358165;0.09183733599889352;9.997045742202047;0.29360204709114596;0.8775192329741487;0.02153612911032917;0.9997641626730063;0.9254734053867645;0.9996744600109048
30.023431;0.0852693986001369;0.06681492276210431;0.7900249831205909;0.00709231613254562;0.08351206655312689;0.09209180497267949;9.997126462848447;0.294039406730575;0.8849121340323604;0.021535736915503645;0.9997463605702873;0.9326244897306241;0.9996761827994544
30.023431;0.08529100649408347;0.0668018564138872;0.7900145923042639;0.007092321004716418;0.08351207330782696;0.0920962417070099;9.997212468181905;0.2940407828492411;0.8849120245427392;0.02153534717764072;0.999728526681072;0.9326229090077509;0.9996784430771806
30.023432;0.08531235943796109;0.06679119724531744;0.7900206944807784;0.007092512758381683;0.0835134633491785;0.09210165497238239;9.997303759665636;0.29404315751135873;0.8849289048425508;0.021534960590107333;0.9997106931009423;0.9326377702544876;0.999681253013945
30.023433;0.08533173333567227;0.06678023427448831;0.7900265205655699;0.0070930792529798605;0.083520075718849;0.092106047473068;9.99740019412007;0.29404551561218883;0.8849447752264221;0.021534577391148724;0.9996928918265348;0.9326516329252184;0.9996846294501603
30.023435;0.08534988407278708;0.06677103405137974;0.7900485706496989;0.007094338124450261;0.08353483709135999;0.0921124202271026;9.997501420372238;0.2940488437942877;0.8849776358338823;0.0215341974170217;0.9996751602089452;0.9326818541412183;0.999688592229191
30.023439;0.08536813627706318;0.06676584904916594;0.7901003950330101;0.007097070040577631;0.08356557288889556;0.09211877744123362;9.997606917582077;0.2940541283560616;0.8850434867207274;0.021533820196948224;0.9996575437415762;0.9327438974695805;0.9996931594356664
30.023447;0.08538644195097461;0.0667673669529564;0.7902135985609465;0.0071025283961425704;0.08362703849684236;0.09212712075493028;9.997716072089302;0.29406335902495223;0.8851753281427286;0.02153344509061606;0.9996400944781996;0.9328696903783573;0.999698340806753
30.023463;0.08540533315623372;0.06678144538866364;0.7904518378071709;0.007113764761556109;0.08375460157397892;0.09214044257905334;9.99782819201806;0.2940805324387619;0.8854381607797835;0.021533071473766364;0.9996228698816967;0.9331221818884813;0.9997041376295988
30.023495;0.08542727328006544;0.06682036627135186;0.7909364677128486;0.007134510012135755;0.08398971009956789;0.09216273031694756;9.99794251384468;0.2941136487134949;0.8859639856853868;0.021532698800715202;0.999605928836877;0.9336292034440187;0.9997105522400888
30.023559;0.0854580990270276;0.0669092421553692;0.7919082918269431;0.007177148487502376;0.08447223963865921;0.09220297934699821;9.998058288958994;0.2941787062516068;0.8870098041835343;0.021532326592393562;0.9995893216257971;0.9346398168507002;0.9997175957654204
30.023687;0.0855061290364955;0.06709500082448201;0.7938408345594282;0.007261884621039477;0.08543117808103294;0.0922772029301625;9.998174857763246;0.2943077008577444;0.88908261781848;0.02153195456001916;0.999573080261668;0.9366456173752962;0.9997252862690221
30.023698;0.08551744388044538;0.0671016117867501;0.7939892792087027;0.0072686394911161125;0.0855077702563833;0.09228643111086277;9.998291607610826;0.294318628745873;0.8892494282458423;0.02153158270115415;0.9995572176304326;0.9368046019470669;0.9997336408574189
30.023698;0.08552456115362149;0.06709318689330564;0.7939816548076158;0.007268646869322782;0.08550777760155406;0.09229070215428181;9.99840785919471;0.2943194891911726;0.8892492371162087;0.021531211163351313;0.9995417365995927;0.9368018004326759;0.999742666780304
30.023699;0.08553028473979703;0.06708654782928207;0.793989964409404;0.007269216114170741;0.08551439337999828;0.09229605065774588;9.99852278662684;0.29432128211630687;0.8892650459889065;0.021530840013944823;0.9995266373995065;0.9368144509431476;0.9997523557336123
30.0237;0.08553465671443404;0.06708030356081206;0.7939979519676285;0.007269863582260155;0.08552192824741504;0.09230149733253346;9.998635443321778;0.2943230056214793;0.8892808562164456;0.021530469146032002;0.9995119177333858;0.936827059529627;0.999762684631054
30.023702;0.08553911188535283;0.06707688011385515;0.7940213695912988;0.007271271002606588;0.08553700419497903;0.09230704740090585;9.998744864771462;0.2943256603508687;0.889312668782442;0.021530098319867505;0.9994975750170052;0.9368551417740647;0.9997736237076161
30.023706;0.08554173399017864;0.06707604873541784;0.7940760525303153;0.00727325381180223;0.08555941282394898;0.09231369853052337;9.998850143879793;0.29433025135646995;0.8893764841897899;0.021529727137866116;0.9994836088310087;0.9369142077312378;0.9997851467015074
30.023714;0.08554422891574719;0.06708148495608042;0.7941899305901484;0.007278996346459959;0.08562491502136765;0.09232245510516203;9.998950423531735;0.2943387816128012;0.8895053025518528;0.021529355060409327;0.9994700183177736;0.9370362177407767;0.9997972369880597
30.02373;0.08554908716479492;0.06710033225658688;0.7944242696190107;0.007289671455976603;0.08574479841836162;0.09233633670919394;9.999044905428232;0.2943552476453803;0.8897611237823028;0.021528981716642717;0.9994568015982446;0.9372812958749553;0.9998098898916749
30.023762;0.08555548611326591;0.06714212024189797;0.7948991538100729;0.00731022758078701;0.08597807282925986;0.09235837042822835;9.999132932305875;0.29438764176931514;0.8902729475992379;0.021528607224063866;0.9994439586763567;0.9377744581676394;0.9998231081366462
30.023826;0.08557177085097074;0.06723347389563984;0.7958499409893685;0.00735166575581721;0.08644557800113924;0.09239857821513332;9.999214024521578;0.2944519566966157;0.891291773444413;0.021528232129272663;0.9994314935952727;0.9387591314330508;0.9998368878446979
30.023954;0.08560352611782379;0.06741806933880959;0.7977376985573819;0.007433506522679761;0.08737071393724152;0.09247197258341071;9.999287835867273;0.2945801910349479;0.8933106006859233;0.021527857125028766;0.9994194131916374;0.9407137357938327;0.9998512059964589
30.02421;0.08566998959906542;0.06778679001185875;0.8014476632929816;0.0075951489098819245;0.08919504582033895;0.09261156143698797;9.999354111996128;0.29483635392384483;0.8972704290318629;0.021527482789092903;0.9994077209311474;0.944552789069216;0.9998660196764413
30.024466;0.08573425677756008;0.06814761300558847;0.8050677615398107;0.0077516753567857385;0.09095746582429871;0.09274835736910435;9.999412682727419;0.29509246333751654;0.9011312587405558;0.02152710934643478;0.9993964126405929;0.9482987957352257;0.9998812725157654
30.024722;0.08579448928099855;0.06849883679735046;0.808596879473751;0.00790487779217409;0.09268129193837352;0.09288138072768895;9.999463458648538;0.2953485411887143;0.904894090508974;0.02152673652453449;0.9993854826457331;0.9519526409944113;0.9998969021434339
30.024978;0.08585325481216953;0.06884287466330155;0.8120404788526516;0.008053814752734027;0.09435302874452288;0.09301265457041012;9.999506404039355;0.29560461553574485;0.9085609251870245;0.021526363683592776;0.9993749327423134;0.9555161694771235;0.9999128458655733
30.025234;0.08590843240271835;0.06917786157038698;0.8153982434900157;0.008198493334469321;0.09597540548899766;0.09313920092807212;9.999541478735521;0.2958607207316518;0.9121367635189274;0.02152599011139705;0.9993647690326481;0.9589940861667325;0.999929040381224
30.02549;0.0859620714949554;0.0695056924950282;0.8186741507838925;0.00834015497231213;0.09756098655156721;0.09326403812301941;9.999568558210681;0.29611688446598655;0.9156206061378455;0.021525615042807183;0.9993549910133414;0.9623853934419087;0.9999454215443805
30.025746;0.08601314265573051;0.06982554034315905;0.8218694412133477;0.008477399216285026;0.09909483399321872;0.09338617518815287;9.999587390057181;0.2963731168116605;0.9190174537543458;0.021525237368852968;0.9993455872556125;0.9656948051505171;0.9999619325707277
30.026002;0.08606230504914929;0.07013812416185623;0.8249871941617055;0.008610937997047256;0.10058481971564334;0.0935056099854041;9.999597624576506;0.29662941091139944;0.9223283072135009;0.02152485558197949;0.9993365392931743;0.9689232320632412;0.999978534691362
30.026514;0.08616609557385621;0.07074473076535245;0.8309969519730969;0.008868968320091696;0.10345938549099976;0.09372833873296871;9.9995989002457;0.2971417489517827;0.9287031673945301;0.02152446809234939;0.9993278288626972;0.9751490614478746;0.9999952099993072
30.027026;0.08626480833841271;0.07132414004587873;0.836717360358344;0.009112777591164507;0.1061664001413311;0.09394036941966116;9.999590957933867;0.2976541150851001;0.9347610352005352;0.02152407351044118;0.99931944267912;0.981075224421808;1.0000119529578906
30.027107;0.0862692558000205;0.07141073604173036;0.8376013607889672;0.00914991934812953;0.10657833733012197;0.09397972193217793;9.99957376066306;0.29773651198488343;0.9356979116583828;0.021523670831143787;0.9993113709598593;0.9819918093538903;1.000028759454535
30.027107;0.08625675669894144;0.07140764701212964;0.8375994325792391;0.009149925438681173;0.10657834150476343;0.09398841388759448;9.999547558605467;0.29773696398294625;0.9356977979908561;0.021523259575481242;0.9993036013136932;0.9819908505386288;1.00004562340497
30.027108;0.08624398745964769;0.0714059230764672;0.8376089956490507;0.009150365109798273;0.1065833985101582;0.09399844672381968;9.99951277769012;0.2977385054699622;0.9357086955668328;0.021522839752565685;0.9992961117420553;0.9820010087498697;1.000062534767179
30.027109;0.08623149668848115;0.07140495247071277;0.8376167844275739;0.009151502448083305;0.10659588476745246;0.09400779847468548;9.999469796686968;0.29774017187863094;0.9357206057268176;0.02152241172490361;0.9992888660338123;0.9820124445524157;1.0000794732481373
30.027111;0.08621813102906903;0.07140501601785976;0.837636510899178;0.00915240047720487;0.10660628610354045;0.09401842307009962;9.999418843059734;0.29774299861222353;0.9357425296161188;0.021521976144399078;0.9992818116913056;0.9820340214919003;1.00009640414243
30.027115;0.08620579979916855;0.0714086524741899;0.8376782313954955;0.009154268642392509;0.10662626461536708;0.09402925977173023;9.9993600254087;0.2977480188263274;0.9357884680490504;0.02152153398293905;0.9992748845736781;0.9820793599771136;1.0001132805831494
30.027123;0.08619305129708385;0.07141663102608378;0.8377640198231456;0.009157897017439355;0.10666674777383833;0.09404224880951638;9.999293411699757;0.29775725823870863;0.9358794213684717;0.021521086485341557;0.9992680234683864;0.9821690591139561;1.0001300506487545
30.027139;0.086181209868257;0.07143386918321071;0.8379371572910836;0.009164937790842282;0.10674525050927892;0.09405933888428494;9.999219099939467;0.29777473376447455;0.9360623894487808;0.021520634882392767;0.9992611822465345;0.9823491170511077;1.000146664903333
30.027171;0.08617300280243043;0.0714698391880325;0.8382803860033834;0.009179513611521096;0.10690631968965224;0.09408148440799857;9.999137188834661;0.2978084586082704;0.9364263719267917;0.021520180147457536;0.9992543269689904;0.9827067862622779;1.0001630783078481
30.027235;0.08617035251278479;0.07154091805249761;0.8389647593816102;0.00920881364978337;0.10723118865593537;0.09411564424502292;9.999047708398946;0.2978744502422875;0.9371503684654051;0.02151972298480969;0.9992474210849724;0.9834175404985073;1.0001792497023754
30.027363;0.08617963186130721;0.07168107451351544;0.8403224511898832;0.009266070480369492;0.10786574723951677;0.09417378369453974;9.998950660008596;0.2980047337927065;0.9385853788261033;0.021519263793288623;0.9992404150598123;0.9848256943263669;1.0001951462753245
30.027568;0.08620418686191283;0.07190212981840677;0.8424565412423132;0.009356577327395558;0.10886679739265052;0.09425987444247154;9.9988460987944;0.2982113372708389;0.9408384028037957;0.021518802639232684;0.9992332543216109;0.9870370303248587;1.0002107465351808
30.027568;0.08618675441324823;0.07190578355875822;0.8424566370206983;0.009356580376156677;0.1088667986773403;0.09426989392434315;9.99873413732075;0.298214285263188;0.9408384401803143;0.021518339464140022;0.9992258922362229;0.987039046981919;1.0002260386610538
30.027569;0.08616740748765446;0.07190079379947664;0.8423600276883582;0.00935166955868213;0.10881138768932994;0.09427582502993229;9.998614882735879;0.2982185948602912;0.9407314907819901;0.02151787438856224;0.9992182898837884;0.9869395766182876;1.0002410243778455
30.02757;0.08614619371047602;0.07189548814247479;0.8422631664613518;0.009346465738781715;0.10875432724166195;0.09428265497630499;9.998488395995778;0.2982232699149311;0.9406245546196914;0.02151740791615747;0.9992104112834259;0.9868403379792442;1.0002557253931308
30.02757;0.08612733128378244;0.07190062628076727;0.8422499302416858;0.009345793060747344;0.1087464749207471;0.0942913764997074;9.998354779033466;0.2982272959520419;0.940610631850971;0.021516941003305326;0.9992022233550567;0.9868297006280381;1.000270183493877
30.02757;0.08610807489716253;0.07190788168714658;0.8422501768984307;0.009345794983558;0.10874647523150383;0.09430099298412972;9.998214336163468;0.2982316444285319;0.940610722472201;0.021516474976261416;0.9991936965083243;0.9868326337775604;1.0002844561698851
30.027571;0.08608622392498011;0.07190583514917119;0.842152294656307;0.00934134727510179;0.10869750504170336;0.09430651922973629;9.998067624065099;0.2982372857238313;0.9405038260573254;0.0215160113246059;0.9991848004066426;0.9867340476781497;1.0002986074847497
30.027572;0.0860648267163901;0.07190570298795912;0.8420566386316379;0.009336489602079693;0.1086427204915885;0.0943129713463875;9.997915349305233;0.2982431990764396;0.940395941795707;0.021515551499351537;0.999175497292067;0.9866346736964513;1.000312697101566
30.027574;0.08604029280196812;0.07189585458655826;0.8418629264150481;0.00932637301556164;0.10853025106920831;0.09431435494645671;9.997758234805087;0.2982503730822674;0.9401820686897795;0.021515096862980358;0.9991657437913182;0.9864346671579184;1.000326775614057
30.027578;0.08601183108709846;0.07186741003899773;0.8414757553566723;0.009306872745768902;0.10831311454318951;0.09430865889947697;9.997596936335505;0.29825980097834903;0.9397542055593846;0.02151464870546827;0.9991554964444672;0.9860313309633555;1.0003408832451544
30.027586;0.08597476537989956;0.07179982946845252;0.8407022465140099;0.00926712774280268;0.10787077916174376;0.09428785304495642;9.997431978107807;0.2982734753630627;0.9388983507980565;0.021514208127608188;0.9991447105115354;0.985221247670248;1.0003550509252617
30.027602;0.08592195527909822;0.07165374386581584;0.8391540296200226;0.009188441379043608;0.10699427663065092;0.0942368928984651;9.997263704532852;0.29829538448102494;0.9371865022454557;0.02151377598254815;0.999133341715944;0.9835977497459908;1.0003693077293443
30.027634;0.08583818562418422;0.0713502783889608;0.8360593183292262;0.009031065107108011;0.10523828448349078;0.09412472765164899;9.997092315183568;0.29833350992072055;0.9337656573931142;0.021513353082415986;0.9991213547628982;0.9803508957182996;1.0003836845588518
30.027698;0.08569103725604804;0.07073096032271424;0.8298771248406868;0.008717748644865847;0.10173635880993763;0.09389330325015423;9.99691794145197;0.29840382200029797;0.9269328137133082;0.021512940425395727;0.9991087269658971;0.9738656802799525;1.000398209250306
30.027826;0.0854194762976689;0.06948620382946898;0.8175433112906331;0.008096215205133416;0.09475970488426005;0.09342256469731329;9.996740660415728;0.29853827448270814;0.9133059689264842;0.02151253927861038;0.9990954485695783;0.9609431067754872;1.0004129042229788
30.028082;0.08490056697972945;0.06701219794796907;0.7929976043162716;0.006871965953971584;0.08090194054542554;0.09247846203200308;9.996560493682196;0.29880080635959627;0.8862071211960532;0.021512151182116947;0.9990815262872736;0.9353011610460155;1.000427787298526
30.028222;0.08460815518401824;0.06568569080611752;0.7796510683791333;0.006213333509712214;0.07338232262463688;0.09196995557582062;9.996377438571662;0.29894735015107815;0.8714852691397318;0.021511777807809263;0.9990669818947293;0.921407278386581;1.0004428694931855
30.028222;0.08458725970126356;0.06570502899983767;0.7796488622431761;0.006213332846116706;0.07338231982807426;0.09197701712561841;9.996191466569751;0.29895384097145694;0.8714854116359352;0.021511420679909323;0.9990518459404097;0.9214101687893556;1.0004581537930408
30.028223;0.08456524633663107;0.06571609409000195;0.779551101481934;0.006208670941852703;0.07332846925394204;0.09197962838848778;9.996002509538467;0.2989612235586757;0.8713805476480113;0.021511081000943448;0.9990361560714641;0.9213138169260322;1.0004736370600404
30.028224;0.08454215460632383;0.06572693252529266;0.7794531471769519;0.006203701104413828;0.07327218314089762;0.09198277630383866;9.995810468438423;0.2989684549091289;0.8712756761803008;0.021510759632889707;0.9990199563627448;0.9212172252365194;1.0004893108596862
30.028226;0.08451857094239469;0.0657298236146182;0.7792589071523751;0.006194756507205165;0.07316966058834369;0.09198044519276284;9.99561521085546;0.2989765057487782;0.8710657962258945;0.021510457100915932;0.9990032931755318;0.9210213553910144;1.0005051622616004
30.02823;0.08449117847651982;0.06571416626530066;0.7788741875372279;0.006176185558775632;0.07295701306591734;0.09197161049022717;9.995416599410838;0.29898636255703204;0.8706459066259851;0.021510173695006005;0.9989862130811736;0.9206271877216329;1.0005211787984496
30.028238;0.08445666898205367;0.0656612941501345;0.77810940365506;0.006137994678059371;0.07251897215704378;0.09194623827370836;9.995214601095622;0.29900002294238454;0.8698060059757332;0.02150990962644189;0.998968764788226;0.919836737353501;1.0005373555259174
30.028254;0.08440677772486918;0.06553231146072921;0.7765809536873957;0.006063992153686789;0.0716709760325112;0.09189129059459404;9.995009407036063;0.29902148608126533;0.8681270927889526;0.021509664964307777;0.9989509979571548;0.9182551355109975;1.0005536969095252
30.028286;0.08432678919978646;0.0652521187271218;0.773534171881462;0.00591393041223691;0.06994833853420454;0.0917777327566588;9.994801429740889;0.2990587455592394;0.8647721659273147;0.021509439476999192;0.9989329583481;0.9150941739932764;1.0005702143456559
30.02835;0.08418593983573952;0.0646692521558453;0.7674489408546038;0.005616666533464843;0.066529142500434;0.09154554114188383;9.994591144997006;0.2991277859745513;0.8580702248466826;0.021509232732945874;0.9989146855096568;0.9087826238240925;1.0005869273825807
30.028478;0.08392260862824016;0.06348584907526923;0.7553155238406383;0.0050267089536573505;0.05971504868004352;0.09108071152722018;9.994378934371372;0.29926058657260224;0.8447062693465892;0.021509044362560494;0.9988962128796341;0.8962131849908503;1.000603865651724
30.028734;0.08341662706230608;0.06112341493261267;0.7311731587764516;0.00386491040517901;0.04618159777552976;0.09015326101312694;9.994165063371556;0.29952112871894004;0.8181302992552186;0.021508874255071347;0.9988775717103396;0.8712873564727216;1.0006210655400736
30.02899;0.08291488178835378;0.058801030040312896;0.7071895664231822;0.0027265073211892774;0.03276875597040346;0.08923422004812757;9.99394972492626;0.2997814002127876;0.7917603144698454;0.02150872264534896;0.9988587987449334;0.8466543124670988;1.0006385647477232
30.029246;0.08241742773569112;0.05651820620534967;0.6833652422692639;0.001611119774468019;0.019475830273732217;0.08832462087315737;9.993733086437137;0.300041400489649;0.7655933150203139;0.021508589989650755;0.9988399408680235;0.8223177462763333;1.0006563927943795
30.029502;0.08192406106351918;0.05427408250356666;0.6596984131033369;0.000519385526103821;0.0063144750934088344;0.08742249092635977;9.993515377942803;0.3003011457102501;0.739629300792716;0.021508476754648988;0.9988210535401018;0.7982848357630514;1.0006745585429708
30.029758;0.08143568240123554;0.05206870428242669;0.6361895823526973;-0.0005494427096518543;-0.006720436936062696;0.08652885387904537;9.993296950028503;0.3005606633819304;0.7138682712432726;0.021508383343035;0.9988021924048298;0.7745634896562358;1.0006930476168157
30.030014;0.08095181334616663;0.04990115622373532;0.6128388454401489;-0.0015962375002774966;-0.019635535266834182;0.08564373240401424;9.993078203639227;0.30081997863167936;0.6883092254852006;0.021508310022382075;0.9987834061764045;0.751161504215791;1.000711829529022
30.03027;0.080471713247003;0.0477703524523728;0.589645412642785;-0.0026209872154009475;-0.032427165318822074;0.08476714745586833;9.992859482187987;0.30107910695305135;0.6629521626142526;0.021508256882868598;0.998764740136888;0.728088490157187;1.0007308644045576
30.030526;0.07999687327647245;0.045676494200762335;0.5666077749376801;-0.003623997296322939;-0.04509484553214162;0.08389911607938791;9.992641074326153;0.3013380588047104;0.6377950820567481;0.021508223982818833;0.9987462413465484;0.7053532224528432;1.0007501106201822
30.030782;0.07952685855625802;0.043618907282866486;0.5437281200810045;-0.004606026335971941;-0.05764431186621786;0.0830386528455991;9.992423302535762;0.30159684453061364;0.6128389838373052;0.02150821142548069;0.9987279593733156;0.6829683107669458;1.0007695352804085
30.031038;0.0790609636563515;0.041596448923198685;0.521003785390383;-0.005566963171775587;-0.07007111387057437;0.08218777527507987;9.992206533045454;0.3018554719529202;0.5880818685602309;0.021508219253404924;0.9987099469210609;0.660944888532891;1.0007891195455514
30.03155;0.07815056181101562;0.03762558565469244;0.47603314475159614;-0.007426986373135521;-0.09455764651216521;0.08051450900172388;9.991991032786606;0.3023699437118516;0.5391647370821728;0.02150824745861888;0.9986922565929834;0.6180460884073732;1.0008088544438627
30.031984;0.07738905614646978;0.034367916802633895;0.4383671549017202;-0.008941913053900463;-0.11495082962181587;0.07912188780304172;9.991776824339635;0.3028062610128021;0.49828359029424696;0.021508296173302296;0.9986749307874291;0.5829256522025217;1.000828738820867
30.031984;0.07738471763288884;0.034399276892710266;0.4383572098355438;-0.008941913334612904;-0.1149508343256489;0.07911794177048438;9.991563701793702;0.30280843124081824;0.49828342923263536;0.021508365745414888;0.9986579940789194;0.5829207726937088;1.000848788356284
30.031985;0.07738055701987279;0.03442356461735027;0.4382614440784636;-0.008945339510432056;-0.11499692883267681;0.07911068164140721;9.991351330105353;0.30281147264681096;0.4981902552403892;0.02150845657747862;0.9986414575122098;0.582836788016041;1.0008690392421058
30.031986;0.07737799493032872;0.034447945376991015;0.43816447815426035;-0.008948813308676744;-0.11504363717832257;0.07910310309344588;9.991139301798702;0.30281441363355854;0.4980960699945926;0.021508568962216396;0.9986253273890996;0.5827519368280367;1.0008895352352305
30.031988;0.07737428505599475;0.03446454407514607;0.4379809439993115;-0.00895579519168673;-0.11513955029344497;0.07909120737050088;9.990927152495827;0.302818289291952;0.4979088754278883;0.02150870305796458;0.9986096074917173;0.5825881314718057;1.0009103149097127
30.031992;0.07736999550536355;0.03446688830575476;0.4376247686645345;-0.008969348120293591;-0.11532324822737432;0.07907401105344147;9.990714377722606;0.30282413439653433;0.49753567358874223;0.021508858884992346;0.9985942996439261;0.5822664596098769;1.0009314097737674
30.032;0.07735903547091882;0.03443891555239644;0.43692397852460857;-0.00899668403135474;-0.11569657683499024;0.07904254017455015;9.990500493035853;0.3028339711486121;0.4967874664674135;0.02150903623135272;0.9985794059239802;0.5816265838736535;1.00095285036697
30.032016;0.07733779737290981;0.034352163677315056;0.4355326743634644;-0.009051369030226956;-0.11643967299565132;0.07898682227380995;9.990285097665767;0.3028487979040222;0.49529325586704775;0.021509234602298224;0.9985649294588756;0.5803526564186012;1.0009746765753624
30.032048;0.07728935353592568;0.03414602870225081;0.43276405793593165;-0.009159876837552108;-0.11791966141785434;0.07887988409375812;9.990067865669056;0.30287358806703796;0.49230704343914267;0.021509453460484784;0.9985508780848922;0.5778128774900129;1.000996937167846
30.032112;0.07718789255411213;0.033702593348601755;0.4272345937161999;-0.009374975549860168;-0.1208599715375807;0.07867175187913863;9.989848503150037;0.30290229879011765;0.4863448307565353;0.021509692534669143;0.9985372685020635;0.5727493471398749;1.001019670965162
30.03224;0.07697875491455139;0.032787291361929254;0.4161840982795686;-0.009797168576237325;-0.12666083172816048;0.07826644838686315;9.989626755165109;0.30288588000101146;0.47445661925971955;0.021509951723954535;0.998524121185928;0.5626713439254782;1.0010428882215814
30.032496;0.07655490882531925;0.03093939053089697;0.3940838280341313;-0.010610142875391922;-0.13794780452347133;0.07747398935154565;9.989402459694343;0.30256928049390724;0.4508324101348256;0.021510230727133647;0.9985114525496507;0.5427091163174961;1.0010665702418984
