time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
30.033008;0.07571168133784313;0.027273589613399922;0.3498866571061356;-0.012116376584240234;-0.15930447091385855;0.07594338458191376;9.989175588236773;0.3008624537865613;0.404203204162111;0.021510528815200294;0.9984992751698202;0.5035984829724209;1.0010906820431522
30.03352;0.07488799166493765;0.023691309672848927;0.3057198584644099;-0.013467360459874332;-0.17903961871286594;0.07447864221121545;9.988946236499574;0.2977993596414844;0.35841400163679776;0.021510844835126067;0.9984876002225589;0.4656607609588884;1.0011151793017996
30.034032;0.07408527248836957;0.02019460489651785;0.26163948491350036;-0.014671107874088481;-0.197187559447601;0.07308177264112092;9.9887145549058;0.2934739602301722;0.3134908025186584;0.021511177422055997;0.9984764367867895;0.42905028533131534;1.0011400040554561
30.034307;0.07367025618443968;0.018367251687539287;0.23801586353299536;-0.015259574002712897;-0.20629359446083986;0.0723557898168197;9.98848066649207;0.2906692160260314;0.28971960672936864;0.0215115253309854;0.9984657911638647;0.41000000515307483;1.0011650848775169
30.034307;0.07368787151269728;0.01839914190040776;0.23800196337905294;-0.015259574186205627;-0.20629359844977513;0.07234870968466639;9.988244644299563;0.29066808017181806;0.2897194143843127;0.0215118876309028;0.9984556668336658;0.4099978193787304;1.001190347255538
30.034308;0.07370532645408896;0.018421681272830556;0.2378669238548561;-0.015257202727699601;-0.20626457591034378;0.07234054574555315;9.988006531067494;0.29058149321518445;0.28963322584855433;0.02151226363988184;0.9984460663546488;0.40987512722805247;1.0012157191433813
30.034309;0.07372363285600406;0.01844405102605243;0.23773186776173302;-0.015254830967311983;-0.20623554806676359;0.07233230584677182;9.987766357289544;0.2904943846116881;0.2895470416966194;0.0215126527045522;0.9984369960850903;0.40975284661557637;1.0012411285328793
30.034311;0.07374023427620209;0.01845671266310554;0.23747620356703086;-0.015250009013539434;-0.2061802832625465;0.07232299694857101;9.987524175503758;0.29032168068868636;0.2893758627472348;0.02151305398926057;0.9984284668963356;0.40951076802568553;1.0012665024409186
30.034315;0.0737567213269916;0.018451080578511008;0.23697879387679394;-0.015240584725108659;-0.20606499694480093;0.07231162797419383;9.987280095160802;0.2899753159014499;0.28903169016551006;0.021513466417439977;0.9984204868572361;0.40902443716192477;1.0012917658781
30.034323;0.0737666867046696;0.018407741141957222;0.23599762276671216;-0.015221428593237373;-0.20583791823300757;0.07229620179454442;9.987034270891328;0.2892852413243164;0.2883445253978208;0.02151388870972919;0.9984130553954976;0.40805343518258047;1.0013168377527173
30.034339;0.073767641885516;0.018290849537175764;0.2340553705952366;-0.015183052752897159;-0.20537731426317896;0.07227171009551007;9.986786892162247;0.2879084248984182;0.28697136986928373;0.021514319340841765;0.9984061670131711;0.40611268772933584;1.0013416283757377
30.034371;0.07374754515310551;0.0180264770443392;0.23018775973262096;-0.015106521705625781;-0.20445972838771673;0.07223213852186516;9.986538230280239;0.28516284796249125;0.28423022478518484;0.021514756482621546;0.9983998211268365;0.4022377034476038;1.0013660431622307
30.034435;0.07368461702229377;0.017470465810170848;0.22250117645911902;-0.014952766052793293;-0.20261396091666922;0.07216147155140297;9.986288703533432;0.2796965050575174;0.2787690912415612;0.02151519811438323;0.998394030533749;0.3945164645945431;1.001389987238067
30.034563;0.07354006199607366;0.01634244396207903;0.20727244550712873;-0.014644426430256095;-0.1988880500438595;0.07203069482505241;9.986038900666845;0.2688494068563847;0.2679279703460182;0.021515642220441018;0.9983888190435974;0.3791871577009036;1.0014133625810073
30.034691;0.07339723749126653;0.015232474726143386;0.19222154256075177;-0.014334306987358063;-0.19511715824197645;0.07190680098723044;9.985789544097072;0.258108580195133;0.2571938631997929;0.021516086923864582;0.998384210368455;0.36400956565382625;1.0014360681757617
30.034947;0.07309615232902619;0.0130371552960364;0.1626529583534797;-0.013710517111858467;-0.18745528131393743;0.07168079389372983;9.98554141383665;0.2369550586500541;0.23604777092979226;0.02151653055125844;0.9983802235375527;0.33410756928053104;1.0014580118780487
30.035203;0.07280388384112971;0.010912345894811326;0.13377915764793905;-0.013082484255140043;-0.17964556584873845;0.07147668854089234;9.985295281050222;0.21623086796263152;0.21533169471039748;0.021516971673906496;0.9983768774517046;0.30481406506095143;1.001479119791157
30.035459;0.07252045394955785;0.008856899106953312;0.10560379335819953;-0.01245088434126386;-0.17169796880874505;0.07129251308970057;9.98505188702652;0.19593601974176864;0.19504563566873817;0.02151740919144871;0.9983741964170872;0.2761290456222585;1.0014993352803072
30.035715;0.07224684544848335;0.00686888694278716;0.07811818484607139;-0.01181717663635562;-0.16363141972897327;0.07112730721420586;9.984811953934559;0.17606851565461298;0.1751875948310273;0.021517842370574376;0.998372211342324;0.24804967316597298;1.0015186123222792
30.035971;0.07198117021482786;0.004946713357741569;0.05132109644568146;-0.011182018176713125;-0.1554607997928521;0.07098111353553682;9.984576204085965;0.1566283528010932;0.15575757312505786;0.02151827070654952;0.9983709523513626;0.220575932832112;1.001536905535533
30.036227;0.07172411684400797;0.0030886911846141007;0.025205871014177345;-0.010546595985420928;-0.14720261054981704;0.0708519698203594;9.984345334316894;0.1376115260355766;0.13675157138327954;0.02151869380136151;0.9983704391021553;0.1937021470905462;1.001554164506222
30.036739;0.07121054890689499;-0.00046815547270461573;-0.02500243088354419;-0.009277887637637271;-0.13047441952463526;0.07064990167579654;9.984119922755175;0.1008540296255994;0.10000559045448694;0.02151911141590563;0.9983706799162247;0.14174051425286943;1.0015703434536738
30.037251;0.07072954686418872;-0.0037875256892959943;-0.07257075177020954;-0.00801773929106121;-0.11356006104928118;0.07050792013442618;9.98390041462547;0.06576385973581841;0.06492763131730606;0.021519523493634018;0.9983716761356758;0.09213805752068915;1.0015854188051692
30.037477;0.0705405779590435;-0.0051654903282352576;-0.0927368016710621;-0.007466106902063195;-0.10606730962143984;0.07045703063436425;9.98368722643525;0.05080001650760847;0.04997669499453559;0.021519930045486458;0.9983734259000139;0.07099970955611445;1.001599394434152
30.037477;0.07056477130530578;-0.005140411080402234;-0.09274402901562329;-0.0074657650933465875;-0.10606245730317608;0.07044924586130305;9.983480763662794;0.050786503268849086;0.04997678241133621;0.02152033107367532;0.9983759262642927;0.07100547118253706;1.0016122934056522
30.037478;0.07058797056904234;-0.005121595528728862;-0.09283364352830734;-0.0074636592581808015;-0.10603401177702797;0.07044159456430871;9.983281331995368;0.050706323090071906;0.049910894340009976;0.021520726611201375;0.9983791700176345;0.0709180727559361;1.0016241499293408
30.037479;0.07061077290009185;-0.005103261106700174;-0.09292220330437564;-0.007461258392010324;-0.10600195897999586;0.07043412148529772;9.983089128257003;0.05062647915920976;0.04984603141221816;0.02152111675057723;0.9983831404897131;0.07083223926179572;1.0016350056301446
30.037481;0.0706329945314303;-0.005092043145421414;-0.09310369523621279;-0.0074562638085220595;-0.10593393864176491;0.07042687621350378;9.98290431118968;0.050479983647807126;0.04971519418980854;0.02152150160303108;0.9983878094602093;0.0706531834835724;1.0016449061837391
30.037485;0.07065338973559962;-0.005093279197351083;-0.09345524514425468;-0.007446650142027355;-0.10580306545095364;0.07041890085642569;9.982727011809942;0.05020186644888454;0.04945338311658293;0.02152188116842465;0.9983931376010033;0.07028894678190702;1.001653895445775
30.037493;0.07067041298107152;-0.005119829183258856;-0.09416161029220971;-0.007427200580178486;-0.10553752740731842;0.07041122779328442;9.982557326679004;0.04966217122257832;0.04893059827649015;0.021522255156908515;0.9983990791075915;0.06955566119351571;1.001662010767537
30.037509;0.07068028433952558;-0.005195528438723194;-0.09556698502413244;-0.007388321045181372;-0.10500654869236448;0.07040188110778658;9.982395420979403;0.04859994318709771;0.047885839243392125;0.02152262300265786;0.9984055879120486;0.0680842152702886;1.0016692880758191
30.037541;0.07067447595442279;-0.005368806844044682;-0.09837284345360049;-0.007310376578240309;-0.10394327096381574;0.07039087250508787;9.98224160956471;0.046496221577339646;0.04580010514390473;0.021522984014326136;0.9984126177836321;0.06514063658210988;1.0016757723587657
30.037605;0.07063966135088752;-0.005734574670723984;-0.10395313523506973;-0.00715495868351165;-0.10181914840793542;0.07037619770830278;9.982096244206044;0.042326039189844844;0.04164839473882361;0.02152333737219811;0.9984201185003208;0.05927535340980191;1.0016815189015977
30.037733;0.07054837471385653;-0.00647723566123218;-0.11499440960617086;-0.006845136804870616;-0.09757091974522294;0.07035383682040301;9.981959576847938;0.0340794257849739;0.03342070644096767;0.02152368214984723;0.9984280348152272;0.04764578802688363;1.0016865872957084
30.037989;0.07034507697032275;-0.007943486592004428;-0.13661285726881425;-0.0062287807422740414;-0.08907465828901288;0.07032375759252524;9.98183181761625;0.017904411785201527;0.01726503834743494;0.021524017481742746;0.9984363081854388;0.024804389020517684;1.001691039434735
30.038194;0.07019309570593801;-0.009079902710925196;-0.15351915188493867;-0.005738054532374524;-0.08226476395583152;0.07030692465166026;9.981713267916087;0.0052060303405473745;0.004586388325969548;0.02152434261748142;0.998444881710433;0.006880279361283694;1.0016949391095984
30.038356;0.07015340441874028;-0.009478771988009949;-0.15964479539287305;-0.005558314334617501;-0.07976135484683168;0.07029930858559456;9.981604315577199;0.0005793180696265477;-2.024587416839631e-05;0.02152465685839842;0.9984537082744777;0.0003718022134962406;1.0016983461370206
30.038356;0.07017787435739369;-0.009460970611376105;-0.15964169145662105;-0.005558312570760972;-0.07976135533150083;0.07029488321570973;9.981505305280768;0.0005593150131380639;-1.9866487313679975e-05;0.021524959529342098;0.9984627562870105;0.00037874198431157266;1.0017013031238298
30.038357;0.07020227561913958;-0.009443733848861652;-0.15963828779167968;-0.0055583107061515655;-0.07976135582662816;0.07029061609069653;9.981416439674456;0.0005390671455033906;-1.9475566615852886e-05;0.021525250025531892;0.998472008896903;0.0003858496682971639;1.0017038224279673
30.038358;0.07022659046223967;-0.0094270643703748;-0.15963462987389976;-0.005558308752768156;-0.07976135634179553;0.07028646759343019;9.98133778084336;0.0005186305312678456;-1.907492080684481e-05;0.021525527890115963;0.9984814569079814;0.00039316405746958475;1.0017058898038036
30.03836;0.07025081141284094;-0.009410967379731565;-0.15963075749810085;-0.00555830672273992;-0.07976135688490145;0.0702823989074418;9.98126928442765;0.0004980694597284366;-1.8666154923734832e-05;0.021525792881235843;0.9984910930914301;0.0004007335850441518;1.0017074819231335
30.038364;0.07027493684294116;-0.00939545279663858;-0.15962670436393717;-0.005558304626428236;-0.07976135746588364;0.07027838082070921;9.981210834539706;0.00047744693932773454;-1.8250620300258173e-05;0.02152604504072649;0.9985009181972058;0.0004086077423852618;1.001708577082963
30.038372;0.07029897321518269;-0.009380533669611228;-0.15962249800234588;-0.005558302472454375;-0.0797613581002893;0.07027440127803515;9.981162279152128;0.00045681487415462997;-1.782928737256181e-05;0.02152628464013768;0.9985109529525551;0.0004168290983399427;1.001709157234686
30.038388;0.07032293043451963;-0.00936622714659683;-0.15961816182058414;-0.005558300269762265;-0.07976135880766272;0.07027046855518326;9.981123400160987;0.00043621196493966505;-1.740269359810068e-05;0.021526512043722267;0.9985212400711833;0.0004254365188398677;1.0017092090378468
30.03842;0.07034680759959709;-0.009352558354988823;-0.1596137144296139;-0.005558298028936907;-0.07976135960645987;0.07026660794370146;9.981093830773075;0.00041567022851789583;-1.6971068827673667e-05;0.021526727752434843;0.9985318319475366;0.0004344719841733726;1.0017087215294331
30.038484;0.07037058863744726;-0.009339555120046;-0.15960917003438282;-0.005558295761544941;-0.0797613605103821;0.07026285324350082;9.981073028957956;0.00039522499868993263;-1.6534585875750795e-05;0.02152693248953284;0.9985427745441178;0.00044398063313237304;1.0017076825466948
30.038612;0.0703942520309647;-0.009327234311941747;-0.15960454117022294;-0.005558293478715843;-0.07976136152841659;0.07025923571212697;9.981060343511393;0.00037492138794650333;-1.6093457420107654e-05;0.021527127067044412;0.9985540996785568;0.0004540043527965785;1.001706075888395
30.03874;0.07041777966679079;-0.009315596373484548;-0.15959983668189462;-0.0055582911899586095;-0.07976136266705088;0.07025577967424324;9.98105511978521;0.000354810776957322;-1.5647945555344175e-05;0.02152731220312739;0.9985658214811176;0.0004645764718385397;1.0017038762022166
30.038868;0.07044115799972213;-0.009304633314208832;-0.15959505700505663;-0.005558288902593381;-0.07976136393174597;0.07025250733535746;9.981056775086612;0.00033494080783310704;-1.5198562570544859e-05;0.02152748850994994;0.9985779290703396;0.00047572050722670384;1.0017010502759405
30.038996;0.07046437516275303;-0.009294339737603359;-0.15959019224756574;-0.005558286622190342;-0.07976136532618511;0.07024943968666003;9.981064835421055;0.00031534787097936486;-1.4746159060921885e-05;0.021527656609722733;0.9985903876974482;0.00048745120548730525;1.0016975676711737
30.039124;0.07048741528190941;-0.00928471689373524;-0.15958521941104303;-0.005558284353761147;-0.07976136684968493;0.07024658963477379;9.981078980707618;0.0002960542153727088;-1.4291649783519408e-05;0.021527817187101648;0.9986031571616004;0.0004997779373327552;1.0016934070730863
30.039252;0.0705102509910614;-0.009275769955591293;-0.1595800976815009;-0.0055582821027138725;-0.07976136849543929;0.07024395664707711;9.981099053016237;0.0002770698929014029;-1.3835686681787624e-05;0.021527970938808576;0.9986162142494357;0.00051270570305468;1.0016885583571866
30.039508;0.07053284081417717;-0.009267504764956731;-0.1595747680360056;-0.00555827987570835;-0.07976137025147689;0.07024152599052233;9.981124945580023;0.0002583986649618275;-1.3378543587992832e-05;0.021528118653029994;0.9986295630401326;0.00052622882144868;1.0016830310190468
30.039738;0.0705551324276848;-0.009259925778080215;-0.15956916036137186;-0.005558277681738987;-0.07976137210280529;0.07023927165105678;9.981156455337164;0.00024004185518884856;-1.292023719454963e-05;0.021528261380586517;0.9986432290610928;0.0005403272020494118;1.0016768591620855
30.039875;0.07057706811617595;-0.009253032592972114;-0.15956320265197957;-0.005558275531222318;-0.07976137403371197;0.07023716436983446;9.981193267767404;0.00022199947281688654;-1.2460743127941711e-05;0.02152840036428485;0.9986572478060644;0.0005549736742448306;1.0016700888546488
30.039875;0.0705985945841191;-0.009246819150850865;-0.1595568246618957;-0.005558273432054731;-0.07976137602963367;0.07023518135876121;9.981235066585212;0.0002042728337465441;-1.2000200023785153e-05;0.02152853673921396;0.9986716574841178;0.0005701412244282758;1.0016627605773702
30.039876;0.0706196740876496;-0.009241280414137442;-0.159549958613189;-0.005558271387485991;-0.07976137807766094;0.07023330808997622;9.981281569750909;0.00018686575191604877;-1.1539093119210076e-05;0.021528671268490767;0.9986864931110064;0.0005858003490667162;1.0016549049235228
30.039877;0.07064028710878753;-0.009236417114389654;-0.15954254120750394;-0.005558269399850432;-0.07976138016699039;0.07023153167514758;9.981332467338676;0.00016978205309305724;-1.1078264297024155e-05;0.021528804247646395;0.9987017821873057;0.0006019135890387741;1.001646548329628
30.039879;0.07066042128701008;-0.009232229741538872;-0.15953451457539394;-0.005558267475425563;-0.07976138228996141;0.07022983340381461;9.981387448390048;0.0001530225912102012;-1.0618695027955054e-05;0.021528935584731443;0.998717547245425;0.0006184381822718168;1.0016377173575781
30.039883;0.07068005626530037;-0.009228707945570005;-0.15952582787185243;-0.005558265624375196;-0.07976138444236147;0.07022818407848284;9.981446302582645;0.00013658066753657828;-1.016130012591306e-05;0.021529064999268134;0.9987338093285063;0.0006353389466807725;1.0016284389655596
30.039891;0.07069916366622996;-0.009225828014004992;-0.15951644209378235;-0.005558263857179097;-0.07976138662216375;0.07022654700643173;9.981508964153592;0.00012043444985916455;-9.70682268853409e-06;0.02152919223816328;0.9987505871477079;0.0006525987410484983;1.0016187418444398
30.039907;0.07071771630339124;-0.009223560859477398;-0.1595063322833789;-0.005558262181073352;-0.07976138882649993;0.07022488914971527;9.98157551619998;0.00010454246589348619;-9.255678310203103e-06;0.021529317144587147;0.9987678954445837;0.0006702157238033387;1.0016086598911642
30.039939;0.07073568611085516;-0.009221875742949246;-0.1594954802202723;-0.005558260597493971;-0.07976139104895437;0.07022318995626245;9.98164616837607;8.885014798197724e-05;-8.807842387402145e-06;0.021529439611547893;0.9987857403857842;0.0006881981217649;1.0015982328690183
30.040003;0.07075303823037701;-0.009220734820457639;-0.15948386462095102;-0.005558259102038586;-0.07976139327980285;0.07022144153556513;9.981721168545333;7.330523528161517e-05;-8.363008908450931e-06;0.021529559625940293;0.9988041154388946;0.0007065636904174007;1.0015874984656465
30.040067;0.0707697381929401;-0.009220093521349998;-0.15947146156115632;-0.005558257687001137;-0.0797613955075693;0.07021964875561039;9.981800681324357;5.7868731962033454e-05;-7.920815966429912e-06;0.021529677261108895;0.99882301006187;0.000725333773371266;1.001576476743303
30.040115;0.07078576651923066;-0.009219911562870674;-0.15945825343234898;-0.00555825634328379;-0.07976139771992428;0.07021783718828209;9.981884708062402;4.251487684217015e-05;-7.480859545142523e-06;0.021529792486917762;0.9988424213813765;0.0007445224950779812;1.0015651636037533
30.040115;0.07080112321021356;-0.009220160528797915;-0.1594442368488786;-0.005558255061041201;-0.07976139990466243;0.07021605711320585;9.98197311858062;2.7227113049571368e-05;-7.042668865799909e-06;0.021529905121572324;0.9988623489726607;0.0007641311662531507;1.0015535426912392
30.040116;0.07081581575267899;-0.00922082042922538;-0.1594294236598335;-0.005558253830105253;-0.07976140205052998;0.07021437152605844;9.982065784489611;1.1996199546618939e-05;-6.6057771412735e-06;0.021530015090001856;0.9988827812132277;0.00078414960305458;1.001541600821292
30.040117;0.07082984171348267;-0.009221875622223612;-0.15941383400315706;-0.005558252638996416;-0.07976140414662701;0.07021283875208374;9.982162680324116;-3.1808647439048057e-06;-6.1697355205465655e-06;0.021530122657520273;0.9989036917491348;0.0008045619295305445;1.0015293332151987
30.040119;0.07084318378645703;-0.009223316894121907;-0.15939748598924788;-0.005558251473085147;-0.07976140618058741;0.0702115057364487;9.982263868092012;-1.8304110244630637e-05;-5.734092085324517e-06;0.02153022836667707;0.9989250397208862;0.0008253496990896336;1.0015167384207604
30.040123;0.0708558262306054;-0.009225143769810793;-0.15938039146290994;-0.005558250315358844;-0.07976140813820927;0.07021041361739312;9.982369385180707;-3.337596192391281e-05;-5.298415995300537e-06;0.021530332875484406;0.9989467628460496;0.000846486249316314;1.001503809723517
30.040131;0.07086777667637821;-0.009227362237854073;-0.15936256266930998;-0.005558249150197468;-0.07976141000505181;0.07020960364806285;9.982479116677785;-4.840542291884782e-05;-4.8622716919428475e-06;0.021530436952393973;0.998968777214223;0.0008679282346735969;1.0014905332906023
30.040147;0.07087906743550579;-0.009229977291777896;-0.1593440195650893;-0.00555824796637195;-0.0797614117666608;0.07020911356710775;9.982592773507703;-6.340765067682771e-05;-4.425227652466846e-06;0.02153054152468459;0.9989909935048902;0.0008896119989848691;1.001476893603664
30.040179;0.07088973901127497;-0.009232984226253913;-0.15932478771034403;-0.005558246758480335;-0.07976141340797284;0.07020897007605406;9.982709978876263;-7.839926133117338e-05;-3.987036426323416e-06;0.021530647612481833;0.9990133330742625;0.0009114589028345742;1.0014628765455538
30.040243;0.07089982618999295;-0.00923636838244054;-0.15930489241484092;-0.005558245528073021;-0.07976141491484548;0.07020918586625773;9.98283033964098;-9.339499207416553e-05;-3.5477694096723913e-06;0.021530756209788223;0.9990357339796487;0.0009333879149251332;1.0014484703805306
30.040371;0.07090935204113595;-0.009240115613115987;-0.15928435706037278;-0.005558244282385565;-0.07976141627540184;0.07020976194665708;9.982953423885384;-0.00010840844808416344;-3.1077335747521233e-06;0.02153086817461682;0.9990581519624715;0.0009553249751127745;1.0014336696912645
30.040627;0.07091832776611881;-0.0092442233339686;-0.15926320474270836;-0.0055582430310769084;-0.07976141747905854;0.07021069445893689;9.983078700090505;-0.00012344988255674796;-2.6673580341937606e-06;0.021530984102082575;0.9990805515052142;0.000977204439781409;1.0014184772821568
30.040883;0.0709267576132956;-0.009248700846384659;-0.15924145871597684;-0.005558241784467733;-0.07976141851612639;0.07021198151478095;9.983205562387948;-0.00013851582127342698;-2.227164999970267e-06;0.021531104222521993;0.9991028877983068;0.0009989667213787506;1.0014029030681981
30.041139;0.07093464071668253;-0.009253557179648927;-0.1592191417419958;-0.005558240553438608;-0.07976141937981138;0.07021362498692074;9.983333475963724;-0.00015357932921471255;-1.7877999677368025e-06;0.021531228379152632;0.9991250994862223;0.0010205557273369472;1.0013869659135695
30.041395;0.07094196795556784;-0.009258790173094283;-0.15919627713167367;-0.005558239348480805;-0.07976142006926264;0.07021562742577216;9.983462146714423;-0.0001685941270476477;-1.3501375339084006e-06;0.021531356092375237;0.9991471155349522;0.0010419178026792914;1.0013706926668324
30.041651;0.07094872716545328;-0.00926438808371085;-0.15917288839170926;-0.00555823817686852;-0.07976142059112451;0.07021798611319231;9.983591563298889;-0.00018351154508429224;-9.152607066403695e-07;0.021531486630470935;0.9991688597501901;0.0010630004753615376;1.001354106111341
30.042163;0.07095491424955731;-0.009270336807517508;-0.1591489955614128;-0.0055582370409003115;-0.07976142095789118;0.0702206900974071;9.983721864653267;-0.00019829488156262936;-4.842204451790196e-07;0.021531619007704034;0.9991902519465423;0.0010837495025759307;1.001337212859016
30.042675;0.0709605327650939;-0.009276625987685007;-0.15912461462675856;-0.005558235939640865;-0.0797614211843522;0.07022372206872302;9.983853186405673;-0.00021291890118299253;-5.7931480597831154e-08;0.02153175201965672;0.9992112155249566;0.0011041060960999716;1.0013200049593616
30.043187;0.07096558914348938;-0.009283256390012916;-0.1590997640078927;-0.00555823487118863;-0.07976142128392848;0.07022705678683744;9.983985638374852;-0.00022735970319328063;3.6273281377861546e-07;0.02153188443069545;0.9992316854704612;0.001124006697844714;1.001302470398202
30.043379;0.0709700969489115;-0.009290247607152928;-0.15907447168426603;-0.005558233832843375;-0.07976142126644095;0.07023065766291552;9.984119404589098;-0.00024159192335061682;7.768871079054561e-07;0.021532015139594306;0.999251605842352;0.0011433874384112236;1.0012846033892235
30.043379;0.07097407769532837;-0.00929763882965128;-0.1590487751123854;-0.005558232821182812;-0.07976142113991337;0.07023447896621969;9.984254852637717;-0.0002555960304716151;1.1835634229243711e-06;0.021532143147964495;0.9992709242003582;0.0011621916968607353;1.001266411750574
30.04338;0.07097755152524428;-0.009305480023057564;-0.15902271819630884;-0.005558231833136768;-0.07976142091586215;0.0702384700202223;9.98439252165547;-0.0002693611279393498;1.581698862444585e-06;0.021532267518180527;0.9992895944708825;0.0011803745674657015;1.0012479191587769
30.043381;0.07098053213817253;-0.009313820695279734;-0.15899635441874588;-0.005558230865866852;-0.07976142061220104;0.07024258042254614;9.984532975244335;-0.0002828799489226015;1.9703311440597212e-06;0.021532387472273432;0.9993075819572206;0.0011979017001080166;1.0012291606194348
30.043383;0.07098302937331721;-0.009322701848583819;-0.15896974994419308;-0.0055582299149953334;-0.07976142024985569;0.07024676620906832;9.984676677343678;-0.00029614583400012416;2.348690804074932e-06;0.021532502511724748;0.9993248631067535;0.0012147466680682232;1.0012101725045373
30.043387;0.07098504868496756;-0.009332152457155535;-0.1589429764974127;-0.005558228974515664;-0.07976141984830847;0.07025098827723288;9.984823995063604;-0.0003091555984286658;2.7160369337875314e-06;0.02153261245518307;0.9993414249753606;0.0012308893445392283;1.0011909817601885
30.043395;0.07098658446821393;-0.00934219170414627;-0.15891610375599968;-0.005558228039616889;-0.07976141942717713;0.07025520269235211;9.984975205818305;-0.0003219150915007973;3.0715604819726658e-06;0.021532717365532895;0.9993572635049435;0.0012463135308778727;1.0011716033841358
30.043411;0.07098761697157592;-0.009352832394964511;-0.15888919973374604;-0.005558227108319862;-0.07976141901004442;0.07025935429274956;9.985130441399372;-0.000334438814522204;3.414513398977723e-06;0.021532817413153986;0.9993723779383166;0.001261004649802403;1.0011520507963343
30.043443;0.0709881216720549;-0.009364080554446565;-0.1588623299968492;-0.005558226179927098;-0.07976141862258229;0.07026337927993771;9.985289711956547;-0.00034674081189453755;3.7443434407923484e-06;0.021532912765080195;0.9993867659122879;0.001274949140252962;1.0011323459707813
30.043507;0.07098808123450034;-0.009375932070052015;-0.15883555146269962;-0.00555822525360651;-0.0797614182878428;0.07026721249763805;9.985453041884318;-0.00035882757611406925;4.060634615153807e-06;0.021533003582371802;0.9994004193560607;0.0012881331307818978;1.0011125190048216
30.043635;0.07098748637565183;-0.009388369372249274;-0.1588089057627619;-0.005558224328596581;-0.07976141802530669;0.07027079256791294;9.98562054783651;-0.0003706964742037749;4.362971130538886e-06;0.021533090165399747;0.9994133236767306;0.0013005382892632106;1.0010926069826505
30.043891;0.07098633256646947;-0.009401363946433311;-0.15878241861828782;-0.005558223403458407;-0.07976141785238061;0.07027405966645345;9.985792380787514;-0.00038233722492802516;4.650902103903854e-06;0.021533172986424185;0.9994254626782867;0.0013121378873908168;1.0010726554667433
30.044147;0.07098462306754098;-0.00941488456025725;-0.15875610719257105;-0.005558222473464695;-0.07976141778592843;0.07027695089144032;9.985968631737888;-0.00039374045180468986;4.923985229958601e-06;0.02153325238285774;0.9994368219681217;0.0013228989282649214;1.0010527132927358
30.044403;0.07098237334416406;-0.009428901915351198;-0.1587299878876132;-0.005558221529082282;-0.07976141784377894;0.07027940350783778;9.986149285610466;-0.0004049053153928404;5.181875074628779e-06;0.021533328303238536;0.999447388450529;0.0013327873881707046;1.0010328237469888
30.044659;0.07097960795138868;-0.009443386206520668;-0.15870408004247838;-0.005558220558317807;-0.07976141804396963;0.07028136073370776;9.986334252255915;-0.0004158340176286079;5.4244335743872196e-06;0.021533400489479333;0.9994571535265282;0.0013417688107350246;1.001013025360519
30.044915;0.07097635625818303;-0.009458302269471145;-0.15867840797221333;-0.00555821955169514;-0.07976141840158213;0.07028277088462703;9.98652345286894;-0.00042652490829417036;5.651779082487029e-06;0.021533468802513816;0.9994661259655471;0.0013498078497742524;1.0009933612921325
30.045171;0.07097265898294072;-0.009473610758771293;-0.15865300145034839;-0.005558218504517752;-0.07976141892740841;0.07028358507503554;9.986716864632964;-0.00043697858906659046;5.864238711980453e-06;0.021533533250843784;0.9994743451733874;0.0013568706477771488;1.0009738844350924
30.045427;0.07096857219741078;-0.009489278276747563;-0.15862789400988758;-0.005558217413631262;-0.07976141962926636;0.07028375996039471;9.98691450696117;-0.00044720614511629725;6.0622722529815055e-06;0.021533593757992665;0.9994818757605756;0.001362928906926153;1.0009546562798644
30.045683;0.0709641543286999;-0.009505285814652886;-0.15860312305483937;-0.005558216274273565;-0.07976142051226502;0.07028326765782568;9.987116419760367;-0.0004572268070279444;6.246437257552404e-06;0.02153364998297358;0.9994887883507235;0.0013679667179834396;1.000935745630525
30.045939;0.07095945531858366;-0.009521629685648979;-0.15857873263547823;-0.005558215081351613;-0.07976142157731721;0.07028210982709966;9.987322592184913;-0.00046706338558764155;6.417389938059079e-06;0.021533701260817346;0.9994951550517921;0.0013719841587796298;1.000917227685867
30.046451;0.07095452087594593;-0.00953831875807416;-0.15855477192550999;-0.005558213831287942;-0.07976142282122389;0.07028032212261044;9.987532826269383;-0.000476743988481509;6.575891466628437e-06;0.021533746698748496;0.9995010638892041;0.0013749934595598974;1.0008991802673217
30.046963;0.07094939952021477;-0.009555368455219525;-0.15853128889095328;-0.0055582125214420006;-0.07976142423951195;0.07027796222925341;9.987746677615634;-0.00048630324914534823;6.722779891139443e-06;0.021533785527295825;0.9995066277120858;0.0013770159601954257;1.0008816754893834
30.047475;0.07094414542296268;-0.009572795142382125;-0.15850832617040436;-0.005558211148519167;-0.07976142582850236;0.07027509324710499;9.9879635782427;-0.0004957772858707652;6.858988199469271e-06;0.021533817384131723;0.9995119743371899;0.0013780803446077389;1.0008647713963161
30.047987;0.07093881613270747;-0.009590615310228505;-0.15848592267662312;-0.0055582097082680654;-0.07976142758367975;0.07027177294098146;9.988183013293533;-0.0005051970330726604;6.9856805689248496e-06;0.021533842301936723;0.9995172243479807;0.0013782149734458777;1.0008485138473104
30.048499;0.07093346264827555;-0.009608845362646973;-0.15846411983989986;-0.005558208197351625;-0.07976142949588373;0.07026804691009594;9.988404582481635;-0.0005145863408434462;7.104278146568613e-06;0.021533860630339262;0.9995224694580376;0.0013774390438049228;1.0008329493965864
30.049011;0.07092811717172101;-0.0096274983608075;-0.15844296475178477;-0.005558206615511776;-0.07976143154941462;0.07026394257752344;9.988627970097248;-0.0005239644772135642;7.216223331404577e-06;0.02153387289068318;0.9995277664930465;0.0013757590751806766;1.0008181323971619
30.050035;0.07092278963775861;-0.009646579041257021;-0.15842250539942362;-0.005558204965705609;-0.0797614337236812;0.07025946534882092;9.988852931860926;-0.0005333460692994571;7.322737851738221e-06;0.02153387946254074;0.9995331489461132;0.001373170228804383;1.000804113698698
30.050957;0.07091746844493069;-0.009666081910081383;-0.1584027861341955;-0.005558203252260943;-0.07976143599536885;0.07025459689358717;9.989079318454696;-0.0005427379481123746;7.424833227038457e-06;0.021533880400290615;0.9995386433671745;0.0013696643068790394;1.0007909215124802
30.051878;0.07091211840778033;-0.009685997338203316;-0.15838384777363784;-0.005558201479608201;-0.07976143834044604;0.07024929900057737;9.989307073220225;-0.0005521405504601542;7.5234103084457955e-06;0.02153387559100108;0.9995442849020664;0.0013652409807135217;1.0007785537815275
30.0528;0.07090668900561577;-0.009706319904077351;-0.15836572524064604;-0.005558199652609065;-0.07976144073719488;0.07024352583394593;9.98953619209897;-0.0005615513851623907;7.619220396531154e-06;0.021533864991296496;0.9995501251873192;0.0013599105815815375;1.0007669867331477
30.053722;0.07090112918710458;-0.009727051838223515;-0.15834844161060535;-0.005558197776906316;-0.07976144316751592;0.0702372343006791;9.989766724573764;-0.0005709633617212844;7.712888346697044e-06;0.021533848669134034;0.9995562211116565;0.0013536858950908928;1.0007561883113754
30.054643;0.07089538853043525;-0.009748205558244108;-0.15833200768496683;-0.005558195858862925;-0.07976144561616827;0.07023038610855464;9.989998822166712;-0.0005803625949989018;7.80509797541303e-06;0.02153382671495427;0.999562617437455;0.0013465726108761098;1.0007461265309714
30.055565;0.07088941103601806;-0.009769802895870202;-0.15831642969806206;-0.005558193904298221;-0.07976144807065313;0.07022294986475322;9.990232741607748;-0.0005897292010670532;7.896645732007123e-06;0.02153379923411627;0.9995693457613984;0.0013385679989294877;1.000736773670205
30.056486;0.07088313578623798;-0.009791866385594069;-0.1583017177143189;-0.0055581919161336495;-0.07976145052186653;0.07021490783789114;9.990468793223563;-0.0005990349799966481;7.988360830758185e-06;0.02153376641707971;0.9995764332056449;0.0013296641212257635;1.0007281085063864
30.057408;0.0708765057793138;-0.009814415221456903;-0.15828789247796615;-0.005558189893926702;-0.07976145296476245;0.07020625929788604;9.990707331941845;-0.0006082391009563635;8.081114611235386e-06;0.02153372848288889;0.9995839039575237;0.0013198467780190036;1.0007201157600356
30.05833;0.07086947863445765;-0.009837470240420136;-0.15827499139940487;-0.005558187835166638;-0.07976145539795705;0.07019701742586221;9.990948792174086;-0.0006172924202760174;8.175802922622744e-06;0.021533685513818443;0.9995917763692076;0.00130909785156732;1.000712785576803
30.059251;0.07086202756599873;-0.009861054073899917;-0.15826306746277494;-0.005558185735822418;-0.07976145782279062;0.07018720783351816;9.991193664767081;-0.0006261489764263173;8.273167726965699e-06;0.021533637419006945;0.999600065530882;0.0012974064804535115;1.0007061145782437
30.060173;0.07085413420727495;-0.009885184199304826;-0.15825217728669488;-0.00555818358953973;-0.07976146024355343;0.07017686742524155;9.991442448253906;-0.0006347726565614738;8.373593146414573e-06;0.021533584116746267;0.9996087891972165;0.0012847751125093685;1.0007001046334165
30.061094;0.07084578452986069;-0.00990987000322785;-0.15824236320712215;-0.005558181386259464;-0.0797614626668799;0.0701660369550743;9.991695648147541;-0.0006431357934292671;8.476995161981075e-06;0.021533525752829095;0.9996179668764689;0.001271215805787741;1.0006947591341981
30.062016;0.0708369687900372;-0.009935116206839189;-0.1582336414930414;-0.005558179113035645;-0.0797614650993214;0.07015475215687053;9.991953750308921;-0.0006512119167568236;8.582849158203018e-06;0.02153346273630751;0.9996276100178927;0.0012567461844240151;1.0006900797625162
30.062938;0.07082768147288616;-0.009960922743597658;-0.1582260059760551;-0.005558176757590452;-0.07976146754564141;0.07014304080310718;9.992217125003211;-0.0006589674223376093;8.690367197082316e-06;0.021533395604519476;0.9996377126162571;0.0012413880916801257;1.000686061349486
30.063859;0.07081791978648735;-0.009987277727118387;-0.15821943987482662;-0.005558174310073014;-0.07976147000766677;0.07013092443221841;9.992485954832981;-0.0006663614463447089;8.798735162385954e-06;0.021533324839539833;0.9996482501780766;0.0012251680572746997;1.000682683507704
30.064781;0.07080768130930397;-0.01001415367226173;-0.15821392377656388;-0.0055581717617162775;-0.07976147248318378;0.07011842082849903;9.992760241803598;-0.000673355886175412;8.9072927935672e-06;0.021533250727344026;0.9996591840479355;0.001208116450118956;1.000679908998541
30.065702;0.07079696273200071;-0.01004151176125;-0.15820943865002432;-0.005558169103248692;-0.07976147496689807;0.07010554624302233;9.993039846097675;-0.0006799252551385105;9.015563641513575e-06;0.02153317326602251;0.9996704655136917;0.0011902642548971083;1.0006776944906455
30.066624;0.07078576199185972;-0.01006930734204111;-0.15820596862266806;-0.005558166324287517;-0.07976147745196883;0.07009231502363951;9.99332454077871;-0.0006860578844499029;9.12312576979748e-06;0.021533092120567077;0.9996820393038512;0.0011716421183764964;1.0006760009418558
30.067546;0.0707740825261881;-0.010097493264809469;-0.15820350511574435;-0.0055581634143445895;-0.07976147992940834;0.07007873615622268;9.993614053413449;-0.0006917523719607287;9.229468127128794e-06;0.021533006769820614;0.9996938463951328;0.0011522805051888555;1.0006747956867108
30.068467;0.07076193575098322;-0.010126022864585834;-0.15820204870870005;-0.005558160364596699;-0.07976148238698717;0.07006481211952936;9.99390801697707;-0.000697014778263708;9.333941825673063e-06;0.021532916784575407;0.9997058295798866;0.0011322134157857003;1.0006740535982706
30.069389;0.07074934204635618;-0.01015485228683359;-0.1582016065628407;-0.005558157168800375;-0.07976148480905768;0.07005054413732731;9.994205904887908;-0.0007018579980572434;9.435782397713146e-06;0.021532821982736414;0.999717941857057;0.001111489873769135;1.0006737621960637
30.07031;0.07073633050625287;-0.010183943445538302;-0.15820218968271116;-0.005558153824124678;-0.07976148717764744;0.07003594069602845;9.994507090364117;-0.0007063054100460603;9.534242421998715e-06;0.021532722499299578;0.9997301482688671;0.001090176293671134;1.0006739302794248
30.071232;0.07072293440633003;-0.010213270547301;-0.15820381063823505;-0.005558150332439391;-0.07976148947540163;0.07002102103265323;9.994810960646493;-0.0007103943260630272;9.62891899215162e-06;0.021532618807215676;0.9997424242070518;0.0010683414212466257;1.0006745897456195
30.072154;0.07070918468276749;-0.010242823624388678;-0.1582064789613515;-0.0055581467006701;-0.07976149168860933;0.07000581029228489;9.99511693439892;-0.000714172072273201;9.720097698651525e-06;0.02153251155698595;0.9997547563103446;0.0010460447346492257;1.000675779010622
30.073075;0.07069510806704339;-0.010272601000291204;-0.15821020035739827;-0.005558142938569118;-0.07976149380748136;0.06999033381135294;9.995424423871892;-0.0007176888233129718;9.808789195840702e-06;0.02153240130376322;0.9997671354266336;0.0010233344389542344;1.0006775218001034
30.073997;0.07068073207536552;-0.01030259973684719;-0.15821498038686627;-0.00555813905528662;-0.07976149582288607;0.06997461849783473;9.995732874328132;-0.0007209927353098343;9.896474042735912e-06;0.021532288317535713;0.9997795424229601;0.0010002449255781046;1.000679823222377
30.074918;0.07066609060052334;-0.010332814073560903;-0.15822082339640414;-0.005558135057337299;-0.07976149772396468;0.06995869704033945;9.99604186620153;-0.0007241254506783149;9.984778813957157e-06;0.021532172555299055;0.9997919422828105;0.00097679808896885;1.000682679662482
30.07584;0.07065122233861455;-0.010363237645271986;-0.1582277289702765;-0.005558130947168039;-0.07976149950044946;0.06994260411970048;9.996351153324351;-0.0007271180130640726;1.007519683341343e-05;0.021532053717906258;0.999804287772258;0.0009530108471433919;1.0006860820577241
30.076762;0.07063616483242245;-0.010393865921446798;-0.15823569074158556;-0.005558126723027293;-0.07976150114559431;0.06992636720446534;9.99666058505219;-0.0007299884920432183;1.0168951890294762e-05;0.02153193135265206;0.9998165243423165;0.00092890000971634;1.0006900103317709
30.077683;0.07062094882375798;-0.010424697743939088;-0.15824469539827335;-0.005558122381984362;-0.07976150265674806;0.06991000577856829;9.996970001700772;-0.0007327410779951984;1.0266959292856754e-05;0.021531805085451657;0.9998285932327164;0.0009044848492341031;1.0006944369481348
30.078605;0.07060559198283807;-0.010455735790779595;-0.15825472303516516;-0.0055581179234062625;-0.07976150403563728;0.06989353837554002;9.997279197709963;-0.0007353684833962016;1.0369749448535837e-05;0.021531674942287755;0.9998404344102202;0.000879792799306557;1.0006993401943092
30.079526;0.07059009595183023;-0.010486987525037418;-0.15826574713544467;-0.005558113350568039;-0.07976150528824141;0.06987698395043151;9.997587931539972;-0.0007378581336668095;1.047741543668785e-05;0.021531541526368075;0.9998519922035897;0.0008548614415883559;1.0007047114507404
30.080448;0.07057445446068425;-0.010518462141528639;-0.15827773278979884;-0.0055581086711739;-0.0797615064237405;0.0698603567760437;9.99789595352757;-0.0007401992764114028;1.0589690959550184e-05;0.021531405876203058;0.999863224820197;0.000829732976893326;1.000710555445011
30.08137;0.0705586695289435;-0.010550164984970942;-0.15829064089203726;-0.005558103897320351;-0.07976150745369691;0.06984366548230067;9.998203050962292;-0.0007423863385420943;1.070624337512349e-05;0.021531269141520426;0.9998741108833878;0.0008044510827224474;1.0007168908508461
30.082291;0.07054276034361846;-0.010582096078169264;-0.1583044360154263;-0.005558099043892204;-0.07976150839043594;0.06982691973890785;9.998509046352702;-0.0007444164537773742;1.0827022737694472e-05;0.02153113228608193;0.9998846445786288;0.0007790621389338118;1.0007237460420009
30.083213;0.07052676038232807;-0.010614249179586374;-0.15831908391641586;-0.005558094125570042;-0.07976150924356547;0.06981013942390783;9.998813752062173;-0.0007462861520203717;1.0952228777163188e-05;0.021530995884356315;0.9998948251637947;0.0007536148750730971;1.0007311431408674
30.084134;0.07051071357654887;-0.010646612089774576;-0.15833454141747647;-0.005558089155288649;-0.07976151001714211;0.06979335733482815;9.999116959896941;-0.0007479911296224669;1.1082006360458445e-05;0.021530860153149946;0.9999046505680481;0.0007281580218894375;1.0007390829487746
30.084994;0.07049466780984726;-0.010679171390633919;-0.15835075403270296;-0.005558084144316631;-0.07976151070977242;0.0697766128773046;9.999418434868808;-0.0007495274431268453;1.1216338814230413e-05;0.021530725210896336;0.9999141176113787;0.0007027375643378871;1.000747546740012
30.084994;1.0617162952220478;-0.010711088753773256;-0.00939543271881229;-0.0055549346093418175;-0.005236207783554101;1.0609979480953067;9.999717894888413;-0.0007508938185327167;1.1355154463334166e-05;0.021530591244017513;0.9999232284748938;0.0006773973055964104;1.0007565071288078
30.084995;1.0617003602776318;-0.01074399099585305;-0.009412973896779184;-0.005554929540341524;-0.005236208299758556;1.0609814088801854;10.000015066376205;-0.0007520931599112417;1.149854446335571e-05;0.021530458473564742;0.9999319957432666;0.0006521821927971932;1.0007659311984232
30.084996;1.061684518300955;-0.010777018905824547;-0.009431095769401111;-0.0055549244472562756;-0.0052362087199011665;1.0609650424879136;10.000309782562734;-0.00075312984440055;1.1646962075340707e-05;0.021530327071577815;0.9999404410324592;0.0006271377652221331;1.0007757758470457
30.084998;1.0616687867750723;-0.010810123416695286;-0.009449759308436147;-0.0055549193296093305;-0.005236209039062199;1.0609488945459904;10.000601954378704;-0.0007540074177113421;1.1801135919768388e-05;0.02153019701378597;0.9999485933428967;0.0006023094661159128;1.0007859837552555
30.085002;1.0616531764649768;-0.010843245346211002;-0.009468936214425175;-0.0055549141859601355;-0.0052362092521033845;1.060933008815444;10.00089143948866;-0.0007547321090665461;1.196182648398335e-05;0.021530067925019592;0.999956488280107;0.0005777464345309583;1.0007964836481738
30.08501;1.0616376926111495;-0.010876316712614744;-0.009488599379677332;-0.005554909015547817;-0.005236209353696245;1.0609174254024683;10.001178006905153;-0.0007553165035860958;1.212975115882039e-05;0.021529939119039707;0.9999641657365737;0.0005535019968385853;1.000807196065251
30.085026;1.0616223332825359;-0.010909256791894166;-0.0095087173204116;-0.005554903817474987;-0.00523620933988263;1.0609021804345606;10.001461424057942;-0.0007557739315384862;1.2305604776807188e-05;0.02152980975096406;0.9999716662470257;0.0005296289175053248;1.0008180418560062
30.085058;1.0616070845063188;-0.010941976095463749;-0.00952925343221432;-0.0055548985894063995;-0.005236209209484491;1.060887305492683;10.001741548187878;-0.0007561077619801596;1.249000584243154e-05;0.021529678896810782;0.9999790263381538;0.0005061779201474767;1.0008289488225797
30.08509;1.0615919197034023;-0.010974395374451572;-0.009550168201709595;-0.005554893329049588;-0.005236208963982363;1.0608728246684267;10.00201836236338;-0.0007563102174931794;1.2683437336612419e-05;0.02152954556808121;0.9999862776868562;0.00048320166626420076;1.0008398541455408
30.085154;1.0615768090856321;-0.011006460655333377;-0.009571421514064834;-0.0055548880362711614;-0.005236208606634415;1.0608587582763844;10.002291992249186;-0.0007563716049008422;1.2886220649975252e-05;0.021529408697495405;0.9999934503496368;0.0004607563700442275;1.000850703303303
30.085211;1.061561729952006;-0.011038136231347601;-0.009592972755129409;-0.00555488271246543;-0.005236208141713039;1.0608451267481354;10.002562724455297;-0.0007562886219728781;1.3098429280532873e-05;0.021529267135750017;1.0000005727385362;0.0004388963781265554;1.0008614505579718
30.085267;1.0615466654569239;-0.01106938530523647;-0.009614783378733081;-0.005554877357969961;-0.005236207573982452;1.060831944874256;10.002830963728844;-0.000756067464125393;1.3319839564132458e-05;0.021529119732313102;1.0000076681412093;0.0004176670782839526;1.000872060329213
30.085282;1.0615315961045848;-0.011100157875578272;-0.009636822809039464;-0.005554871970646964;-0.005236206907353124;1.060819219264989;10.003097133300546;-0.0007557226927594672;1.355009296380815e-05;0.021528965458211112;1.00001475212505;0.0003971020569552297;1.000882504845887
30.085292;1.061516497412406;-0.011130391721782335;-0.009659072709318184;-0.005554866546726438;-0.0052362061437493815;1.060806954444599;10.003361601619906;-0.0007552719297489849;1.3788819902742014e-05;0.021528803500896306;1.0000218311704523;0.0003772248862274858;1.0008927632692166
30.085299;1.061501348131611;-0.011160023245187778;-0.00968152857076713;-0.005554861082162833;-0.005236205284099394;1.0607951570774707;10.003624665478839;-0.0007547289760812616;1.4035528188083638e-05;0.02152863338232138;1.0000289033991456;0.00035805532560394184;1.0009028261609498
30.085299;1.0614861382807135;-0.011188997689014128;-0.009704198589527657;-0.0055548555738138584;-0.005236204329090015;1.0607838347791423;10.003886558845126;-0.0007541013520158634;1.4289569912990528e-05;0.021528455021464984;1.0000359596039967;0.00033961810978646586;1.0009126976494895
30.085299;1.0614708656609013;-0.011217265318198624;-0.009727097135762218;-0.005554850021483462;-0.0052362032780640475;1.0607729943447048;10.004147440420079;-0.0007533941252345119;1.4550263328679294e-05;0.021528268537029646;1.0000429795320918;0.00032194561291942975;1.0009223919973436
30.085299;1.06145552482354;-0.011244771180386495;-0.009750234654590823;-0.005554844429479428;-0.0052362021289807424;1.0607626468840108;10.004407394548698;-0.0007526146551255352;1.4816954346137742e-05;0.02152807389818589;1.0000499285666749;0.00030507092289106755;1.0009319296671815
30.085299;1.0614400967500168;-0.011271457360150566;-0.009773613625358012;-0.005554838805738473;-0.005236200880217754;1.0607528145848975;10.004666467617009;-0.0007517755871658873;1.5089112181940865e-05;0.021527870774002845;1.000056765113055;0.00028901923804913916;1.0009413323731182
30.0853;1.0614245461737934;-0.011297276674358989;-0.009797230615911447;-0.005554833159840901;-0.0052361995311657845;1.060743523429247;10.004924657387056;-0.0007508960873339392;1.5366529896392978e-05;0.021527658694510243;1.0000634557319839;0.00027380474791948703;1.0009506154451946
30.085301;1.0614088283693761;-0.011322199177223255;-0.009821074767066744;-0.005554827501719963;-0.0052361980814790215;1.0607347865238075;10.005181873883354;-0.0007499976641333376;1.5649331670216928e-05;0.021527437324965416;1.0000699852419992;0.00025943537894172834;1.000959782264191
30.085301;1.0613928964238268;-0.01134620336842572;-0.00984512687818832;-0.005554821840992465;-0.005236196530880418;1.0607265982857312;10.005437914663482;-0.0007490963448931469;1.5937695501424695e-05;0.021527206670161385;1.0000763545528766;0.00024591825724774267;1.0009688236555916
30.085301;1.0613767068037363;-0.01136926719597696;-0.009869365087609942;-0.005554816187316082;-0.0052361948781143265;1.060718947487793;10.005692453410736;-0.0007481997435923669;1.623168296441442e-05;0.02152696711711136;1.0000825670545734;0.00023325788081383556;1.0009777230851062
30.085302;1.0614867227730256;-0.0108765851989602;-0.009407353050609642;-0.005149630451678527;-0.004853702467938331;1.0608468347594107;10.005945100950115;-0.0003103115041893851;0.00045353129790590797;0.021526719290369974;1.0000886151391981;0.0008394640816741778;1.00098646591276
