time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
30.085302;1.0616153704467273;-0.010301459845721096;-0.008868646557664304;-0.004679900780806943;-0.004410399462405974;1.0609972745705225;10.006195439380107;0.00019656227455953467;0.000959836490400352;0.02152646388831685;1.0000944799981601;0.001544098921764023;1.0009950427959504
30.085302;1.0615982286899872;-0.010321652253492174;-0.008893300234668666;-0.004679895218062727;-0.004410397475807955;1.0609912860357467;10.006442921347423;0.00019741047245859815;0.0009601471257619635;0.021526201603687598;1.0001001363276067;0.0015339755942769954;1.0010034415459144
30.085303;1.0618806959749365;-0.00910944375607652;-0.007755233105128208;-0.0037101669519873674;-0.003495606769332128;1.0613088911680746;10.006686818332415;0.0012412159702979055;0.002003463024929972;0.021525933039571465;1.0001055506399932;0.00299968705844741;1.0010116397645472
30.085303;1.0618628244401318;-0.009127862596594986;-0.0077800354579902415;-0.0037101615037942095;-0.003495604530372819;1.0613041219800283;10.006926360364583;0.001241950839603565;0.002003783930820277;0.02152565865722599;1.0001106806107476;0.002991152621983659;1.0010196112957106
30.085304;1.0624713903093101;-0.00890106961837548;-0.0075698887322236215;-0.0016802120081020769;-0.0015823276515675457;1.061973024182477;10.007160925078308;0.001243573686574126;0.0039281094592856095;0.021525378850883004;1.0001154811347737;0.00456065715445609;1.0010273359035016
30.085305;1.063079603961544;-0.008674709178777353;-0.007361123713553559;0.0003545371241488571;0.000333208782596763;1.0626436527179488;10.007390074929596;0.0012450345129563192;0.005853439155205575;0.021525094005946228;1.000119911568792;0.00633204433501766;1.0010347996564817
30.085307;1.0643153129678284;-0.008203285285659367;-0.006918442404627725;0.0044325272093812705;0.0041654906104864374;1.0639890632662976;10.007613450894482;0.0012472826424871294;0.009707772474204408;0.021524804407753645;1.0001239376002502;0.010052569457548234;1.0010419958193366
30.085311;1.0668094105787769;-0.00724129828363035;-0.006009288803203673;0.012632044852031767;0.011843784048381555;1.0666883058969685;10.00783073806881;0.0012502765514041177;0.017427108594309525;0.0215245101732141;1.0001275287428502;0.01767732696959667;1.001048932931899
30.085319;1.0718358010727569;-0.0052953121802044156;-0.004173732163179183;0.02920983628653883;0.027258645363409124;1.0721094241952611;10.008041745740329;0.001255991446679506;0.032922446288258654;0.021524211322076672;1.0001306573152635;0.033114167242288654;1.0010556392225545
30.085328;1.0773831435282697;-0.003145852719153141;-0.00216571905016423;0.04768245686893255;0.04426757061061485;1.0780924557555347;10.008246374456073;0.0012624188063143193;0.05001978406215766;0.021523907921948134;1.0001332994449028;0.05018613914220708;1.0010621575103638
30.085328;1.0773628341928194;-0.0031604003602403352;-0.0021903953966129503;0.04768246177241843;0.04426757403673845;1.0780934323694427;10.008444456677418;0.0012615656684851796;0.05002012046663285;0.02152360015920766;1.0001354355090564;0.05018201323769748;1.0010685395982613
30.085329;1.0779780724596566;-0.0029280351414114935;-0.0019846642228655404;0.04980471244178601;0.04621056885072491;1.078779383115136;10.008635677131423;0.001261455701426379;0.05197345437581408;0.02152328819022729;1.0001370487630643;0.05212981001360353;1.001074843257599
30.08533;1.0785929202518492;-0.002695510223710936;-0.0017791583847571806;0.051931869233931574;0.04815582150433425;1.0794663369301722;10.008819565168293;0.0012611209514471193;0.053927785106109544;0.021522972017691093;1.0001381222908743;0.054079047065248756;1.001081123757219
30.085332;1.0798453516257243;-0.0022149696615778405;-0.0013431923836579659;0.05619381163842813;0.05204642156585977;1.0808383191135236;10.008995500687144;0.0012615877370081552;0.05783811233760746;0.021522651645411006;1.0001386353217665;0.05798346156969689;1.001087425532932
30.085336;1.082375403526058;-0.0012373481909365902;-0.0004476729328276817;0.06476493278598118;0.05984356656367103;1.0835863483812482;10.009162832914955;0.0012628689929882334;0.06567443591948824;0.021522327260029683;1.0001385596788117;0.0658124558964814;1.0010937851472763
30.085344;1.0874742817677452;0.0007378593679618907;0.0013604322594308192;0.08208876645303932;0.07549386858090086;1.0890964433028405;10.009321070254675;0.001266964064098443;0.08140175573167883;0.021521999190819718;1.0001378555059417;0.0815308420529628;1.0011002393334443
30.08536;1.0977709565592482;0.0047283585330230565;0.004973328041308457;0.11748117778177097;0.10702736686346973;1.1001926281959014;10.009469930864045;0.0012778639558840886;0.11308307166492886;0.021521667712032;1.0001364693418673;0.11320232596935705;1.0011068283786488
30.085376;1.1081667608708237;0.00875768910481014;0.008553034312142112;0.15388214191028712;0.13887129690153074;1.1113979285698343;10.009609224965661;0.0012885591756215393;0.14507038354375024;0.021521332851834708;1.0001343445783282;0.14518277018696482;1.001113593109422
30.085408;1.1292880117860478;0.016940353561811464;0.015630435182062384;0.22980806360772588;0.20350774703642194;1.1341313642587163;10.00973874392993;0.0013110471729539963;0.2099766909163803;0.021520994303620276;1.0001314420188991;0.21008183262673544;1.0011205678154462
30.08544;1.1508236017789772;0.025275158592508784;0.02257142512938667;0.3100518832646725;0.26942451599374867;1.1573119483619407;10.009858251725724;0.0013343418105744953;0.27614399289567804;0.021520651437766394;1.0001277528137462;0.2762438158991542;1.0011277756088286
30.085472;1.1727805760593915;0.033764155709298076;0.029377846493803948;0.39480839295072034;0.3366451883963503;1.1809466893140599;10.009967500119409;0.001356481942992495;0.3435952881887128;0.021520303450120442;1.0001232960632325;0.343690576321506;1.0011352318839342
30.085504;1.195167990559003;0.04241087612083059;0.036052706922535094;0.48427913557707686;0.40519228178198996;1.2050455885282063;10.010066199278715;0.0013785301181253793;0.41235557532338657;0.02151994965518762;1.0001181094908127;0.4124467032854708;1.0011429520487358
30.085536;1.2179939137650961;0.051218849292122975;0.04259890280874116;0.5786758128554552;0.47509058205769633;1.2296176332268536;10.010154034033897;0.0014005606633235475;0.4824498529596948;0.02151958979396261;1.0001122399259217;0.48253700551026846;1.001150955110185
30.085568;1.2412663995845035;0.06018937654427584;0.049017409139804215;0.6782208561669553;0.5463670676110328;1.2546707934582975;10.010230779683733;0.0014226468635030478;0.5539051200743937;0.021519224210460798;1.0001057359436658;0.5539883893851775;1.0011592599332635
30.0856;1.2649955201238599;0.06932841034156803;0.0553127932092426;0.7831437929538284;0.619046663307071;1.28021502846507;10.010296371528872;0.0014438546158504375;0.6267473759442027;0.02151885374624893;1.0000986487780252;0.6268268071168074;1.001167876488925
30.085632;1.2891883135769213;0.07863730111364356;0.061485898358507755;0.8936838555584288;0.6931564116169211;1.3062602957571017;10.01035083893774;0.0014662431873959027;0.7010046200068241;0.021518479307068974;1.0000910353397476;0.7010802445588218;1.001176799977985
30.085664;1.3138558521264363;0.08812068407141094;0.06753990535303228;1.0100893114093903;0.7687213069791078;1.332815553742759;10.010394212854383;0.0014878702546393108;0.7767048517364621;0.02151810141039913;1.000082948454348;0.7767766821982136;1.0011860144141886
30.085696;1.33900619392506;0.09778210567992608;0.07347715491325055;1.1326202051583152;0.8457696569829909;1.3598907565872103;10.010426530202563;0.001509791973371232;0.8538750706715909;0.021517720119914038;1.0000744231159464;0.8539431211070897;1.00119550003858
30.085728;1.3646483993497722;0.10762511331354044;0.07929986038851074;1.2615501459038723;0.9243320223039354;1.387496845329459;10.010447925416916;0.0015320560715049668;0.9325442765636792;0.02151733532247008;1.0000654754859013;0.9326085775280899;1.0012052390070967
30.08576;1.386644157230586;0.11606493298593207;0.08411949611507105;1.3753749540566909;0.9917321088758834;1.4111817430335187;10.010458692550268;0.0015536980639541862;1.000025469498138;0.02151694692360437;1.0000561097390255;1.000086116979374;1.0012152231042408
30.085777;1.386622778138636;0.11605867498433861;0.0841104226129934;1.3753744049819379;0.9917316241609908;1.4112033576950467;10.010459261346227;0.0015657408987385683;1.0000256498838123;0.021516554800635523;1.0000463254048055;1.000082894457321;1.0012254574748656
30.085795;1.38660079648927;0.11605491657784428;0.08410390920371619;1.3753712561726779;0.9917299983561989;1.4112255888033975;10.010450119260579;0.0015781927042834475;1.000025818308508;0.02151615882754517;1.0000361286716613;1.000079778146287;1.0012359529175687
30.085813;1.3865802724265257;0.11604977277580855;0.08409700096673302;1.375370596860317;0.9917294528175955;1.4112473355935644;10.010431716186874;0.001591045619049035;1.0000259753255178;0.02151575909102157;1.000025544309426;1.0000768005873888;1.001246718666739
30.08583;1.386559251910201;0.11604618757796728;0.08409190143926848;1.3753689882049376;0.9917289376129681;1.4112705050584842;10.010404402740283;0.0016042782975827998;1.000026121310363;0.021515355933130375;1.0000146178233518;1.0000739821087081;1.0012577608443296
30.085866;1.3865388948431587;0.11605430120667566;0.08409580400330777;1.375365138752344;0.9917267323706643;1.4112930159034813;10.010368435817355;0.001629860217129272;1.0000262566038456;0.02151494975003294;1.0000034065219374;1.000071357763351;1.001269077137376
30.085901;1.3865191792345508;0.11606318386607163;0.08410077311700218;1.3753614395588143;0.991724616833754;1.4113157952564532;10.0103240575042;0.0016557555876475119;1.0000263818094008;0.021514540903771816;0.9999919685925485;1.0000688957548745;1.0012806516817683
30.085937;1.386500097604685;0.11607174517644217;0.08410596158333983;1.3753591309440896;0.9917235224662823;1.4113387680891627;10.010271600935083;0.0016819263106321847;1.0000264978112379;0.021514129804791376;0.9999803594497031;1.0000665890525342;1.001292460612063
30.085972;1.3864817086199144;0.11608067689708113;0.08411180038271454;1.375355282134792;0.9917213174001684;1.4113628498270716;10.010211476654254;0.0017083330482720355;1.0000266055605282;0.02151371690504125;0.9999686372907769;1.0000644283482751;1.0013044831221405
30.085994;1.3864649602169778;0.11608067973673734;0.08411146489186944;1.375354852854163;0.9917209187943439;1.411385950121502;10.010144014040241;0.0017249345433411932;1.0000267060102348;0.021513302532059506;0.9999568726664932;1.0000623723233752;1.0013167064813575
30.085994;1.3864488245115791;0.116064484287562;0.08409972533438705;1.3753548527355313;0.9917209224237791;1.4114099813487944;10.010069351254574;0.0017266918875818902;1.00002680015431;0.021512886782708164;0.9999451531336166;1.0000603828585166;1.0013291220377611
30.085994;1.3864334546409516;0.11604880915328669;0.08408859210451089;1.3753548524586225;0.9917209258030798;1.4114338685774628;10.009987477919573;0.0017285773570323258;1.0000268889584356;0.021512469618694064;0.9999335787565646;1.0000584685249432;1.0013417180714685
30.085995;1.386418873362592;0.11603375020911841;0.08407810634210082;1.375353311622722;0.9917198181903402;1.411457559101795;10.009898338801381;0.0017315760566272067;1.0000269732826808;0.021512051064244544;0.9999222542240637;1.000056603220531;1.0013544802343843
30.085995;1.3864051021008943;0.1160208256937976;0.08406933632314667;1.3753533510927476;0.9917198499232124;1.4114810207931339;10.009801899052432;0.0017336791840013074;1.000027053884864;0.021511631326874864;0.9999112820917809;1.0000547546689564;1.0013673979598536
30.085995;1.386392160241038;0.11600705297746142;0.0840601095201742;1.3753533503817084;0.991719852512972;1.4115042326275093;10.009698136140615;0.0017358753241937122;1.0000271314220357;0.021511210720333702;0.9999007570279805;1.0000528999773282;1.0013804600434153
30.085996;1.3863800654292024;0.11599402193069286;0.08405156140497635;1.3753533495362977;0.9917198548231086;1.411527178819189;10.009587006329452;0.0017381429728592001;1.0000272064491726;0.021510789559995903;0.9998907635771281;1.0000510145070973;1.0013936421578506
30.085996;1.3863688406644001;0.11598176728073431;0.08404371615805904;1.375353348564521;0.991719856844376;1.4115498415951888;10.009468451268923;0.0017404505354610819;1.0000272795182772;0.02151036825823757;0.9998813777609907;1.0000490737670102;1.0014069090284834
30.085996;1.3863585248274146;0.11597031088498824;0.08403659251508773;1.3753533474746045;0.9917198585666975;1.4115721938561399;10.009342406032927;0.0017427630745185006;1.0000273513744564;0.02150994740012955;0.9998726670001158;1.0000470529226526;1.0014202310943703
30.085996;1.3863491655324254;0.11595966757172586;0.08403019926054546;1.3753533462741825;0.9917198599804828;1.4115942030010475;10.00920879631444;0.0017460456866107475;1.0000274229935189;0.021509527599260173;0.9998646844482151;1.000044926637812;1.001433595776035
30.085996;1.386340795610432;0.11594985126937112;0.08402453176583559;1.3753533449718804;0.991719861078391;1.411615838174778;10.00906757679037;0.0017482617900877661;1.0000274953273096;0.021509109399807387;0.999857462831527;1.0000426612056923;1.0014470062680856
30.085996;1.3863334233352231;0.11594087987791894;0.08401957453646858;1.3753533435773007;0.9917198618561254;1.4116370698991887;10.008918784386193;0.0017503713127223265;1.0000275690098115;0.021508693412320392;0.9998510168594105;1.000040237450652;1.0014604732410435
30.085997;1.38632696772901;0.115924921932076;0.08400964816424304;1.3753542718888219;0.991720588494924;1.4116578690664379;10.008762569673227;0.0017523314800427115;1.000027644269574;0.02150828049947392;0.9998453521387044;1.000037641213752;1.0014740046308135
30.085998;1.3863215357728047;0.11590733181555284;0.08399856675332697;1.3753552702317289;0.9917213467802727;1.4116792095949104;10.008599222027092;0.0017551020195848306;1.0000277210043256;0.021507871835834986;0.9998404688919412;1.0000348601733364;1.0014875971265744
30.086;1.3863180092740401;0.11588545210253869;0.08398432252041234;1.3753581175933376;0.9917227975031243;1.4116990710817379;10.008429180905754;0.0017576522195362734;1.0000277987973596;0.021507468823808284;0.9998363588347786;1.0000318731898543;1.0015012355887474
30.086004;1.3863153987595185;0.11584533196849515;0.08395688104068379;1.3753614649336523;0.9917246827180025;1.4117194430721147;10.008252981358032;0.0017619648145800874;1.00002787681685;0.021507072855104722;0.9998330047445338;1.0000286672578684;1.001514898552618
30.086012;1.3863155233740092;0.11577090800980841;0.08390450960463604;1.3753705428516128;0.9917294741616696;1.4117403308999992;10.008071147135215;0.0017690373983844628;1.0000279538179822;0.021506685034378095;0.9998303860992924;1.000025227966898;1.001528558946188
30.086028;1.3863180987080181;0.11563137092390544;0.08380495947501572;1.3753876896249386;0.9917390614200451;1.4117627561931947;10.007884132326826;0.001780881398936929;1.0000280283711065;0.0215063061756364;0.9998284854177004;1.0000215404417347;1.001542181613854
30.08606;1.3863256452668653;0.11535474726559398;0.08360612108475549;1.3754206974597911;0.9917572684502322;1.4117887499728796;10.007692328922463;0.0018035153221841833;1.0000280990929162;0.021505937143052014;0.9998272907503388;1.000017598353382;1.0015557240153454
30.086092;1.386334226119071;0.11507861102345118;0.08340737380353375;1.3754536000428075;0.9917754138349397;1.4118153464758794;10.007496092637613;0.0018249556557972052;1.0000281646813207;0.02150557917456776;0.9998267934246586;1.0000133530755306;1.0015691360567616
30.086124;1.3863429173245163;0.114803929080671;0.083209421147363;1.3754872470719874;0.9917947881929955;1.4118405807216545;10.007295788789385;0.0018472100833798735;1.000028223901016;0.021505233879379058;0.9998269818308597;1.0000087950202217;1.0015823556167402
30.086156;1.3863537078422665;0.11453202958202892;0.08301306411019332;1.3755188859130876;0.9918119954470419;1.41186548467822;10.00709182899369;0.0018682725410153777;1.000028275663843;0.0215049029548338;0.9998278350279866;1.0000039061610901;1.0015953074746702
30.086188;1.3863655982114305;0.11426267809930142;0.08281816959161771;1.3755521483696866;0.9918303691841479;1.4118900850553768;10.006884637611023;0.001890124625204974;1.0000283190787334;0.021504587893279404;0.9998293196320994;0.9999986843871139;1.0016079116252763
30.08622;1.386378575256252;0.11399281819396687;0.08262252387445077;1.3755854149487778;0.9918487416688142;1.411913407158258;10.006674596471582;0.001910747105654319;1.000028353359978;0.02150428995297928;0.9998313871488931;0.9999931286686831;1.0016200901113186
30.086252;1.3863916495825686;0.11372440764717948;0.08242759972345763;1.3756178831499077;0.9918672309766754;1.4119374813120844;10.006462080732765;0.0019311320612577679;1.000028377709943;0.02150401032076697;0.999833972793605;0.999987259323479;1.0016317660186491
30.086284;1.3864067617034475;0.11345968735623889;0.08223490872631417;1.3756482341469514;0.9918834928608938;1.4119613478945334;10.006247527943989;0.001951284218360565;1.0000283913431849;0.021503750155487243;0.9998370026767596;0.9999811042815422;1.0016428646910829
30.086316;1.3864219649295708;0.11319626775230951;0.08204286646035873;1.3756808666376574;0.9919020923854978;1.411985056424226;10.006031392943745;0.0019702133492839687;1.0000283936353551;0.02150351045112172;0.9998404065437182;0.9999746932666749;1.0016533199465365
30.086348;1.3864392423688119;0.11293231022992917;0.08185005910941713;1.3757144922116349;0.9919206888893484;1.4120086593043706;10.005814066411157;0.0019899285832592935;1.0000283841564677;0.02150329187288082;0.9998441262454911;0.999968065314825;1.0016630762328467
30.08638;1.3864566054039558;0.11267071988245006;0.08165872423087482;1.3757441288995689;0.9919371201944338;1.412032209519246;10.005595913176474;0.0020094391307346167;1.0000283625605992;0.021503094674385777;0.9998481141167218;0.9999612534136759;1.001672082187065
30.086412;1.3864760812638464;0.11241052996087718;0.0814680593881361;1.3757780244111981;0.9919558851001996;1.4120547654956477;10.005377346015663;0.0020277585409553887;1.0000283286306901;0.021502918727414524;0.9998523264154948;0.99995429408454;1.001680282046924
30.086444;1.3864956110092925;0.11215362429629722;0.08127955665246608;1.3758078233227455;0.9919724252598302;1.4120783952195055;10.00515877813725;0.0020469101466067483;1.0000282823899325;0.021502763617802255;0.9998567230490009;0.9999472354215977;1.0016876137598152
30.086476;1.3865172307454596;0.11189653546274073;0.081090612613013;1.3758403008634883;0.9919901597287589;1.412102169812246;10.004940512334281;0.0020649303290035917;1.000028224037506;0.021502628759685644;0.9998612733757599;0.9999401153586013;1.0016940137598283
30.086508;1.3865389046247443;0.11164002436630095;0.08090191445671747;1.3758718304394388;0.9920079217233356;1.4121251525063307;10.004722725449334;0.0020828635786697587;1.000028153906266;0.021502513536695172;0.9998659604954323;0.9999329758719732;1.001699421004383
30.08654;1.3865616213351548;0.11138417681177416;0.08071348194639578;1.3759018610583724;0.9920245989983237;1.412149402248081;10.00450554742519;0.0021007493705102335;1.0000280725162307;0.02150241739560351;0.9998707800697672;0.9999258471930775;1.00170377821203
30.086572;1.3865853659089835;0.11113194059314717;0.08052745422532051;1.3759335506336574;0.9920424684196295;1.412172984914399;10.00428911683679;0.002118612269691773;1.0000279804732501;0.021502339838133464;0.9998757357974143;0.9999187539107697;1.001707036055186
30.086604;1.3866111416600249;0.11087937420887788;0.08034094194939831;1.3759648358907377;0.9920593095574903;1.4121979670229392;10.00407358528105;0.0021364628027063003;1.0000278782017291;0.0215022804443057;0.9998808363719169;0.9999117226274767;1.0017091618964187
30.086636;1.3866368941403449;0.11062716687698873;0.08015456805137842;1.3759951721528634;0.9920761776605915;1.4122223995841314;10.003859116789764;0.002154303147940636;1.000027765822422;0.021502238927644877;0.9998860913139138;0.9999047838630483;1.0017101432052367
30.086668;1.3866635550047144;0.11037636338048526;0.07996903295342564;1.3760254443390567;0.9920930134204694;1.4122483157429793;10.003645883127643;0.0021721298841641365;1.0000276433174349;0.02150221503421125;0.9998915049918708;0.9998979666793281;1.0017099735242627
30.0867;1.3866911389954328;0.11012702538639998;0.07978438211846507;1.376056042847618;0.9921100452711139;1.4122737368070388;10.0034340775619;0.002188932013850243;1.0000275107563041;0.021502208301291546;0.9998970747318884;0.9998912896250207;1.0017086330593492
30.086732;1.386719499976943;0.10987899146687574;0.0796005140841234;1.3760865769030945;0.9921270445485689;1.412300668478033;10.003223961828258;0.002206689627811433;1.000027368404742;0.021502217927079983;0.999902793272153;0.9998847730348446;1.0017060889251597
30.086764;1.3867485860485123;0.10963126179083646;0.07941671895555495;1.3761156106317756;0.9921429583615825;1.4123270932398173;10.003015844288266;0.002223377859895249;1.000027216761397;0.0215022428720794;0.999908654655506;0.9998784211418795;1.0017023080530227
30.086796;1.386778343413086;0.10938426851307077;0.07923331189506455;1.3761463668969285;0.9921600928161923;1.4123539758171315;10.002809978583073;0.0022409713206145506;1.0000270565020637;0.021502282018504747;0.9999146586352109;0.9998722397546135;1.0016972624208553
30.086828;1.386808663022018;0.10913750200630938;0.07904991719828942;1.3761756221449617;0.9921761414459218;1.4123822742638323;10.002606486645151;0.0022574477238970136;1.0000268883038286;0.02150233427460197;0.9999208031381667;0.9998662051763277;1.001690930181428
30.08686;1.3868394516401734;0.10889394158074936;0.07886865922879374;1.3762065328687736;0.9921933800083068;1.4124099372991108;10.00240531364594;0.002273793654598574;1.000026712740416;0.02150239859500806;0.9999270745821627;0.9998602921720848;1.0016832971893648
30.086892;1.3868706133657986;0.10864898136724818;0.07868618701621705;1.376237445424962;0.9922106163061056;1.4124378909363637;10.00220624870677;0.002291004374545754;1.0000265303637912;0.021502473843567762;0.9999334556615651;0.9998544790694153;1.001674352191151
30.086924;1.3869010570576599;0.10840565506417237;0.07850471709221528;1.3762643634150769;0.9922256842851357;1.4124660328029914;10.002009080861395;0.0023070759231248483;1.0000263417617339;0.021502558662140438;0.9999399402288516;0.9998487474340872;1.0016640830877896
30.086956;1.3869327178657342;0.10816146318454546;0.07832231926128115;1.3762954946912729;0.9922430539006423;1.4124952408356513;10.001813774375387;0.0023230038193789385;1.0000261474442897;0.021502651446403554;0.9999465338959819;0.9998431024784321;1.0016524832430278
30.086988;1.3869644559763648;0.1079214759355507;0.07814271686496348;1.376323555401027;0.9922582236547076;1.4125233897857734;10.001620530398005;0.002338788614796024;1.000025947760586;0.021502750311730896;0.999953244322995;0.999837555532264;1.0016395552349733
30.08702;1.3869952260136655;0.10767882734660039;0.07796103572592691;1.3763522706183824;0.9922745597609103;1.4125513660150557;10.001429758414512;0.002354434397613445;1.0000257429886423;0.02150285314638817;0.9999600735634532;0.9998321194110358;1.0016253069938665
30.087052;1.387026916746554;0.10743777677447852;0.07778025581342611;1.3763820515499816;0.9922909456820785;1.4125790725217855;10.001241952283605;0.002369942291323295;1.0000255334314776;0.02150295777547159;0.999967016374649;0.9998268065251629;1.001609753540461
30.087084;1.3870584801192776;0.10719567690692249;0.07759853685212786;1.3764104317638273;0.9923063012944099;1.4126064246706203;10.001057553461578;0.0023843106281505825;1.0000253193980035;0.02150306203783373;0.9999740648651687;0.999821627945244;1.001592926154802
30.087116;1.3870888046646122;0.10695582723067049;0.07741832669410366;1.3764393359652978;0.9923227637664127;1.4126333404602607;10.00087697218219;0.0023995411040916396;1.0000251011017312;0.021503163830907154;0.9999812148350629;0.999816606949087;1.0015748741668025
30.087148;1.3871198743659952;0.10671647923741155;0.07723826290594589;1.3764678657044245;0.9923382207515602;1.4126597300130772;10.00070065708295;0.002414642715622457;1.00002487853534;0.02150326127378623;0.9999884684005299;0.9998117587275273;1.0015556504843197
30.087212;1.3871567458835938;0.10622432918230316;0.07687546382510096;1.3765256301811004;0.9923703558061153;1.4126924964278902;10.000529071627158;0.002447631649880106;1.0000246514512763;0.02150335285685084;0.9999958309894196;0.9998071586584323;1.0015352948866663
30.08727;1.387191610904721;0.10578538855340083;0.07655099725501943;1.3765755627199798;0.9923979914483622;1.4127225426028591;10.000362647309238;0.002476530288525965;1.0000244195068129;0.021503437413327536;1.000003307795506;0.9998027494354501;1.001513833163395
30.087327;1.387226061648562;0.10534508559872127;0.07622545731418708;1.3766257157518624;0.9924257587573587;1.4127517655938595;10.000201741789532;0.002506365182530276;1.000024182402904;0.021503513975749677;1.000010908611552;0.9997985608118126;1.0014912892859125
30.087385;1.3872590395155222;0.1049073258098186;0.07590174610777217;1.376675070494858;0.9924536555602874;1.4127800512076192;10.000046649576449;0.0025351653534344465;1.000023939890594;0.021503581629630675;1.0000186566772638;0.9997945995544829;1.0014676939591498
30.087443;1.3872925547882602;0.1044728075884479;0.07558027783498077;1.3767257417190975;0.9924817591976954;1.4128072869026715;9.999897732930036;0.0025629632385831273;1.0000236917875582;0.021503639440369857;1.0000265914288262;0.9997908751676797;1.0014430806895986
30.0875;1.3873255969095866;0.10403933878426201;0.07525954172909177;1.376775025335553;0.9925088523981532;1.412833377948195;9.999755536719565;0.00259179322013524;1.0000234381068285;0.021503686423492742;1.0000347626689492;0.999787399406424;1.0014174802264721
30.087558;1.387357243626534;0.10360634808788126;0.07493918796152044;1.3768221622399357;0.9925350701561276;1.412858251937059;9.999620744126794;0.0026196865549419452;1.0000231791126188;0.02150372141119915;1.0000432174646896;0.9997841652112472;1.0013909245688082
30.087562;1.3873784006824124;0.10358573581529419;0.07491665066055489;1.3768258249675365;0.9925371550792607;1.412870855609881;9.999494050930975;0.002618666796362107;1.0000229151473101;0.021503742955421446;1.0000519915112236;0.9997810705725126;1.001363452811768
30.087562;1.3873984083342756;0.10359619594768589;0.07491654727384225;1.3768258187181812;0.9925371450243093;1.4128811482829948;9.99937607996056;0.0026147446941364623;1.0000226463826822;0.02150374952333599;1.0000611137655344;0.9997782057831277;1.0013351111781592
30.087563;1.3874179884066045;0.103598132340324;0.07491029673776714;1.3768268092211116;0.9925379034373463;1.4128900978639178;9.99926735014938;0.002610916175924321;1.000022372719266;0.02150373984194213;1.0000706113812396;0.9997755967674998;1.001305951892227
30.087564;1.3874382407480343;0.10360004801578993;0.07490396985905344;1.3768273829860276;0.9925376297926211;1.412897683182031;9.999168283048496;0.0026081689797669005;1.0000220938563336;0.021503713123238125;1.000080506747645;0.9997732774279154;1.0012760316905722
30.087566;1.3874570702384945;0.1035932579086243;0.0748914167396716;1.3768295040116032;0.9925392367703539;1.4129048942834324;9.999079213001345;0.002605490823786606;1.0000218094634632;0.021503669079009625;1.0000908130672497;0.9997712836561062;1.0012454099983734
30.08757;1.3874764429004611;0.10356977656177031;0.07486677111312652;1.3768317598691462;0.9925402920605151;1.4129107263826859;9.99900034149221;0.0026038700649692187;1.0000215193660604;0.02150360782362383;1.0001015299160283;0.9997696582513376;1.001214153649971
30.087578;1.3874962019833679;0.10351385106398568;0.07481868001680274;1.376839228102948;0.9925445551898118;1.412915174127688;9.998931669258168;0.00260529269459294;1.0000212235734458;0.021503529894089688;1.0001126418409798;0.9997684349769821;1.001182343483413
30.087594;1.3875171166578006;0.10339751101383757;0.07472692455441557;1.376852708567763;0.992552035830867;1.412921230519699;9.998872983858007;0.002610742563218491;1.0000209220896485;0.021503436330540193;1.000124124153842;0.9997676244057238;1.001150072500689
30.087626;1.387540728365906;0.10315793377556597;0.07454611842192338;1.3768797032599034;0.9925670234457702;1.412927890645796;9.998823899023876;0.0026252010768432307;1.0000206147176842;0.021503328529315247;1.0001359492970416;0.9997672372026432;1.0011174404850343
30.08769;1.3875701965562388;0.10267522740657403;0.0741896645386947;1.3769325659468366;0.9925961483678584;1.4129401589942345;9.998783903029054;0.002656642411923247;1.0000203010962667;0.021503207917046643;1.0001480898890323;0.9997672945877233;1.0010845512757458
30.087754;1.3875982062166876;0.1021918893402369;0.07383278227345083;1.3769845769472187;0.9926253627925772;1.4129510561950973;9.998752351768324;0.0026890324198913045;1.000019980990906;0.021503075711666292;1.000160520974499;0.9997677447034558;1.0010515073989201
30.087818;1.387626732538342;0.10171182999547411;0.0734781928474;1.3770363778724013;0.992653682291651;1.4129596212912268;9.998728411304233;0.002720339219504885;1.000019654594233;0.02150293285174653;1.000173220186047;0.9997686008887712;1.0010183994168704
30.087882;1.3876536867876854;0.1012342863229047;0.07312544989557636;1.3770889357369542;0.9926832511094261;1.4129679061176295;9.99871108033381;0.0027525473871254933;1.0000193225457767;0.021502780034875286;1.0001861656210655;0.9997699052460287;1.000985299965132
30.087946;1.3876800398716622;0.100757493838818;0.0727732057151302;1.3771403490035523;0.9927119509529181;1.412973964586372;9.998699346960244;0.002783658937752617;1.0000189857589208;0.021502617790527027;1.000199336048208;0.9997716926934569;1.0009522690818615
30.08801;1.3877056800822307;0.10028348969893842;0.07242289632283305;1.37719042413794;0.9927396748349376;1.412979849134063;9.9986923567799;0.0028146799841942487;1.0000186453116946;0.021502446536235672;1.0002127163210772;0.9997740103081826;1.0009193628431137
30.088138;1.3877423333577208;0.09933957887072895;0.071733129558958;1.3772913761180332;0.9927956361809391;1.4129956174227756;9.998689459685684;0.002879611776783556;1.0000183023671296;0.021502266638749903;1.0002263013396486;0.9997770296328187;1.000886637590231
30.088253;1.3877749569319773;0.098496282190302;0.07111591181126366;1.3773778330862094;0.9928434620679132;1.413007337588773;9.998690158752927;0.0029374563681312227;1.0000179580128352;0.021502078474492575;1.0002400909637161;0.9997806433255687;1.0008541489356662
30.08829;1.3877937093432247;0.09823101927128622;0.07091583866000062;1.3774083181587404;0.9928603001128536;1.4130040846065917;9.998694054518605;0.002953224648122094;1.0000176131025331;0.021501882400079428;1.0002540818621128;0.9997847566429474;1.0008219484529122
30.08829;1.3878044975980273;0.09823320578073831;0.07090868852985314;1.3774083090558518;0.9928602926100343;1.4129929317494312;9.998700800131438;0.0029489334226326445;1.0000172682112682;0.021501678622204208;1.0002682678582429;0.9997894871034395;1.0007900828701415
30.088291;1.387814452285559;0.09822808778119194;0.07089601183201687;1.3774079111279094;0.9928600365161673;1.412980941395988;9.998710060047763;0.002945595854657104;1.0000169237437464;0.021501467142669133;1.0002826468915296;0.9997949410008955;1.0007585980881266
30.088292;1.3878236143714084;0.0982214104706326;0.07088190796611858;1.3774090204497325;0.9928608671705494;1.4129691601469516;9.998721471671933;0.0029412183686529283;1.0000165801216445;0.021501247968992592;1.0002972190765849;0.9998011281915928;1.0007275460765261
30.088294;1.3878329221577421;0.09821016850492018;0.07086411986954187;1.3774106729750006;0.9928614212552936;1.412955621470114;9.998734590830997;0.002937806899206078;1.0000162378362625;0.02150102137192338;1.000311973756206;0.9998080677878085;1.0006969870550784
30.088298;1.387840371409323;0.09818283203877756;0.0708343982836292;1.3774136057457382;0.9928636767155086;1.4129423484233847;9.998748855696482;0.002935375659945614;1.0000158973669446;0.02150078780913503;1.000326882241825;0.9998157626645987;1.0006669849840009
30.088306;1.3878488746750868;0.09812774570501509;0.07078415381475932;1.377419956898763;0.9928671065874417;1.4129283558042844;9.99876362799789;0.0029359512128329197;1.0000155591013826;0.021500547698071998;1.0003419020912778;0.9998242165128914;1.0006376072512184
30.088322;1.3878582474314172;0.09801529568874241;0.0706920124456298;1.377431133426248;0.9928728657237768;1.4129156580098645;9.998778279265808;0.0029395656477918123;1.0000152232145747;0.021500301381372426;1.0003569842651174;0.9998334274015335;1.0006089302594265
30.088354;1.3878691166319663;0.09778518758782447;0.07051444870748608;1.3774556696888147;0.9928866548779552;1.4129052769389943;9.998792246684575;0.0029522428855717976;1.0000148895349974;0.021500049139545587;1.0003720797888662;0.999843428472078;1.0005810357859
30.088405;1.3878823097940152;0.09741771496557461;0.07023719626251378;1.3774948038182628;0.9929087714698491;1.4128972409589113;9.998805062458414;0.00297599245856683;1.0000145575360913;0.021499791165932338;1.0003871437229495;0.9998542542030918;1.0005539956709477
30.088405;1.3878862561113239;0.0974216170965202;0.07022753942999635;1.3774947939625397;0.992908766170298;1.4128795753948724;9.998816397602715;0.0029718162654948674;1.000014226570982;0.021499527736910485;1.0004021292849403;0.9998657888401777;1.000527860349723
30.088406;1.3878904436897836;0.09741877131910116;0.07021243777727075;1.3774953896711786;0.9929085132481515;1.4128612972495038;9.998826094636817;0.0029677186990057156;1.0000138962532574;0.021499259475760875;1.0004169778843028;0.9998781746478281;1.000502655955978
30.088407;1.3878929048097388;0.09741570277814386;0.07019669164769242;1.3774964096061801;0.9929092974688162;1.4128434234685405;9.99883413203673;0.0029647098318854944;1.0000135666530985;0.021498987356366555;1.0004316210797213;0.9998914294289657;1.0004783881637473
30.088409;1.3878946372951049;0.09740640230650027;0.07017591208657142;1.3774971697920304;0.9929099102689349;1.4128239795460127;9.998840522611477;0.0029618029065279837;1.0000132382880196;0.021498712413785127;1.0004459920520743;0.9999055402989129;1.000455054662042
30.088413;1.3878965471853235;0.09738416301797814;0.07014521174196275;1.3774980584388845;0.9929099781392166;1.4128049947344337;9.998845231202147;0.0029600106311307396;1.0000129121080892;0.02149843546977158;1.00046002933558;0.9999204803380315;1.0004326557164245
30.088421;1.3878985378697628;0.09733278912543371;0.07009292479702245;1.3775044372028373;0.9929134278891074;1.4127854923088274;9.998848193977247;0.002960338994606975;1.0000125893491716;0.021498157201900948;1.000473670360152;0.9999362011690568;1.0004111942087446
30.088437;1.3879004232660292;0.09722317574594443;0.06999810376492409;1.377516311707585;0.9929203875138898;1.4127674843643199;9.998849417684951;0.002965781810135606;1.000012271160852;0.021497878425907238;1.000486849499714;0.9999526443990254;1.0003906746888152
30.088469;1.3879047845768742;0.09700180085245655;0.06982207581077508;1.3775410602374083;0.9929343221163082;1.4127519700832742;9.998849043265906;0.002979324898813179;1.0000119583410558;0.021497600159257627;1.000499508264852;0.9999697466720798;1.000371107430689
30.088533;1.3879138992424305;0.09655130931590067;0.06948018126908691;1.377587669437568;0.9929600829032136;1.412740938110027;9.998847278938388;0.003008956711540385;1.0000116513738184;0.021497323471935163;1.000511604653014;0.9999874726528515;1.000352513206363
30.088661;1.3879333324453158;0.09565031095105038;0.06881262083651227;1.377681644781044;0.9930120839532591;1.4127413714814827;9.998844280082636;0.00307367137785756;1.0000113505602335;0.021497049426174655;1.0005231085531243;1.0000058405305772;1.0003349223779905
30.088789;1.3879511965256004;0.09475907751293139;0.06815181766285251;1.3777710184766734;0.9930613963727327;1.4127402502064141;9.998840147853175;0.003137463442209433;1.0000110560979754;0.021496779207950917;1.0005339916166245;1.0000246469395397;1.0003183660048005
30.088792;1.3879471916022639;0.09475129462865561;0.06812856415365055;1.3777731863055676;0.9930630385838148;1.4127165509228423;9.9988350198171;0.003135325561492942;1.0000107681352204;0.021496514343488416;1.0005442244757732;1.0000435589084096;1.0003028674653498
30.088792;1.3879426774602386;0.09476057174111385;0.06811740360083425;1.377773175990657;0.9930630353030782;1.412692246567357;9.9988290730417;0.0031322512834065473;1.0000104868200823;0.021496256751129587;1.0005537790811472;1.0000627892986862;1.0002884408102577
30.088793;1.3879315181944112;0.0947608591135872;0.06809994839629326;1.3777404875575405;0.9930438175457278;1.412661307820035;9.998822428183233;0.0031302386181992587;0.9999912123833502;0.02149600858948581;1.0005626265031267;1.0000633062938158;1.0002750934266909
30.088794;1.3879197967601178;0.09476145993300865;0.06808268113874276;1.377707799492526;0.9930245999515772;1.4126287027569118;9.998815087880816;0.003127290062693995;0.9999709451788912;0.021495772053530662;1.000570730831818;1.0000630668212815;1.0002628290079152
30.088796;1.3879014606930733;0.09475452778623474;0.06806031677945679;1.3776424670234169;0.9929861914723649;1.4125893939241294;9.998806963665952;0.003125406516313504;0.9999316855296069;0.02149554905102096;1.000578048642506;1.0000440407686138;1.0002516468977576
30.0888;1.387869477644696;0.09472803857001792;0.068024610605146;1.3775108813074006;0.9929094048571047;1.4125353376522927;9.998797946174617;0.003124581612508607;0.9998534335033863;0.021495340882618112;1.0005845327822322;0.9999861823857472;1.0002415400862261
30.088808;1.3878117465130666;0.09466631827791659;0.06796494793884512;1.3772477660803244;0.9927558592208148;1.4124534877229367;9.998787958183671;0.0031258002709271928;0.9996951888794645;0.021495148275457558;1.0005901317455663;0.9998484417930392;1.0002324946834904
30.088824;1.387702086269579;0.09453403106464824;0.06785724019782365;1.3767113956492814;0.9924421349090267;1.4123148067011242;9.998776972489079;0.0031320403463979043;0.9993759513020124;0.02149497166888839;1.0005947881443866;0.9995497687152375;1.000224488160958
30.088856;1.3874870852218284;0.09425520201718036;0.06764942263149683;1.3756234045502205;0.9918057053744002;1.4120632830785784;9.998764990709885;0.0031452790936648315;0.9987257203852862;0.021494811398497043;1.0005984447409801;0.9989201034782489;1.0002174887147883
30.08892;1.387047912665734;0.09368540110002675;0.06724316874600483;1.3733575711404573;0.9904796012863232;1.4115689395534725;9.998751974430775;0.003176496390011457;0.9973754956349635;0.02149466765898032;1.0006010546816546;0.997590423825756;1.0002114589732805
30.089048;1.386111775815575;0.0925266998413848;0.06643642489116355;1.3684916996152918;0.9876307791307573;1.4105408267732131;9.998737811928521;0.003239668849715268;0.9944762763882099;0.021494540394167806;1.0006025894985509;0.994711728662663;1.0002063598718614
30.089176;1.385090365026372;0.09135632234547188;0.06562492715351599;1.3631876315814615;0.9845221070801682;1.409421015196199;9.9987223901327;0.003302765122298984;0.991318061937549;0.021494429353165246;1.000603038971415;0.9915738150492628;1.0002021511030692
30.089432;1.3828135518210503;0.08897419703127514;0.06399584567825299;1.3513326436795376;0.9775610059680249;1.4069505960421291;9.998705661072448;0.0034297475068214628;0.9842618516386566;0.021494334271719866;1.000602399076252;0.9845379690170739;1.0001987875734164
30.089662;1.3804951368201035;0.0868021713196709;0.06251641035193027;1.3393016843291565;0.9704786108642178;1.4044356862837606;9.998687634582692;0.003543577526474371;0.9770976448776143;0.02149425491441825;1.000600662176932;0.9773937962743948;1.0001962149452888
30.089893;1.3779376943242163;0.08461002313036559;0.06102902655529675;1.326064615791498;0.9626639229536567;1.401663427976299;9.998668357506752;0.0036552245102584226;0.969204441000917;0.021494190951963345;1.000597822639506;0.96952032214916;1.0001943696614377
30.090123;1.3751533544811352;0.0824035188551288;0.059536586676765674;1.3116996614215644;0.9541573037720883;1.3986469827320185;9.998647849912496;0.0037666717693289635;0.9606222392850745;0.021494141864550172;1.0005938856487686;0.9609575283471193;1.0001931843160357
30.090353;1.372155146270266;0.08018721660946967;0.05804112226304344;1.2962855699708107;0.9449987912668252;1.3954015188438615;9.998625997976445;0.003876915125153986;0.9513910389440233;0.02149410697141468;1.0005888669921843;0.9517453883026994;1.0001925932844278
30.090584;1.3689541405216985;0.07796677319013065;0.05654560633294291;1.2798932574371864;0.9352241030359163;1.3919391883932235;9.998602526836718;0.0039859556921266115;0.9415448390907141;0.021494085619796505;1.0005827893825587;0.9419178809697044;1.000192530873949
30.090814;1.3655634168836484;0.07574798743594673;0.05505309639071283;1.2625968738458155;0.9248700528242004;1.3882721115577974;9.998577064859715;0.004094794752904419;0.9311226387193172;0.021494077469024774;1.0005756813132738;0.9315139861520516;1.0001929231255453
30.091045;1.36199402792553;0.07353392671983547;0.053564802418162236;1.2444621090278125;0.9139688633880863;1.3844133794672988;9.998549207246267;0.004203435452550058;0.9201574368823398;0.02149408257864844;1.0005675802575758;0.9205666753334354;1.000193682625895
30.091275;1.3582580580071586;0.07133179413235227;0.05208498582888384;1.2255645119020548;0.9025595726657776;1.3803760634632214;9.998518540364515;0.004310885924781127;0.908685232891766;0.021494101173443667;1.0005585381269786;0.9091119111457212;1.0001947103775135
30.091505;1.354364578758574;0.06914130237886124;0.05061256996289554;1.2059626848452991;0.890671118373398;1.3761712199932368;9.998484618152293;0.0044171577060331535;0.8967380263061268;0.021494133407045556;1.0005486199907936;0.897181658282737;1.0001959010075567
30.091736;1.3503266181148224;0.06696864550196395;0.049151147116762835;1.1857257631358507;0.8783379620023848;1.3718088917653894;9.99844692808539;0.0045242597625104585;0.8843478168174234;0.021494179392100396;1.0005378946432648;0.8848078915083192;1.0001971471813564
30.091966;1.346152234272997;0.06481648477381681;0.047701963850660806;1.1649118851769689;0.8655901751818396;1.3673021075887177;9.998404934564213;0.004630196024859124;0.8715456042042846;0.021494239273056586;1.00052642494151;0.8720215571712568;1.0001983471860099
30.092427;1.3374556633722834;0.06058469740678077;0.04484787964544524;1.1218452862569535;0.8390051197176168;1.357934883084904;9.998358153071834;0.0048459715336342584;0.8448593882949365;0.021494313008269803;1.000514263501255;0.8453516985532329;1.000199415250352
30.092888;1.3283319215491494;0.05646576690902024;0.04205589290959878;1.0771600063672337;0.8111148545663033;1.34810922459459;9.998306140346932;0.005062597779169684;0.8168791688412245;0.02149440003833343;1.0005014565330705;0.8173873857912486;1.000200283039345
30.093182;1.3223202088831671;0.05391165488250535;0.040315799658841564;1.0480152641658746;0.7927518010577647;1.3416281361512514;9.998248453009488;0.0051980932849338655;0.7984619454275392;0.021494499266394965;1.0004880511075374;0.7989846264879387;1.0002008940398364
30.093182;1.322311465234712;0.053915938508301946;0.04031765517784432;1.0480152593918515;0.792751804492558;1.3415996282883036;9.998184671661585;0.005192486836324779;0.7984617175326374;0.021494609341381827;1.0004740974019002;0.7989964857637748;1.0002012024812614
30.093183;1.322282020723081;0.05391066829306825;0.04031348215624;1.0479131310169314;0.7926871720058093;1.3415497219669612;9.998114457101934;0.005187819219222758;0.7983974846850388;0.021494729004409813;1.0004596486514084;0.7989435874728555;1.0002011727657358
30.093184;1.3222529428938607;0.05390591915933825;0.040310168277944015;1.0478125439165151;0.792623695816402;1.3415004401553547;9.998037537578554;0.005182136106810327;0.7983342466564892;0.021494857410432465;1.0004447622204335;0.7988909000575397;1.0002007710694638
30.093186;1.3222041839376204;0.0538925469159238;0.040301335192764735;1.0476120537650566;0.7924966634142229;1.341428795044945;9.99795366343078;0.005177478670537508;0.798207003605501;0.021494994234486545;1.000429494952171;0.7987734320729688;1.0001999565293411
30.09319;1.3221137491737514;0.053863189866479096;0.04028201207666186;1.0472119250772205;0.7922437962522544;1.3413137834801276;9.997862646371125;0.005173879307442021;0.797951756059573;0.021495139404795582;1.0004138944557652;0.7985271802339824;1.0001986838248715
30.093198;1.3219415303565323;0.05379792640420769;0.04023828143607575;1.0464094962108934;0.7917357323796274;1.3411103926930872;9.99776442952169;0.00517236184052393;0.7974435046934872;0.021495292784517218;1.0003979980063242;0.7980271582774245;1.0001969134191
30.093214;1.3216024088035316;0.05366336221041773;0.04014740090785579;1.0448051598238826;0.7907207920070759;1.3407286090964472;9.997659101865356;0.005174946309703599;0.7964242500428501;0.021495454123804363;1.0003818399804552;0.7970154080484267;1.000194614966161
30.093246;1.3209310752402754;0.05339270002416693;0.03996373123868757;1.0415926381043592;0.7886864621269097;1.3399894199075881;9.997546886206859;0.005184656471556213;0.7943839924231741;0.021495623141356945;1.0003654583376176;0.7949820098296202;1.0001917607542572
30.09331;1.3195900260374154;0.052850206190823854;0.03959435126772805;1.0351515254097448;0.7846024136421712;1.3385308103355047;9.997428139622496;0.005210521219795472;0.7902897321449689;0.021495799635380505;1.000348893605704;0.7908941251006532;1.000188319170667
30.093438;1.316898270994501;0.051767593176435374;0.03885480589402537;1.0222242958280106;0.7763846797072396;1.3356207648826952;9.99730335702228;0.005267568503903716;0.7820504698532681;0.02149598362973397;1.0003321841413955;0.7826610066501359;1.0001842551238511
30.093694;1.311457116994939;0.04963469380228036;0.03739229475678049;0.9962042092397899;0.7597587831498624;1.3297572682313805;9.997173146958017;0.005385820338341296;0.765383206680393;0.021496175395229713;1.0003153639864664;0.7660001398676372;1.000179534426655
30.09395;1.3059395350774379;0.04754969575041348;0.03595620593859786;0.9700049351804835;0.7429007932262638;1.3238113041643442;9.997038189827197;0.005504289848668602;0.7484869440505965;0.021496375349765916;1.0002984604877003;0.7491098253217394;1.0001741269543654
30.094206;1.3003554353124338;0.04551560492118996;0.0345485948182361;0.9436787889407596;0.7258394597222555;1.3177938588410423;9.996899185424532;0.005623975880214731;0.731389683376394;0.02149658393793339;1.0002814909677278;0.7320181157412919;1.000168010280732
30.094462;1.2947137953347814;0.04353171362795347;0.03316875731936126;0.9172734897435966;0.7086014499544443;1.3117149227786837;9.996756795690192;0.005744860863052554;0.7141184259246303;0.021496801438240096;1.0002644667496192;0.714752050229792;1.0001611735372353
30.094628;1.2910275427604392;0.042277717045797886;0.03229282305631979;0.9001342932125839;0.697344143736003;1.3077384873369937;9.996611613859507;0.0058209201605416705;0.7028411727425865;0.02149702778294388;1.0002474026349624;0.703478888712838;1.000153613878909
30.094628;1.2910220870405646;0.0422847178260559;0.03229703657006389;0.9001342915766543;0.6973441491655219;1.307718544552147;9.99646411058917;0.005817134703425213;0.7028409245375001;0.02149726255363164;1.000230318295867;0.7034809430222729;1.000145326110691
30.094629;1.290994612657895;0.042283556193617663;0.03229497831505413;0.9000312931476455;0.6972762562244689;1.3076750924999705;9.996314548557116;0.005814491572620277;0.702772681655244;0.02149750509529652;1.0002132337505503;0.7034145464095203;1.0001362999585797
30.09463;1.2909671543820394;0.042284296724990955;0.03229384841332996;0.8999283122727324;0.6972083745189119;1.307632139126895;9.9961629739612;0.005810976048319501;0.7027034441624618;0.02149775458170517;1.0001961694496007;0.7033466541791806;1.0001265321709594
30.094632;1.2909167088414115;0.04227893146630396;0.03228800380446174;0.8997216245037748;0.6970725805252516;1.3075667017933743;9.996009301105852;0.005808568562958024;0.7025672119594364;0.021498010050609338;1.0001791445164516;0.7032112636056222;1.0001160375834013
30.094636;1.290822301901841;0.042256706385882414;0.03226963548512284;0.8993075608942456;0.6967998790198254;1.3074528056407364;9.995853416884872;0.0058072473161046405;0.7022949849346598;0.021498270566025345;1.0001621740215272;0.7029393565244221;1.0001048434007769
