time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
30.094644;1.2906399103387927;0.04220596698060237;0.032230834403087896;0.8984831202201798;0.6962566791471073;1.3072444819164049;9.99569522859805;0.005807989017613342;0.7017497630284245;0.021498535341757965;1.0001452756054092;0.7023939340638706;1.0000929770233653
30.09466;1.2902794810836775;0.04209490645697012;0.0321492391459135;0.896835601032543;0.6951714141485008;1.3068457644602045;9.995534640906309;0.005812765113901332;0.7006615461227359;0.02149880358552031;1.0001284735395106;0.7013050185771446;1.0000804655831694
30.094692;1.289565853616071;0.041865810646171855;0.031984486026227124;0.8935486481549721;0.6930042722094354;1.3060686870400022;9.995371586157452;0.0058255407288832425;0.6984913340170809;0.02149907432656126;1.0001117917962437;0.6991336756223924;1.00006734463702
30.094756;1.2881506871385155;0.04140100007234426;0.03165371441973227;0.8870160680197385;0.6886911647998757;1.3045372875886732;9.99520616165041;0.00585327949053986;0.6941711265997901;0.021499346533669656;1.000095248173719;0.694812051110488;1.0000536603628447
30.094884;1.2853523726984044;0.04048108578671526;0.03100198033209992;0.8741121307717257;0.680147657599682;1.3015206140921856;9.995038709264964;0.005911947827061311;0.6856129239165548;0.021499619358155496;1.0000788517453443;0.6862524721637874;1.0000394598877367
30.09514;1.279865860119987;0.038693358712278705;0.029733759818836386;0.8489305183278768;0.66338353170149;1.2956137177952154;9.994869722896356;0.0060345190698247436;0.6688207260750114;0.02149989217206226;1.0000626000673638;0.6694596223461577;1.0000247804745537
30.095337;1.275736933258112;0.03737554262363327;0.028791673806471515;0.8301084327204222;0.6507728115030929;1.2911686360726295;9.994699722784983;0.006126980247862498;0.6561915331970072;0.021500164420084455;1.0000464796446873;0.6568288917613326;1.0000096476729383
30.095337;1.275732729982894;0.03738706309598451;0.028793300145120247;0.8301084787080589;0.6507728496220434;1.2911563833790252;9.99452923561664;0.00612333733475724;0.6561913453936424;0.021500435549076068;1.0000304678949834;0.6568249420853566;0.9999940774905638
30.095337;1.27572864003982;0.03739802498948996;0.02879401381883307;0.8301070593555754;0.6507717436001126;1.2911449574447784;9.994358821370135;0.006119614291955233;0.6561901626520856;0.021500705092184;1.0000145345162856;0.6568196029476349;0.9999780750008487
30.095337;1.2757246642029985;0.037409168702010324;0.02879440297179454;0.830107057216148;0.6507717486284921;1.291134349476727;9.994189042562953;0.006115847027852459;0.6561899847612999;0.02150097284864747;0.999998645354601;0.6568148765649837;0.9999616347418923
30.095338;1.2756997819240736;0.037414705636716734;0.02879042661047853;0.830013896001475;0.6507094420932327;1.2911025479097622;9.99402034736026;0.006113076659079401;0.6561268114285447;0.021501238987030585;0.9999827665323178;0.6567467793004845;0.9999447486160215
30.095339;1.2756760159822707;0.03741909297475788;0.02878508183030406;0.8299199577536758;0.6506460142507365;1.2910715404012796;9.993852965973154;0.00610934450162992;0.6560636424382201;0.021501503935740622;0.9999668659904861;0.6566782821776985;0.9999274138695002
30.095341;1.2756313630020197;0.037417918691802506;0.028775416586355587;0.8297328708350696;0.6505202749067001;1.291019321087718;9.993686953549876;0.0061066916380487415;0.6559374776488729;0.0215017682071405;0.9999509129138302;0.6565464026456175;0.9999096383818749
30.095345;1.2755458094565957;0.03740326636546505;0.028755673161190452;0.8293586823788933;0.6502687583383369;1.2909228989479604;9.993522344298443;0.006105159758275195;0.655685316893928;0.02150203226521831;0.9999348744709317;0.656288131251716;0.9998914448859119
30.095353;1.2753773399633541;0.03736367424088159;0.028717805984675073;0.8286098789394091;0.649765787086683;1.2907392993364089;9.993359260989127;0.006105785036460507;0.6551811599815568;0.021502296500323297;0.9999187138450777;0.6557774719227103;0.9998728662739941
30.095369;1.275045860983393;0.03727106413587191;0.028641592372814655;0.827115476872588;0.6487609427392488;1.2903805579133876;9.993197906533378;0.00611059210685912;0.6541740068086599;0.021502561370013218;0.9999023947691591;0.6547634464570621;0.9998539372409618
30.095401;1.2743862091110876;0.037076265256641226;0.0284921403829731;0.824132941180077;0.6467546123731283;1.2896707164577095;9.993038501505318;0.006123597740402569;0.6521648574067556;0.021502827493554685;0.999885888092229;0.652747114751595;0.9998346969445597
30.095465;1.2730770910848879;0.036675409147465636;0.028194894131624387;0.8182043856708116;0.6427608837573177;1.28826282555106;9.992881242392173;0.006152816620841947;0.6481647118483108;0.021503095537965526;0.9998691710067757;0.6487396214551071;0.9998151963634091
30.095593;1.2704830186961624;0.035874402838016434;0.027610322115947075;0.8064757167307998;0.6348393597555385;1.285475945177359;9.992726286935566;0.006213263003388855;0.6402305701376543;0.021503366074207476;0.9998522208851734;0.6407982815184932;0.9997954967673539
30.095644;1.2694502936917873;0.035566610614457865;0.02737747281470283;0.801823531149681;0.6316893452448699;1.2843671386924815;9.992573747795944;0.006235952769793516;0.6370764321879011;0.02150363958747855;0.9998350138938765;0.6376357212455386;0.9997756622804148
30.095644;1.2694474335493604;0.03558080028811859;0.02737492620580897;0.8018235291281207;0.6316893499112667;1.2843664615648465;9.99242370127877;0.006233906403816464;0.6370762978248328;0.021503916593011044;0.9998175288908172;0.6376261951647747;0.9997557575671467
30.095645;1.2694246115388659;0.03558946283549762;0.02736799547507236;0.8017332049680701;0.6316281575678845;1.284344949683662;9.992276250298355;0.006233146380793628;0.6370151667212242;0.021504197719989935;0.9997997497297021;0.6375552555830287;0.999735851627393
30.095646;1.269401828555895;0.0355983858830027;0.027360830965376507;0.8016428832922355;0.6315669651207959;1.284325619842288;9.992131617536394;0.006231689348841824;0.636953038306455;0.02150448359929577;0.9997816606910661;0.6374829098335876;0.9997160219551279
30.095648;1.2693590349013142;0.03560177390786769;0.027349346875569572;0.801462249327808;0.6314445756926614;1.2842844771880206;9.991990158708127;0.006231543093501871;0.6368309118082108;0.021504774596927595;0.9997632407570005;0.6373502232356844;0.9996963560153223
30.095652;1.2692761702747895;0.035591008190488715;0.027327244186486074;0.801099578585335;0.6311986623523989;1.2842025128129357;9.99185226579571;0.00623271169769719;0.6365847865107118;0.02150507077563257;0.9997444686798679;0.6370932354177576;0.9996769478474667
30.09566;1.2691131663837205;0.035556636837851464;0.027288002909815142;0.8003786454872495;0.6307102062399997;1.2840356982663896;9.99171824150532;0.006236199695743237;0.6360946620124784;0.021505372129760388;0.9997253317685064;0.6365919969713094;0.9996578912244695
30.095676;1.2687899129399698;0.035473330154731655;0.027213441001372275;0.79893440131491;0.6297310480423851;1.2836979877934962;9.991588226444783;0.006244007271517206;0.635114538180019;0.021505678715102793;0.9997058262174982;0.6356005778047544;0.9996392706960068
30.095695;1.2683984689178918;0.035368583162882244;0.027123207412473597;0.7971855296006831;0.6285449444499808;1.2832883189734563;9.991462236018837;0.006254124336034726;0.6339264149355438;0.0215059905907154;0.9996859546284291;0.6344009691807341;0.999621150786656
30.095695;1.2683951696583862;0.03538448747775748;0.02711941196440122;0.7971855275547689;0.6285449479676583;1.2832966107074644;9.991340287391253;0.006254533104425745;0.6339262921987592;0.02150630771951793;0.9996657277205123;0.6343889744814182;0.9996035729029
30.095696;1.2680675476660108;0.035339187654667974;0.02707430474805893;0.7957240454083947;0.6275530287401042;1.2829577701668586;9.99122248213798;0.0062552125428311;0.6329351700006093;0.02150662987231067;0.9996451693117883;0.6333859158502766;0.9995865640649968
30.095697;1.2679998610848908;0.03534309650765957;0.027062228886738354;0.7954371472405423;0.6273584461560447;1.282898704344955;9.991108963891095;0.00625613926575065;0.6327400486386723;0.02150695659108381;0.9996243188386655;0.6331787175974117;0.9995701451557932
30.095697;1.2679959859074124;0.03535930335665537;0.02705839428146898;0.7954371451055299;0.6273584489690994;1.2829093268359986;9.990999857302452;0.0062572873816162874;0.6327399286804202;0.02150728719990503;0.9996032260270667;0.6331664689642124;0.9995543336475751
30.095698;1.26766872091791;0.035314884066505604;0.027013744572578928;0.7939798440355915;0.6263687302890805;1.2825725569314368;9.99089529792481;0.006259627089938694;0.6317498106864115;0.02150762083063593;0.9995819429158062;0.6321643103535823;0.9995391466292084
30.095699;1.2673402117683916;0.035268450019107285;0.026967484156121223;0.792522579873337;0.625379024867955;1.282236310216457;9.990795478396295;0.006261125574165086;0.6307616948719883;0.02150795648724239;0.9995605204109436;0.6311641894042893;0.9995246047235815
30.095701;1.2666892750349734;0.03516214035412579;0.026880940507453745;0.7896154748742014;0.6234029661698142;1.2815544923585265;9.990700616260055;0.006263752098138429;0.6287865809952881;0.021508293068883386;0.9995390079714354;0.6291772371152817;0.9995107359412512
30.095705;1.2653957460737584;0.03493114663409176;0.026709724320768957;0.7838283143887912;0.6194642027404738;1.2801820081074362;9.990610912706849;0.006267480393162416;0.6248484685210113;0.021508629391499685;0.9995174554573676;0.6252275586436837;0.9994975769722902
30.095713;1.2628293015407743;0.03445906992038818;0.02637467623655128;0.7723532374900199;0.611633399120011;1.277441774542209;9.990526576788895;0.006273286382839403;0.6170213569499456;0.021508964278315473;0.9994959185642627;0.6173893461891828;0.9994851675774408
30.095729;1.2577634030883476;0.03351084672633973;0.025712741366008703;0.7498068469707639;0.5961677235864208;1.2720167223654628;9.990447843903372;0.00628314503285288;0.6015612460592153;0.021509296618747835;0.999474465671587;0.6019189708459426;0.9994735420260925
30.095761;1.2478861122857392;0.03165001503709018;0.024413188899449424;0.7062676942229379;0.5659922091344818;1.2614207907800286;9.990374932913053;0.00630102954523229;0.5713981358269232;0.02150962544218976;0.9994531810863877;0.5717472266650512;0.9994627231516391
30.095825;1.2290821194795318;0.028108037089266166;0.021897510599878635;0.6250127349383459;0.508536349857142;1.2412339281314164;9.990307999546085;0.006334916721439457;0.5139660261692296;0.02150995010843023;0.9994321570594464;0.5143100648671655;0.9994527185346136
30.095889;1.2114868499061104;0.024812971843663215;0.019487702772504965;0.550939807961575;0.45477565846987944;1.2223450967835743;9.990247139808284;0.00636879198769415;0.4602259168244201;0.021510270449033864;0.9994114746236235;0.46056619669135346;0.9994435208997411
30.095953;1.1950251295917977;0.021753145289738214;0.01718708903095695;0.48335818310425616;0.40448392536043015;1.204675278827808;9.990192436602733;0.006401642569866651;0.4099538074635567;0.021510586660038026;0.9993911914101689;0.41029189960253504;0.9994351147223852
30.096017;1.1796258107300939;0.018910304822030908;0.01499233162307061;0.4216397962749399;0.35744049812022505;1.1881484792599988;9.990144002176535;0.006435447028862071;0.36292869786331694;0.02151089901028405;0.999371348661889;0.3632665975842742;0.9994274831829577
30.096081;1.1688375706059402;0.01691932981864787;0.013415610736699637;0.3792777174017488;0.3244938758161132;1.1765767182866558;9.99010197780117;0.0064701745911409725;0.3299935880013075;0.02151120759231567;0.9993519838330785;0.3303306964904057;0.9994206105631571
30.096145;1.1688304141240684;0.016864632065044745;0.013351221465429941;0.37928417417667;0.3244988733023102;1.1765920184670104;9.990066468316375;0.006503790777360642;0.329993478010025;0.021511512334915783;0.999333134368836;0.3303221670048018;0.9994144815219468
30.096202;1.1688227203486077;0.016818469276003695;0.013294179353835443;0.3792907035307752;0.32450393034053293;1.1766073988420804;9.990037440922077;0.006534264777782745;0.32999336811201035;0.02151181320089612;0.9993148355879292;0.3303140958850765;0.9994090803032017
30.096259;1.1688134887336081;0.01677203301334705;0.01323697879481088;0.37929562728849003;0.324507890036137;1.1766218729858422;9.990014707626704;0.006564576685884664;0.3299932587085923;0.021512110243033667;0.9992971185855558;0.3303065757862209;0.9994043901430882
30.096374;1.1688056536811615;0.016664584142595956;0.013127629552850807;0.37930840289741663;0.32451803569130094;1.1766394482920912;9.989998040625716;0.006623719385698822;0.3299931505023122;0.021512403467100927;0.9992800083488398;0.3303003066982125;0.9994003920611353
30.096488;1.1687983535438593;0.01656074686327725;0.013021432149264808;0.3793189461260937;0.3245259922619817;1.1766561284142256;9.989987308172589;0.006682695248182738;0.32999304440933;0.02151269268133784;0.9992635221763692;0.33029461331287885;0.9993970645273874
30.096603;1.1687896530862338;0.016456569226047556;0.012915022590366436;0.37933048711749445;0.3245350786372832;1.1766729138792886;9.98998248455417;0.006742510642406239;0.32999294129310197;0.021512977476881214;0.9992476699868772;0.3302895258782744;0.9993943816331541
30.096718;1.1687806229488926;0.01635597251193155;0.012811738188378375;0.3793407687599793;0.3245430861549908;1.176689799235259;9.989983571739252;0.006802171603339199;0.3299928417752871;0.021513257362898906;0.9992324526930316;0.33028503181535973;0.9993923097771876
30.09676;1.1687694255254844;0.016329734452448737;0.012772153322577607;0.3793445930725455;0.32454609785100574;1.1767047723125161;9.989990589258356;0.006824682592189844;0.32999274623214614;0.021513531883678612;0.9992178547733771;0.33028024478535023;0.9993908138520705
30.09676;1.1687570883933083;0.016347342634041633;0.012770151448218591;0.3793445883742413;0.32454609646872673;1.1767188152601553;9.990003586005166;0.00682504619053376;0.3299926548945192;0.0215138006290003;0.9992038413425097;0.3302755467127025;0.9993898705300854
30.096761;1.168744617860507;0.016363994095878548;0.012767382297464547;0.37934586207233584;0.32454719009115646;1.1767329041292063;9.990022576712066;0.006825263819327403;0.3299925679573517;0.02151406321946275;0.999190368697865;0.33027149522998545;0.9993894684143633
30.096762;1.168732080346272;0.01638166593164496;0.012765518623501834;0.37934585708513996;0.32454718874204685;1.1767470118001968;9.99004749120167;0.0068263361669283085;0.3299924856498693;0.021514319362276938;0.9991773957530167;0.33026812766479086;0.9993895937047966
30.096764;1.1687195212829418;0.016397126741846717;0.012761770117563739;0.3793458264178901;0.32454716674399664;1.1767611144594088;9.990078180097413;0.006827260709761285;0.329992408348325;0.02151456898197337;0.9991648831634652;0.3302654242415002;0.9993902191679633
30.096768;1.1687069955817337;0.016410073033607572;0.012755844395393888;0.3793457848609079;0.32454713562243637;1.1767761940269583;9.99011443673316;0.00682902943297012;0.32999233674804523;0.021514812201392897;0.9991527897331909;0.3302634099974443;0.9993913020786052
30.096776;1.1686945498317938;0.016420838097676957;0.012747987836833738;0.37934701635491874;0.32454819500721505;1.176790236946262;9.990156054460758;0.00683262821044113;0.32999227189199626;0.021515049094865943;0.9991410764506213;0.3302621100693645;0.999392784932436
30.096792;1.16868323142738;0.016422301937094933;0.012732056884846516;0.37934848499475576;0.32454918326667115;1.1768042356939405;9.990202908300333;0.006840035921049157;0.329992215015673;0.021515279516233124;0.999129708309578;0.3302615751365902;0.9993945968103629
30.096824;1.168672096855853;0.016407294040454004;0.012701892122225587;0.3793511036901772;0.3245511613636617;1.1768191950843816;9.990254995796208;0.006856227570354985;0.3299921673435641;0.021515503172994544;0.9991186493167701;0.33026192875727917;0.9993966577556126
30.096888;1.1686611984149202;0.016361830987492967;0.012645505469730905;0.3793560347099989;0.3245551293118173;1.1768351383254518;9.990312408000243;0.006888183007086304;0.3299921299213898;0.021515719753776;0.99910786186609;0.33026334171767574;0.9993988871980058
30.096952;1.1686516516346959;0.016317730125148252;0.012590094950602152;0.37936259658577254;0.32456021489468534;1.1768501058667629;9.990375264991744;0.006920891193779761;0.3299921036119012;0.0215159288898275;0.9990973109985676;0.3302654380445642;0.9994012150356638
30.097007;1.1686415398217946;0.016280143339024607;0.012540088139680425;0.3793676275121398;0.32456426384352133;1.1768661453180558;9.990443684218873;0.006948348155166993;0.3299920892095288;0.02151613005372994;0.9990869642210789;0.33026805104481793;0.9994035929524377
30.097007;1.1686309646306043;0.016298415460830856;0.012537702072444866;0.3793676215450605;0.3245642631537569;1.176880296162919;9.990517833593092;0.006946557555911369;0.3299920874173516;0.02151632264174135;0.9990767877340754;0.33027056095413876;0.999405999246376
30.097007;1.16862089879126;0.016316668155969515;0.012535124959359054;0.3793676155468872;0.32456426250899173;1.1768945778405981;9.990598036708706;0.006944532098884217;0.3299920986837248;0.02151650618203974;0.9990667464745732;0.33027366017812004;0.9994084304019595
30.097007;1.168611368739239;0.016334878135085527;0.012532345934504946;0.37936760952749615;0.3245642619026412;1.1769089890202702;9.990684784279152;0.006942289338629304;0.3299921231180164;0.02151668045352559;0.9990568108477584;0.3302773189185457;0.9994108887876372
30.097008;1.1686023878909342;0.01635334644758681;0.012529639313365974;0.37936758893992995;0.32456425000727285;1.1769235150557227;9.990778593169166;0.006939847645248919;0.32999216058617936;0.02151684545122377;0.9990469637419734;0.33028150240769605;0.9994133812747049
30.097009;1.1685939747493357;0.016370095346923224;0.012525341847381646;0.37936757761218876;0.3245642449305457;1.1769381358228628;9.99087986915851;0.00693822904856251;0.32999221093604836;0.021517001251320708;0.9990371981670226;0.33028619898327666;0.9994159238043873
30.097011;1.1685861223616274;0.01638573600088159;0.01252001317160635;0.3793675464474461;0.3245642240258614;1.1769528315821511;9.99098886316087;0.006936463431480137;0.32999227420814353;0.021517147917079236;0.9990275068111834;0.3302913524818978;0.9994185411675617
30.097015;1.1685798217236443;0.016399918231044173;0.012513378977613508;0.37936783452428213;0.32456419856737456;1.1769675869291365;9.991105615050031;0.006935588540296565;0.3299923507635986;0.021517285499850124;0.9990178737560891;0.330296967908814;0.9994212665587026
30.097023;1.1685730462890347;0.016408998550308692;0.012502375165736894;0.379369061149217;0.3245652548669176;1.1769823928435792;9.991229858758956;0.006936648674582274;0.3299924414128521;0.021517414055520243;0.999008275545238;0.33030306219627414;0.9994241429488461
30.097039;1.1685667688626178;0.016411017271577743;0.012485328844754914;0.37937021255169207;0.324566250177365;1.176998248626655;9.991360997062655;0.006941691528317005;0.32999254748364676;0.021517533743755743;0.9989986888946862;0.33030968038606967;0.9994272144976966
30.097071;1.1685619698800307;0.016397188248860793;0.01245471038200548;0.37937286078611787;0.32456825287886426;1.1770131642032706;9.991498201735427;0.0069557587952495436;0.3299926706601048;0.021517645015655885;0.9989890954398883;0.3303169337734798;0.9994305062151618
30.097135;1.1685586015742688;0.016352525892024104;0.012397697628937769;0.3793794490513838;0.32457335991158326;1.1770301580794873;9.99164062057879;0.006986878304554903;0.3299928126712653;0.021517748622795835;0.9989794839350801;0.3303249968276781;0.9994340103762103
30.097263;1.1685565909659286;0.016248721864320217;0.012290089609773892;0.37939102529786506;0.3245824776869076;1.177048248705435;9.991787586890736;0.00705106831219924;0.3299929750149438;0.021517845374027716;0.9989698568905968;0.33033424178808146;0.9994376931731458
30.097391;1.1685549750766646;0.016146438741037574;0.012183842021127779;0.3794013503209422;0.32459052231680685;1.1770664455597302;9.991938692492518;0.007116345860515914;0.32999315876055757;0.021517935923106597;0.9989602340965393;0.3303438366342685;0.9994415089225718
30.097519;1.1685536969454222;0.016045916966959867;0.012079236658314911;0.3794117078343505;0.32459859318923956;1.177085746647567;9.992093745081414;0.007181731758191835;0.3299933643729369;0.02151802077501304;0.9989506468107774;0.3303537190748759;0.9994454020771276
30.097647;1.1685527023097912;0.015947388913708463;0.011976568593309655;0.37942338201935394;0.3246077900464776;1.1771041415989845;9.992252694285144;0.007247254799487689;0.32999359160960356;0.021518100380134908;0.9989411327387058;0.33036385014859726;0.9994492995476862
30.097775;1.1685519548108902;0.0158517533830048;0.011876704749089395;0.37943379414091544;0.3246159056021127;1.177122616280018;9.992415520893301;0.007313949636957058;0.32999383968995716;0.021518175154377563;0.998931735718689;0.3303742154253031;0.9994531117396773
30.097903;1.1685514281270981;0.015756341649918317;0.011777446533303221;0.3794429335180314;0.32462293073307213;1.1771401594940627;9.992582122487846;0.007380849541507859;0.32999410767264126;0.02151824543490799;0.9989225028905674;0.3303847510509153;0.9994567468859961
30.098159;1.1685529784013586;0.015562699580229537;0.011594611158838452;0.37946356912607404;0.3246392691552451;1.177161769679249;9.992752276421927;0.007517985673078942;0.3299943947330433;0.021518311459920583;0.9989134769160394;0.33039728115980294;0.999460123246359
30.098415;1.1685557283493206;0.015374739228961706;0.011417160844496215;0.379483339059475;0.32465458373144224;1.1771834520275004;9.992925691062453;0.007656391197471162;0.32999470019488397;0.02151837342134057;0.9989046914233983;0.3304099859291702;0.99946317062231
30.098671;1.1685576573988385;0.015196638120779577;0.011248738494356932;0.37950159185025734;0.324668873809444;1.1772042082899072;9.99310210223184;0.007796101357751013;0.32999502335990394;0.021518431581501556;0.9988961768321766;0.3304228319726087;0.99946582622071
30.098927;1.1685597553930789;0.015025794176819629;0.011087155266774989;0.37951993800760336;0.3246832395938328;1.1772250333263816;9.993281351343834;0.007938149086316463;0.3299953632775668;0.021518486423084394;0.998887969240179;0.33043581568625346;0.9994680288432224
30.099183;1.168562016268589;0.014866432505548413;0.010936068655846422;0.3795357783734897;0.3246954585948963;1.1772459201262533;9.993463361108331;0.008080562524673018;0.3299957186367852;0.021518538675914068;0.9988801102659564;0.33044885883920927;0.9994697209983262
30.099695;1.1685682806828523;0.01455943821695671;0.010659349819603198;0.3795699881293458;0.3247223238329739;1.1772708653616233;9.993648017222212;0.008370366642962071;0.3299960879080162;0.021518589170957777;0.9988726376639137;0.33046621375858237;0.9994708633202166
30.100207;1.16857376091396;0.01428439971629012;0.01041071167854394;0.37960029621680313;0.324746115605434;1.177295870925595;9.99383510683607;0.008665583534090717;0.32999646960583645;0.021518638771725173;0.9988655779638996;0.33048394940128556;0.9994714421888363
30.100567;1.168577543405801;0.014114070398089366;0.010252427718716366;0.37962037927600223;0.3247616840656787;1.1773169415049969;9.99402438447395;0.008875230795926564;0.32999686246060744;0.02151868842072543;0.9988589442635574;0.33049925988448087;0.9994714608054438
30.100567;1.1685757245282626;0.014119874625066592;0.010245660555941002;0.3796203754719785;0.3247616825992794;1.1773330798307995;9.994215636684439;0.008876324396097967;0.32999726553498343;0.021518739163334893;0.9988527331498289;0.3305081639856068;0.9994709318673374
30.100568;1.168574120466298;0.01412487365556598;0.010238999206399;0.37962037189220416;0.3247616810633522;1.1773492805565589;9.994408621592326;0.008877887075452257;0.32999767823205767;0.021518792165831847;0.99884692372189;0.3305170101126451;0.9994698830461614
30.100569;1.1685727218250617;0.014127789021277313;0.010231346836248692;0.3796203641076649;0.3247616756728808;1.177365530181009;9.994602952524376;0.008880952483640323;0.3299981000947043;0.021518848587877806;0.9988414801080888;0.330525811943243;0.9994683614816281
30.100571;1.1685715098562552;0.014131571320843085;0.010225203858072475;0.3796203487915553;0.3247616645393867;1.1773818157590183;9.994798077317169;0.0088845591524945;0.3299985305756441;0.021518909242272687;0.9988363531330667;0.3305345271008861;0.999466426718122
30.100575;1.168570473874906;0.014131708241314898;0.010216664376047693;0.379621635796513;0.3247627663502354;1.1773991287047867;9.99499338530915;0.008889743841602148;0.3299989689323237;0.021518974408081922;0.9988314860846165;0.3305431802893735;0.9994641434024059
30.100583;1.1685695875718127;0.01413020045598667;0.010207378498772688;0.37962160760389496;0.32476274375774783;1.1774154584395522;9.995188336092166;0.00889853917893745;0.3299994141935471;0.02151904398785211;0.9988268251145431;0.3305518341618922;0.9994615800679844
30.100599;1.1685688304825619;0.014124810077384973;0.010195363562053557;0.379622840788687;0.32476380196384114;1.1774317879986478;9.995382488854146;0.008911971767999119;0.32999986515547225;0.021519117752826757;0.9988223237670316;0.33056053574149014;0.9994588050146936
30.100631;1.1685691946804555;0.014110075923474859;0.010175873736442529;0.37962435581861226;0.3247648242337791;1.1774480993230774;9.995575464030406;0.008936062100073904;0.3300003205288035;0.021519195458775828;0.9988179413550773;0.33056950623410936;0.9994558793120678
30.100695;1.1685696551622344;0.01408081978055629;0.010144441369835536;0.37962835513598425;0.3247679763603147;1.1774653782764093;9.995766947225375;0.008979825364853698;0.3300007791780617;0.0215192768533091;0.9988136443147484;0.33057907524148117;0.9994528530280046
30.100823;1.1685701799408137;0.01402279021364908;0.010088852406510647;0.37963343974172187;0.3247720652619996;1.1774836048421173;9.995956698333131;0.009061270937681049;0.330001240143697;0.02151936168424045;0.9988094108296488;0.33058986021176323;0.9994497637061643
30.101079;1.1685737215254857;0.013912322796013833;0.009988834724102617;0.37964690986760563;0.32478250907705797;1.177503739297569;9.996144498789402;0.009219404406288632;0.3300017025101826;0.021519449707848783;0.9988052317495266;0.33060315633483134;0.999446637309365
30.101335;1.168577320173875;0.013809496040808921;0.00989582460884509;0.37966045302753254;0.32479301217905243;1.177523725019995;9.99633010683532;0.009379232535239328;0.3300021654085313;0.02151954066023557;0.9988011084434288;0.3306166679631166;0.999443489627926
30.101508;1.1685789833609075;0.013742891211079014;0.009834304449261849;0.37966971896970214;0.32480040146378625;1.1775415006040355;9.996513283145598;0.009490764228328228;0.330002628084643;0.0215196342015804;0.9987970527879996;0.330628778254476;0.9994403247485999
30.101508;1.1685787294524899;0.013740797862690203;0.009828488679788314;0.37966971738345695;0.32480039976794334;1.1775570081976958;9.996693852603496;0.009500006351313092;0.3300030898199851;0.021519729813192494;0.9987930890469923;0.33063769023575146;0.9994371390505107
30.101509;1.1685644850592063;0.01373603844576353;0.009821035734111581;0.379613197189193;0.32475593782385864;1.1775571994791132;9.996871724851616;0.009510960245763108;0.32995954976811365;0.02151982672586927;0.9987892573945052;0.3306027905896773;0.9994339332072188
30.10151;1.168549256033844;0.013731884846144017;0.009814643174075705;0.37955636983285307;0.324711488822812;1.1775560373413982;9.997046817408629;0.009522617374276465;0.3299160069956741;0.02151992396106483;0.9987856149502409;0.33056802507962607;0.9994307188337295
30.101512;1.1685200344929312;0.013725471725497722;0.009806997189738435;0.37944431599569395;0.32462368151432186;1.1775394924345313;9.997218967323024;0.00953495360510505;0.3298274607787897;0.021520020464717644;0.9987822250987425;0.33048841782725047;0.999427513389369
30.101516;1.168461838754372;0.013712297745015919;0.009794400789548385;0.37921634387968983;0.32444474620630637;1.177491542834275;9.997387944740892;0.009548931254135324;0.3296509107760261;0.02152011530747947;0.9987791399187397;0.33032102595966983;0.9994243308733493
30.101524;1.1683456881913081;0.01369334958092903;0.009777969887474017;0.37876565837074383;0.3240913234396842;1.1773801803829065;9.99755351803191;0.009566508079548197;0.3292963568434931;0.021520207878432465;0.998776392280052;0.3299759663411824;0.9994211804379007
30.10154;1.1681136190744015;0.013657642395359182;0.009748819552223117;0.3778619337465252;0.32338225377009533;1.1771444134209765;9.997715472147744;0.009589641618113804;0.32858879877007713;0.02152029799996612;0.9987740020996468;0.32927840694102684;0.9994180723154283
30.101572;1.1676506586147561;0.013589636179196556;0.009694649060294946;0.37605970070998984;0.3219674593431766;1.176659259328926;9.997873566811123;0.009622289395548583;0.327174236192197;0.021520385877178368;0.9987719852746451;0.3278746886017751;0.9994150186647487
30.101636;1.1667277991816916;0.01346047259622618;0.009592712960967732;0.372471796202669;0.3191478741961374;1.17567973885531;9.998027529412417;0.009674413683537674;0.32435466862039664;0.021520471848913498;0.9987703552870203;0.32506756553447635;0.9994120312607908
30.101764;1.1648940135497974;0.013211767588342804;0.00939668274642424;0.3653503996062339;0.3135387665785587;1.1737208787989297;9.998177139313496;0.00976598670660116;0.31874909551056496;0.02152055614796465;0.9987691225809835;0.31947761899939764;0.9994091237063689
30.101892;1.1630744395708168;0.01296912906160645;0.009205632433275017;0.3583108274011145;0.30797859553363877;1.1717767132570496;9.998322273015566;0.009857989844306532;0.3131905163533606;0.02152063884451529;0.9987683022949873;0.31393510373246103;0.9994063148689221
30.10202;1.161271100077762;0.012734548291141099;0.009021301494567962;0.35134933979672783;0.30246405046412944;1.16984927763311;9.998462826947103;0.009950407862262294;0.30767793069860166;0.02152071993919164;0.9987679253326337;0.30843906360013235;0.9994036307877077
30.102148;1.1594829917236602;0.01250672427232956;0.008842632723780658;0.344465121144255;0.2969951256411193;1.1679375996853123;9.998598656692034;0.010044219638632914;0.3022113381098234;0.021520799550303053;0.998768040508459;0.3029895810652099;0.9994011040913002
30.102276;1.1577100794480248;0.012286243708393547;0.00867018409749688;0.3376602301303392;0.2915740245130154;1.166041694246448;9.998729631598305;0.01013839517712145;0.2967917380581966;0.021520877985038264;0.9987687090136648;0.2975876715419322;0.9993987703741578
30.102404;1.1559523241305745;0.012071246891852653;0.008502397401972561;0.33093032914045856;0.28619742558713157;1.1641625603906243;9.998855675690674;0.01023290665477839;0.291418129762689;0.02152095551187794;0.9987699962145034;0.29223238970568705;0.9993966661284204
30.102532;1.1542096709277379;0.011864878805060982;0.008342038340414243;0.3242774917246504;0.2808675394713267;1.1622991793593103;9.998976720312767;0.010327743929640056;0.28609051212426095;0.02152103212129534;0.9987719614957191;0.2869237846113611;0.9993948315088059
30.102788;1.150767924234915;0.011475038384358548;0.008035891362904597;0.3111998178047379;0.2703468133462044;1.1586095238499692;9.999092686311313;0.010501920656252304;0.27557488384844264;0.021521107503374066;0.998774650172048;0.27643557610675773;0.999393313420861
30.103044;1.1473872209500364;0.011111369681398975;0.007750877465077221;0.2984223434469338;0.2600107035268149;1.1549845781422303;9.999203517041394;0.010677464871692842;0.26524224365698096;0.021521181069812666;0.9987780901868201;0.26613200196557263;0.9993921601732716
30.103556;1.1408033104607131;0.010459320302372475;0.007235745371524744;0.27374437945543956;0.23988562408864292;1.147917347678042;9.999309203776617;0.01101540372669304;0.24512759047671515;0.02152125196822996;0.9987822917526573;0.24606707026852792;0.9993914065670803
30.104068;1.1344564996372033;0.009900377164230822;0.006795778675239932;0.2502063172913935;0.22048554552414615;1.1411048494257887;9.999409816034593;0.011357758155349833;0.22573792350381916;0.02152131913357317;0.9987872496873578;0.2267337039706967;0.9993910643477828
30.10458;1.1283437930568547;0.00942886137465336;0.006427551150776641;0.22777105697314973;0.20180259670307912;1.1345440966706262;9.99950553316468;0.01170454258899978;0.20706724204134697;0.021521381382686916;0.9987929493520555;0.20812716935386655;0.9993911304681521
30.105092;1.1224632229888072;0.009036334090031272;0.006124999782512833;0.2064018874969496;0.18382781182166757;1.1282320887232442;9.999596656329082;0.0120557581487722;0.18910454519559367;0.021521437609926093;0.998799374869738;0.19023808289080793;0.9993916015005635
30.105604;1.1168118505821425;0.008716538351465065;0.005883803446926305;0.18606083153234323;0.16655003234494997;1.1221648086965907;9.999683573398821;0.012412388637829945;0.17183883168031583;0.021521486932402276;0.998806516392792;0.1730576215615562;0.9993924800987753
30.105885;1.1138097959372182;0.00856657455165604;0.005777824806455755;0.17533458732633442;0.1573717628819771;1.118945234999429;9.999766686035573;0.01261940836931123;0.1626670999242047;0.021521528607553433;0.9988143706068435;0.1639456068279742;0.9993937758111716
30.105885;1.1138120962952889;0.00856165150360056;0.005784594956018089;0.17533459388913278;0.15737176475322126;1.1189533551192696;9.999846396085525;0.012639791443372886;0.1626673484328012;0.021521561907869764;0.9988229326005527;0.16396168343041345;0.9993955015743774
30.105886;1.1138037104982712;0.008553897595461345;0.00578988996968006;0.1752969649044207;0.1573395400345524;1.1189491607942323;9.999923180388514;0.012661514944670407;0.16263557605701665;0.021521586158582757;0.998832189374811;0.1639461499627987;0.999397666022033
30.105887;1.113796674212496;0.008547148777139878;0.005797122998828999;0.17525948972680472;0.15730731159545377;1.1189456365492003;9.999997652272247;0.012682561646331232;0.16260278199454753;0.02152160085406047;0.9988421225220769;0.16392964126922308;0.9994002680346289
30.105889;1.1137790322856702;0.008538567228339978;0.005803849750702983;0.17518439129998004;0.15724286488102202;1.1189297601336041;10.000070530863226;0.012705921829191015;0.1625389657205549;0.021521605718034575;0.9988527140095981;0.16388240660795264;0.9994032948456459
30.105893;1.1137398246153516;0.008529527791680744;0.005811381676948818;0.1750315677785393;0.15711175193171595;1.1188915043578906;10.000142554334687;0.012729588957611504;0.16241012687234013;0.02152160074372404;0.9988639485755423;0.1637702979191835;0.99940672310547
30.105901;1.1136600731050634;0.008517868827028123;0.005817880470152879;0.17473119777064516;0.15685395648719339;1.1188068370519981;10.000214399593164;0.01275755296278129;0.16215126502388968;0.02152158625229106;0.9988758105179083;0.16352877595716717;0.9994105273796687
30.105917;1.1134957800900847;0.00850203882312533;0.005822189693247369;0.17412920274128962;0.15633726690684369;1.1186307299189397;10.000286609083528;0.012789796493990244;0.16163537960915036;0.02152156281511015;0.9988882788967305;0.16303119434046137;0.9994146906354974
30.105949;1.113162920822198;0.008477401598612024;0.005820615568706019;0.17292944025050028;0.15530721916572726;1.1182741689770042;10.000359522713469;0.012834293574507008;0.16060647010328835;0.0215215310855262;0.9989013307334047;0.16202305529606154;0.9994192055875479
30.106013;1.1124964661272692;0.008438254397285863;0.00580897502928992;0.1705400258697951;0.15325378708705434;1.1175571535322077;10.000433252033545;0.012900007704906805;0.15855453617742546;0.021521491789383906;0.9989149472341327;0.15999699621060817;0.9994240681895166
30.106141;1.111169391427773;0.008375161771986711;0.005780648626489667;0.16580694538418686;0.14917916333160397;1.1161286868864329;10.000507710752213;0.013008891423017515;0.154481577723449;0.02152144567620567;0.998929110182275;0.15596115875150154;0.9994292682573611
30.106397;1.1085496665290844;0.008265407847434132;0.005718712973136847;0.15651704190294086;0.1411543994209525;1.113310770731606;10.000582660365108;0.013203891360104551;0.14646359488535096;0.021521393288794276;0.9989437955868811;0.14800581383700936;0.9994347833657169
30.106909;1.1034662543305003;0.008105745178039156;0.0056265080476258075;0.1386323319714824;0.12560171759006244;1.1078454084380145;10.00065775841821;0.013575956510653006;0.13092358811508123;0.02152133488983733;0.9989589728701017;0.13259285231122306;0.9994405847685469
30.107421;1.0985981691283506;0.007999952368143402;0.0055819175650633724;0.12165020689005718;0.11070479130066749;1.1026096120269202;10.000732650267318;0.013953045675760235;0.11603755817784257;0.021521270500104404;0.9989746033801155;0.11786007299957368;0.9994466504110424
30.108445;1.0894763671284262;0.007949262691191844;0.0056128638330294;0.09023819459557454;0.08280703022229212;1.0928014045794443;10.000807100855427;0.014697130359253619;0.08816450603828259;0.021521199863155007;0.9989906421882488;0.09040167308363738;0.9994529724029647
30.109367;1.0819578416838476;0.008053989006244888;0.005778958051427226;0.06473063538282237;0.059813155581036635;1.084717814751514;10.00088108788361;0.015386191457755927;0.06518943265491767;0.02152112259221466;0.9990070458388146;0.06804294686188676;0.9994595567633964
30.110288;1.0750695140942106;0.008279898387800471;0.006056681809827802;0.04166109072845053;0.0387430922893774;1.0773098705214015;10.000954750981794;0.0160912120041399;0.04413733885193222;0.02152103842898037;0.9990237748135081;0.048103714015836414;0.9994664180619804
30.11121;1.0687873199583304;0.00861039595099903;0.006432321515710912;0.02086868949140286;0.019521281710700486;1.070551598589582;10.001028243632852;0.0168111699747258;0.02493222536574855;0.021520947260977995;0.9990407911342225;0.03130200452057825;0.9994735712156403
30.112131;1.0630831961351714;0.009031315804819424;0.00689381918882053;0.0022020273494653382;0.0020710590483746594;1.0644170267451167;10.001101649593924;0.017547038756679924;0.007498092927977283;0.021520849025266988;0.9990580579385983;0.020477648803553204;0.9994810239635162
30.112961;1.0584270382353558;0.009475361613466782;0.007374582753767297;-0.0128923080862947;-0.012177837357744371;1.0594061853469243;10.001174927179928;0.018223794631848002;-0.006741057808300573;0.021520743775186955;0.9990755412874746;0.02082985712032256;0.9994887745761535
30.113683;1.0547247595445743;0.009904757632367823;0.007838378677064958;-0.02480549014177362;-0.023513353359835273;1.0554211024709692;10.001247858546881;0.018826419910298025;-0.01806622643845436;0.021520631782456476;0.9990932130571863;0.027393393665810884;0.9994968186542877
30.114334;1.051663304084013;0.0103218491854654;0.008288648766710663;-0.03459518004971426;-0.0328888235470697;1.0521247953680213;10.00132011933412;0.019378900753099695;-0.0274354128002466;0.02152051343893838;0.9991110501675697;0.03482488313363992;0.999505158945662
30.114984;1.0488476668356619;0.010764430068994364;0.008763983735936912;-0.043547170494159855;-0.041510702913125315;1.0490922732061696;10.001391383398126;0.01993822445945118;-0.03605261674216852;0.021520389105906722;0.9991290296679565;0.0423925723528889;0.9995138093236505
30.115111;1.0483324655250372;0.010840520176631284;0.008870908154365354;-0.0452014329231127;-0.04310906408700957;1.0485305476921591;10.001461364199544;0.020065375162882496;-0.037648837950135225;0.02152025913985482;0.9991471270490971;0.04384483996384775;0.9995227928442458
30.115111;1.0483389521118904;0.010825222537145116;0.008886271139956665;-0.04520142114429314;-0.0431090602061595;1.0485306343784346;10.001529853926867;0.02008733423861655;-0.03764907598376181;0.0215201239706231;0.999165317013254;0.04384868304809184;0.9995321345348693
30.115112;1.048341223661343;0.01080835646551438;0.00890039226444733;-0.04521404615027458;-0.043121272406739734;1.0485265482030095;10.001596744326047;0.02011008897696556;-0.03766133037193787;0.02151998412272138;0.9991835700104512;0.04386299853961497;0.9995418497058148
30.115113;1.0483422636439912;0.010792172130079629;0.00891531192295656;-0.045226633918423104;-0.04313349026388063;1.0485223014119502;10.001661969318572;0.020132637697377928;-0.037674600631169106;0.021519840324611957;0.9992018478238955;0.0438776679550754;0.9995519344659215
30.115115;1.0483400381038923;0.010775584997555099;0.008929943061048884;-0.045253072251224984;-0.0431590411730844;1.0485129009817686;10.00172541830528;0.020154986335599027;-0.0376998862351008;0.021519693653268793;0.9992201027412432;0.04390237799240535;0.999562365255377
30.115119;1.048329495231729;0.010760967034645269;0.008946525749476755;-0.045303613179201674;-0.04320790933464028;1.0484943475119726;10.00178691858003;0.020180142449873876;-0.037749186691115384;0.021519545476884783;0.9992382764780223;0.04394911977993897;0.9995731069627142
30.115127;1.0483015717967434;0.010747172946800441;0.008963978534726531;-0.04540699202319359;-0.0433078754192021;1.048458637457481;10.001846273031752;0.020207112689202025;-0.03784950174509419;0.021519397213269197;0.9992562994688011;0.04404118656740613;0.999584122440104
30.115143;1.0482412059426152;0.010741262292828433;0.008989095234044673;-0.045612606422428786;-0.04350668783035899;1.0483877636955123;10.001903257657009;0.020241905507505348;-0.03804883146910432;0.02151925009480636;0.9992740956399038;0.04422375367522236;0.9995953737317291
30.115175;1.0481163393577735;0.01074446004926579;0.009023260730280348;-0.04602266446334782;-0.04390322156063883;1.0482477140577917;10.00195760884081;0.020288531183184494;-0.038445176143434574;0.021519105088232786;0.9992915907355164;0.044585403195146506;0.9996068142719637
30.115239;1.0478619270858645;0.010772067313332509;0.009081604021536748;-0.046836651535413575;-0.04469072735949407;1.047969474137722;10.002009096131832;0.02036299475828469;-0.039231536061872165;0.02151896299681816;0.9993087206467672;0.0453054197379365;0.9996183841435733
30.115367;1.0473559435019841;0.010846610348774766;0.009186724729300001;-0.04844160146358865;-0.04624460697412882;1.0474220352724397;10.002057633743489;0.020490288820686826;-0.040784911270045146;0.021518824619310904;0.9993254358599835;0.04673455751416093;0.9996300126815982
30.115623;1.0463673832384242;0.01101989252494186;0.009390366611354468;-0.051562028463904716;-0.049270124887642756;1.0463553979396198;10.00210333058808;0.020725392531107657;-0.04381030133109515;0.021518690798525412;0.9993416977255183;0.04954384317168189;0.9996416231461256
30.116135;1.0444933234107692;0.011393600166731174;0.00979428043420697;-0.05745751165895519;-0.05500214591949161;1.044337565131424;10.002146465285259;0.021178276993359384;-0.04953870537932038;0.021518562292549417;0.9993574716968202;0.05494029593662807;0.9996531427712111
30.116647;1.042754558394143;0.01178103879036563;0.010210768727342757;-0.06290271871811412;-0.06031510923731463;1.0424675384569415;10.002187399271662;0.021634909788761644;-0.054849122449452885;0.0215184395881499;0.9993727219514704;0.060013740374410936;0.9996645143233345
30.117159;1.0411490832015353;0.012178835307134848;0.010636413086027325;-0.06791459390123432;-0.06522122975727121;1.0407393281636799;10.002226449524496;0.022095253439585703;-0.05975455171827091;0.021518322876128364;0.999387406670591;0.06474905291083122;0.9996756941723635
30.117671;1.0396709030688016;0.012587028534256611;0.011071090894977816;-0.0725105068953956;-0.06973383248446675;1.039149964381098;10.002263805599618;0.022559263868378088;-0.0642659923719771;0.021518212181465494;0.9994014795428758;0.0691397009241993;0.9996866414522959
30.118183;1.0383160234055095;0.013004386343940242;0.011513442265493919;-0.07670750513773372;-0.07386626956060303;1.037693494010182;10.002299554614858;0.023026893187306968;-0.06839844333046301;0.021518107405454085;0.9994148963884573;0.07318900739589387;0.9996973133234076
30.118695;1.0370814609951267;0.013431064806989617;0.011963439327374314;-0.08052340151631607;-0.0776329679970022;1.036365968630769;10.002333753892913;0.0234970915496769;-0.07216390327062361;0.021518008247380534;0.9994276145970727;0.07690089608337237;0.9997076680137975
30.119207;1.0359622294723467;0.013864816627166654;0.012418776015933318;-0.08396972283117778;-0.08104281865295819;1.0351634357475974;10.002366446098796;0.023970806643980304;-0.0755753709027139;0.02151791419816624;0.9994395856594218;0.0802832366117923;0.999717670126548
30.119719;1.0349533410808962;0.01430795366303971;0.012881566312912198;-0.08706567991793038;-0.08411248588194625;1.0340819333038418;10.002397612730668;0.02444798690484661;-0.07864484514119247;0.02151782467136113;0.9994507528970332;0.08334418690814806;0.9997272945241985
30.120231;1.034051815614317;0.0147570992687457;0.013348427602177415;-0.08982226278489791;-0.08685086722850341;1.033115484820312;10.002427166846433;0.02492758873451258;-0.08138632507622684;0.021517739133337283;0.9994610566669457;0.08609460534043957;0.9997365284707959
30.120743;1.0332536757462862;0.015214643086706437;0.013821573961006079;-0.09225810292921567;-0.08927461530153692;1.032260101900945;10.002454988291472;0.025409581434999075;-0.08381180988165608;0.021517657140485886;0.9994704420576291;0.0885445104985915;0.9997453705507061
30.121255;1.0325539500739;0.015677268272047934;0.014297726806641035;-0.09438342442577011;-0.0913926145901334;1.0315117926476962;10.00248090871912;0.025893948227657435;-0.08593229869472924;0.021517578362350097;0.9994788648021037;0.09070350570476403;0.9997538288278253
30.122279;1.031437390761779;0.016640728827727394;0.015264940017500155;-0.09778016581624026;-0.09478365162086094;1.0303165631707782;10.002504688495415;0.02685468490051727;-0.08932879048261692;0.021517502573297067;0.9994862912535546;0.09422158184026018;0.9997619245556053
30.1232;1.0307312357628768;0.017524226437705136;0.016148773404789523;-0.09991218390991267;-0.09691606133609658;1.029563412627202;10.00252602786583;0.027729796445777923;-0.09146828400454239;0.02151742954355204;0.9994926931153645;0.09651099583870885;0.9997696950786672
30.124122;1.0302856777203313;0.018421250315820974;0.017041262074087266;-0.10124551594873274;-0.0982512044685042;1.0290903339585498;10.002544543306502;0.0286122943873323;-0.09280977791231088;0.02151735894517265;0.9994980426484383;0.09803963150362899;0.9997771879968418
30.125043;1.0300787727047356;0.019329376853310733;0.017939786968924742;-0.10184880009515948;-0.09885577927135072;1.0288743209938365;10.002559749166752;0.029501195558505427;-0.09342327092422942;0.021517290391091716;0.9995023127453322;0.09887716495567424;0.9997844537243419
30.125965;1.0300906053255416;0.020251046097133525;0.0188464818890577;-0.10178385281272954;-0.09879085514572705;1.0288933760720251;10.002571118579134;0.030395517795304985;-0.09336676189895061;0.021517223538534514;0.9995054806490035;0.09908283617557065;0.9997915407962193
30.126887;1.0303002488145276;0.02118266371982699;0.01975770847357971;-0.10111384458596893;-0.09811981097829617;1.0291265181972067;10.002578193206226;0.03129427694730436;-0.09270624973933025;0.021517158056453718;0.9995075335278788;0.09872433026044325;0.9997984909374898
30.127808;1.0306877914133132;0.022120936593314607;0.020670177879444876;-0.09990018426336504;-0.09690486339370612;1.0295507839155202;10.00258067565543;0.03219749522547971;-0.09150073331535656;0.021517093397495166;0.9995084738580249;0.09786366712248909;0.9998053368611685
30.128638;1.031173098334725;0.022972390744384678;0.021494547794883436;-0.09838619971340445;-0.09539058622305345;1.0300792148341196;10.00257843309274;0.033014211882037854;-0.08999721149762785;0.021517028708588692;0.9995083183269148;0.09670885282811953;0.9998121032972903
30.129384;1.031708229947405;0.023741928462735713;0.022236576909395282;-0.0967178914701027;-0.09372367327734281;1.0306628442813508;10.002571454985244;0.03375248236427158;-0.08833868321095788;0.021516963105491473;0.9995070904379884;0.09539770860612097;0.9998188063948819
30.130131;1.0323274046344844;0.024514564735782892;0.022977906133204228;-0.09478896893895782;-0.09179862861015668;1.031337694361594;10.002559826041653;0.03449137123599799;-0.08642314751542542;0.02151689589772124;0.9995048144362865;0.09386439269960827;0.9998254529594749
30.130877;1.0330226696708071;0.025291495841048922;0.023719753713235665;-0.09262643617351657;-0.08964322061239957;1.032092784674352;10.002543661044733;0.03523194543546368;-0.08427760373895654;0.021516826510528754;0.9995015139412577;0.09213933753902064;0.9998320438154866
