time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
30.131624;1.0337840804983123;0.026071582908187615;0.02446113703046989;-0.09025717228339028;-0.08728523311525639;1.0329191439281062;10.002523075104333;0.03597226641800323;-0.08192905151718749;0.021516754478966497;0.999497212592159;0.09025212050393841;0.9998385776505773
30.13237;1.0346037044794754;0.02685486435328393;0.025202184194537722;-0.08770485959652892;-0.08474910889766518;1.0338098071144537;10.002498264597133;0.03671438556537417;-0.07940349067748602;0.02151667963617831;0.9994919351564839;0.08823319381740566;0.9998450489576459
30.133117;1.0354746087349807;0.027641323841256598;0.02594295780689658;-0.08499223137029505;-0.08205820514059566;1.0347537983854915;10.0024695352986;0.03745534864624154;-0.07672292112949781;0.021516602191807677;0.9994857098072973;0.08610759326050973;0.999851443847176
30.133863;1.0363878655979495;0.02842985005426533;0.026682528829720133;-0.08214310455621428;-0.07923697513694618;1.0357451199708658;10.002437209965372;0.03819720519774601;-0.07391034280655333;0.021516522572591065;0.9994785677935496;0.08390360245597323;0.9998577399680952
30.13461;1.0373375462580434;0.029219435557902625;0.02742001717110625;-0.07917588844487605;-0.0763042910482455;1.036774757246482;10.002401570925146;0.038939013730322956;-0.07098875561111101;0.02151644117819018;0.9994705421247173;0.08164844287300102;0.999863909335745
30.135356;1.0383176956170115;0.03001241533245021;0.028157793602689513;-0.07611490118446529;-0.07328460415689521;1.0378356910573139;10.00236289105956;0.039679839586118835;-0.06797715950725473;0.021516358258608995;0.9994616707673516;0.07936590209695372;0.9998699235024494
30.136103;1.0393203579820607;0.030806434517858142;0.028893800542165816;-0.07297408813503027;-0.07019237797473757;1.0389219084106918;10.00232142958627;0.040419750460402463;-0.06489555477329674;0.021516273970417037;0.9994519992803204;0.07708124801386368;0.9998757568689252
30.136849;1.0403405660932779;0.03160041747074784;0.029627169170559374;-0.06977467059169011;-0.06704873441960835;1.040027410033413;10.002277353685601;0.04115881199709976;-0.06176094209381445;0.021516188477608774;0.9994415793905964;0.07481725065582198;0.9998813827852031
30.137596;1.0413733401298042;0.03239671011751266;0.03036034265161981;-0.06653335066494506;-0.06387031995960168;1.0411452107547028;10.002230704532087;0.04189708034300792;-0.05859132236382821;0.021516101950208037;0.9994304633908672;0.07259752016518785;0.9998867706659665
30.138342;1.0424126912775138;0.033191814649926925;0.03109019633042795;-0.06326463579082327;-0.060671610552245986;1.0422693321484038;10.002181455845664;0.042634594296896026;-0.05540269642388187;0.02151601451836619;0.9994186932192682;0.07044380657837451;0.9998918915306071
30.139089;1.0434546241723943;0.0339892429220628;0.03182028220180538;-0.059984377701754646;-0.057468129743836485;1.0433967966121802;10.002129612385456;0.043370372305949374;-0.05220806488716272;0.02151592628983588;0.9994062920676284;0.06837451140961559;0.9998967246841091
30.139835;1.0444941265885426;0.03478659513059421;0.03254851577812032;-0.05670509537775258;-0.05427215282466861;1.0445206242183347;10.002075283740815;0.04410441211533994;-0.049021428103828334;0.02151583735425038;0.9993932651179648;0.06640889067491289;0.9999012544258047
30.140582;1.045527200895733;0.035582806148122065;0.033274074170595434;-0.053442885920174404;-0.051099216335442545;1.0456378244364144;10.002018662359662;0.0448376920021936;-0.04585578616720496;0.021515747734138103;0.9993796037706952;0.0645652753058013;0.9999054576021621
30.141328;1.0465498323003652;0.036378986562366884;0.03399822855291931;-0.050205825975571244;-0.04795708679745713;1.0467443881668002;10.001959931464631;0.04556817775618444;-0.0427221388597504;0.021515657384128115;0.999365288544017;0.06285733966504661;0.9999092966656081
30.142075;1.0475589842765116;0.03717627383879166;0.03472225330987133;-0.0470056441959061;-0.04485689667537436;1.047835294298536;10.001899205334384;0.046297831604728334;-0.03963148569940791;0.02151556628212198;0.9993502945298447;0.061300111660160826;0.9999127270528835
30.142821;1.0485516388054732;0.037971259568884794;0.03544309300527742;-0.04385529586501849;-0.041810871365983715;1.0489095260470476;10.001836558492837;0.0470256156922396;-0.03659182613404529;0.02151547452875522;0.9993346005201749;0.05990275791061681;0.9999157085305903
30.143568;1.0495247554807163;0.03876613495974977;0.03616303538042985;-0.040759694385343034;-0.03882350120590615;1.0499610789831324;10.001772098604137;0.04775049309669384;-0.0336121596754111;0.02151538234045793;0.9993181972603385;0.05867301185847237;0.9999182086692258
30.144314;1.0504763642578465;0.03955873203620685;0.03688015945977847;-0.037729545486643624;-0.035904707796325715;1.0509899575873263;10.001705997917881;0.048474430699622435;-0.030700485920704703;0.02151528999040797;0.9993010915531069;0.05761805680975668;0.9999202045568336
30.145061;1.0514034319652719;0.04035238373605173;0.03759780668588623;-0.03477105172286256;-0.03306011487674411;1.051993169487091;10.001638475770303;0.0491954000887634;-0.027863804527611127;0.021515197776248694;0.9992833029250832;0.056738716392966425;0.9999216891747069
30.145807;1.0523049743974486;0.04114368136386959;0.038312831232408105;-0.031891587526455496;-0.0302963575032355;1.0529687234172274;10.001569761620631;0.04991437531327233;-0.025106115186839736;0.021515105957197106;0.99926485635831;0.056034276068290666;0.9999226734996542
30.146554;1.053178961162656;0.04193370248791207;0.03902640773479005;-0.029096239161746553;-0.027617904458280388;1.053913629423126;10.001500065613225;0.0506313328073148;-0.022434417650668333;0.021515014754760902;0.9992457802395618;0.05550220246415132;0.9999231808304746
30.1473;1.0540233712862976;0.042721208734053134;0.0397375261773815;-0.026390106792529608;-0.025029215203142677;1.054827894906458;10.001429510989192;0.05134525412473237;-0.019851711771788804;0.02151492446383367;0.999226106875694;0.05513484848843842;0.9999232423996062
30.148047;1.0548382048347722;0.04350855811184043;0.04044851684003862;-0.0237770999776772;-0.02253355870346373;1.0557095207031801;10.00135800490898;0.05205812568320826;-0.01736199750249629;0.021514835448982455;0.9992058684698261;0.054925790936469945;0.9999228955642542
30.148793;1.055621434581735;0.044293272186482005;0.041157197135425795;-0.02126126118656885;-0.02013437432123832;1.0565575032367194;10.001285200361583;0.05276793311586241;-0.014968274856898695;0.02151474796759143;0.999185092736156;0.054862802119409006;0.9999221776982387
30.14954;1.0563730810478924;0.04507770687322102;0.041865882810229724;-0.01884411040091159;-0.017832668081073994;1.0573708349995976;10.001210595622195;0.05347565732966337;-0.012672543855222798;0.021514661967056543;0.9991638034488874;0.054934916931908814;0.9999211198048465
30.150286;1.0570931061458422;0.04585833376687722;0.04257131580520587;-0.016530875955430114;-0.015632968478900132;1.0581495013641382;10.00113364069754;0.05418227767318575;-0.010476804567008542;0.02151457702961654;0.999142024603039;0.055130417984098644;0.9999197494518233
30.151033;1.0577784632625171;0.04663729771929446;0.04327572629567148;-0.014319566497368366;-0.013533024912130527;1.0588924790955012;10.00105375629032;0.05488577628738135;-0.008382057193180947;0.02151449257416787;0.9991197857620263;0.0554340430261299;0.9999181010676791
30.151779;1.058432113988312;0.04741473387717331;0.043979191690892976;-0.01221295287141987;-0.011535020497553231;1.0596007365956321;10.000970289133797;0.05558813836844667;-0.006389301978890486;0.02151440802772476;0.9990971263450957;0.055834469617931475;0.9999162247020721
30.152526;1.0590519889972176;0.04819168604216809;0.04468285632293337;-0.010212655685315099;-0.00964013471294405;1.0602732369963026;10.000882546499577;0.056287348603286276;-0.004497539069601834;0.02151432265190551;0.9990740962075552;0.0563165404277284;0.9999141852395719
30.153272;1.0596390832528284;0.048964620753934485;0.04538341769075896;-0.008316673203989794;-0.007846109136295411;1.0609099443840186;10.00078991441206;0.05698538682543899;-0.0027077685013660907;0.021514235296515763;0.999050750897566;0.0568699062357903;0.9999120510508075
30.154019;1.0601923527568637;0.04973579239033783;0.046083123319512816;-0.006525366333399798;-0.0061529560624142875;1.0615108267191804;10.000691905466356;0.05768223043101284;-0.0010179902232866586;0.02151414442691312;0.9990271487155491;0.057482796830994325;0.9999098824129115
30.154765;1.0607137677213596;0.050506412816726694;0.0467830969732604;-0.004837889856305027;-0.004559550782332186;1.0620768514144483;10.000588131394105;0.05837586261093463;0.000570795873895085;0.021514048345655207;0.9990033556149508;0.058142473285161596;0.9999077276120489
30.155512;1.0612033019583578;0.051274065675265657;0.0474811244494173;-0.0032534077751857904;-0.0030648157197464255;1.0626089824854599;10.000478301688492;0.0590692753626804;0.002062589814370264;0.021513945417571612;0.9989794449902047;0.058842138154852085;0.9999056253036159
30.156258;1.0616599489162917;0.05203982200576138;0.048178327617862;-0.0017709606912216396;-0.0016675785019764637;1.0631061874089733;10.000362258036398;0.05976046422559874;0.0034573914319923223;0.021513834227755973;0.9989554874233151;0.05957102820853559;0.9999036090375454
30.157005;1.0620866637573416;0.05280374110370594;0.048874697680220035;-0.0003885599852746384;-0.0003657114779792757;1.0635704420768335;10.000239947912586;0.06045042052225055;0.004757200497484483;0.02151371366841502;0.9989315489321002;0.060322382035240776;0.9999017102930378
30.157751;1.0624824869448515;0.0535644801385615;0.0495690853561794;0.0008984079212615352;0.0008453512287705216;1.0640017246987366;10.000111318539338;0.0611391290368446;0.005965016924917482;0.021513582968477395;0.9989077019744399;0.061089520138008786;0.9998999586208721
30.158498;1.0628483739267878;0.05432557686673172;0.050264849408870875;0.002089630024089514;0.001965519702879795;1.064402010146269;9.99997629655051;0.06182557236449706;0.0070828407809436925;0.021513441665885782;0.9988840320424793;0.06186564118789533;0.9998983761900689
30.159244;1.063186360273055;0.05508465424600797;0.050959740855413604;0.0031885195604966833;0.002998185346918311;1.0647712688733555;9.999834888684637;0.06251173201691117;0.008112672087695222;0.021513289509254106;0.9988606342829792;0.06264775955616826;0.999896970244078
30.159991;1.063496440343214;0.05584043956169911;0.05165265628252024;0.00419601359590665;0.003944393018640978;1.0651104615478846;9.999687251983906;0.06319658563957978;0.009058510631727525;0.021513126414180128;0.9988376067176116;0.06343095182801912;0.9998957358715606
30.160737;1.0637796456799415;0.05659634022852384;0.05234683761643265;0.005119158803488902;0.004810909776200389;1.0654205318519854;9.999533714305459;0.06388111155364992;0.00992235593271683;0.021512952623820785;0.9988150430328091;0.06421274462157361;0.9998946703381136
30.161484;1.0640369800166276;0.057348807442348326;0.053038975969686916;0.005957713228858285;0.005597631746431331;1.0657024092636658;9.999374771625213;0.0645632975319622;0.010707207386493924;0.021512768880051162;0.9987930296929446;0.06498845073803575;0.9998937852354006
30.16223;1.0642694661365562;0.05810016193198763;0.05373126480044245;0.0067151458252578435;0.006307926196975373;1.0659570228998436;9.999211022702756;0.06524514143387468;0.011416064449879667;0.021512576298395803;0.9987716474710264;0.06575788630950996;0.9998931047466855
30.162977;1.0644791451134115;0.058850417909608405;0.054423674406736934;0.007394966143570609;0.006945175274829649;1.0661863139355467;9.999043103331243;0.06592664347103572;0.012051926713510045;0.021512376080854063;0.99875096847185;0.06651937082459379;0.9998926543817891
30.163723;1.0646650402063451;0.05959942789810417;0.055116187622570624;0.008000629347335954;0.007512714012452989;1.0663902407616828;9.9988716867947;0.06660679626853325;0.012619793911250794;0.021512169446720256;0.9987310471115457;0.06727103716555542;0.999892450371693
30.16447;1.0648301447689443;0.06034724803296366;0.05580878378481965;0.008536755999273133;0.00801493207283201;1.0665707786870615;9.998697472469232;0.06728757923158232;0.013120665886326401;0.021511957702103054;0.998711912881441;0.06801359690431116;0.9998924950596632
30.165963;1.0650953931065406;0.06181872151988028;0.05717546578785473;0.009414520780451692;0.008836874503866771;1.0668599131511316;9.99852113572054;0.06864096145426525;0.013940542411883288;0.02151174210246805;0.9986935741737879;0.06948131712749477;0.999892779745186
30.167306;1.0652711233556544;0.06314250013763847;0.058408281133185656;0.009997666836676966;0.009382730335938689;1.0670516357436777;9.99834331247379;0.06985890899598435;0.01448542300914153;0.021511523606152334;0.9986760336288378;0.07076421749564246;0.9998932872567613
30.16865;1.0653940999577263;0.06446262999021385;0.059640793085829445;0.010405033506001388;0.009763954081882993;1.0671849527037343;9.998164588908052;0.07107739184503166;0.014866306968946984;0.02151130280733019;0.9986593016178221;0.07201514130071315;0.9998939942240077
30.169994;1.06546824866257;0.06578012762694604;0.06087399745908669;0.010656631243784328;0.009999396287618928;1.067266893693208;9.997985456383253;0.07229538886381595;0.015101193514755404;0.021511080006399386;0.9986433946519051;0.07323593174440662;0.9998948773673932
30.171337;1.0654995288239162;0.06709733601900954;0.062109987487352525;0.01077031926771902;0.010105818186909712;1.0673025071064461;9.997806334679328;0.07351489062446737;0.01520708195467339;0.021510855275258537;0.9986283201632772;0.07443211016562555;0.9998959132409293
30.172681;1.065493868423692;0.06841192587521525;0.06334644006119365;0.010761416363954331;0.010097559475531872;1.0672978456785682;9.997627689765316;0.07473489881827927;0.015199971749998221;0.0215106285826301;0.9986140639775316;0.07560664046439776;0.9998970779976118
30.174025;1.0654562435293176;0.06972731512718414;0.06458645452034437;0.010650233918166321;0.009993628156518001;1.067258954781863;9.997450069166158;0.07595641611873502;0.01509586251136103;0.021510400046204935;0.9986005936199959;0.07676474443901342;0.9998983598583822
30.175368;1.0653916377815387;0.07103993789259981;0.06582655084729638;0.01045104411304581;0.009807350577708707;1.0671898706942822;9.997273964059977;0.07717943429632473;0.01490975392059027;0.02151017017858685;0.9985878727946659;0.07791054013434191;0.9998997663980619
30.176712;1.0653039780542872;0.07235448599566882;0.06707103477471782;0.010178086222521606;0.009552024658399019;1.0670976189927417;9.997099665622581;0.07840393700744779;0.014656645635712404;0.021509939959182434;0.9985758742624766;0.07904804486955683;0.9999013205474637
30.178056;1.0651982797573238;0.07366854053036481;0.06831744343562296;0.00984809737459155;0.009243281696875206;1.0669852080964164;9.996927287027681;0.079630909598847;0.014348537336266164;0.021509710716910237;0.9985645841859363;0.08018148762776887;0.9999030597718845
30.179399;1.0650785052988725;0.07498450454716235;0.06956787645189669;0.009471781034805853;0.008891103832930104;1.0668576331139301;9.996756895940218;0.08085933899508911;0.013997428829448651;0.021509483914496037;0.9985539990611083;0.08131289153963862;0.9999050354872941
30.180743;1.0649476585695519;0.07630112517711739;0.0708210355219512;0.009061073002237253;0.008506643630197687;1.066718886998559;9.99658861915608;0.08209020897937704;0.013613320076648151;0.02150926089511629;0.998544121541676;0.08244562654073358;0.9999073062946782
30.182087;1.0648086950635083;0.07761958582819979;0.07207788080397406;0.0086254450358522;0.008098747943677381;1.0665709594406032;9.996422693965648;0.0833225050295525;0.013207211216401924;0.02150904265899112;0.9985349600512763;0.08358098532447447;0.9999099292021975
30.183431;1.064663616613322;0.07893862132570095;0.07333710933661491;0.008174444034417607;0.007676349019739697;1.066417828676045;9.996259460973915;0.08455722433663188;0.012786102567346212;0.021508829811024772;0.9985265278930955;0.08472132532428364;0.9999129529817005
30.184774;1.0645173894626623;0.08025838609881526;0.07459852517180847;0.007717505529809562;0.007248261907923383;1.0662614665330499;9.996099265915515;0.0857943775288196;0.012358994620664428;0.021508622727009867;0.9985188388232712;0.08586811272382562;0.9999164133546097
30.186118;1.0643700647169423;0.0815810966711571;0.07586419360767886;0.007260755636770821;0.0068202373790595405;1.0661058545199458;9.99594236965575;0.08703298330460878;0.011931888096086465;0.021508421767887493;0.9985119029138289;0.08702116052581998;0.9999203293382118
30.187462;1.0642236200398745;0.08290561345931823;0.07713288914609649;0.006808763676421226;0.00639655549078683;1.0659509881037734;9.995788984646673;0.08827306376159048;0.011510783917228491;0.021508227335889304;0.9985057208282293;0.08818110521232415;0.999924705477756
30.188805;1.064081090300762;0.08423195624020093;0.07840439214716984;0.006369816969942073;0.005984989300492672;1.065798866192419;9.995639374503979;0.08951664388724614;0.011099683051245745;0.02150803977970228;0.9985002774492608;0.08935016599758343;0.9999295401943796
30.190149;1.063942559733821;0.08556006822264042;0.07967861898626365;0.005945248975322199;0.00558680138461563;1.0656524880366387;9.995493910552952;0.0907607546698233;0.010703586351507425;0.02150785937404902;0.9984955435906914;0.09052563078867393;0.9999348310731623
30.191493;1.063809006299701;0.0868910474800464;0.08095650066811522;0.005540838811985552;0.005207428510613717;1.0655118659437781;9.995353078909984;0.09200742998047672;0.010326494418603388;0.021507686468992787;0.9984914843357033;0.09170953520635547;0.9999405761986447
30.192836;1.0636834644462723;0.08822383071205703;0.0822367782484388;0.005160181989126202;0.004850249170302892;1.06537803234075;9.995217485786663;0.09325469706221251;0.009969407520044373;0.0215075216042586;0.9984880642881658;0.09289956426698738;0.9999467785104381
30.19418;1.0635639285105591;0.08955706639583827;0.08351831816117428;0.004802049491545649;0.004514132700159965;1.0652520239706114;9.995087867296574;0.09450457698368313;0.009635325705320878;0.021507365462709285;0.9984852490688632;0.09409760008003731;0.9999534474357041
30.195524;1.0634523791899593;0.09089197112524171;0.08480210787759367;0.0044700104568402696;0.004202439769488468;1.0651338647201247;9.994965043600338;0.09575609435925465;0.009325248989344488;0.021507218787055006;0.998483010522701;0.09530232878696743;0.9999605911342517
30.196867;1.0633477616129372;0.09222839381476992;0.08608808469095369;0.004165147356694212;0.003916206892227551;1.0650245690664948;9.994849804893079;0.09700828148069518;0.00904117743857036;0.021507082324957464;0.9984813356652262;0.09651254573157877;0.9999682075911686
30.198211;1.063252058658053;0.09356762311019792;0.08737727963389971;0.0038887497860244863;0.003656653104397271;1.064924151138911;9.994742816823281;0.09826217305104501;0.00878211127618649;0.021506956736944326;0.998480230402299;0.0977287696944183;0.9999762801473733
30.199555;1.063164194172881;0.09490725157320469;0.0886674757473427;0.0036382925014252217;0.003421420932747691;1.0648326264041352;9.994644607440295;0.09951679755100713;0.008549050991698613;0.021506842470926824;0.9984797156343868;0.0989497545945506;0.9999847757832598
30.200899;1.0630841537112468;0.0962484045843601;0.0899596838471546;0.0034150660214846843;0.003211735465284779;1.064749010912361;9.99455557075776;0.10077317368710065;0.00834099725901758;0.021506739711719312;0.9984798209792993;0.10017610864398736;0.9999936483053886
30.202242;1.0630109114839013;0.09758978986381957;0.09125272143936507;0.0032190298986177505;0.003027572111888245;1.06467431812957;9.994475906943116;0.10203031086797937;0.008158950749753409;0.021506648477949204;0.99848057812208;0.10140666247803304;1.0000028486363983
30.203586;1.0629464202429766;0.0989316378110387;0.09254658012249964;0.0030477243660177638;0.002866620880412267;1.0646075536865809;9.994405580463537;0.1032872074208227;0.00799991208839785;0.021506568706393805;0.998482017520988;0.1026399593017709;1.000012335792634
30.20493;1.0628876924887878;0.10027598094737733;0.09384337350894906;0.0029024817010983622;0.0027301509314268503;1.0645497131361368;9.994344398628458;0.1045458498496076;0.00786488185274973;0.02150650020005448;0.9984841731177618;0.1038778917207476;1.000022079181319
30.207617;1.062791876448295;0.10296192306866858;0.09640660822874887;0.002676723667269427;0.002518012777233683;1.0644527811640343;9.994292113612879;0.10707121842158587;0.007657860425462116;0.021506442689119627;0.998487086100241;0.10637496386694766;1.0000320542172192
30.210036;1.0627267753665641;0.10538133565971114;0.09871757617140435;0.0025441393241742286;0.002393426392932814;1.064388726502501;9.99424847045826;0.10934529920721842;0.007537847927651774;0.02150639604705076;0.9984908004749725;0.10862926807773168;1.000042241986982
30.212454;1.0626777703836419;0.10780442440703138;0.10103159072906549;0.0024706025311513257;0.0023243439006308346;1.0643424979899956;9.994213282600597;0.11162009343464181;0.0074718444500831566;0.021506360286690937;0.9984953621924062;0.1108891588807353;1.0000526345782563
30.214873;1.0626439321829975;0.11022676213038558;0.10334443112790855;0.002443175411334253;0.0022986051612010608;1.064312033190239;9.994186516136573;0.11389461027884228;0.00745185029495695;0.021506335364494027;0.9985008254069191;0.11315278200300909;1.0000632337250204
30.217292;1.0626202043515656;0.11265148528266132;0.10565940698195186;0.0024582264235628757;0.002312809272519961;1.0642932736270758;9.994168283140947;0.11616985052718858;0.007468865922486368;0.021506321211167214;0.9985072524698919;0.11542035461229053;1.0000740353402282
30.21971;1.0626055904208516;0.11507532878325137;0.1079734332650354;0.0025038353689749346;0.002355744829504372;1.0642841735199993;9.994158751082892;0.1184448034323946;0.007516891734204317;0.021506317926397928;0.998514703989165;0.11769039520309041;1.0000850140529116
30.222129;1.0625971028785173;0.1174982681193693;0.11028668507849193;0.0025717387781234455;0.0024196434301066824;1.0642827011054403;9.99415805009787;0.12071845768189192;0.007586927972757139;0.02150632577152596;0.9985232269064617;0.11996129457056827;1.0000961236744177
30.224548;1.0625927951133636;0.11992027407298228;0.11259924900913487;0.002657327365866064;0.002500171981579789;1.0642858326373736;9.994166258645413;0.12299180916388856;0.007672974847838941;0.021506345030451766;0.9985328486736419;0.12223367242707013;1.000107307618789
30.226966;1.0625916232145936;0.12234028385701932;0.11491015824134025;0.002754436306733289;0.002591531687265294;1.0642905456664324;9.994183434826136;0.12526385938130397;0.007770032747965327;0.021506375925750023;0.9985435794702787;0.12450623552060143;1.0001185058706812
30.229385;1.0625916574938354;0.1247606696967167;0.11722178195402322;0.002857358656529642;0.0026883569976258125;1.0642978231472928;9.994209605976094;0.1275346123968483;0.007873102207286767;0.021506418535278075;0.99855541584014;0.1267786975738432;1.0001296551095673
30.231803;1.0625909433102114;0.12717786410773674;0.11953091515124979;0.0029612494152756776;0.002786094151726565;1.0643036576223586;9.994244757932519;0.12980407388389925;0.007977183560509206;0.02150647271832855;0.9985683405373585;0.12905077516713986;1.0001406883928579
30.234222;1.062588483552742;0.12959419652813312;0.12183979989694121;0.003064892429501881;0.0028836018450300845;1.0643080452576046;9.994288857715167;0.1320732496091593;0.008081276686151174;0.02150653810441693;0.9985823226676261;0.1313234283118779;1.0001515412668447
30.236641;1.0625853399974357;0.13200880258027003;0.12414743154386171;0.003164818099743646;0.002977613161762228;1.0643109814124263;9.994341857353916;0.13434114375257727;0.008181381169938618;0.021506614139682422;0.9985973235037133;0.1335954331664761;1.0001621598609942
30.239059;1.0625785298582044;0.13442269582276767;0.1264550314029701;0.003257535618425683;0.003064852521846987;1.0643104624643847;9.994403721074535;0.1366077568483969;0.008276496645996233;0.021506700151401503;0.9986133012400196;0.13586675220211974;1.00017250011823
30.241478;1.0625690648936206;0.1368336509477506;0.12876031457140913;0.003344131956845522;0.003146340500789223;1.064306488854852;9.994474483979092;0.1388740825068195;0.008365622894667938;0.021506795383372072;0.9986302104914473;0.13813835427452015;1.0001825156344863
30.246315;1.0625490986654977;0.14166343543855897;0.1333427620926449;0.0034953900154172037;0.0032886996119035985;1.0642940668285825;9.994554229568367;0.14341610778405503;0.008522759720691815;0.021506899009467836;0.9986480054283936;0.1426866279813092;1.0001921435302272
30.251153;1.0625180860218442;0.14649050692188467;0.13792415292490848;0.003615349070882241;0.0034016486098243123;1.0642682065575242;9.994643004397807;0.14795681891898474;0.00865290686015889;0.021507010100800663;0.9986666452416215;0.14723310935164302;1.0002012996682914
30.25599;1.0624759450352534;0.15131343054195232;0.1425032133839761;0.0037107640566366464;0.0034915451828337082;1.0642329216910105;9.994740753003136;0.15249720565827712;0.00876006398630733;0.021507127576751193;0.9986860962444102;0.15177912224717324;1.000209885590985
30.260827;1.062424797668691;0.1561347912775912;0.14708215022471113;0.003784513223504003;0.0035610910687150048;1.0641872350800432;9.994847278695781;0.15703725939113702;0.008848230720953495;0.021507250242996385;0.9987063325504055;0.15632496482896918;1.000217799731401
30.265665;1.0623675502676555;0.16095599797125534;0.15166191238670654;0.003842267862347652;0.003615612365701493;1.0641331792267408;9.994962286344633;0.16157696667113997;0.008922406663759487;0.021507376895293466;0.9987273321878001;0.1608709562604752;1.000224946469153
30.270502;1.0623042512363767;0.16577567243805968;0.15624119254048285;0.003890028424457496;0.0036607545262031466;1.0640737838430763;9.99508553047928;0.16611830529140137;0.008987591557379588;0.02150750645539957;0.9987490712590462;0.16541937952512195;1.0002312436429008
30.275339;1.0622369113583994;0.17059643079732853;0.16082215354682125;0.003930273876480855;0.003698842865587117;1.0640100657380516;9.995216937071827;0.17065924887097494;0.009047785450765986;0.021507638157744636;0.9987715235950867;0.1699684420734434;1.0002366270132004
30.285014;1.062101124089478;0.18024835692972832;0.16996097727232312;0.004008089262915662;0.003772538188098422;1.0638810317970102;9.995356597601399;0.1797597765622854;0.0091659886851508;0.021507771684475208;0.9987946615293675;0.1790752937668226;1.0002410478045547
30.294688;1.0619577059413536;0.1899016170749046;0.17910400769613755;0.004084274611001142;0.0038447445163142233;1.0637426845315834;9.995504658736857;0.1888648823858583;0.009288201802246421;0.02150790711010755;0.9988184554793281;0.18818865418446493;1.0002444666790296
30.304363;1.061805640960715;0.19955477844072086;0.1882502351680328;0.004161065840354572;0.003917571701169355;1.0635960254436279;9.995661158834336;0.19797357804261423;0.009415425445948249;0.021508044662078347;0.998842873267842;0.19730742681186567;1.0002468504377209
30.314037;1.0616449590831727;0.2092100798146952;0.1974019483866632;0.004241057884840703;0.003993465129980226;1.0634420602753365;9.995825960507636;0.20708688502750003;0.0095466602266657;0.021508184433574697;0.9988678736635932;0.20643243768178607;1.000248172847266
30.323712;1.0614756843572366;0.21886436219236227;0.20655635130260977;0.004318258721376704;0.0040667848766350444;1.0632768029405881;9.995998925408097;0.21620382463566176;0.009680906601241313;0.021508326221738622;0.9988933967429696;0.21556254044255083;1.0002484170411334
30.333387;1.0612958362328953;0.22851755908151714;0.21571395503933702;0.004388080778017859;0.004133218175258078;1.0631022751185222;9.996180135403673;0.2253244125947341;0.009813164813045658;0.021508469553256044;0.998919362546197;0.22469743633571668;1.0002475747347714
30.343387;1.0610983530317795;0.23849639004404635;0.2251842578782409;0.004455690707373633;0.004197658885595953;1.0629105014592937;9.996369877248803;0.23475665649119357;0.009948434883850946;0.021508613831229144;0.9989456804779145;0.23414501233180393;1.0002456413158756
30.353387;1.0608898220400882;0.2484731734279947;0.23465762418820243;0.004513757577885329;0.004253175037391934;1.0627065039881287;9.996568457341919;0.24419455930563147;0.010079716719791262;0.02150875853587766;0.9989722612125509;0.24359922578530058;1.000242614782605
30.363387;1.0606703167262943;0.25845023814492796;0.24413646191220592;0.004563984915571553;0.004301368398883188;1.0624903015729472;9.996776070833736;0.25363712734862587;0.010208010312905658;0.021508903359139922;0.9989990233393349;0.25305908248164566;1.0002385043305664
30.373387;1.0604378506592211;0.2684282115947133;0.2536220536299156;0.004607833817879517;0.004343621418293884;1.0622629127672087;9.996992790283109;0.26308637205811686;0.010333315796422014;0.0215090481484012;0.9990258925588635;0.2625265457495358;1.0002333395413112
30.383387;1.0601944354500616;0.2784041706557279;0.2631114151949582;0.004643999722483256;0.004378693504994179;1.0620233568510848;9.997218591512688;0.27254130592443926;0.010456633276271882;0.021509192758213454;0.9990527962140716;0.2720006290031648;1.000227169050083
30.393387;1.0599401012056762;0.28837933583198294;0.2726059181954018;0.004672739820221002;0.004406823384594915;1.0617716503370724;9.997453389549129;0.28200294261034087;0.010576962653311772;0.02150933699168877;0.9990796590869478;0.2814822787587506;1.000220052485225
30.403387;1.0596738860267596;0.2983557043922543;0.28210795416855994;0.004695627843075253;0.004429495615708308;1.0615087994880748;9.997697125180679;0.2914713014650613;0.010697303584535016;0.02150948065099401;0.9991064036158455;0.29097160496015495;1.0002120551260836
30.413387;1.0593957333392727;0.3083308888360107;0.2916155868583848;0.004712371389156494;0.0044464313206638035;1.0612347960864668;9.997949855409958;0.30094640841678166;0.01081465560897461;0.02150962363297562;0.9991329517271667;0.30046849934259545;1.0002032455036112
30.423387;1.05910685317795;0.31830648488350083;0.3011302937340092;0.004722648686934795;0.004457317937613663;1.0609486197433489;9.998211792015846;0.3104292947289074;0.01093001834462547;0.021509766002525094;0.999159223987036;0.3099740040028052;1.0001936893174843
30.433387;1.0588061208735637;0.3282809707756171;0.31065125721760056;0.004725993865888856;0.0044617160108112695;1.0606512377457515;9.998483283519379;0.31991899930086304;0.011044391585864169;0.021509907963263835;0.999185138281377;0.31948715633614166;1.000183442618634
30.443387;1.0584936935136882;0.33825550982693564;0.3201798597440216;0.004723024861791369;0.0044602033220713655;1.060341603541829;9.998764731199335;0.3294185672586534;0.01115577528416724;0.02151004971698091;0.9992106148093138;0.3290108848751702;1.0001725540777013
30.453387;1.058170642060242;0.3482293437166661;0.3297153966514251;0.004712654640028495;0.004451743586948385;1.060019665959013;9.999056490157773;0.3389260387952461;0.011266169568033498;0.0215101913388435;0.9992355838160916;0.3385432618835952;1.0001610700733305
30.463387;1.057835056009397;0.358202850459617;0.3392591659580097;0.004696461601988866;0.004437829957308374;1.0596863819937976;9.999358805812305;0.34844144338614996;0.011374574859708842;0.02151033279987185;0.9992599877692464;0.3480842609563949;1.0001490304304492
30.473387;1.0574888990318156;0.36817674561373553;0.3488115980505442;0.004673118288656459;0.004417194152075918;1.0593397175945711;9.999671767090764;0.3579678085268283;0.011480991905813073;0.021510474061505143;0.9992837821928404;0.35763688965936363;1.0001364617207062
30.483387;1.057130479060211;0.3781480354733344;0.35837079502074326;0.004643369627404535;0.004390540648688493;1.0589816407028432;9.999995286644259;0.3675021652997073;0.011585421659752843;0.021510615028629373;0.9993069384618332;0.36719815143515816;1.000123381298493
30.493387;1.0567606655208828;0.3881205788175135;0.3679405269324118;0.0046059590658737715;0.004356670674031445;1.058612121805784;10.000329112381392;0.37704754143030916;0.011688865168593146;0.021510755411593405;0.9993294450393001;0.37677106606249894;1.000109808499303
30.503387;1.056379663600112;0.39809175057297563;0.3775186595611106;0.0045635795355356635;0.004318123047486203;1.0582291453027006;10.000672847215045;0.3866039566203956;0.0117903235313052;0.021510894736207757;0.9993513127772288;0.3863555824273197;1.0000957694557802
30.513387;1.0559875795460292;0.408062923211187;0.3871068879369413;0.004514308284212548;0.004273071496841777;1.057833719160549;10.001025985084596;0.39617042594196167;0.011889797885272245;0.021511032469235847;0.999372583277225;0.3959506803775984;1.0000812914290174
30.523387;1.0555835340712227;0.4180324966628197;0.3967044672622461;0.004458338709024211;0.004221694375768276;1.0574268736294483;10.001387952130186;0.4057479597933499;0.011987289365684915;0.021511168076018477;0.999393328182414;0.4055573441482416;1.0000663944255113
30.533387;1.0551685083985092;0.42800194545602266;0.4063128690949929;0.004395666002200034;0.004163974592547026;1.0570066530010693;10.001758073949368;0.415336558060839;0.012083799029372445;0.021511300991921844;0.9994136382884033;0.41517558967265605;1.0000510883678482
30.543387;1.0547428484651595;0.4379690370812337;0.4159302417812357;0.004327095087317951;0.004100664524126141;1.0565741094498011;10.00213544479911;0.42493720943548696;0.012179327763321653;0.02151143065676545;0.9994336056144122;0.4248063975696379;1.0000353783638296
30.553387;1.0543043977139506;0.4479364980779347;0.42556040092745495;0.004251508928473823;0.0040307049126941915;1.0561293020434348;10.002518872170176;0.43455090004134833;0.012271876240362184;0.021511556605905046;0.9994533069322912;0.43445069057903096;1.0000192728153623
30.563387;1.0538553295845614;0.45790289507868315;0.43520150723288253;0.004169243077942259;0.003954395057130803;1.0556722907067684;10.002906993231987;0.4441756212262858;0.012363444913080791;0.021511678426241923;0.9994727995565211;0.444106512405395;1.0000027848017592
30.573387;1.0533947084206228;0.4678701580642004;0.444856134273174;0.004081001186147391;0.0038723955822570722;1.0552021223429602;10.003298395401014;0.4538143678512762;0.012454033930557905;0.021511795702580116;0.9994921223077553;0.45377685147429164;0.9999859289952435
30.583387;1.052922572942631;0.4778336657847566;0.45452025346983144;0.003986493878860392;0.003784421383481724;1.054719825605425;10.00369165624749;0.46346613245667523;0.012542643076482746;0.0215119081686915;0.999511295028042;0.46346067412414954;0.9999687244792904
30.593387;1.0524387968161324;0.4877981761341857;0.4641988051371388;0.0038851035457663436;0.003689875227232112;1.0542244187794703;10.004085393061409;0.4731319028013723;0.01263027180776925;0.021512015878645496;0.999530321419847;0.47315900609896516;0.9999511998413136
30.603387;1.0519435218020239;0.4977627719921555;0.4738912362210395;0.0037763277968443283;0.003588266812372845;1.053716917696538;10.004478325593633;0.48281066145368295;0.012715919212745933;0.021512119142227205;0.9995491943405671;0.4828708242876604;0.9999333913261
30.613387;1.0514359192573057;0.50772440883375;0.48359541932941863;0.0036630637359993446;0.003482339191563419;1.0531973392004474;10.00486928215936;0.49250438627079535;0.012799583949810903;0.02151221828915208;0.9995679008974738;0.49259813094978666;0.9999153366823645
30.623387;1.050916562182459;0.5176861940456996;0.49331445442837557;0.00354107526552103;0.0033680515833438298;1.0526647010308743;10.005257177325337;0.5022130541405155;0.012883264380555823;0.02151231356838145;0.9995864287615078;0.502340972336047;0.9998970707251201
30.633387;1.0503849557247398;0.527647514922458;0.5030484033108695;0.0034145849653055473;0.003249406946988266;1.0521190172331665;10.005641015452573;0.5119376452987036;0.012963958761863655;0.021512405232829105;0.9996047696620525;0.5121002534738714;0.9998786264991756
30.643387;1.0498410128804838;0.5376076942419629;0.5127970946170354;0.003279894197392373;0.0031228733841094113;1.0515602944109514;10.006019918916026;0.5216761441054388;0.013044665333127602;0.02151249358816675;0.9996229143777872;0.5218740231914828;0.9998600416668063
30.653387;1.0492856231226635;0.5475679734306518;0.5225617010151122;0.0031393272217409896;0.0029906452837422997;1.0509885339634089;10.006393177194678;0.5314315367501719;0.013123382407455359;0.02151257908517204;0.9996408443359701;0.5316651902424562;0.9998413592884884
30.663387;1.0487180095959607;0.5575269858252498;0.5323417129068142;0.0029925564162966065;0.002852398834383347;1.0504037390927543;10.006760270180097;0.5412038082177121;0.013201108448724838;0.02151266248014146;0.9996585306143008;0.5414737266080873;0.999822618848111
30.673387;1.0481372375920288;0.5674832760838954;0.5421366464457696;0.0028387717882632805;0.00270734909337189;1.0498059227811234;10.007120820537855;0.5509919443571842;0.013276841969884995;0.021512744728652698;0.9996759431104133;0.5512985426239317;0.9998038503186368
30.683387;1.0475453305750868;0.577441389084232;0.5519502367708706;0.0026788432336932034;0.002556303944411987;1.0491941097398625;10.007474520530032;0.5607979389359691;0.013351581390815912;0.021512826696468333;0.9996930607670917;0.5611415897445152;0.9997850780267301
30.693387;1.0469392128501782;0.5873986812026143;0.5617820287850019;0.0025116330546501664;0.0023981689211322824;1.0485703293906732;10.007821089152415;0.5706207931020207;0.013425325111965893;0.02151290906371634;0.9997098715960051;0.5710017994443497;0.9997663233845999
30.703387;1.0463210800989104;0.5973538515622197;0.5716300836593022;0.002338729822946152;0.002234437628453294;1.047931611637376;10.008160276955314;0.5804625089465089;0.013498071666098004;0.021512992378396354;0.9997263653812114;0.5808811140638044;0.9997475973762132
30.713387;1.045690986995178;0.6073096466647377;0.5814973982919611;0.002158740247477608;0.0020637622158001727;1.0472809891707295;10.008491907529134;0.5903230933692533;0.013568819646988603;0.021513077092320143;0.9997425359332169;0.5907794630865356;0.9997288919739561
30.723387;1.0450470086024506;0.6172638286520701;0.5913832795820015;0.001972181160581576;0.0018866215397884626;1.0466154924547668;10.00881590908042;0.6002015669218556;0.013638567501560681;0.021513163649941148;0.9997583932974535;0.6006958242378073;0.9997101817753584
30.728475;1.044719058268509;0.6223232435231135;0.5964172616788264;0.0018750057532476627;0.001794259804685783;1.0462651376676089;10.009132293377347;0.6052259622785198;0.01367431346927935;0.02151325277359615;0.9997739655571594;0.6057586397438676;0.9996914321324969
30.728475;1.0447280022155858;0.6223103186242226;0.5964082194470909;0.0018750005235316889;0.0017942562645802244;1.0462499226043875;10.009441115226023;0.6052053161040569;0.013675055655052963;0.021513345814573134;0.999789288471164;0.6057768586282495;0.9996726077274621
30.728476;1.0447375151824698;0.6222978731353956;0.5963992603508942;0.0018738539772809736;0.0017931603113004676;1.046233836391265;10.009742513221626;0.6051856611144617;0.013675792012100448;0.02151344479656093;0.9998043961835444;0.6057959410739633;0.9996536829714572
30.728477;1.0447467228894183;0.6222862007972327;0.5963910489758306;0.0018747551943017581;0.001794024397661957;1.0462188720156276;10.010036833585445;0.6051660161791056;0.013676520194453184;0.02151355207891266;0.9998193126940962;0.6058148585149875;0.9996346533372791
30.728479;1.0447571474004858;0.6222767305229185;0.5963839828179452;0.0018740352003750872;0.0017933355526274636;1.0462040287572063;10.010324695172734;0.6051473789184036;0.013677237546004023;0.021513669930877093;0.9998340424021223;0.6058345944623215;0.9996155384973788
30.728483;1.0447682896398665;0.6222690261755223;0.5963778439553206;0.0018746994350114213;0.0017939699140547408;1.0461893049361908;10.010606930725226;0.6051307313933937;0.013677941412572368;0.021513800318727384;0.9998485646771171;0.6058561402644839;0.999596371886698
30.728491;1.0447787407114448;0.6222661690883208;0.5963763166922811;0.0018740396413488866;0.001793338728129215;1.0461736865527715;10.01088448157905;0.6051180558956099;0.013678629584359031;0.021513944954797873;0.9998628358278011;0.605881488684878;0.9995771859294826
30.728507;1.0447889874218854;0.6222719235943259;0.5963826759476107;0.0018744510288954373;0.0017937326267002992;1.046158141295901;10.011158304617808;0.6051133456987629;0.013679300603086302;0.021514105403448454;0.9998768016797379;0.6059146328672529;0.9995580044853177
30.728539;1.0447983467852189;0.6222938418017133;0.5964044992513273;0.001872781358717234;0.0017921368210422498;1.04614162686932;10.011429270472602;0.6051246049046004;0.01367995374696133;0.021514283128142315;0.9998904174758075;0.6059635677595648;0.9995388441003112
30.728603;1.044805520495889;0.6223475977918783;0.5964574902441289;0.001872286424713397;0.0017916683481517164;1.0461231085501594;10.011698086082086;0.6051668435629364;0.01368058874314275;0.021514479462225556;0.9999036607806694;0.6060432860572695;0.9995197190045902
30.728731;1.0448087099638257;0.622465948739664;0.5965739800406792;0.0018701950802796309;0.0017896789097285324;1.0461005732719075;10.011965321138952;0.6052730747661833;0.013682205615950297;0.021514695559861224;0.9999165274650487;0.6061867937820629;0.9995006444155012
30.728987;1.0448031030820526;0.6227121595785141;0.5968172036269822;0.0018648760391327746;0.001784615811274038;1.0460690312039764;10.012231480162187;0.6055063147133714;0.013684804660631038;0.021514932505224984;0.9999290184174724;0.6064570666701635;0.9994816382239775
30.729499;1.0447804486555445;0.6232141513634694;0.5973142297199691;0.0018538155672219222;0.0017740875958172169;1.046020505564606;10.012497017587869;0.6059935810287582;0.013688386139170967;0.02151519147357446;0.9999411327348433;0.6069810714095477;0.9994627219912946
30.730523;1.0447228352165705;0.6242271484953547;0.5983195087015891;0.0018354154485737493;0.0017565940464868604;1.045937020793663;10.012762268993558;0.6069888897687674;0.013695949894223871;0.021515473659218753;0.9999528686855393;0.6080128174426509;0.9994439173018113
30.732571;1.044597078420926;0.6262603824853844;0.6003395477091544;0.0017944547771327002;0.0017176209266239735;1.0457865984858048;10.013027345293692;0.6090022591139941;0.013710495270712606;0.021515780063764367;0.9999642213785523;0.6100622528336127;0.9994252389158749
30.736667;1.0443319748046627;0.6303376502276348;0.6043961920143739;0.0017141325799146234;0.0016411827119375035;1.0454962602944353;10.013292125740769;0.6130507170231593;0.013739021267447088;0.021516111428748697;0.9999751770246728;0.6141462879267949;0.9994066914943092
30.744859;1.0437839563304385;0.6384999075115079;0.6125312026243275;0.0015489013523656324;0.001483806231585858;1.0449240311778167;10.013556399702548;0.6211803008532275;0.013792526706555432;0.021516468264502955;0.9999857119044694;0.6223106718745436;0.9993882690980127
30.754859;1.0430981911992692;0.6484627737007173;0.6224816639370802;0.001338963769907453;0.0012835899071085017;1.0442159427590414;10.013820013991907;0.6311280492161946;0.01385801031318713;0.021516850794049445;0.9999957957948332;0.63229269404772;0.9993699533656756
30.764859;1.0423997346363931;0.65842581344662;0.6324525204548331;0.0011228092576535825;0.0010771566529920778;1.0434940383933018;10.014082890665847;0.6410949961415446;0.013922470809268126;0.02151725898051246;1.0000053952532515;0.6422935020082307;0.9993517149061873
30.770893;1.041971737098597;0.6644341158645045;0.6384754002656963;0.0009828005284063777;0.0009432735987330093;1.0430443748249385;10.014344971970623;0.6471141722293652;0.013959907139372523;0.02151769271671171;1.0000144785706657;0.6483464344192309;0.999333524440304
30.770893;1.0419851596877663;0.664433027666535;0.6384644002049199;0.0009914575335161727;0.0009515702987441093;1.0430330155590615;10.0146062183036;0.647094607765059;0.013960318586797936;0.021518151833275986;1.0000230216463686;0.6483607133299932;0.9993153643983703
30.770894;1.0419953385866378;0.6644312439676799;0.6384539502501012;0.0009905503126771686;0.0009506933899452748;1.0430200198556676;10.014866633715274;0.6470763321217355;0.013960704639546628;0.021518635857545088;1.000031007354337;0.6483757099990032;0.9992972273361189
30.770895;1.0420054356778565;0.6644298325192237;0.6384431741230825;0.0009907787210173822;0.0009509058952980221;1.0430074383892507;10.015126246624092;0.6470583720977802;0.013961064890124657;0.02151914382085318;1.000038420998553;0.6483904041744123;0.9992791099366676
30.770897;1.0420146915156656;0.6644287283209938;0.638432509987676;0.0009906211183837528;0.0009507486239036282;1.0429953176990152;10.015385092397372;0.6470417505783057;0.013961399048641392;0.021519674242479987;1.0000452477729092;0.6484057775097751;0.999261014482353
30.770901;1.0420248964164358;0.6644322287615608;0.6384250204798658;0.0009910214155688891;0.0009511255986006713;1.042982700818435;10.015643232381693;0.6470274854410037;0.013962706946664563;0.02152022524636986;1.0000514719689264;0.6484228403448398;0.9992429506788069
30.770909;1.042034510855823;0.6644386508385111;0.6384200675214483;0.0009909801320982937;0.0009510793162587755;1.0429716193841108;10.015900776818537;0.6470175905231986;0.013962988590767925;0.021520794742698482;1.0000570805361155;0.6484435523528091;0.999224932803918
30.770925;1.04204356888169;0.6644539056452469;0.6384233350478067;0.0009904986243704957;0.0009506110795762513;1.0429590861910027;10.016157870550929;0.6470160769928149;0.013963244191336805;0.021521380618871502;1.0000620656883188;0.6484719554333932;0.9992069747931636
30.770957;1.0420505438408796;0.6644856347625702;0.6384431192827478;0.0009892612481006168;0.0009494194738511019;1.04294709466262;10.016414612283132;0.6470309567867891;0.013963474104710976;0.0215219808610841;1.0000664199451894;0.6485160853684337;0.9991890833794369
30.771021;1.042056855997871;0.664550850415123;0.6384949080039348;0.0009877895431388178;0.0009480036273913141;1.0429336293916145;10.01667095515257;0.6470782468469398;0.013963678883558019;0.021522593578922944;1.0000701346401797;0.6485919873817096;0.999171254860934
30.771149;1.0420572488108035;0.6646793420934033;0.6386105412365317;0.0009856120989465006;0.0009459160485738885;1.042914685479558;10.016926675183493;0.6471899687230189;0.013964859428192384;0.02152321705398752;1.0000732044844591;0.6487317273002684;0.9991534813262777
30.771405;1.0420499847116071;0.6649374343953756;0.6388547712442616;0.0009782602380823907;0.0009388707052991596;1.0428882821386276;10.017181418139238;0.6474301463308137;0.013967017069960787;0.021523849779904278;1.0000756259604802;0.6489993336025892;0.9991357571983382
30.771448;1.0420573871430225;0.6649837959608071;0.6388864863946991;0.0009773942232391781;0.000938035059861805;1.0428774590832413;10.017434744743444;0.6474588037861017;0.013967153589345938;0.02152449031939427;1.000077391210043;0.6490548493143272;0.9991180772236298
30.771448;1.0420682948862996;0.6649873015418343;0.6388745783054188;0.000977395325094402;0.0009380282784291633;1.0428702598556117;10.017686140299352;0.6474439619963194;0.013967271132575707;0.0215251371351172;1.0000784849751263;0.6490662971608168;0.9991004335146935
30.771449;1.042079571667303;0.6649927534714977;0.6388639619277726;0.0009782497555294435;0.0009388399510422221;1.0428637195975365;10.01793505357087;0.6474306363110355;0.0139673719408875;0.021525788734585057;1.0000788854620166;0.6490786815860348;0.9990828163381508
30.77145;1.0420898325835666;0.6649983979073453;0.6388537921110706;0.0009774674031595705;0.0009380821202421315;1.0428568706795722;10.018180980200505;0.6474178381274034;0.013967458048894993;0.021526443978492953;1.0000785706026865;0.6490910193149108;0.999065213850946
30.771452;1.0421012170125825;0.6650063182470785;0.6388447439500042;0.0009779236245853232;0.0009385116878341353;1.0428517546336398;10.018423545780692;0.6474065783336873;0.013967531167268697;0.02152710204376159;1.0000775230431365;0.6491043347527535;0.9990476124187124
30.771456;1.0421131206725345;0.665016845547502;0.6388374890457059;0.0009775880400262416;0.0009381810999823381;1.0428474163997261;10.018662536322337;0.6473978675420166;0.01396759267079763;0.021527762124477608;1.0000757275649548;0.6491196612289258;0.9990299985006136
30.771464;1.0421241614690373;0.6650323092861231;0.638835085893062;0.0009771516685560006;0.0009377546243213769;1.0428428845805937;10.018897834624438;0.6473937146321935;0.01396764356123352;0.02152842335289288;1.0000731705614763;0.6491390316693392;0.9990123587404613
