time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
30.77148;1.042133945205298;0.6650549778238813;0.6388399266780828;0.0009779360780936555;0.000938500638109253;1.042839164878457;10.019129357523248;0.6473981246640165;0.013967684504552854;0.021529084884051343;1.0000698424878187;0.6491664691322739;0.9989946800949695
30.771512;1.0421438368979443;0.6650959616121395;0.6388618122286593;0.0009772120100279332;0.0009377992565422812;1.0428352489641184;10.019357071037222;0.6474190939058321;0.013967715899925686;0.021529745926752726;1.0000657356268055;0.6492099853457494;0.9989769480531753
30.771576;1.0421506784392862;0.6651680238108322;0.6389148987384796;0.0009750358650235843;0.0009357074192356408;1.04282911906856;10.019580968207851;0.6474726062412282;0.013968737835731233;0.021530405781749796;1.0000608438083944;0.6492856067784257;0.998959141947185
30.771704;1.0421538554774499;0.6653075754006745;0.6390344752925918;0.0009725009415969974;0.0009332746388377157;1.0428197446213772;10.019800981552132;0.6475906335831626;0.013969750084970858;0.021531063813765506;1.000055170944096;0.6494253132190159;0.9989412366334747
30.77196;1.0421468801229306;0.6655736142090498;0.6392811096734704;0.0009670165100883493;0.0009280208391298412;1.0428020800046716;10.020016953956635;0.6478371385426667;0.013970752184063183;0.021531719328519838;1.0000487397266498;0.6496931011751332;0.9989232063523606
30.772472;1.0421221248804093;0.666095003936413;0.6397831401701787;0.0009553195923402002;0.0009168214790671174;1.0427650677902942;10.020228665451437;0.6483400802300583;0.013973743496812942;0.021532371591999562;1.000041588683757;0.6502170029928154;0.9989050211354952
30.773496;1.042059691812996;0.6671269165843298;0.6407977220449327;0.0009328170476410782;0.0008952849089787472;1.0426926469823072;10.020435799151365;0.6493554215958406;0.013980723424138215;0.021533019989870665;1.0000337650919988;0.6512530345795324;0.9988866454727456
30.775544;1.04192193644509;0.6691773238518125;0.6428358201579468;0.0008858343052579856;0.0008503136137519123;1.042545761397058;10.020637874982807;0.6513951346191291;0.013993691687354808;0.021533664168895326;1.0000253253793618;0.6533131638230838;0.9988680432686697
30.77964;1.0416337325295724;0.6732631875209283;0.6469212082811342;0.0007923601515405325;0.0007608128094576085;1.0422483606317512;10.020834272320053;0.6554832033604882;0.014018648299893416;0.021534304183869125;1.0000163329095377;0.6574213304566381;0.9988491829328382
30.787832;1.0410379546721278;0.681408573742982;0.6551002203351557;0.000602679755625224;0.0005790444599414604;1.0416453968882735;10.021024291120936;0.6636676245917915;0.014068593351487229;0.021534940501722166;1.000006848364718;0.6656253945749917;0.9988300412685056
30.790332;1.040862869402803;0.6839032268085974;0.6575916125750222;0.0005424786959972467;0.0005213017110869699;1.0414618282520243;10.021207159229256;0.6661604035850646;0.014083527017922795;0.02153557378212664;0.9999969238294709;0.6681383044415979;0.998810601710686
30.795332;1.0404976977850584;0.6888703847859942;0.6625803427556909;0.0004236370349337811;0.0004072631892534036;1.041089623980066;10.021382049003263;0.6711535486337927;0.014114449671693416;0.021536204704994334;0.9999865984665651;0.673151320974096;0.9987908512643995
30.805332;1.0397454866605627;0.6987735370825398;0.6725680852332822;0.00017864373499970571;0.00017191719881541042;1.040331763566626;10.02154813000493;0.6811470711469497;0.014174361815556744;0.02153683386724568;0.9999758910586389;0.6831642013175292;0.9987707887071615
30.807832;1.0395639577625366;0.7012588922634038;0.67505993592093;0.00011758069384031029;0.00011319953848662572;1.0401432362787082;10.021704583629878;0.6836409878909645;0.014189263903933394;0.02153746171959181;0.9999648016019704;0.6856781217090515;0.9987504387312145
30.812832;1.0391873108106362;0.7062081995536756;0.6800506255382763;-7.348335153131616e-06;-6.9908240770268976e-06;1.0397610453356962;10.021850607298594;0.6886353160624037;0.014219156194567362;0.0215380887302459;0.9999533292654725;0.6906921722357287;0.9987298567708001
30.822832;1.0384124569505881;0.7160683903026618;0.6900366902566153;-0.00026253123001944407;-0.0002527638742458197;1.0389812087233747;10.021985477962458;0.6986300627812242;0.01427703875047415;0.021538715555799264;0.9999414905404673;0.7007061114195247;0.9987091197965918
30.825332;1.0382238894853997;0.7185444531264528;0.6925296539376403;-0.00032725639299657723;-0.0003151663837713461;1.0387887518858536;10.022108618454507;0.701125220848797;0.014291911662730247;0.021539342867429475;0.9999293184773045;0.7032210919849732;0.9986883082440481
30.830332;1.0378351265074137;0.7234738545981235;0.6975212361661244;-0.0004566673241739275;-0.000439998477809128;1.0383966977001937;10.022219608872543;0.7061207740224148;0.01432077535738866;0.021539971049274964;0.999916851533936;0.7082361756324981;0.9986674929320161
30.840332;1.0370362062142653;0.7332926090445638;0.7075090942719011;-0.0007220355553519851;-0.0006962642662378292;1.0375960625509408;10.022318166504155;0.7161167042089793;0.014377630686871158;0.02154060020828889;0.9999041318485796;0.7182511250443475;0.9986467338127941
30.842832;1.03684137700482;0.7357596486991033;0.7100031952241481;-0.0007886424558058089;-0.000760654427377492;1.0373988618582708;10.022404104745444;0.7186129951494904;0.014392478805870447;0.02154123048303755;0.9998912101681082;0.7207670151262131;0.9986260800065637
30.84585;1.036601641627132;0.7387300736498286;0.7130144744216701;-0.000873507730743729;-0.0008427207331957821;1.037159117215457;10.022477314648839;0.7216266334348069;0.0144093211381916;0.021541862249684424;0.9998781458978535;0.7238000642298733;0.9986055723061206
30.84585;1.0366106514616733;0.7387516204239729;0.7130101652862543;-0.0008707216326716694;-0.0008400375010065416;1.0371668565902534;10.022537825471456;0.7216236125894625;0.014409159380922125;0.021542496060331612;0.9998650041329853;0.72381654791551;0.9985852550364115
30.845851;1.0366178733930633;0.738774150006165;0.7130078334354393;-0.0008704677856637631;-0.0008397981396272274;1.037175110494162;10.02258587404393;0.7216219403982467;0.014408995375200039;0.021543132434779903;0.9998518543049434;0.7238341609500099;0.9985651817908351
30.845852;1.0366244676969945;0.7387970782697694;0.713006174470408;-0.0008713375217605054;-0.0008406425993990777;1.0371839088295505;10.022621886493505;0.7216206414707105;0.014408830957670146;0.021543771627713173;0.9998387697322767;0.7238518598013922;0.9985454077043705
30.845854;1.0366296479307213;0.7388206864668742;0.7130060570841741;-0.0008711026251520757;-0.0008404217138694258;1.0371932776943684;10.02264635200004;0.7216207505164072;0.014408667837153609;0.021544413568834617;0.9998258261223142;0.7238706013132227;0.9985259870177247
30.845858;1.0366351233092763;0.7388461659570715;0.713007512494417;-0.0008707721484379803;-0.0008401076221132597;1.0372022359024267;10.022659600332709;0.7216233011706423;0.01440850749068051;0.02154505800528629;0.9998130958843287;0.7238913406179813;0.9985069836040357
30.845866;1.036639148090395;0.7388763770068404;0.7130145568652482;-0.0008719497693722418;-0.0008412489657911394;1.0372127936501956;10.022661610156256;0.7216303202860628;0.014408351167936996;0.021545704550174967;0.9998006387875615;0.7239160312456729;0.9984884798562573
30.845882;1.0366411839900966;0.7389128980836335;0.7130291372864296;-0.0008714596186333959;-0.0008407820947538473;1.037221956841196;10.0226520503232;0.7216458289572731;0.014408200040809668;0.021546352558392982;0.9997884942321837;0.7239486309965452;0.998470573354947
30.845914;1.0366416880742686;0.7389665143444684;0.713061392779851;-0.0008726316283388061;-0.0008419193893450316;1.0372317345920232;10.02263051352253;0.7216778437735057;0.014408055400906795;0.02154700111842875;0.9997766818015941;0.7239971081605615;0.9984533645480317
30.845978;1.0366396216609957;0.7390498018142856;0.7131242135534273;-0.0008740850741209939;-0.0008433296016383315;1.0372391408742099;10.022596688818028;0.7217423772895475;0.014408918769340367;0.02154764923384977;0.9997652134095947;0.7240774648207263;0.998436944880913
30.846106;1.0366306055436112;0.7391962148305732;0.7132529283867453;-0.0008777172335767323;-0.0008468468807916562;1.0372411914193231;10.022550397856609;0.7218714411364783;0.014408791877548946;0.0215482959421737;0.9997541074417011;0.7242216570502338;0.998421388894273
30.846362;1.0366108156818552;0.7394674698028002;0.7135097530460107;-0.0008835538531589102;-0.0008524993730612122;1.0372339033346165;10.022491579378828;0.72212905031124;0.014410676493239193;0.021548940314684694;0.9997433942174802;0.7244937502090072;0.9984067481366175
30.846696;1.0365847920641993;0.7398149834509553;0.7138447306500243;-0.0008936241026993243;-0.0008622415166110923;1.037221290946333;10.022420242198292;0.7224652209590479;0.014412574155660886;0.021549581482520536;0.9997331143710787;0.7248437457515831;0.9983930517248172
30.846696;1.0365850497063942;0.7398357885508539;0.7138466989405633;-0.000893622417151943;-0.0008622433866391944;1.0372363550138497;10.022336394662974;0.7224679601861808;0.014412486036455972;0.02155021863849061;0.999723314306324;0.7248597194342639;0.9983803153485166
30.846696;1.036584798748357;0.7398563025902052;0.7138490556220783;-0.0008936206715825702;-0.000862245064388083;1.0372520811322745;10.022239988588476;0.7224712572435595;0.014412412936444168;0.021550850957952474;0.9997140390732077;0.7248756686274065;0.9983685515223026
30.846697;1.0365830939284237;0.739875802662778;0.7138517659840884;-0.0008934613687967362;-0.0008620954112476583;1.0372684514327462;10.022130905708718;0.7224760846997269;0.014412355261943196;0.02155147760504424;0.9997053233718648;0.7248926011779013;0.9983577763309046
30.846698;1.0365821249665483;0.7398971923632204;0.7138561212034021;-0.0008936343937906567;-0.0008622653110410364;1.0372854516642678;10.022008967222341;0.7224814089358188;0.014412313004127854;0.02155209780885355;0.9996971878554636;0.7249095127167968;0.9983480093553384
30.8467;1.03658048421775;0.7399189442577612;0.7138615947668348;-0.0008931265934327946;-0.0008617783949348855;1.0373020639030919;10.021873930547232;0.7224882033125551;0.01441228584176587;0.021552710856182485;0.9996896442010262;0.7249273907654945;0.9983392658794978
30.846704;1.03657763947788;0.7399414392387652;0.7138688844438352;-0.0008937595507551138;-0.0008623927062453928;1.0373202588155295;10.021725512943453;0.7224974576174255;0.01441227339323486;0.021553316091188286;0.999682696409586;0.7249472200456241;0.9983315487302393
30.846712;1.0365747909254992;0.7399689158529912;0.7138812054510167;-0.0008942362669100841;-0.0008628558297749962;1.037337998461216;10.021563475155707;0.7225111779125113;0.014412275492170468;0.021553912966373656;0.9996763326093888;0.7249709855166626;0.9983248500018426
30.846728;1.0365709669021548;0.7400029541387904;0.7139006892138952;-0.0008938932161561243;-0.0008625283719492544;1.0373562372111957;10.021387701662615;0.722533378517835;0.014412292280848534;0.0215545010818954;0.9996705214622126;0.725002670399163;0.9983191610571932
30.84676;1.03656465485898;0.740053027925693;0.7139374434748857;-0.0008957406853127591;-0.0008643161385130856;1.0373729182664573;10.021198195645944;0.7225720750787532;0.0144123240260281;0.021555080208643714;0.9996652218001845;0.7250502530850664;0.998314478373385
30.846824;1.0365554363416387;0.7401336522923478;0.7140056768456565;-0.0008971737236225387;-0.0008657060580853698;1.0373879823009147;10.020995024569205;0.7226432794145565;0.014412370855349995;0.021555650188878714;0.9996603958661755;0.7251297113209199;0.9983108002828496
30.846907;1.0365439400683263;0.740232835566652;0.7140932922716295;-0.0008995910082405348;-0.0008680471775299448;1.0374013823057535;10.020778306816547;0.7227339932060224;0.014413432709881152;0.021556210681391522;0.9996560161090646;0.7252280581932616;0.9983081206927202
30.846907;1.0365391803029873;0.7402506675680185;0.7140975812892393;-0.0008995884832234431;-0.0008680474468532559;1.0374220824498341;10.02054818422958;0.7227422050812199;0.014413509477030255;0.021556760907577712;0.9996520676649978;0.7252432764363579;0.9983064274661155
30.846907;1.0365339611189917;0.7402684529831303;0.7141018444770523;-0.0008995858297108779;-0.0008680475947392294;1.0374430427371235;10.02030478256912;0.722750893267503;0.01441360109733798;0.02155729960453151;0.9996485463600379;0.7252583792297995;0.9983057055361745
30.846908;1.036528271937486;0.7402873395098247;0.7141071029715058;-0.0008993300259200671;-0.0008678035001792988;1.03746420715756;10.020048299831348;0.7227610275825129;0.0144137076385182;0.02155782525708778;0.9996454488094426;0.7252743782630202;0.998305936770242
30.846909;1.0365221025223004;0.7403053471327316;0.7141113796155883;-0.0009004505028007444;-0.0008688873880641259;1.037485502839276;10.019779094797183;0.7227715680148895;0.014413829415252355;0.021558336319168026;0.9996427616442005;0.725290280822203;0.9983070929700365
30.846911;1.0365156671185707;0.7403255042221742;0.7141174041519845;-0.0008992455801589332;-0.000867727395069676;1.0375068513533638;10.019497584531747;0.7227834654135457;0.014413967097762152;0.021558831304806212;0.9996404581155898;0.7253070791529782;0.9983091290544234
30.846915;1.0365077697962175;0.740346592237165;0.7141248068406438;-0.0008998767116646603;-0.0008683398484466353;1.0375281869407869;10.019204136391819;0.722797667505946;0.014414121652945172;0.021559308958311;0.9996385021463591;0.7253257418833959;0.9983119871638453
30.846923;1.0364996104048223;0.7403725719769484;0.7141365888461996;-0.000899923211267228;-0.0008683880695030297;1.0375484661026468;10.018899104235597;0.7228161250772018;0.01441429410710456;0.02155976840446974;0.9996368547888967;0.7253482125118974;0.9983156120394086
30.846939;1.0364906664531148;0.740405797462788;0.714155407558037;-0.0008995765125463686;-0.0008680572145951163;1.0375686613981931;10.018582861973446;0.7228427918710245;0.014414485370003205;0.021560209193058302;0.9996354789258712;0.7253784203074508;0.9983199617714705
30.846971;1.036479448759215;0.7404554261156977;0.7141911619487209;-0.0009007221133441688;-0.0008691678365465224;1.0375867532917296;10.018255783705422;0.7228856209348801;0.014414696257713024;0.021560631329603692;0.9996343412567865;0.7254242945084677;0.9983250063357285
30.847035;1.0364649089322635;0.7405354317048999;0.7142580951306722;-0.0009028401379415011;-0.0008712192255812065;1.0376027332509898;10.017918265240032;0.7229605639087603;0.014415927512733448;0.021561035166173234;0.9996334097611386;0.7255017881498252;0.9983307242880236
30.847163;1.0364446064499624;0.7406779340469479;0.7143889197139485;-0.0009063752097989994;-0.0008746425040337637;1.0376126052936432;10.017570783056236;0.7230995725509635;0.014416179671029847;0.02156142117822354;0.9996326466622774;0.7256427929526789;0.9983371011071804
30.847419;1.0364147106836006;0.7409451819282298;0.7146463828424373;-0.0009135560802010295;-0.0008815915990449036;1.0376123759550466;10.017213917455392;0.7233666011982163;0.014418452939391318;0.021561789869641208;0.9996320020600012;0.7259112907421875;0.9983441253310609
30.847931;1.0363623594685696;0.7414627266553959;0.7151605440646714;-0.0009258400248851867;-0.0008934841914670857;1.0375910485893216;10.016848309907155;0.723889609891682;0.014421747228268162;0.021562141785493386;0.999631414061625;0.7264351686603627;0.9983517827388053
30.848955;1.036267500519681;0.7424802453946734;0.7161862661487237;-0.0009546115727522472;-0.0009213257930507727;1.0375276256613157;10.016474565849139;0.7249245636909998;0.014428062215876603;0.021562477466728867;0.9996308143547182;0.7274703513258426;0.9983600532125478
30.851003;1.036087063409141;0.7444959618919555;0.7182344963725961;-0.0010107665495560146;-0.0009756804565776051;1.037379107595576;10.0160931758235;0.726983429462115;0.0144393973809212;0.021562797339124033;0.9996301339465745;0.7295287236365918;0.9983689133332677
30.853051;1.0359059735148797;0.7465103737685744;0.7202823002853371;-0.001065647445611723;-0.001028823366600941;1.0372294893895768;10.015704547395233;0.7290421752120927;0.014451752149171885;0.021563101596797717;0.9996293097430341;0.7315863647768527;0.9983783390095674
30.855099;1.0357238006986031;0.7485236603450054;0.7223301620306286;-0.001122896420575897;-0.0010842710051351557;1.0370797581965294;10.015309090638192;0.7311007682912808;0.014463126010933098;0.021563390134669767;0.9996282903788782;0.7336431955546532;0.9983883047735299
30.859195;1.0353697662411847;0.7525321533832446;0.7264255727335721;-0.001236011933086963;-0.001193883572360123;1.0367578915185958;10.014907237784497;0.7352071712663114;0.014486518365808533;0.021563662616184087;0.9996270321964376;0.7377470344269891;0.9983987811674904
30.863291;1.0350137475638932;0.7565352433884748;0.7305195567365587;-0.0013519975765424951;-0.001306343738720325;1.036433857336601;10.01449944783479;0.7393133436426449;0.014509928370238857;0.021563918649495504;0.9996254874861209;0.7418500038759356;0.9984097291599568
30.871483;1.0343053712124137;0.7645091804128704;0.7387049526818553;-0.0015844993099574092;-0.0015320097684487007;1.0357586146662214;10.014086268557115;0.747515249754083;0.014555355033381989;0.02156415787954787;0.999623599776034;0.7500477171764375;0.9984210936908079
30.879675;1.0335887806109472;0.7724671344669184;0.746891422673814;-0.0018209621652973207;-0.0017618252465980712;1.0350741135410997;10.01366839279387;0.7557168648546472;0.014600797310416882;0.0215643799095897;0.999621309922772;0.7582444901849023;0.9984328051448852
30.887867;1.0328627903837735;0.7804057668346441;0.7550767466736316;-0.00206124167224621;-0.001995666341574665;1.034381295709796;10.013246664310389;0.763918177120575;0.014645254106791052;0.021564584184912642;0.9996185653848711;0.7664402551888324;0.9984447933391688
30.896059;1.0321274363795767;0.7883253832697569;0.763261383497673;-0.002306361645725417;-0.002234539417924472;1.0336780969174675;10.012822046669816;0.7721191843432563;0.014688724390244334;0.021564769961190368;0.9996153280232157;0.7746349626777522;0.9984569990729623
30.906059;1.031220676975562;0.7979640280874016;0.7732519357602715;-0.002610225501639269;-0.0025311180514834106;1.0328044527705462;10.012395548973323;0.7821278861577521;0.014742207257964738;0.021564936373954874;0.9996115784713361;0.7846364541921977;0.9984693695161841
30.907704;1.0310581814285356;0.7995609087569382;0.7748957137434114;-0.002661696233622639;-0.0025814016923170753;1.0326743076225489;10.011968136475167;0.7837812794003943;0.014750701728412276;0.02156508258647583;0.9996073169824686;0.7862824529052627;0.9984818486096332
30.907704;1.0310439489533891;0.7995770437210736;0.774894986043148;-0.0026616926736581143;-0.002581401977597785;1.032691619010917;10.011540703382362;0.7837893581969846;0.014751206564652205;0.021565207977195223;0.9996025599765724;0.7862824406457413;0.998494376161953
30.907705;1.0310298420400423;0.79959455087731;0.7748950748646243;-0.0026606647678049716;-0.002580408211439335;1.0327083515974043;10.011114080955084;0.783798115033391;0.014751720433284514;0.02156531225768562;0.999597333552635;0.7862822728014206;0.9985068944843989
30.907706;1.0310154227258266;0.7996122261617202;0.7748951597567891;-0.002661500859545634;-0.0025812226430507413;1.0327244695759144;10.010688996026797;0.7838065409496947;0.014752242186614981;0.021565395367757867;0.9995916673600912;0.7862809511072583;0.9985193541476202
30.907708;1.0310009628276584;0.7996299927850659;0.7748949793701235;-0.002662337018827468;-0.002582037044611364;1.032739939349287;10.010266024382302;0.7838156248027965;0.01475277097851672;0.021565457308417395;0.9995855875873751;0.7862794824966323;0.998531715263417
30.907712;1.0309859970381223;0.7996508240755706;0.7748977827382992;-0.0026606641427842697;-0.0025804193429862163;1.032753733857778;10.009845592951972;0.7838263556336224;0.014753306213785842;0.02156549819612481;0.9995791116156567;0.7862788776668335;0.9985439491900744
30.90772;1.0309710419519569;0.799674816204167;0.7749032984345123;-0.002661783019870428;-0.002581508916940367;1.0327668306740088;10.009428020377616;0.7838407261143747;0.014753847438956125;0.021565518302795458;0.9995722489131463;0.786281148081847;0.9985560392604831
30.907736;1.0309548816250194;0.7997066011128908;0.7749169650566998;-0.0026616997220275354;-0.002581435565183643;1.0327792141106502;10.009013609145889;0.7838627301692808;0.014754394202808717;0.021565517843910115;0.9995650050228093;0.7862903065243511;0.9985679743132156
30.907768;1.030937751477919;0.7997544152308123;0.7749466299368453;-0.002663586879432303;-0.0025832754596915425;1.0327888795108924;10.008602759854337;0.7839003598215003;0.014755945961216321;0.021565496826751258;0.9995573844438144;0.786314389445951;0.9985797404605252
30.907832;1.0309171827211032;0.7998313700994163;0.7750068964452743;-0.0026655843309643912;-0.0025852307854776746;1.032794825319226;10.008196033339617;0.7839696069284884;0.014756502050238436;0.021565455123667105;0.9995493901976238;0.7863693848098221;0.9985913177500394
30.90796;1.0308914227482335;0.7999725101200166;0.775133102114837;-0.0026689412057318207;-0.0025885173282712733;1.032795038945168;10.007794140795717;0.7841024658574084;0.014758061657075727;0.02156539257251153;0.9995410194266136;0.7864873589644515;0.9986026834243792
30.908216;1.030854322598618;0.8002355736787554;0.775385901481613;-0.002676169928481013;-0.0025955872535601034;1.032782496206534;10.00739788768101;0.7843629360992425;0.014759623808057737;0.02156530909431816;0.9995322616917778;0.7867323144034843;0.9986138226631627
30.908728;1.0307933706104382;0.8007452961315509;0.7758957244343342;-0.0026930084950173975;-0.002612037814378654;1.032746173393207;10.00700808605984;0.7848790238791181;0.014763187386586465;0.021565204914489478;0.9995231047831834;0.7872322915048259;0.9986247337602469
30.909752;1.0306862346387466;0.8017448827498004;0.7769153743309078;-0.0027237060473273627;-0.0026420500681752735;1.0326620525812245;10.006625469012036;0.7859067374452667;0.014768751215719144;0.02156508070222682;0.9995135430973238;0.7882432635289366;0.9986354166582188
30.9118;1.0304864864602836;0.803728640080623;0.778959722773629;-0.0027878232612491578;-0.0027047291165867796;1.0324851170835694;10.006250672023246;0.7879580789957168;0.014779314162495307;0.02156493742712544;0.9995035834279006;0.7902772128181625;0.9986458622744877
30.915896;1.030099560933339;0.8076721991570998;0.7830484353633002;-0.0029154544302092207;-0.002829572416401547;1.0321193498095218;10.005884285246585;0.7920570436959965;0.014801875096441102;0.021564776077170403;0.9994932401728467;0.7943581109495883;0.9986560581473192
30.922682;1.0294631236061644;0.8141852563981842;0.7898257719792416;-0.003129229774237099;-0.0030388735271876252;1.0315047378741156;10.00552689829991;0.7988456251470202;0.014836432823338708;0.021564597503713197;0.9994825173643137;0.8011278720147634;0.9986659985399803
30.922682;1.029448504393861;0.8142031045126941;0.7898233676568468;-0.0031292276403706108;-0.0030388728414932177;1.0315102768289015;10.005179079477555;0.798847819500942;0.014836986227492268;0.02156440242434458;0.9994713972174754;0.8011112885308059;0.998675687131841
30.922683;1.0294337758092784;0.8142223100495705;0.7898224040981193;-0.0031300574395521845;-0.0030396798766753473;1.0315139670384592;10.004841321824028;0.7988506308916837;0.014837534514520929;0.02156419146589136;0.999459848060417;0.8010948450440714;0.9986851353003363
30.922684;1.0294189119647081;0.814240039839433;0.7898202159598416;-0.003130055509348793;-0.003039679110287277;1.0315178052041145;10.004514001325319;0.7988530763240648;0.014838077270867242;0.021563965201718934;0.999447834475858;0.8010775724096181;0.9986943606871906
30.922686;1.0294041321825547;0.8142603078703713;0.7898206115477929;-0.0031298426626509344;-0.0030394726869701735;1.0315207817730954;10.0041973465707;0.7988561790574359;0.014838614280536903;0.021563724206798224;0.9994353188450656;0.8010605126048033;0.9987033871694204
30.92269;1.0293882061087485;0.8142809749825578;0.7898225400946538;-0.0031302669796371965;-0.0030398877390388135;1.0315228785068817;10.003891417611017;0.7988609552092604;0.014839145337735865;0.021563469126469968;0.9994222648749722;0.801044719172047;0.9987122467446914
30.922698;1.0293723368276855;0.8143065417275752;0.7898295236646123;-0.0031310340727761297;-0.0030406348216292017;1.0315230614935467;10.003596113187701;0.7988694078983561;0.014839670203751439;0.02156320063624644;0.9994086443459158;0.8010322483405912;0.998720983655679
30.922714;1.0293550609797535;0.8143383050309907;0.7898439958317302;-0.0031307785418093026;-0.0030403923299024116;1.0315222849168721;10.00331123039474;0.7988855344196018;0.014840188649007064;0.021562919249443382;0.9993944410216763;0.8010271472234537;0.998729658045613
30.922746;1.0293356380895269;0.8143848006515338;0.7898748447606757;-0.003132143279126838;-0.0030417288587434965;1.0315185035754886;10.00303654269252;0.7989173387549645;0.014841700562934228;0.021562625168729966;0.9993796537430485;0.8010374717048907;0.9987383433322288
30.92281;1.0293145432981943;0.8144613708260292;0.7899366270611347;-0.0031336651760462612;-0.003043222191525455;1.031510677713191;10.002771830266813;0.7989798327457355;0.014842205975071335;0.021562318277253186;0.9993642985697146;0.8010782193986382;0.9987471167685277
30.922938;1.0292861979177843;0.8145980217169708;0.7900627794346924;-0.0031371440935159174;-0.0030466366399982516;1.031495775884458;10.00251687691868;0.7991070239532124;0.0148427047962477;0.021561998246411765;0.9993484082963664;0.8011834403664342;0.9987560503977272
30.923194;1.02924600933526;0.8148547004664612;0.7903150629768024;-0.0031460723466165104;-0.003055377392636354;1.0314677825401524;10.00227150328822;0.7993579069581869;0.014845196578256156;0.02156166472805855;0.9993320293721099;0.8014121975102544;0.9987652085560041
30.923706;1.0291823880212636;0.8153427757480192;0.7908105703303101;-0.003166917892145848;-0.003075761103268731;1.0314156993909243;10.00203563237543;0.7998534673906221;0.01484768060747271;0.02156131745338663;0.9993152173888756;0.8018854723093191;0.9987746511482083
30.92473;1.0290714629877942;0.8162747000504513;0.7917740990553949;-0.003212080942527508;-0.0031199065361165613;1.0313155362274362;10.001809297378905;0.8008166935940283;0.014854156087969419;0.021560956223436477;0.9992980385413489;0.8028263512541818;0.9987844347371267
30.925754;1.0289611773625733;0.8171659431518102;0.7926984282341334;-0.0032657370293792997;-0.0031723070429468567;1.0312142999925176;10.001592555027464;0.8017405847645083;0.014859622167977067;0.02156058092187079;0.9992805754229489;0.8037278930778297;0.9987946078621425
30.926778;1.0288522937158766;0.8180214917925523;0.7935878691792843;-0.003324538838031904;-0.0032297108138795343;1.0311139912602958;10.001385371276474;0.8026281484170555;0.014865077973924596;0.021560191479616284;0.9992629246355176;0.8045931904143191;0.9988052086789023
30.927802;1.0287443700376298;0.8188395430406296;0.7944410570157786;-0.003389255774078919;-0.0032928679938693363;1.0310126112260967;10.001187579181055;0.8034793952758287;0.014870522735702989;0.021559787773691823;0.9992451852189326;0.8054223212952063;0.9988162697849712
30.928826;1.028636989139783;0.8196222077755585;0.7952604080066361;-0.0034587644253571406;-0.0033606900004646578;1.0309111710658334;10.000998946221385;0.8042963403166546;0.014875955806541349;0.02155936953767826;0.9992274453007812;0.8062173560542001;0.998827823061503
30.930874;1.0284450116665589;0.8210791873785406;0.7968014257702467;-0.0036051137654064007;-0.003503476434042935;1.0307226933401035;10.000819249828576;0.8058370063194115;0.014887376602567701;0.021558936296709935;0.9992097745548904;0.8077363348706698;0.9988398946674493
30.932922;1.0282610805849048;0.8224192671906372;0.7982240061299278;-0.0037599593304143888;-0.0036545408975120885;1.0305402083298894;10.000648245590627;0.8072584262620954;0.014898784602748637;0.02155848738851009;0.9991922274505644;0.8091363430604157;0.9988524925128721
30.937018;1.0279341967511113;0.8248082978765492;0.800778795754376;-0.004068182657621797;-0.003955299160327993;1.0302107499883006;10.000485603324844;0.8098106424920009;0.014925179315006152;0.02155802212194479;0.999174853976107;0.8116675001238848;0.998865602117749
30.940704;1.0276661133628213;0.8266834962023231;0.8027904586015133;-0.004330340864918949;-0.0042112005068487834;1.0299403489639876;10.000330973407246;0.8118217030208319;0.014954560249283967;0.021557539996104904;0.9991577129613023;0.8136579254663177;0.9988791979115164
30.94439;1.0274248573672895;0.8283656079641408;0.8045952302000399;-0.004562740005387261;-0.004438166310525238;1.0296960257035632;10.000184120606866;0.8136236600770336;0.014991926987666711;0.021557040835251864;0.9991408799729256;0.8154397159944637;0.9988932563035365
30.948076;1.0272090187490264;0.8299017938341067;0.8062398494076202;-0.004758444334410602;-0.004629419287585111;1.0294767908195228;10.000044954224562;0.8152675703301839;0.015037279113933568;0.0215565248599121;0.9991244383210637;0.8170639247981579;0.9989077556725424
30.951762;1.0270148103647518;0.8313289620205474;0.8077630306119057;-0.004915873652958585;-0.004783405126227277;1.0292786505000626;9.99991350429195;0.8167884926027416;0.015091615936034124;0.02155599278279783;0.9991084608893703;0.8185656195547747;0.9989226677908076
30.955448;1.0268411185034338;0.8326706071399864;0.8091884085200387;-0.005037235799835138;-0.004902249279605277;1.0290996102712655;9.999789902183931;0.8182114842774699;0.015153936403405328;0.02155544575680573;0.9990930053419618;0.8199698241620069;0.9989379544474585
30.959134;1.026685389661713;0.8339413016903823;0.8105321173811852;-0.005127967247615633;-0.00499123281906669;1.0289366793032129;9.99967429808417;0.8195536009417048;0.015224239398682459;0.02155488504843477;0.9990781215910043;0.8212935769987736;0.998953570717235
30.962821;1.0265426123921249;0.8351447176313328;0.8118016673175827;-0.005195486632338482;-0.005057585597443043;1.0287878748499255;9.99956678843326;0.8208208996072914;0.015298524025460596;0.021554311665412485;0.9990638522019005;0.8225428414135553;0.9989694671222852
30.966507;1.0264128799076389;0.8362820601197097;0.8129981676843276;-0.0052457909339906975;-0.005107134986715512;1.0286492211822227;9.99946744102157;0.8220164409417513;0.015375789609294602;0.021553726216619846;0.9990502251131589;0.8237206307232795;0.9989855878757802
30.970193;1.0262935442461532;0.8373547587341307;0.8141251123691216;-0.005285961620945838;-0.005146781850218992;1.0285197461867683;9.999376332156597;0.8231432889385314;0.015454035546361166;0.02155312909557592;0.9990372500607166;0.8248299285124843;0.9990018709134322
30.977565;1.0260892357859306;0.8393036417891749;0.8161743530184762;-0.005349084274536935;-0.005209222469538816;1.0283024774568046;9.999293553691842;0.8251915086559802;0.015602261156698573;0.021552520847191555;0.9990249224764901;0.8268618642557508;0.9990182531955402
30.984937;1.025911051647183;0.8409940563785471;0.8179532564089828;-0.005403719605932548;-0.005263291373393702;1.0281104400916226;9.999219224555816;0.8269711631141624;0.015736465648469186;0.02155190235772107;0.9990132328008838;0.8286250719807493;0.9990346742964588
30.99231;1.0257552729208563;0.8424420072551538;0.819480121314528;-0.005455090499558452;-0.005314087493658249;1.0279396618996988;9.999153476231118;0.8285003117090102;0.015853648250554783;0.02155127468678783;0.9990021732314258;0.8301374669612657;0.999051074941174
30.999682;1.0256218614395594;0.8436775476856796;0.8207840444038933;-0.005503574468526262;-0.005361974234010529;1.0277881779895248;9.999096394546033;0.8298060071824142;0.015954808311790206;0.02155063887725498;0.9989917374785277;0.8314260290199774;0.9990673958717003
31.007054;1.0255062269644484;0.8447239124520448;0.8218911670055734;-0.005544747554310149;-0.005402661246018046;1.0276540295127468;9.99904797659301;0.8309172898526954;0.016042945222707952;0.021549996023354005;0.998981920805223;0.832519776257501;0.9990835813632527
31.014426;1.025409620604231;0.8456135493430904;0.8228319927961016;-0.005578831913723936;-0.005436354140295719;1.0275362668735262;9.999008137640878;0.8318611863873184;0.01612205836598798;0.021549347288586318;0.9989727205000909;0.8334457525508367;0.9990995847781905
31.024426;1.0253053905786427;0.8466129841809995;0.823887555268988;-0.005608272042413281;-0.005465573465174097;1.0274099582340852;9.998976717408077;0.8329227133268138;0.016222147251772488;0.021548693631550608;0.9989641304484248;0.8344894625229095;0.9991153660147881
31.034426;1.0252269898426005;0.8474072574429231;0.8247240960701903;-0.005619315058592454;-0.005476736096887186;1.0273071914268583;9.998953451257638;0.8337658798780455;0.016316211656318795;0.021548035590066152;0.9989561380954451;0.8353144287867389;0.9991308822286662
31.044426;1.025170387394334;0.8480317177469547;0.8253792371593317;-0.00561435596674763;-0.005472193056288543;1.027225062753879;9.998937958225337;0.8344276887566431;0.016406251587775863;0.021547373409753788;0.9989487335160643;0.8359576659463358;0.9991460855886551
31.054426;1.0251317966177595;0.8485129909315857;0.8258819733039173;-0.005595859717433487;-0.0054543649037892905;1.027160662610015;9.99892979487517;0.8349381311839496;0.016493267197537218;0.021546707248474326;0.998941920634644;0.8364491750305323;0.9991609297220813
31.064426;1.0251081814111696;0.848872774682634;0.8262559389840193;-0.005568653735321906;-0.00542797269642643;1.0271100753690108;9.998928569384933;0.8353201810213197;0.0165762587695274;0.021546037233149688;0.9989357160541433;0.8368119166494347;0.9991753760708632
31.074426;1.0250972338082787;0.8491318999732453;0.8265233511320412;-0.005532999343802151;-0.005393284016029341;1.0270713885006382;9.998934031711448;0.8355967999995905;0.016655226730467366;0.02154536348855532;0.9989301388377869;0.8370688642975291;0.9991893952465304
31.084426;1.0250976019714513;0.8493053779040411;0.8266999749908072;-0.005491068852243702;-0.005352424353246534;1.0270416918734868;9.998946048676116;0.8357839439259258;0.01673017159806991;0.02154468614416161;0.9989252028814696;0.8372359933138634;0.9992029671569455
31.094426;1.0251071460963346;0.8494086742209328;0.8268026387706476;-0.00544710906820867;-0.00530954541407811;1.0270200696886498;9.998964526639927;0.8358975575831626;0.016802093909083306;0.021544005369639754;0.9989209162462214;0.8373293062671636;0.9992160819472019
31.104426;1.0251242122616557;0.8494548431242999;0.8268454155634843;-0.0053974294200754705;-0.005261059346684022;1.0270055987332996;9.998989365360552;0.8359505735069481;0.016870994301939588;0.0215433215560727;0.9989172851862503;0.8373617920550236;0.9992287367674714
31.114426;1.0251470839838706;0.8494483550383869;0.826834044558699;-0.005345157867377178;-0.005210024575567999;1.026996354005061;9.999020422331045;0.8359519256956046;0.01693787373528423;0.02154263542506787;0.9989143173047002;0.8373424633942455;0.9992409313927324
31.124426;1.0251767376244973;0.8494028439727123;0.8267810068603277;-0.005290815654647427;-0.00515694484038294;1.0269924125375767;9.999057504784176;0.8359115630464358;0.017002733512988026;0.021541947971619322;0.998912022616037;0.8372813184256158;0.9992526650846933
31.134426;1.0252107324115813;0.8493216502107066;0.8266914857007881;-0.005234303627624893;-0.005101736404272954;1.0269918501644557;9.999100396552311;0.8358344502287809;0.017064575039841115;0.021541260360033145;0.99891041310743;0.837183345400497;0.9992639311671165
31.144426;1.025248299164517;0.8492117078985658;0.8265728090516437;-0.0051761695045794785;-0.005044937279580461;1.0269947374426653;9.999148847373874;0.8357285617798045;0.017125399621545124;0.021540573719556637;0.9989094994109784;0.8370566012917237;0.9992747154972037
31.154426;1.0252898885351687;0.8490754596374224;0.8264269339275887;-0.0051178281891205175;-0.00498792451599693;1.0270011381395907;9.999202537524798;0.8355968764383506;0.017185208397642125;0.02153988894363492;0.9989092876048625;0.8369041078198041;0.999285001231766
31.164426;1.0253347333884797;0.8489211932020896;0.8262624885917944;-0.005055939746010835;-0.0049274470928139325;1.0270101071688826;9.999261092034834;0.8354453725906248;0.01724300225008153;0.02153920667511293;0.9989097770555628;0.83673186559928;0.9992947738922235
31.174426;1.0253811022638921;0.8487471152760944;0.8260790607092474;-0.004996465984833957;-0.00486932372579446;1.0270216907409369;9.999324112984738;0.8352760273279101;0.01729978175614602;0.02153852738406522;0.9989109589732088;0.8365419128001197;0.9993040251889926
31.184426;1.0254299118258543;0.8485598152417406;0.8258822940862912;-0.004934567812840913;-0.004808834082039986;1.0270349303600945;9.999391168565623;0.8350928230879469;0.01735554728917129;0.021537851389439082;0.998912821657291;0.8363382601902978;0.9993127534143833
31.194426;1.0254806553936893;0.8483596071594642;0.8256728722936577;-0.004875336777930791;-0.004750942375256266;1.0270498644838275;9.99946175473927;0.8348987581231812;0.017409299136015022;0.021537178825339023;0.9989153613049959;0.8361238954831333;0.9993209621521391
31.204426;1.0255335413897275;0.8481516987238947;0.825455663669573;-0.004814316996766546;-0.004691305439949988;1.0270665217468802;9.999535283944917;0.8346958510988004;0.01746303758334567;0.02153650965176005;0.9989185868478352;0.8359008724111486;0.9993286630055329
31.214426;1.0255873003766545;0.8479340558391277;0.8252296394742461;-0.004752376636779444;-0.004630775185691339;1.0270839086057597;9.999611133635321;0.8344851353181204;0.017514763043161075;0.02153584370143201;0.9989225155106596;0.8356701651969848;0.9993358781794154
31.224426;1.0256414196247003;0.84771197500066;0.8250002723069144;-0.004690958375613553;-0.004570759495677826;1.0271030041014042;9.999688703235583;0.8342696473505677;0.01756647613647377;0.02153518072622516;0.9989271652635258;0.8354348277533226;0.9993426363556539
31.234426;1.0256975196470655;0.8474847257006615;0.8247654291632086;-0.004631863300511523;-0.004513005733697889;1.0271227694637177;9.999767403476657;0.834049417886564;0.01761617770811383;0.021534520519337613;0.9989325464363886;0.8351948236341961;0.9993489654893303
31.244426;1.0257531373132365;0.8472545575527854;0.8245291578031799;-0.004570594866347665;-0.004453143381177638;1.027143161259545;9.999846615101008;0.8338274658969693;0.017665868892169586;0.021533863034941335;0.9989386547325113;0.8349531954772533;0.9993548908464617
31.254426;1.0258098746548934;0.8470215930450933;0.8242901685028461;-0.004512263567988473;-0.004396144207955728;1.0271641340551017;9.999925710126302;0.8336047943332164;0.017714551168677033;0.021533208373873215;0.9989454718868757;0.8347109224948798;0.9993604373563891
31.264426;1.025865968555838;0.846788367284954;0.8240522224936369;-0.00445228242713463;-0.004337546436911227;1.0271856379701292;10.000004129558361;0.8333813916705943;0.017761226204479806;0.021532556730648397;0.9989529734782366;0.8344679805383949;0.9993656300794317
31.274426;1.0259232770902456;0.8465560236661479;0.8238148241388924;-0.004393573662224421;-0.004280188759760584;1.0272066187046949;10.00008143840442;0.8331582390795873;0.017808895541211997;0.021531908373083948;0.9989611355267373;0.8342254251001179;0.9993704929034269
31.284426;1.0259788357666293;0.8463225374270457;0.8235782723889389;-0.004336602008560853;-0.004224535843048159;1.0272290176513463;10.000157347607695;0.8329373149440382;0.01785456041940192;0.021531263655194425;0.9989699351792247;0.8339851815869629;0.9993750462783058
31.294426;1.0260357509565559;0.8460936012812071;0.8233455183176949;-0.004279240976583303;-0.0041685029422552896;1.0272507746865591;10.00023176347104;0.8327175982213083;0.017899221761149834;0.021530623056658198;0.9989793484688112;0.8337462606694648;0.9993793070947797
31.304426;1.026091792592273;0.8458638894771354;0.8231130556029475;-0.004221624996377871;-0.004112229996427829;1.0272718362985271;10.000304837254726;0.8325010753771889;0.017943880151682776;0.02152998706920391;0.9989893486417079;0.8335106736233943;0.9993832943651411
31.314426;1.0261474288697165;0.845638369179509;0.8228852413979166;-0.004165712589080345;-0.0040576225180960004;1.027293163079022;10.000376912965903;0.8322877403765104;0.01798753582113663;0.02152935596677452;0.998999905896717;0.8332783922140548;0.9993870343992413
31.324426;1.0262021201282538;0.8454150040906963;0.8226604247577316;-0.00411117731529142;-0.0040043642682576815;1.0273147305942885;10.000448399616836;0.8320785822595813;0.018031188683867282;0.021528729742031148;0.9990109912173255;0.8330504303919142;0.9993905594131711
31.334426;1.026256099657772;0.8451962762832768;0.8224407508715865;-0.004056648507047841;-0.003951118990965933;1.0273355244803166;10.000519673707142;0.8318725758809651;0.018073838385169617;0.021528108187220833;0.99902258562222;0.8328257522637836;0.9993939017703661
31.344426;1.0263103368768787;0.844979723837454;0.8222229890691932;-0.004003206367104344;-0.0038989349330811147;1.0273555359280024;10.000591040590946;0.8316696855040937;0.018115484328536536;0.02152749104051806;0.9990346875472044;0.8326043353043856;0.9993970880617966
31.354426;1.026363176285741;0.8447690136517301;0.822012009243717;-0.003950687558193118;-0.0038476592393351427;1.0273757641845862;10.000662735134284;0.8314718751611425;0.018156125796976397;0.021526878205144505;0.9990473111831261;0.8323881514620871;0.9994001363327117
31.364426;1.0264160889049012;0.844561186608081;0.8218037411508844;-0.003898660576918765;-0.0037968660792275085;1.0273952252735143;10.000734907452129;0.8312781211554957;0.018196762108866858;0.02152626985980227;0.9990604758833811;0.8321761907315471;0.9994030590284455
31.374426;1.0264676927967817;0.8443579190006594;0.8216009160148043;-0.003846746747292667;-0.003746191828306228;1.027413957300313;10.000807549163863;0.831089419938183;0.01823639258992106;0.021525666319383553;0.9990741923788744;0.8319693963822069;0.9994058710012536
31.384426;1.0265194615765016;0.8441579330369658;0.8214011024223996;-0.003796431513454952;-0.003697077623650199;1.0274330190654122;10.000880432066438;0.8309037836580123;0.01827501642898669;0.021525067769406776;0.9990884605713627;0.8317657357365879;0.9994085968604889
31.394426;1.0265709741557059;0.8439636891780711;0.8212070197759143;-0.0037475490528033678;-0.0036493634590394255;1.0274514836522042;10.000953150894226;0.8307222287336292;0.018313632651560833;0.021524474165672488;0.9991032809362099;0.8315662039181121;0.9994112717601604
31.404426;1.0266220173181728;0.8437722278217107;0.8210159415022246;-0.003699263943278035;-0.003602236521074933;1.0274694242863298;10.001025235560899;0.8305457673833151;0.018352240275391264;0.02152388541027538;0.9991186572947097;0.8313717824456262;0.9994139323647079
31.414426;1.0266726298486217;0.8435857835305236;0.8208300047632371;-0.0036510010677948176;-0.003555136645047014;1.027487899502245;10.00109623867953;0.8303724058764826;0.018388838507735705;0.02152330155216206;0.9991345852867537;0.8311804114189975;0.9994166052584266
31.424426;1.0267228421140686;0.8434024524630656;0.8206473287346663;-0.0036044429807665147;-0.0035097019946789534;1.0275069483845896;10.00116575637436;0.8302031457882278;0.01842642681633695;0.02152272281656354;0.999151048538149;0.8309931354938612;0.9994193081499083
31.434426;1.0267736388597428;0.8432246603542864;0.8204694820042947;-0.0035570170036442494;-0.003463424155774588;1.0275255938744527;10.001233429563102;0.8300369815704555;0.01846200485322177;0.02152214954088887;0.9991680324107005;0.8308088649382634;0.9994220596378675
31.444426;1.0268230968994951;0.8430480689211601;0.8202937691144282;-0.0035113766342853895;-0.0034188931867471023;1.0275438514232411;10.001298998298532;0.8298748964522421;0.018498572310248734;0.02152158209547612;0.9991855353416209;0.830628645836863;0.9994248813285325
31.454426;1.0268731691793205;0.8428750418582006;0.8201209411510564;-0.0034665517586220497;-0.0033751578609260927;1.027562740180227;10.001362349477496;0.8297158639839901;0.01853312888968344;0.02152102078192414;0.9992035599972514;0.8304513957721753;0.9994277948439936
31.464426;1.026922908599598;0.8427069405653005;0.8199531069194531;-0.0034217571364980955;-0.0033314567983513234;1.0275812847962111;10.001423448173348;0.8295588544083079;0.01856767448605249;0.02152046570333568;0.9992220980502532;0.8302761483344864;0.9994308224758195
31.474426;1.026973041784514;0.8425406891413951;0.8197867168465327;-0.0033777562692999513;-0.003288530921265778;1.0276005060377211;10.001482231866037;0.8294058375383516;0.01860220933071664;0.021519916637932304;0.9992411262626264;0.8301049015239952;0.9994339888163857
31.484426;1.0270218837244391;0.8423765467904228;0.8196233758331596;-0.0033352585880879557;-0.0032470761266649513;1.0276194150685702;10.001538590679237;0.8292547823585019;0.018635733933456224;0.021519373045776245;0.999260607175973;0.8299356360885725;0.9994373201210817
31.494426;1.027072322858558;0.8422162722935284;0.8194624870088517;-0.0032926862728463575;-0.003205547029585437;1.0276390156467194;10.00159238266808;0.8291056606560486;0.01866924896965844;0.02151883427049422;0.9992804873241815;0.8297683698989778;0.9994408418149635
31.504426;1.027121181007372;0.8420564180496356;0.8193032175659067;-0.0032515950009601776;-0.0031654678983842575;1.0276583037889255;10.001643413562016;0.8289594500624475;0.018701755176832487;0.0215182998204241;0.99930070254398;0.8296040699454349;0.9994445727222058
31.514426;1.0271706232436892;0.8419006454076208;0.8191473954899399;-0.0032099331305432016;-0.0031248345678902374;1.0276782658300534;10.001691389344114;0.8288151308863979;0.018734253225060008;0.021517769608580088;0.9993211910405797;0.8294417505301126;0.9994485179676829
31.524426;1.027220385141314;0.8417456575447413;0.8189920281713873;-0.0031704610101016676;-0.0030863348297703237;1.0276988851208668;10.001735879979236;0.8286726830596934;0.01876574366744954;0.02151724401819377;0.9993419019494505;0.8292813831608807;0.9994526698713107
31.534426;1.0272697517839;0.8415935409024325;0.8188397492132241;-0.003129105824161396;-0.0030460061647079343;1.0277201497681177;10.001776380023095;0.8285320866775836;0.01879722703737763;0.021516723761917298;0.999362798020808;0.8291229852569458;0.999457019279182
31.544426;1.0273196981217585;0.8414425678014475;0.8186881496194813;-0.00309025494681436;-0.0030081163256912595;1.0277410482234435;10.00181246703184;0.8283933238941711;0.01882770397949418;0.02151620966691284;0.9993838576072391;0.8289665351764683;0.9994615654105358
31.554426;1.027369008949102;0.841292212648341;0.8185377265888801;-0.0030519940859716705;-0.002970805409315789;1.0277615605280204;10.001843917270104;0.8282563830263144;0.018858175276080805;0.02151570248289934;0.9994050777953799;0.8288120697932888;0.9994663165346
31.564426;1.027417675838825;0.8411443596530533;0.8183903381400722;-0.0030126438605712776;-0.0029324386852207307;1.0277826564623391;10.00187070129283;0.8281202631965241;0.018887641685459068;0.02151520280840905;0.9994264741977313;0.8286585919888589;0.9994712848654415
31.574426;1.0274678546754072;0.8409983195058481;0.8182435916159077;-0.002976008867911017;-0.0028967129812460407;1.0278042997669368;10.001892899581634;0.8279869717645096;0.018917103809707993;0.021514711148373698;0.999448072846258;0.8285081512339731;0.9994764805544202
31.584426;1.0275163361668924;0.8408531192155589;0.8180990719602828;-0.002939469325712485;-0.0028610872409752697;1.0278264541967854;10.001910622052023;0.827854515569162;0.01894656221406312;0.021514227968858837;0.9994699024515664;0.8283587733811953;0.9994819095597572
31.594426;1.0275652455772122;0.8407105262148135;0.8179567713792774;-0.0029026529007199447;-0.002825192861557265;1.027848086229509;10.0019239849427;0.8277248974825114;0.018975017500482326;0.02151375370983706;0.9994919908699036;0.828212461458404;0.999487575914206
31.604426;1.0276145261127372;0.8405694174831368;0.8178155957509158;-0.0028658477446452586;-0.002789310324440823;1.0278701629867337;10.001933110460627;0.8275961187206962;0.019003470210525775;0.021513288743019297;0.9995143605846487;0.8280672674481832;0.9994934835953653
31.614426;1.027662909527381;0.8404287843962773;0.8176755152283052;-0.002829636386287036;-0.002754009845804591;1.0278926495062226;10.00193812693971;0.8274691797187701;0.01903092080313622;0.021512833187098044;0.9995370254671598;0.8279241957402511;0.9994996348585885
