time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
31.624426;1.0277113205886819;0.8402910974626985;0.8175381313847963;-0.002796150260852368;-0.0027213630193616517;1.0279145078750933;10.001939190900565;0.8273440818265096;0.019058369650434812;0.02151238673195345;0.999559989218006;0.8277832953947973;0.9995060273898416
31.634426;1.0277592510119506;0.8401540248729347;0.8174015014548661;-0.002760573709843625;-0.0026866844169121835;1.027936696687011;10.001936491674915;0.8272208295283967;0.01908581697397826;0.02151194870497375;0.9995832447325435;0.8276445944195869;0.9995126569391178
31.644426;1.0278068609205497;0.8400183197426244;0.8172661396553276;-0.002727696169278489;-0.0026546344061469627;1.0279591678381328;10.001930202043857;0.8270994313887557;0.019112262852884657;0.02151151826774915;0.9996067794699331;0.8275080961778555;0.9995195262958324
31.654426;1.027853625248177;0.8398866476529133;0.8171349566009454;-0.0026937629298655836;-0.002621560143117003;1.0279808629780658;10.001920440868203;0.8269809054658032;0.019137707280839564;0.021511094543671845;0.9996305827770531;0.8273748162569684;0.9995266507872843
31.664426;1.027900450485657;0.8397542827172347;0.8170025281876753;-0.0026604191319420023;-0.0025890600716574506;1.0280027160338125;10.001907309904563;0.8268632854635216;0.019164150192626773;0.021510676687635337;0.9996546470155893;0.8272428045929149;0.9995340550545103
31.674426;1.0279463046493136;0.8396240496168658;0.8168723107211158;-0.0026277008728280353;-0.0025571716984411335;1.0280236595816405;10.00189095529121;0.8267476196654832;0.019188591412817015;0.02151026401234599;0.9996789628848447;0.8271129880149208;0.9995417664777448
31.684426;1.0279918282848413;0.8394973642306535;0.8167450472624925;-0.0025952142609574074;-0.002525509862082458;1.0280446282057185;10.001871568222919;0.8266349657411696;0.019214030494308403;0.02150985618758318;0.9997035140092358;0.8269864319886497;0.9995498077477486
31.694426;1.0280359669821626;0.8393715286999498;0.8166188235714864;-0.0025644314386082355;-0.002495509357004918;1.0280655594513382;10.001849338807977;0.826524385204709;0.019238466742164423;0.021509453428148494;0.9997282760718929;0.8268620893797223;0.9995581897452172
31.704426;1.0280798548822012;0.8392469775664192;0.8164930517694201;-0.002532560644558554;-0.0024644505840466886;1.0280863917983145;10.001824435766354;0.8264159371748462;0.01926289961698424;0.021509056568169132;0.9997532177418613;0.8267399834207556;0.9995669112057619
31.714426;1.0281224518007015;0.8391246105132409;0.8163693513138224;-0.002501318282946753;-0.0024340059906379787;1.0281060604470873;10.001797019230946;0.8263096744347537;0.019286329030581483;0.021508666908964923;0.9997783006208931;0.826620089395798;0.9995759632154869
31.724426;1.0281644209937968;0.8390053038797243;0.8162479969214146;-0.002472807248096513;-0.0024062198997132625;1.0281255018106574;10.00176724993139;0.8262056429979802;0.019309755192445672;0.0215082859282264;0.9998034847856282;0.8265024266898875;0.9995853261340107
31.734426;1.0282059817709834;0.8388870144606873;0.8161268047342592;-0.0024421045005807366;-0.0023763015588894824;1.0281436659782834;10.001735292139587;0.8261038792312059;0.019333178364416205;0.021507915051257733;0.9998287379099813;0.8263869901715643;0.9995949626997561
31.744426;1.0282451875091492;0.8387701280845379;0.8160076991683168;-0.002411824974737483;-0.0023467997515379375;1.0281615257047743;10.001701339793502;0.8260054077215728;0.019355598844946635;0.02150755553191544;0.9998540344762219;0.8262747535697312;0.9996048232203724
31.754426;1.0282847008654596;0.8386559807739573;0.8158898896208496;-0.002384772558214945;-0.002320436354402861;1.028179081488336;10.001665604880824;0.8259082486580726;0.01937801703684697;0.021507208410795012;0.9998793424303489;0.8261637442959022;0.9996148568194421
31.764426;1.0283216442065546;0.8385432644614981;0.8157744138477993;-0.0023553307181760227;-0.0022917532848662496;1.0281953594610582;10.001628215728443;0.8258144265447157;0.0194004333882523;0.02150687448303533;0.9999046125481518;0.8260559692541006;0.9996250124538232
31.774426;1.0283594549496249;0.8384323062317991;0.8156588765725741;-0.0023267203470578642;-0.002263876652115779;1.0282123981133153;10.001589165654558;0.8257219688496144;0.019421848330594182;0.02150655430008976;0.9999297824439364;0.8259494126116286;0.9996352338654604
31.784426;1.0283954739622163;0.8383217281929204;0.8155440579383574;-0.0022995019323152083;-0.0022373576870293043;1.0282272365417142;10.001548370533094;0.8256328990243473;0.0194432623821179;0.021506248261177346;0.9999547875579643;0.8258461021270597;0.999645462965942
31.794426;1.0284302340810467;0.8382133323509241;0.8154313113336634;-0.0022729170682347947;-0.0022114573179371115;1.0282429117782366;10.001505708927244;0.8255452317554758;0.019464676275094517;0.021505956714081283;0.9999795666846887;0.8257440401708476;0.9996556488733701
31.804426;1.028464733506244;0.8381087180595742;0.8153214307651984;-0.002245781084999738;-0.0021850208922755535;1.0282574605258075;10.00146101735392;0.8254599698596454;0.01948509094626397;0.021505680024766598;1.0000040635835474;0.8256442027686542;0.9996657490455542
31.814426;1.0284987473811595;0.8380029663041154;0.8152098265431218;-0.002218924333050826;-0.002158856796956858;1.0282719224732628;10.001414101008296;0.8253760995520979;0.019505507454626925;0.021505418571195957;1.0000282338396487;0.8255456119691518;0.9996757267146987
31.824426;1.0285315810141482;0.8378996741413955;0.81510054778613;-0.0021938083611535227;-0.002134388354322574;1.0282863408500662;10.00136476934239;0.8252955873746606;0.019525926921278903;0.021505172621476824;1.000052051105823;0.8254502596415011;0.9996855540036361
31.834426;1.028563975652592;0.8377974642162029;0.8149916555606396;-0.002168398765500843;-0.0021096348631080095;1.028299758805534;10.001312863830321;0.8252163811329134;0.01954535048533563;0.02150494227534143;1.0000754984561238;0.8253561061151146;0.999695215340014
31.844426;1.0285959632143726;0.8376988485384024;0.814885550625695;-0.002143228005139038;-0.0020851143149166825;1.028314217036513;10.001258228184682;0.8251384091769514;0.01956477928123849;0.021504727580046797;1.000098552999035;0.8252631526510015;0.9997047065718538
31.854426;1.0286268615324285;0.8375988482011734;0.8147778944610982;-0.0021184481829914234;-0.0020609761018446863;1.0283267525778526;10.001200632529764;0.8250625818411214;0.019584214445658304;0.02150452865255644;1.0001211819777027;0.8251723779005007;0.9997140321864755
31.864426;1.0286576646451795;0.8375016049635741;0.8146718675499739;-0.0020934063644015974;-0.002036583084593902;1.0283403926549803;10.001139733682866;0.8249888013733004;0.019603657043011515;0.021504345765892042;1.0001433493276866;0.8250837697432837;0.9997232014857852
31.874426;1.0286869189573677;0.8374037490856241;0.8145652757982985;-0.0020700458621248346;-0.0020138285465226245;1.0283541480023588;10.00107506285642;0.824915971870662;0.019622107929085076;0.021504179494341476;1.0001650232029764;0.8249963066517484;0.9997322222840201
31.884426;1.028716112537709;0.8373098397229631;0.814461327642353;-0.0020461374603341943;-0.001990541033153641;1.0283670158896516;10.00100600945079;0.8248440053668694;0.019640567763903785;0.021504030743487758;1.0001861835268406;0.8249100260629992;0.9997410972391378
31.894426;1.0287452736882303;0.8372152079761281;0.8143554443817475;-0.002021721903938653;-0.0019667602195692;1.0283799890025764;10.000931883414069;0.8247728255365829;0.0196590371639991;0.02150390055233339;1.000206829692017;0.824824945298358;0.9997498303418257
31.904426;1.028773936259863;0.837123663956503;0.8142517097782085;-0.002000832874565031;-0.0019464107247982895;1.02839206201656;10.000852031880054;0.8247033665388408;0.019676516814249423;0.021503789935245248;1.0002269815589464;0.8247420552958122;0.9997584353668523
31.914426;1.028801671653383;0.8370315289621296;0.8141469022700257;-0.001977838662637215;-0.0019240152754401295;1.0284052368432235;10.000765876525612;0.824634570215922;0.01969500748997269;0.021503699906718833;1.0002466678560888;0.8246604162841082;0.9997669355813169
31.924426;1.0288294881253017;0.8369424370250256;0.8140437836487293;-0.0019545843554151453;-0.0019013668122447203;1.028417525775371;10.000672902457607;0.8245673837247028;0.019712510021840178;0.021503631508405296;1.0002659104227818;0.8245809888673509;0.9997753606318408
31.934426;1.0288562070117049;0.8368543533933167;0.8139413470790625;-0.0019319384595559224;-0.0018793123560467834;1.0284299479178372;10.000572724169746;0.8244997545474627;0.01972902520959713;0.021503585689385634;1.0002847217826085;0.8245017775695195;0.9997837489200057
31.944426;1.0288828289829977;0.8367673080361714;0.8138388785826662;-0.0019114993940692181;-0.0018594047875993842;1.0284425202639769;10.000465222391238;0.824433626183303;0.01974655368689229;0.021503563081011434;1.0003031132792326;0.8244248347757371;0.9997921522495485
31.954426;1.028909376239576;0.8366816022943216;0.8137367061400812;-0.0018896632954584307;-0.00183813870304918;1.028455247996236;10.000350595224672;0.8243679423969621;0.01976309580626688;0.02150356389020993;1.0003210954366952;0.8243491258389957;0.9998006338550283
31.964426;1.028936110523808;0.8365983497016314;0.8136357536417347;-0.001868960419140022;-0.001817974732766463;1.0284671200453934;10.000229222861694;0.8243026574243628;0.019779651624440835;0.021503588081188504;1.0003386739198692;0.8242746930494528;0.9998092594449609
31.974426;1.0289627801589087;0.8365168209655174;0.8135355475400016;-0.00184796668637704;-0.00179752817966018;1.0284791170139036;10.000101477354683;0.8242377412314622;0.019795220984809053;0.021503635635354203;1.0003558556129175;0.8242015267687016;0.9998180889855545
31.984426;1.0289884091973578;0.8364368516555065;0.8134367297383851;-0.0018286883992120171;-0.001778752081202717;1.0284912257374632;9.999967638190347;0.8241741777423471;0.01981180364735105;0.021503706648803165;1.0003726573799354;0.8241306800190659;0.9998271730280767
31.994426;1.0290142084345835;0.8363600041882782;0.8133399012412723;-0.0018080460502726985;-0.0017586490878443433;1.0285034495607979;9.999827874981396;0.8241099603665477;0.019827399426394273;0.021503801317540566;1.0003891029052105;0.8240601067187665;0.9998365529602803
32.004426;1.029038953885107;0.836281974407357;0.813241908843797;-0.001787480345869954;-0.001738622543476632;1.0285158149467644;9.999682250672906;0.8240470876658036;0.01984300833455038;0.021503919823281165;1.0004052153384593;0.8239918316391187;0.9998462604478829
32.014426;1.0290636110917977;0.83620602700883;0.8131452505983482;-0.0017677304142791753;-0.0017193896373033572;1.0285273711704632;9.999530811821382;0.8239845636326443;0.019858630698482385;0.021504062198513772;1.0004210191422587;0.8239248533203993;0.9998563112403464
32.024426;1.0290881784524508;0.8361321281348023;0.8130499886476256;-0.0017487963692215563;-0.0017009504581282676;1.0285401781094974;9.999373729058355;0.8239224020751648;0.019873267129101382;0.021504228383798073;1.0004365441943153;0.8238591404765814;0.9998666994893184
32.034426;1.0291129034447264;0.8360607326542264;0.8129564556588201;-0.0017309973200428615;-0.0016836149286029837;1.028552292088425;9.999211327363959;0.8238606275322629;0.019888918318026316;0.021504418360619813;1.0004518225159622;0.8237947305702079;0.9998773993442942
32.044426;1.0291377797363628;0.8359923345965461;0.8128652114418079;-0.001711835322040991;-0.0016649536557822038;1.02856475635164;9.999044003185361;0.8237992714384065;0.019903584758500473;0.021504632102315728;1.000466881820519;0.8237315646566034;0.9998883706343039
32.054426;1.029161326871226;0.8359234829761941;0.8127741326208955;-0.001693251507997235;-0.0016468568761192344;1.0285765943529053;9.998872179978315;0.8237393679677241;0.019917266559202305;0.021504869301500494;1.0004817415516634;0.8236706355013143;0.9998995668399606
32.064426;1.029184999630122;0.8358556291213652;0.8126835265348735;-0.0016749834252789298;-0.001629066934599339;1.0285898076499127;9.998696311509903;0.8236789508451259;0.019931963557331508;0.021505129068510116;1.0004964125241738;0.8236099907825533;0.9999109415507883
32.074426;1.0292075697196796;0.8357896924557097;0.8125952945333544;-0.0016559345943954762;-0.0016105193941974441;1.0286023775444348;9.99851686045583;0.8236200493406882;0.019945675633723507;0.02150540992127232;1.0005108991752891;0.8235515846747546;0.999922445505846
32.084426;1.0292309741455592;0.835725604601776;0.8125078767027725;-0.001639299962863889;-0.0015943183316253164;1.0286152683654184;9.99833427932712;0.8235606845066639;0.019960402829979143;0.02150571000481866;1.000525200944904;0.8234934716177494;0.999934018938947
32.094426;1.0292535389181146;0.8356628155225417;0.8124221096971324;-0.0016224903717281334;-0.0015779483470841175;1.0286284314445597;9.998149027715078;0.8235028706674649;0.019974145170048266;0.021506027271264484;1.0005393109722605;0.8234376111495086;0.9999455945044177
32.104426;1.029276001878797;0.835600513436696;0.812336669036789;-0.0016056778264635341;-0.0015615755826821273;1.0286418102945885;9.997961615033248;0.8234446215933878;0.019986902506491322;0.021506359667472146;1.0005532127960022;0.8233820169409134;0.9999571109381403
32.114426;1.0292983873736;0.8355420231753817;0.8122548079143815;-0.001588004221119352;-0.0015443655386692921;1.0286553484278589;9.997772620663822;0.8233879566509974;0.020000674544912216;0.021506705345900178;1.0005668770855058;0.8233287532004604;0.9999685161473365
32.124426;1.029320001197593;0.8354826341426069;0.8121725260072846;-0.0015707284315352708;-0.0015275435159694904;1.0286679953898137;9.997582662978477;0.8233319039292375;0.02001346087576424;0.02150706277982229;1.000580268205123;0.8232767907182287;0.999979756147735
32.134426;1.0293413252996786;0.835424934098111;0.8120919878097006;-0.0015550566970375574;-0.0015122818003662436;1.0286807107375875;9.99739236139359;0.8232764989566907;0.020027260982722724;0.021507430779044493;1.0005933592978122;0.8232262024660899;0.999990770805852
32.144426;1.0293628627566558;0.8353696006782765;0.8120134820861395;-0.00154052221073831;-0.0014981256678068735;1.0286934685971791;9.997202317953228;0.8232207803407369;0.0200400743352638;0.021507808440861594;1.0006061363120844;0.8231759661773812;1.0000014985304524
32.154426;1.0293846144095997;0.835314640281857;0.8119351021402715;-0.0015240924994023475;-0.0014821262060230873;1.028706256925008;9.99701311040971;0.8231667833731112;0.020051900459992486;0.021508195077008737;1.000618594326103;0.8231280964630221;1.000011880662798
32.164426;1.0294051211902744;0.835261325788389;0.8118592828349827;-0.001507670000641941;-0.0014661355704467065;1.0287190706919878;9.996825292660276;0.8231135364598158;0.020064738832096456;0.021508590108686707;1.0006307404424273;0.8230816381478007;1.000021869647872
32.174426;1.0294268353533016;0.8352088736541637;0.81178337259712;-0.0014931619188670706;-0.001452004886794615;1.028731905025363;9.996639400606648;0.8230600663051497;0.020076588697393094;0.021508992942198855;1.0006425924175;0.8230355197933474;1.0000314372391723
32.184426;1.0294475846784914;0.8351593546781078;0.811711140882918;-0.0014775889510918365;-0.001436840113462263;1.0287437511015731;9.99645598155243;0.8230084040543566;0.020089449059298447;0.021509402927980745;1.0006541684268546;0.8229917520220273;1.0000405731922664
32.194426;1.0294683519687178;0.8351091366148431;0.8116383045212543;-0.001462299632481671;-0.0014219512407870779;1.0287565989627665;9.996275616958746;0.8229565817940396;0.02010131885133885;0.021509819413668644;1.0006654807660762;0.8229482415594667;1.0000492799372571
32.204426;1.0294884336510466;0.8350601477913178;0.8115673068617638;-0.0014468375788167813;-0.0014068954785685765;1.0287684443511562;9.996098847523626;0.8229056240077808;0.02011319710325246;0.02151024188980707;1.000676535572451;0.8229059690710727;1.000057568350673
32.214426;1.0295095215766168;0.8350140494027306;0.8114984289002891;-0.0014335047970205125;-0.0013939089829179676;1.0287802867265161;9.995926063132918;0.8228555411869465;0.020124082963445675;0.02151067019294036;1.0006873333751902;0.8228648768603068;1.0000654513525915
32.224426;1.0295296726995982;0.8349673017705503;0.8114297649794616;-0.001418859031341731;-0.001379647172577602;1.0287921210929063;9.995757549826562;0.8228063280583605;0.02013597565700344;0.021511104576236017;1.0006978698919506;0.8228249951542747;1.0000729355243148
32.234426;1.029549844988179;0.8349212526708744;0.8113618777908206;-0.0014053175632227765;-0.0013664592627626445;1.02880293937248;9.995593617281378;0.8227569738048435;0.020146874467956443;0.021511545624884804;1.0007081375630535;0.8227852704205697;1.000080018076121
32.244426;1.0295700313877612;0.8348778206068487;0.8112966558758302;-0.0013912024029247663;-0.0013527136135063603;1.0288147406289878;9.995434577541793;0.8227094804256601;0.020158778717052298;0.021511994172805003;1.0007181282268156;0.8227477551289492;1.0000866938146946
32.254426;1.029589502565014;0.8348333880809036;0.811231180117328;-0.0013774869901856787;-0.0013393577040141488;1.0288265384600774;9.995280678352492;0.822661868188557;0.020169687809154555;0.02151245125523687;1.0007278366085295;0.8227104078824018;1.0000929645871484
32.264426;1.0296099132034517;0.8347937524900024;0.8111697966935506;-0.0013642231401384418;-0.0013264397046897892;1.028837363143827;9.99513216955582;0.8226151646850359;0.020180601387893574;0.021512918031104736;1.0007372600356088;0.8226742553130598;1.000098843519771
32.274426;1.0296292612276472;0.8347523563669904;0.811107698567554;-0.001349932519689956;-0.0013125246727664797;1.0288482576565303;9.99498940123798;0.8225693930982131;0.020190519435899758;0.021513395622189704;1.0007463942776749;0.8226392624383926;1.0001043517123607
32.284426;1.0296484161610853;0.8347122520781183;0.8110471162779544;-0.001338959370402525;-0.0013018354340333476;1.0288592645758996;9.994852827165488;0.8225235647017756;0.020201442249014788;0.02151388490612507;1.000755232159897;0.8226044534529922;1.0001095119863626
32.294426;1.0296672639538442;0.8346731357766891;0.8109877688963317;-0.0013254859085547156;-0.0012887151331364224;1.0288704125763954;9.994722936574748;0.8224786748474333;0.02021137037257628;0.021514386364924646;1.0007637649794918;0.8225707503280463;1.000114349130296
32.304426;1.0296859448003155;0.8346363701892563;0.8109307949716799;-0.001313151997873255;-0.0012767026353650043;1.028881713607927;9.994600205271343;0.8224347041814188;0.020222304511263466;0.02151490010333769;1.0007719854508632;0.8225381793467303;1.0001188896211601
32.314426;1.0297041121213786;0.834599794613734;0.8108743066147774;-0.0012997100636981574;-0.0012636128944079105;1.028893165124697;9.994485091409508;0.822390621098642;0.020232245381105626;0.021515426044911534;1.0007798914628059;0.822505669769904;1.0001231519868359
32.324426;1.0297207159775925;0.8345634816369114;0.810819160813991;-0.0012882752429343755;-0.0012524759861895834;1.0289037489216868;9.994378057298364;0.822347381971422;0.02024219362437362;0.021515964079944917;1.0007874837898425;0.8224742193636538;1.000127139891706
32.334426;1.0297366577435318;0.8345295723556989;0.8107666969013154;-0.0012751610282832437;-0.0012397062914368993;1.0289154303718506;9.994279635127459;0.8223049329779071;0.02025214982154779;0.021516514043052024;1.0007947571912035;0.8224438001557172;1.0001308461584975
32.344426;1.0297518809074278;0.8344953193772028;0.8107142552594401;-0.0012634375411042364;-0.0012282889160110503;1.0289261631105613;9.994190460578244;0.8222622158519267;0.02026111441960976;0.021517075670137904;1.0008016957106576;0.8224133606401978;1.0001342583024178
32.354426;1.0297665788746757;0.8344642494777953;0.8106650669123476;-0.001251462016846682;-0.0012166263166257622;1.0289368973634707;9.994111168903085;0.822220172202535;0.0202710876020676;0.02151764868922788;1.0008082802322686;0.8223839196181533;1.0001373581672783
32.364426;1.0297801911972717;0.8344334595133791;0.8106166999763283;-0.0012402708312586916;-0.001205726757181481;1.0289485852370266;9.994042236341377;0.8221787438969947;0.020280069358836715;0.021518233066264505;1.000814503914356;0.8223553896688505;1.000140121918778
32.374426;1.0297931606514787;0.8344036426475601;0.8105694371914223;-0.0012293991600960338;-0.0011951377133802578;1.0289591807707659;9.993983924370982;0.8221368758600388;0.020290059728160007;0.02151882909741752;1.000820384766679;0.8223267755102995;1.0001425290630301
32.384426;1.0298042167097703;0.8343735183714938;0.8105230044504951;-0.0012183221724636033;-0.001184350328037799;1.0289686383310215;9.99393632048282;0.8220955225017175;0.02029905882678266;0.02151943704730516;1.0008259645660205;0.8222989833180187;1.000144574248593
32.394426;1.0298154901372338;0.8343459629814544;0.810478479442204;-0.0012063767514896083;-0.0011727173703909987;1.0289789077076799;9.993899381068513;0.8220546502244955;0.020308066539803153;0.021520056725496294;1.0008312940764623;0.8222719963141134;1.0001462691084897
32.404426;1.0298244830597199;0.8343181735783575;0.8104350584839252;-0.0011961182474070282;-0.0011627261105786534;1.0289889285321039;9.99387296310887;0.8220132328619998;0.02031708231041378;0.021520687526112386;1.0008364226496256;0.822244771716404;1.0001476351388237
32.414426;1.0298323533528002;0.8342919612458912;0.8103935341201508;-0.0011855729455360422;-0.001152456188452805;1.0289986351698348;9.993856845947896;0.8219722463440117;0.020326105398588624;0.0215213287860457;1.0008413988688405;0.8222182657065503;1.0001486980814944
32.424426;1.029839297450446;0.8342664249401822;0.8103528272246951;-0.0011742410208539175;-0.0011414213943379162;1.0290069681921536;9.9938507440717;0.8219306703319268;0.020334135320089493;0.021521980050864066;1.0008462673359815;0.822191417922523;1.00014948655221
32.434426;1.029844052114656;0.8342419688402256;0.810314292972169;-0.0011635250924607898;-0.0011309867804364655;1.029015878133085;9.993854317387145;0.8218894946536771;0.020343172054193333;0.021522641092726155;1.0008510613282398;0.8221652514895318;1.0001500288303293
32.444426;1.0298485160221769;0.8342187730818057;0.8102765893860556;-0.0011530120464074754;-0.0011207485701855563;1.0290233255761971;9.993867145869785;0.8218487224962486;0.020351215996101013;0.02152331178532698;1.0008558018011289;0.8221396961085125;1.0001503488075225
32.454426;1.0298516917184986;0.8341963366767696;0.8102400134062019;-0.0011436045664904233;-0.0011115854678275662;1.029030285545333;9.993888709860645;0.8218073698355772;0.02035926771317131;0.021523991994792685;1.0008605009004135;0.8221137604174789;1.0001504669318184
32.464426;1.0298525985942368;0.8341760828428574;0.8102067324647853;-0.0011345277200076511;-0.0011027451139796012;1.0290367452555758;9.993918480250274;0.8217654658786406;0.02036732762212971;0.021524681486783513;1.0008651680197431;0.8220874367711767;1.0001504020975298
32.474426;1.0298524653006258;0.8341562101513096;0.8101740403017521;-0.001123558028465424;-0.0010920645094930042;1.0290426938850776;9.993956027689979;0.8217240548855176;0.02037539582058089;0.021525379835267755;1.0008698147951534;0.8220617258900204;1.0001501689609724
32.484426;1.0298508222991647;0.8341368736605613;0.8101424692231147;-0.0011144794333703056;-0.0010832230165504603;1.0290481219496377;9.994000942334658;0.8216831954093592;0.02038347210019072;0.021526086496061442;1.0008744555289468;0.8220366323678834;1.0001497749285688
32.494426;1.0298482117503687;0.8341181797468908;0.8101117040099058;-0.0011046146770242737;-0.0010736172485244552;1.0290530289460629;9.994052687274873;0.8216419538266813;0.02039155603975757;0.02152680114706669;1.0008791089757263;0.8220111623163873;1.0001492217966972
32.504426;1.0298444320625053;0.8341001827652569;0.8100819731482707;-0.0010958557535487472;-0.0010650868812305686;1.029057423606142;9.994110634435009;0.8216013956370232;0.02039964716464443;0.0215275240162265;1.0008838001096079;0.8219863227983568;1.0001485068314433
32.514426;1.0298395325139522;0.8340833823145416;0.8100537514175835;-0.0010857038689814132;-0.0010552025876560192;1.0290603168664683;9.994174162857213;0.8215605829964564;0.020406745038853553;0.021528255833673026;1.0008885568240757;0.8219610961727731;1.0001476165363763
32.524426;1.029832593537668;0.8340667049146269;0.8100267506483587;-0.0010775608598090085;-0.0010472725952041986;1.0290637153000237;9.994242677285644;0.8215205771628001;0.02041484914007095;0.021528997463566235;1.0008934041007964;0.8219365339238236;1.0001465182351987
32.534426;1.0298256032149258;0.8340519300365786;0.8100011600332272;-0.00106822863343982;-0.0010381857600088923;1.0290656173172812;9.994315617046134;0.8214804378665895;0.020421958714892538;0.021529749551732605;1.0008983585684248;0.8219115785943436;1.0001451598294628
32.544426;1.029816928254503;0.8340371095859137;0.8099763960843497;-0.0010590135579968323;-0.001029213830676865;1.0290680121367977;9.994392455339245;0.8214412227226938;0.020430072785511472;0.021530512466725514;1.0009034287865957;0.8218872588414096;1.000143477722459
32.554426;1.0298070831102173;0.834023394213062;0.8099531838710652;-0.001050297514636476;-0.001020727571337493;1.0290688842321274;9.994472686621444;0.8214019914163029;0.02043719019277858;0.02153128648132243;1.0009086214250376;0.8218624994225635;1.0001414036999858
32.564426;1.0297966000105752;0.8340089267060176;0.8099293005027828;-0.001041081179986119;-0.0010117549644579704;1.0290692206308976;9.99455584517374;0.8213638091059372;0.020444309663875188;0.0215320718088011;1.0009139455156655;0.8218383037294507;1.000138870666919
32.574426;1.0297852543255077;0.8339959501806149;0.8099071012870068;-0.0010326854231402082;-0.001003580373645094;1.0290690088623244;9.994641535201781;0.8213257438652686;0.02045142988849249;0.021532868405637357;1.0009194123183134;0.821813660093549;1.0001358212994629
32.584426;1.0297730724559597;0.8339844165612013;0.8098865128961492;-0.0010251102685352388;-0.000996203823922981;1.029068225928871;9.994729463315743;0.8212888622894867;0.02045754945542932;0.02153367588999137;1.0009250280168864;0.821789542705128;1.0001322100534753
32.594426;1.0297600860885723;0.8339739964035924;0.8098671829955209;-0.001017249024025299;-0.0009885494446334997;1.029066833072851;9.994819448344435;0.821252230446208;0.020464666776894878;0.021534493665982472;1.0009307828704592;0.8217650112479654;1.0001279965731684
32.604426;1.0297453579363336;0.8339613624437832;0.8098466082125038;-0.001008362385725831;-0.0009798994634180073;1.0290647807701068;9.994911369610248;0.8212159166838431;0.020471780215078443;0.021535321000001537;1.000936652053315;0.8217400560648974;1.0001231451885346
32.614426;1.0297308438508355;0.833949721629957;0.8098263508227749;-0.0010007853137963753;-0.0009725219754235709;1.0290620167214304;9.995005097661487;0.8211809869594111;0.020477888264226717;0.021536156997279655;1.0009426047806265;0.8217156705221023;1.0001176302274943
32.624426;1.0297146135124549;0.8339385777399553;0.8098074284868768;-0.0009938253911508743;-0.000965745691244816;1.0290584930378988;9.995100455123264;0.8211464960749165;0.020484989590760904;0.0215370005893748;1.0009486049368996;0.8216909271625988;1.0001114320995788
32.634426;1.0296988554377469;0.8339280008470393;0.8097881643667172;-0.000985176553719528;-0.0009573267539606525;1.029053172787438;9.995197218649883;0.8211134863474625;0.020491082958564163;0.02153785055045366;1.0009546075735964;0.8216668036943664;1.0001045256679888
32.644426;1.0296811386414928;0.833916559020558;0.8097690845965494;-0.0009782153429951487;-0.0009505499269928909;1.029048031958738;9.995295142025567;0.8210809914455265;0.0204971671092233;0.021538705553941738;1.0009605603389393;0.8216423587735263;1.0000968786362658
32.654426;1.0296629412335188;0.8339062383942848;0.8097509857234513;-0.0009701831119165427;-0.0009427320674806909;1.0290410535534138;9.995393953679667;0.8210500343451621;0.020504240703370792;0.021539564216044683;1.000966400639672;0.821618652900307;1.0000884622873278
32.664426;1.0296440302179395;0.8338957105844593;0.8097328102707151;-0.0009621502672057046;-0.0009349139957406571;1.029034220056357;9.99549335016902;0.8210196233955324;0.02051030238280476;0.02154042507099156;1.0009720477487898;0.8215946742228319;1.000079255887458
32.674426;1.0296244319065857;0.833885260505556;0.8097148704647644;-0.0009552235710277953;-0.000928171622637392;1.0290255121771885;9.995592988941707;0.8209897569581561;0.020516350785614233;0.021541286543207975;1.000977404206327;0.8215704905734639;1.0000692398437612
32.684426;1.029604182449338;0.8338746174261746;0.8096969287695077;-0.0009482962601458945;-0.0009214290356808239;1.0290159124564544;9.99569243895363;0.8209604323697333;0.020522384496860686;0.021542146923973524;1.0009823678309822;0.8215461512340926;1.0000583957901594
32.694426;1.0295823531299448;0.8338641228744261;0.8096800947260803;-0.0009408795990950797;-0.0009142119927906233;1.0290064095030658;9.995791179949318;0.8209326484109185;0.02052740214224064;0.02154300440918699;1.0009868421590138;0.8215226858719661;1.0000467183140545
32.704426;1.029560916184044;0.8338542568248899;0.8096633082398421;-0.0009336656594916188;-0.0009071915427572919;1.0289950026203778;9.995888740732944;0.8209064028139677;0.02053340256155861;0.0215438572871812;1.0009907384245902;0.8215002042368158;1.0000342218520022
32.714426;1.0295389304088711;0.8338445328116404;0.8096468443984128;-0.0009275578733035655;-0.0009012467841036159;1.0289827061083883;9.995984855535195;0.8208806938480437;0.020539384860871163;0.02154470405915766;1.0009939780514499;0.8214777434832399;1.000020936837
32.724426;1.0295156963919532;0.8338354863473063;0.8096317667536289;-0.0009212827784190702;-0.0008951403955194484;1.0289695482407935;9.996079459660962;0.8208555233754595;0.020544348415839443;0.02154554327700851;1.0009965024313925;0.8214553376761128;1.0000069024622003
32.734426;1.0294926641415867;0.8338266125254966;0.8096164252127286;-0.0009148883814423102;-0.000888917785855206;1.0289555612260706;9.996172515748722;0.8208308961205942;0.020550293039430803;0.021546373316292788;1.0009982745249764;0.8214330865715145;0.9999921593551837
32.744426;1.0294683989373887;0.8338170463351104;0.8096010801791856;-0.0009075053221306493;-0.000881735087828052;1.02894077095961;9.996263849650026;0.8208078185212;0.02055521915266801;0.021547192363936988;1.0009992682021644;0.821411973810827;0.9999767451587304
32.754426;1.0294436127687996;0.8338076745902014;0.8095859881278635;-0.0009012285209261687;-0.000875628115921138;1.0289251971788604;9.996353151550723;0.8207852951128245;0.02056112758076221;0.02154799856279412;1.000999465552637;0.8213910675271503;0.9999606953359603
32.764426;1.0294180489384785;0.8337991437501872;0.8095719269939834;-0.0008954505786079001;-0.0008700065992238374;1.02890885658208;9.99644009252203;0.82076332048264;0.020566019152316435;0.02154879013022103;1.0009988650922663;0.8213703236877241;0.9999440449600593
32.774426;1.0293922042648087;0.8337907851188622;0.8095578020885495;-0.0008888873548052402;-0.0008636217948520307;1.0288907583110403;9.996524410136377;0.8207428746234833;0.020570894548874417;0.02154956536467761;1.0009974853943853;0.8213507604538204;0.9999268299785262
32.784426;1.0293658295975765;0.8337824224516976;0.8095435928946155;-0.0008823236224943065;-0.0008572367708804881;1.0288728989204081;9.996605886133993;0.8207229255284986;0.020575754438284598;0.021550322603330573;1.0009953574639712;0.8213313563346007;0.9999090923604042
32.794426;1.0293389266358561;0.8337754683356955;0.8095306381698277;-0.0008765808966828479;-0.0008516500920013998;1.0288542664890807;9.996684288031089;0.8207044333602889;0.020580599702417178;0.02155106027305996;1.0009925123551004;0.8213130812394019;0.9998908875224424
32.804426;1.0293114977340814;0.8337671596998104;0.809516225633885;-0.0008700161879308135;-0.0008452646337887258;1.02883384813773;9.996759405562754;0.820685348498073;0.02058543151217863;0.021551776942837258;1.0009889771763008;0.8212939095327065;0.9998722827882244
32.814426;1.029283546412;0.8337603088844298;0.809503066649309;-0.0008642725288768823;-0.0008396775453130086;1.0288136344544305;9.996831129190738;0.8206676065215361;0.02059025110452711;0.021552471193732593;1.0009847831046081;0.8212758220282269;0.9998533466688663
32.824426;1.0292543611047558;0.8337529732268425;0.8094898237476414;-0.0008575406410332035;-0.0008331306562719621;1.0287916233965901;9.996899455592278;0.8206511342875286;0.02059505955368332;0.021553141529845322;1.0009799752562116;0.8212588064298565;0.9998341431652025
32.834426;1.0292253950767332;0.8337466288303026;0.8094767943307651;-0.0008529029985675125;-0.0008286191633352468;1.0287698224046355;9.996964473826948;0.820633864963257;0.02059985780888318;0.02155378662177803;1.0009746140167504;0.8212408559286449;0.9998147325601117
32.844426;1.0291952398662254;0.8337395642386964;0.8094634521631183;-0.000846170362070281;-0.0008220719924259063;1.028746246521261;9.997026384024775;0.8206177417104734;0.020603646846940014;0.021554405567688572;1.0009687634141002;0.8212239444593766;0.9997951701416978
32.854426;1.0291653761544108;0.8337346373972766;0.8094514551071368;-0.0008412466578494968;-0.0008172828358890894;1.028721913031441;9.997085501915862;0.820601706833543;0.02060842772191804;0.021554997816524243;1.0009624747188675;0.8212071333865363;0.9997755040410309
32.864426;1.0291344237303193;0.8337293070406984;0.8094394804529337;-0.0008353349264303979;-0.0008115340022536611;1.028697834592329;9.99714220446948;0.820586693832383;0.020613201473482196;0.02155556306507133;1.0009557822486104;0.8211914187558271;0.999755778335912
32.874426;1.0291038885072514;0.8337247454989597;0.8094275548882135;-0.0008304105590629242;-0.000806744529615462;1.0286720181689086;9.997196819414492;0.8205716312441174;0.020616969108523352;0.02155610134021865;1.0009487144631353;0.8211758025315422;0.9997360426386606
32.884426;1.0290724019586175;0.8337197900805825;0.8094157153785385;-0.0008244982479073646;-0.0008009954290574758;1.0286454684237298;9.997249540356343;0.8205564536402812;0.020620731773296784;0.02155661293670118;1.000941308176448;0.8211603381314004;0.9997163576860901
32.894426;1.0290407422630332;0.8337153006975458;0.8094042822034125;-0.0008196925710182375;-0.0007963221608676738;1.0286181919990154;9.997300452335242;0.8205411136961624;0.02062549081647496;0.021557098161561133;1.0009336152888142;0.8211450804340206;0.9996967868066403
32.904426;1.0290089586834614;0.8337120935223151;0.8093941016408679;-0.0008146013810405095;-0.0007913714798793267;1.0285902073439137;9.997349606908355;0.8205265852152467;0.020629247604590704;0.021557557230229594;1.0009256998562344;0.8211310127860743;0.9996773854529911
32.914426;1.0289770962937315;0.8337090641052929;0.809384140487845;-0.0008095099815764201;-0.0007864207085156253;1.0285615521393328;9.997397002525876;0.8205108542967536;0.020633003302660456;0.021557990301287498;1.0009176314673909;0.8211161985954458;0.9996582029656877
32.924426;1.0289452026847965;0.8337065065425756;0.8093747052839839;-0.0008055252915902786;-0.0007825458061787518;1.0285322779955108;9.997442511720449;0.8204969114356143;0.020636758708435128;0.021558397497293734;1.0009094799963976;0.8211036730144696;0.9996392883139388
32.934426;1.028913331981056;0.8337038588178101;0.80936525460857;-0.0008004335240412774;-0.0007775948713886431;1.0285024410097816;9.997485931520266;0.8204817499303882;0.02064151414467922;0.02155877905881636;1.0009013118660013;0.8210904946320385;0.9996206859254007
32.944426;1.0288815438817227;0.8337014080937013;0.8093560669669243;-0.0007953415912032076;-0.0007726438582586898;1.028472100551036;9.997527123831828;0.8204663662584908;0.0206452695439944;0.021559135547617937;1.000893188366169;0.8210776437767637;0.9996024245362073
32.954426;1.0288498968711153;0.8337005407906316;0.8093484893771524;-0.000791071164236975;-0.0007684914446897643;1.0284413218701571;9.997566062041619;0.8204517599550737;0.020649024756450758;0.02155946783966875;1.0008851640316119;0.8210661746515884;0.9995845127119595
32.964426;1.0288174700319044;0.8336987870593185;0.8093408846431828;-0.0007854907445180497;-0.0007630664508018682;1.0284091713066277;9.997602779659596;0.8204369316429629;0.02065277986483336;0.02155977696586441;1.000877284061072;0.8210551136341017;0.9995669437465947
32.974426;1.0287864802866238;0.8336984833850808;0.8093338111033224;-0.0007804356218939254;-0.0007581511922535194;1.0283777099599118;9.997637352502569;0.8204228804052005;0.020655535342509707;0.021560063967541135;1.000869586627388;0.8210454558106193;0.9995497056472094
32.984426;1.0287554779479628;0.8336981471112569;0.8093270103654544;-0.0007761648785843898;-0.0007539985714497638;1.028345995818813;9.997669926082324;0.8204076030778639;0.020659292018832494;0.021560329844515662;1.0008621090672383;0.8210352653674484;0.9995327902611711
32.994426;1.028724009829154;0.8336987812236409;0.809321871323306;-0.0007717283690653174;-0.0007496853389891339;1.0283130917037404;9.997700745491628;0.8203930965419303;0.02066305083119943;0.021560575553607422;1.0008548902376646;0.8210265207702055;0.9995161926039151
33.004426;1.0286935379963884;0.8336987517577817;0.8093157260611753;-0.0007674574702316244;-0.000745532532647344;1.0282810706637875;9.997730178250407;0.8203783601296387;0.02066681249578377;0.02156080196991212;1.000847968927012;0.8210182179466345;0.9994999063512189
33.014426;1.028662660754918;0.8336996627753683;0.8093113209243197;-0.0007630208585551305;-0.0007412191360445323;1.0282490128966748;9.997758676103533;0.8203633970312291;0.020669577379486263;0.02156100988043033;1.000841379502169;0.8210103261886306;0.9994839253179046
33.024426;1.0286318908006329;0.833700187741033;0.8093070547331773;-0.0007582616680628886;-0.000736592330416263;1.0282160017377258;9.99778668144739;0.8203482183940337;0.02067334568088209;0.02156119998954064;1.0008351491174732;0.8210029011619067;0.9994682451865934
33.034426;1.028602738066539;0.8337020455151322;0.8093035076280571;-0.0007540277977905338;-0.0007324752500350028;1.0281841232660531;9.997814565660178;0.820333845009464;0.020676117626754358;0.021561372752284275;1.0008293038453075;0.8209969120870363;0.9994528655100287
33.044426;1.0285730567246114;0.8337031272591994;0.80930042165828;-0.0007495909567886976;-0.0007281615687464036;1.0281514616388856;9.99784263698339;0.8203193007079997;0.020679893395345893;0.02156152819930767;1.0008238743384028;0.8209914338141603;0.9994377970830065
33.054426;1.0285438631383026;0.8337041686493688;0.8092978054970071;-0.000745154009901009;-0.0007238478016694667;1.0281190970613159;9.997871173023386;0.8203046067352364;0.020682672936133677;0.021561666020728235;1.000818888773197;0.8209864330574588;0.9994230660800923
33.064426;1.0285152186152053;0.8337051377176;0.8092956478042246;-0.00074071694023459;-0.0007195339487254628;1.0280881127232542;9.997900408733873;0.8202897831996908;0.02068645590188776;0.02156178579963523;1.0008143670918688;0.8209819683766013;0.9994087107104613
33.074426;1.028486939210604;0.8337072131258491;0.8092952744155812;-0.0007378858490519555;-0.000716781332571857;1.0280565962872281;9.99793050813729;0.8202758501634781;0.020689241671569658;0.021561887196009048;1.0008103308858045;0.8209789877895276;0.9993947764192082
33.084426;1.0284595777639394;0.8337080206178545;0.8092939563911625;-0.0007334484882646173;-0.000712467295381824;1.0280256327911825;9.997961610283106;0.8202608240441461;0.020692029445726214;0.021561969957420737;1.000806808318237;0.8209755004929681;0.9993813105559802
33.094426;1.0284329218340624;0.8337101484217768;0.8092943857568186;-0.0007298327273825918;-0.0007089519215052858;1.027996299773629;9.997993928807487;0.8202467134655177;0.020695818347724514;0.021562033813598554;1.000803819996597;0.8209734972426211;0.9993683598348988
33.104426;1.028407253916555;0.8337124055913349;0.8092951973164102;-0.0007254324713937019;-0.000704673920295676;1.0279666683780806;9.998027788181808;0.8202325190421426;0.02069860744207987;0.021562078497012183;1.0008013698518492;0.8209718855588352;0.9993559728163769
33.114426;1.0283821188462556;0.8337143750253816;0.8092963682603684;-0.0007218164102228651;-0.0007011583981334502;1.027937811102477;9.998063547573814;0.820218236020012;0.020701395757019337;0.02156210386928423;1.000799452256439;0.8209706454577005;0.999344196726177
33.124426;1.0283578222370715;0.833716245762222;0.809297865481314;-0.0007182002025082109;-0.0006976427964369247;1.027909808263872;9.998101463089867;0.8202048578529192;0.02070418241144697;0.021562109934100515;1.0007980582294462;0.8209707245240774;0.9993330660765748
33.134426;1.0283344263124927;0.8337191141048848;0.8093007196031726;-0.0007142986661095676;-0.0006938499156675452;1.0278827471397103;9.998141588419655;0.8201903831489;0.020706966684337063;0.02156209682623359;1.000797174918008;0.8209700645907776;0.9993225959963302
33.144426;1.0283119984911215;0.8337207529674672;0.8093027262562389;-0.000710682201962203;-0.0006903341843515231;1.0278567221894412;9.998183795058509;0.8201768238101748;0.020709747842818663;0.02156206492718558;1.0007967855652378;0.8209706072583941;0.9993127862372836
33.154426;1.028290864224281;0.8337238427348811;0.8093062633403413;-0.0007071031248716353;-0.0006868546969913982;1.0278318327980087;9.998227869932359;0.8201632085487325;0.02071252500917733;0.021562014846411622;1.0007968704888568;0.8209712997322941;0.9993036284696284
33.164426;1.0282696385489039;0.8337243824622489;0.8093085784591263;-0.0007032836932741019;-0.0006831424816501878;1.0278091739219384;9.998273593750858;0.820149581003222;0.020715297344443554;0.021561947133235587;1.0007974057028166;0.8209720917897732;0.9992951087089482
33.174426;1.0282505857864146;0.8337269036099614;0.8093123422048861;-0.0007004887301677972;-0.0006804254795529606;1.027785830274331;9.998320769052494;0.8201359935636314;0.020718064142354147;0.021561862119167115;1.0007983585315419;0.820972934761629;0.9992872089330642
33.184426;1.0282330498612808;0.8337294156797095;0.8093161740845395;-0.0006969094005735929;-0.000676946020424835;1.027764876721431;9.998369239299345;0.8201224989110724;0.02072082460521841;0.0215617600668222;1.0007996833626278;0.8209737794750558;0.999279912296458
33.194426;1.028215609704091;0.8337307197656227;0.8093200519979192;-0.0006939115274366642;-0.0006740326326276147;1.0277453831416514;9.998418953514427;0.8201101427233342;0.020723577820556897;0.021561641275964206;1.0008013223119712;0.8209755728188606;0.9992732050449956
33.204426;1.0282007343213522;0.8337341804121307;0.8093253156532996;-0.0006911538729379685;-0.0006713520413238511;1.0277274199877493;9.998470018163115;0.8200979601725549;0.02072532308688618;0.02156150597148256;1.0008032123176418;0.820977234750855;0.9992670755559344
33.214426;1.0281860076923528;0.833735046512448;0.8093292488011812;-0.0006881558517759272;-0.000668438723107018;1.0277110543876526;9.998522626389429;0.8200849766236041;0.020728060107699762;0.021561354146379483;1.0008052944017884;0.8209777631482144;0.9992615159932673
33.224426;1.02817387138781;0.8337367000146845;0.8093331997069632;-0.0006845762237089783;-0.0006649594144292066;1.0276963370859824;9.998576934181951;0.820074211678004;0.020730788864420348;0.021561185511230478;1.0008075149453897;0.8209800839885864;0.9992565238209254
33.234426;1.02816213343183;0.8337387831818266;0.8093385157979971;-0.0006816156718491183;-0.0006620825626737258;1.0276832937698441;9.998633074006067;0.8200626869399587;0.020733509421453498;0.021560999609469996;1.0008098222291972;0.8209811578692968;0.9992521061531315
33.244426;1.0281514955188606;0.8337391155803362;0.8093424807881596;-0.0006786174687737411;-0.0006591693630252606;1.027671930441513;9.998691272551097;0.8200514347498108;0.02073522189613111;0.021560796042711956;1.0008121731652335;0.8209819265858057;0.999248288360824
33.254426;1.0281433993528981;0.8337416934902032;0.8093477831318547;-0.000675859541933007;-0.0006564890016514071;1.0276612466975508;9.99875184384655;0.8200404986578871;0.02073792657196497;0.02156057458813391;1.0008145411881177;0.8209824130802648;0.9992451159536289
33.264426;1.0281356287032863;0.8337430935781519;0.8093527623466521;-0.0006717918875342283;-0.0006525363127408928;1.0276532439388482;9.998815043978126;0.8200309244280545;0.020739623972715785;0.021560335137884683;1.0008169119446975;0.8209835424905713;0.999242649672768
33.274426;1.0281291160007575;0.8337446984705825;0.8093579413331073;-0.0006688312410923753;-0.0006496596639777074;1.027646924407676;9.998880983770027;0.8200217560891441;0.020742314795603914;0.021560077700880274;1.0008192764724528;0.8209843455819923;0.9992409589764347
33.284426;1.028123819923827;0.8337462473734304;0.8093630229877711;-0.0006658705947964774;-0.0006467830711603508;1.0276412870465803;9.998949670833886;0.8200130413817366;0.020743999805162873;0.021559802510376216;1.0008216278654931;0.8209847518104467;0.9992401104092865
33.294426;1.0281206677209271;0.8337485381699737;0.8093680011446829;-0.0006631126180876742;-0.0006441029083441127;1.0276383244646077;9.999021078346479;0.8200048318469196;0.02074667978235431;0.02155951005665851;1.0008239598940103;0.8209847847144508;0.9992401569995265
33.304426;1.0281174361101284;0.8337509123716934;0.8093739527327595;-0.0006606510320490831;-0.0006417116333269914;1.0276370232845078;9.999095136155352;0.8199971737646075;0.020748355434655884;0.021559201059809036;1.0008262696927546;0.8209843584452513;0.999241136260359
33.314426;1.0281155591206834;0.8337523524135646;0.8093787337186052;-0.000657690429221583;-0.0006388352141277972;1.0276363722092692;9.999171677690864;0.8199901001082393;0.02075002727173245;0.021558876406184615;1.0008285612573933;0.8209834589485606;0.9992430698488959
33.324426;1.0281147561533681;0.8337551683888188;0.8093847920722161;-0.0006555517595585879;-0.0006367577155778074;1.0276383703429883;9.999250486483163;0.8199846248154711;0.02075269563840223;0.0215585370729727;1.000830844771431;0.8209830696486713;0.9992459623239922
33.334426;1.028114999438436;0.8337565938118637;0.8093894590639568;-0.0006525912679597771;-0.0006338814675526548;1.0276410236303772;9.999331415638807;0.8199787375239794;0.02075436092317387;0.02155818412018122;1.0008331332605245;0.8209810979001767;0.9992498066819228
33.344426;1.0281165145548907;0.8337593493916751;0.8093952169784697;-0.0006485615511816288;-0.0006299658521445486;1.0276463342713524;9.99941441538526;0.8199744049608066;0.020756023720717512;0.021557818620648886;1.0008354401916193;0.8209795289433134;0.9992545938873596
33.354426;1.0281187754768457;0.8337622259396675;0.8094013209824126;-0.0006464231401577845;-0.0006278886860443905;1.0276522936680659;9.999499525564374;0.8199705807019285;0.02075868474136896;0.02155744141518743;1.0008377799814032;0.8209773578966029;0.9992603164334518
33.364426;1.0281219919039528;0.8337640456545777;0.8094064646226385;-0.0006445699730766872;-0.0006260887903318825;1.0276608794014563;9.999586917927427;0.8199672150957062;0.020760344545789674;0.021557052920906573;1.0008401684314892;0.8209745168355236;0.9992669690354385
33.374426;1.0281261082295778;0.8337678449931664;0.8094136326039039;-0.0006410396055810335;-0.0006226587604022638;1.0276700561112087;9.99967688128885;0.819964260011967;0.020762003417261417;0.021556653227074625;1.0008426171540468;0.82097102790951;0.9992745529561051
33.384426;1.028131054507163;0.8337708677268026;0.8094201729628248;-0.00063890153031026;-0.0006205820026302377;1.0276817847212292;9.99976973648646;0.8199616692598161;0.020763661465240297;0.021556242326727752;1.0008451260379179;0.8209668954024565;0.9992830800192949
33.394426;1.0281367519275721;0.8337739361842238;0.8094268960018528;-0.0006367635671081467;-0.0006185053837287856;1.0276940332600106;9.999865789279434;0.8199593954434986;0.02076531878339464;0.02155582022889328;1.0008476846761702;0.820962120229501;0.9992925703765557
33.404426;1.0281424068057539;0.8337775880839654;0.8094348852095561;-0.0006333538555176561;-0.0006151931513429557;1.0277087768979276;9.99996530636139;0.8199583875257445;0.020766975589300476;0.021555386986972232;1.0008502805252877;0.8209576957606921;0.9993030438275488
33.414426;1.0281494033377012;0.8337807942661236;0.8094419913233708;-0.0006312161121156056;-0.0006131168071299621;1.0277239892171957;10.000068442321563;0.8199565935881429;0.020768632309802866;0.02155494285800109;1.00085289991837;0.8209516098686214;0.9993145125046289
