time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
33.424426;1.0281569950966725;0.8337841053510994;0.8094492884334086;-0.0006290784643623948;-0.0006110405860260382;1.027740633964906;10.000175176320631;0.819955963282436;0.020770289499045365;0.021554488570251683;1.0008555203290932;0.8209458389839881;0.9993269803701404
33.434426;1.0281654198363783;0.833788853467079;0.8094578427350243;-0.0006258716674628473;-0.0006079250954383435;1.0277596645384872;10.000285333418336;0.8199554463664671;0.020771947693709672;0.021554025395602507;1.0008581086130595;0.8209393462635716;0.9993404447706147
33.444426;1.0281732053098256;0.8337919404467553;0.8094657662464251;-0.0006246386812505448;-0.0006067287986321542;1.0277790300061338;10.000398655600716;0.8199539937865896;0.020773607407598545;0.02155355498830809;1.0008606301406044;0.8209310850710884;0.9993548962676814
33.454426;1.0281825380807803;0.8337968037990562;0.8094746502639673;-0.0006222161645300494;-0.0006043758165987205;1.027799679829374;10.000514867790605;0.8199535619354857;0.020775269167354556;0.02155307924715825;1.0008630580831255;0.8209230122660008;0.9993703171898862
33.464426;1.02819269868475;0.833802066859981;0.8094837002842669;-0.0006190095942849971;-0.0006012606927144937;1.0278215655548806;10.000633723837126;0.8199531137861319;0.020776933436432898;0.021552600233079994;1.0008653772515987;0.8209141031977181;0.9993866804082265
33.474426;1.0282022095630563;0.833805743543093;0.8094921260334759;-0.0006177767846397262;-0.000600064728498063;1.0278456381160455;10.000755021263059;0.8199536173198642;0.020778600579114518;0.021552120015142444;1.0008675839920365;0.8209053486540114;0.999403948469645
33.484426;1.0282134850678493;0.8338114668905677;0.8095015260670774;-0.0006145702871508464;-0.0005969498128946216;1.0278698414768985;10.00087856693337;0.8199530447629128;0.020780270984868197;0.021551640478914967;1.000869683273687;0.8208947460782402;0.9994220718033566
33.494426;1.0282250289315675;0.8338175144605732;0.809511359587121;-0.0006132549651337173;-0.000595673216803451;1.0278951116603943;10.001004112701253;0.8199523743109979;0.020781945155562503;0.02155116320044395;1.0008716820413621;0.8208832904135991;0.9994409910617204
33.504426;1.0282363381024304;0.8338232180911184;0.809521321693835;-0.0006109530255821305;-0.000593438160098577;1.02792138352899;10.001131298990382;0.8199525952920242;0.020782623615164073;0.02155068941405469;1.0008735806327702;0.8208719468749904;0.9994606464841795
33.514426;1.0282488171382982;0.833829739558078;0.809531378515056;-0.0006096377307264117;-0.0005921616871057308;1.0279486003244591;10.001259667201273;0.8199517107928053;0.020784306785630275;0.021550220125592653;1.0008753711491731;0.8208587549748452;0.9994809853579116
33.524426;1.0282609962678158;0.8338356400258;0.8095412204757273;-0.0006062287616099343;-0.0005888507328768971;1.0279777212653936;10.001388788116607;0.8199517317970509;0.020785994975001425;0.02154975634565223;1.0008770464007855;0.8208456796738504;0.9995019634673201
33.534426;1.0282745276237897;0.8338428707775684;0.8095513662886584;-0.0006041294139970153;-0.000586812094524085;1.0280067196840839;10.00151839246025;0.8199506702520247;0.02078768843992796;0.021549299214748133;1.000878613168348;0.8208307201002801;0.9995235463002363
33.544426;1.0282871773771856;0.8338504922964093;0.8095625772671681;-0.0006023265154974621;-0.000585062259796188;1.028036571944303;10.001648378340045;0.8199505415730235;0.02078838744962575;0.02154884998037471;1.0008800972793006;0.8208158566659538;0.9995457130112327
33.554426;1.0283003495827374;0.8338574750076325;0.8095726609134961;-0.0006000246647452798;-0.0005828272960819437;1.028067249468029;10.00177875329818;0.819950371399781;0.02079009236185167;0.021548409962479854;1.0008815348944795;0.8208001504507768;0.999568460172544
33.564426;1.0283146890292696;0.8338657732695356;0.809582930389767;-0.0005990324164834956;-0.0005818645809494808;1.0280987215895143;10.001909570879572;0.8199501932110953;0.02079180370379977;0.02154798046330606;1.0008829650878082;0.8207835886501396;0.9995917971049065
33.574426;1.0283279300541248;0.8338741200618237;0.8095938827105393;-0.000597229530420867;-0.0005801146125182455;1.028130962389455;10.002040851366129;0.8199500409162696;0.020792522158454937;0.021547562681751245;1.000884428684182;0.8207661656060109;0.999615727908649
33.584426;1.028342426963439;0.8338825153390196;0.8096036394756363;-0.0005951301896738985;-0.0005780757587236471;1.028163950525529;10.002172541399865;0.8199499493251873;0.020794248427334436;0.02154715774755801;1.0008859601003435;0.820747960617916;0.9996402309830845
33.594426;1.0283559118580174;0.8338913534653007;0.8096143582697731;-0.000592543230273672;-0.0005755634467519321;1.0281976642571842;10.002304553998245;0.819950955190883;0.02079498309623115;0.021546766731064686;1.0008875801748842;0.8207299581047681;0.9996652537578316
33.604426;1.02836927451095;0.8338994399395232;0.809624166059569;-0.0005913484410700745;-0.0005744041416739024;1.0282320784021006;10.002436816818188;0.8199510880952634;0.02079672656262731;0.02154639060767867;1.0008893029054284;0.820710251703356;0.9996907243794391
33.614426;1.028383168405179;0.8339089507508936;0.8096346535517632;-0.0005897480064124122;-0.0005728500811046825;1.028267163456713;10.002569276613483;0.8199513623456262;0.020797479078133615;0.021546030323705084;1.0008911404578031;0.8206898387133313;0.9997165666183162
33.624426;1.0283961140427076;0.8339181335603162;0.8096452898486032;-0.000588268125106413;-0.0005714134804152775;1.0283028903115878;10.00270188132496;0.8199527781692875;0.02079924098414669;0.02154568683583539;1.0008930940831557;0.8206698160127655;0.999742710325838
33.634426;1.0284088135552172;0.8339269434549896;0.8096555146838219;-0.0005856811816645443;-0.0005689007729474611;1.0283392377862726;10.002834546284259;0.8199543240809012;0.02080001290094252;0.021545360936219046;1.000895149445542;0.8206491679514172;0.9997690990820844
33.644426;1.0284212650624767;0.8339347855120611;0.8096648098185298;-0.0005844864523445095;-0.0005677410557325257;1.0283761903026807;10.002967142972466;0.8199549790985277;0.020801795610893667;0.021545053056367388;1.0008972916709309;0.8206269707997946;0.9997956938166476
33.654426;1.0284344377816874;0.8339440285844459;0.8096747790459748;-0.0005821020683163616;-0.0005654243990958886;1.0284137294396052;10.003099583270602;0.819956715498165;0.020802589808928258;0.02154476331200098;1.0008995203411044;0.8206051973677627;0.9998224673355842
33.664426;1.0284463880506258;0.8339525073173325;0.809684903731904;-0.0005806223418505789;-0.0005639873685301021;1.0284518364557331;10.003231932465498;0.8199584964337349;0.020804396015945876;0.021544491632204336;1.000901845411749;0.8205829218600438;0.9998493910053282
33.674426;1.0284580687595062;0.8339606661444497;0.8096949099592807;-0.0005791426702836478;-0.000562550209212851;1.028490504320969;10.00336439862321;0.8199602742055874;0.020805214653938295;0.021544237703391273;1.0009042744635175;0.8205601138519777;0.999876426414704
33.684426;1.0284692123686014;0.8339682649146049;0.8097048049710837;-0.0005784470713581462;-0.0005618750450099478;1.028529741095333;10.003497203170895;0.8199609982693221;0.020806046095160836;0.021544000921629145;1.0009068014886513;0.820535820575005;0.999903531242079
33.694426;1.0284802969505262;0.8339754059706482;0.8097143230233006;-0.0005758604180832219;-0.0005593615750204622;1.0285695608222851;10.003630503706427;0.8199636259177691;0.020807890618309535;0.0215437806329906;1.0009094021702096;0.8205130914774901;0.9999306678363301
33.704426;1.0284910437327104;0.8339835622441011;0.8097251013776079;-0.0005740958403874389;-0.0005576468709538881;1.028608973697118;10.003764444388908;0.8199651248039533;0.02080874825556793;0.021543576389742594;1.0009120396039566;0.8204889086982373;0.9999578037222877
33.714426;1.0285014117381082;0.8339902420695275;0.8097347115735043;-0.0005726164123314533;-0.0005562090724316117;1.0286499798299849;10.003899178477239;0.8199664673020285;0.020809618603467517;0.021543387937767198;1.0009146689561308;0.8204643433258545;0.9999849120950007
33.724426;1.0285113514289663;0.8339965640990789;0.8097442245485255;-0.000571137054003846;-0.0005547710995164412;1.0286915656115565;10.00403479585945;0.8199676229846372;0.020811500857357862;0.021543215133323586;1.000917234963901;0.8204394807992141;1.0000119730440815
33.734426;1.028521778297061;0.8340033246580928;0.8097536340509496;-0.0005698602217744887;-0.0005535292018189115;1.0287337070305875;10.004171309518405;0.8199685561256396;0.020812394100932455;0.02154305789728355;1.0009196729831225;0.8204143371482265;1.0000389678514805
33.744426;1.0285307062183295;0.8340103603633336;0.8097642879800727;-0.0005692030370730522;-0.0005528898330377788;1.0287763806545214;10.0043087399917;0.8199702281842927;0.020813297581471112;0.02154291601852563;1.0009219165643874;0.8203900064101497;1.0000658738223742
33.754426;1.0285393130750256;0.8340158842092127;0.8097734765619538;-0.0005669399210543834;-0.0005506892657272014;1.0288195701860263;10.004447167582784;0.8199705991389975;0.020815210767405216;0.021542788848227433;1.000923905737083;0.8203645866480265;1.0000926669234318
33.764426;1.0285470674857842;0.8340219971338164;0.8097836255734572;-0.0005651758199501518;-0.0005489736060420325;1.0288622564368686;10.00458672278435;0.8199706287567545;0.02081613316406221;0.021542675209726782;1.0009255919121642;0.8203391028350822;1.000119322263564
33.774426;1.0285541877408968;0.8340266915549815;0.8097925783949452;-0.0005636968960504214;-0.0005475348992955976;1.0289064004383153;10.00472760429261;0.8199712808019456;0.020817064101224327;0.021542573656855243;1.0009269359553177;0.8203146538607593;1.0001458064829796
33.784426;1.02856064435172;0.8340321886218772;0.809802473859369;-0.0005619329963523574;-0.0005458190279893554;1.0289509407161412;10.004870092364188;0.8199715271896376;0.020818002726012877;0.021542482895895894;1.0009279010523084;0.8202903034267096;1.000172077888229
33.794426;1.0285664158313497;0.8340368532261876;0.809811694042067;-0.0005626684801054919;-0.000546532180124664;1.0289958045709875;10.005014468953194;0.8199703493874149;0.020818948127905974;0.0215424021314042;1.0009284456807663;0.8202651064207945;1.000198101592573
33.804426;1.0285714981191236;0.8340417653353517;0.8098212614811148;-0.0005609047602373224;-0.0005448162053941458;1.0290399175081733;10.005160925368026;0.8199697359940221;0.020820899413190683;0.02154233119107621;1.000928520675482;0.8202411386239189;1.0002238585031633
33.814426;1.0285749431145987;0.8340458897524257;0.8098309134120535;-0.0005600457920557957;-0.0005439800094147897;1.029085208526526;10.005309544825664;0.8199686774181427;0.020821855689478603;0.02154227041254663;1.0009280746423233;0.8202173939705687;1.0002493397936343
33.824426;1.0285787271196472;0.8340491138183322;0.8098390064757016;-0.0005585672800764796;-0.0005425411270435294;1.0291306165606477;10.005460307408665;0.819967163924264;0.020822816072618124;0.021542220429884715;1.0009270640804335;0.8201939308498943;1.0002745411129608
33.834426;1.0285821686141352;0.8340536383120272;0.8098482405938613;-0.000557126892583039;-0.0005411391695680169;1.0291750939426125;10.005613090507802;0.8199641911918547;0.02082377984000684;0.02154218201530935;1.0009254560330862;0.8201697743812053;1.0002994573091408
33.844426;1.028584783754028;0.834057384373739;0.8098569815734413;-0.0005553634290649396;-0.000539423370924835;1.029220605304964;10.00576771701649;0.8199617649557002;0.02082474663325504;0.02154215599843446;1.0009232242126027;0.8201469455295888;1.0003240737473345
33.854426;1.028586814060486;0.8340611290927047;0.8098657784247265;-0.0005547071373923643;-0.0005387836961315195;1.0292661275757216;10.005924016484233;0.8199588968925017;0.020825716492351144;0.02154214318606417;1.000920349800226;0.8201244622350109;1.00034836408436
33.864426;1.0285882436274203;0.8340642999280463;0.8098740645065389;-0.0005529437879553106;-0.0005370681420577707;1.0293116491877086;10.006081804569176;0.8199555973997528;0.020826689654277;0.02154214420540397;1.0009168237270438;0.8201023362012427;1.0003722960422052
33.874426;1.0285893080121977;0.8340676564649715;0.8098823745356811;-0.0005515036365311143;-0.0005356666867523225;1.029356161324477;10.006240823984694;0.8199528750256676;0.020827666338739875;0.02154215931997983;1.0009126441217164;0.8200815764111092;1.0003958343504853
33.884426;1.0285895012332933;0.8340704906620136;0.8098904002106118;-0.000550847492700696;-0.0005350274777241732;1.0294016464245153;10.006400748517352;0.8199487459604355;0.020828646802010395;0.021542188436676397;1.0009078145882633;0.8200601962905779;1.0004189376580441
33.894426;1.028588105841996;0.8340719206238668;0.8098978219115802;-0.0005488818578561481;-0.0005331162170496444;1.029446079334911;10.006561253635693;0.8199442428874391;0.020829631417082585;0.021542231337782082;1.0009023464286293;0.8200392143272359;1.0004415533578708
33.904426;1.028587067424646;0.8340740749169014;0.8099051411687167;-0.0005482257801201648;-0.0005324773812103443;1.0294914411871465;10.006722090364176;0.8199394122878825;0.02083062050275899;0.02154228784047447;1.0008962598793534;0.8200186538216456;1.000463616309386
33.914426;1.0285856799044097;0.8340760843319391;0.8099120269007811;-0.0005467857743644257;-0.000531076680336803;1.0295367285210537;10.006883109303054;0.8199343073747609;0.020831614227493266;0.021542357774086755;1.0008895814658227;0.8199985367429019;1.0004850557112217
33.924426;1.028583460386434;0.834077549617619;0.8099184259638879;-0.0005461297525961;-0.000530438239438255;1.0295809463441488;10.007044256784958;0.8199299828058852;0.020832612717035997;0.021542440924319752;1.0008823422167679;0.8199798744525805;1.0005058026486886
33.934426;1.028580678889199;0.8340786836279188;0.8099242932195434;-0.0005454737591511672;-0.0005297999927907483;1.029626091001138;10.007205561582527;0.8199244896341614;0.020833616113477702;0.021542537003202543;1.0008745783634416;0.8199606626300012;1.0005257909427054
33.944426;1.028576647462402;0.8340789145773394;0.8099295951626941;-0.0005438314537860061;-0.0005282036674647666;1.0296701402002217;10.00736704159953;0.8199198763355932;0.02083462454178031;0.02154264567986199;1.0008663276543752;0.8199428812180605;1.0005449588137947
33.954426;1.0285728495368847;0.8340794114983694;0.8099343075237817;-0.0005431755371956521;-0.0005275657799441592;1.0297150593931585;10.007528558553837;0.8199141949385087;0.020835638049476368;0.02154276659322526;1.0008576223353431;0.8199245065367436;1.000563254971186
33.964426;1.028568625099399;0.834079594536559;0.8099384130495099;-0.000542519661214957;-0.0005269280442316698;1.0297598138751447;10.00768978914835;0.8199095023009573;0.020836656564066303;0.021542899175367287;1.0008484877579324;0.8199075159525862;1.0005806422432224
33.974426;1.0285633243044296;0.8340799902571413;0.8099429786230636;-0.0005405924338996835;-0.0005250551419638229;1.0298033741084327;10.007850314387477;0.8199038593146353;0.020837679858288476;0.021543042492841256;1.0008389471563905;0.8198898897928779;1.0005970981455088
33.984426;1.0285584587212224;0.8340795528947104;0.8099458581225053;-0.000539936641059736;-0.0005244176662140015;1.0298477162692417;10.008009678808861;0.819899333847581;0.020838707467592487;0.021543195362388246;1.000829024985841;0.8198736074152445;1.0006126136173505
33.994426;1.0285533799047752;0.8340788194524705;0.8099481505861741;-0.0005392808808736446;-0.0005237803000795329;1.0298908251991428;10.008167411435315;0.8198950021364355;0.020839738683648287;0.021543356570089094;1.0008187440365672;0.8198576537152996;1.0006271864793697
34.004426;1.0285483989402529;0.8340791186501001;0.8099509605343473;-0.0005375561487232999;-0.0005221039532923972;1.029934697612161;10.008323059414606;0.8198899432446805;0.020839772726999606;0.021543525050172575;1.0008081210731543;0.8198409961575135;1.0006408119204668
34.014426;1.0285420977708262;0.8340770782350837;0.8099521585083682;-0.0005366980361741086;-0.0005212705835173269;1.0299773367707967;10.008476199347623;0.8198862290102099;0.020840808933280056;0.02154370000656397;1.000797167291468;0.8198256838303396;1.000653479339554
34.024426;1.0285369480530635;0.8340769231988685;0.8099539108159539;-0.0005349733008934301;-0.0005195944275630916;1.0300207397062768;10.008626401918187;0.8198829145911376;0.02084184688267683;0.02154388088642077;1.0007858909774228;0.8198106937511018;1.0006651773661552
34.034426;1.028531510007475;0.834075569868884;0.8099543507746767;-0.0005354246465691685;-0.0005200334470298228;1.0300628905993667;10.008773179390971;0.8198800320594228;0.020842886530933306;0.021544067243890453;1.0007743015772326;0.8197960282479391;1.000675897508638
34.044426;1.0285253337607454;0.8340732023626153;0.8099540159893684;-0.0005337824960379712;-0.0005184382919423538;1.0301057675630716;10.008915963045666;0.8198765889069187;0.020843928202197066;0.021544258633333875;1.000762418074534;0.8197806875403459;1.0006856339929224
34.054426;1.0285198624808338;0.8340723963709987;0.8099542831271133;-0.000532841518400173;-0.0005175243879139656;1.030147353076713;10.009054141734758;0.8198745733222375;0.020844972416119645;0.021544454564413187;1.0007502726105428;0.8197666674280139;1.0006943885094484
34.064426;1.0285136428457355;0.8340708946529027;0.8099541081740821;-0.0005309141412383585;-0.0005156523214485583;1.030189635078324;10.009187130762342;0.8198729628472754;0.020845019809631278;0.02154465446820804;1.0007379031129073;0.8197529368074117;1.000702177505573
34.074426;1.028508087165368;0.8340690435399349;0.8099527183257222;-0.0005313651310829063;-0.0005160915907377097;1.0302306001241157;10.009314387692234;0.8198717302338256;0.0208460711815828;0.021544857699731444;1.000725345931603;0.8197395403896185;1.0007090319349996
34.084426;1.02850270335821;0.8340681109022791;0.8099517366796748;-0.0005296398778081783;-0.000514415820783525;1.030272231820625;10.00943537670524;0.8198708439485224;0.02084712741589247;0.021545063618912348;1.0007126362845595;0.8197264493611657;1.0007149955115888
34.094426;1.0284960075114997;0.8340649811508568;0.809949315738717;-0.0005287810843813622;-0.0005135829432922187;1.0303125164119453;10.00954958507828;0.8198702657688648;0.020848189256172857;0.021545271670037978;1.0006998120132164;0.8197136646164228;1.0007201273294006
34.104426;1.028490419687671;0.8340641244129194;0.809947918534067;-0.0005281626519071561;-0.0005129832339286679;1.0303534390579325;10.009656580296943;0.8198699548867471;0.020848257157786643;0.02154548137137058;1.000686910376361;0.8197011613226368;1.0007244964031186
34.114426;1.0284834910590204;0.8340618847222007;0.809945947787402;-0.0005270184659607865;-0.0005118733225434821;1.0303929684536268;10.009756012013526;0.8198708815280706;0.02084933135373617;0.021545692233389185;1.0006739577969608;0.8196899824733993;1.0007281666482961
34.124426;1.0284776478436075;0.8340596878003332;0.8099429167181285;-0.0005266847171496025;-0.0005115506342585477;1.0304330504965822;10.0098475611402;0.8198710357448068;0.020850411971675847;0.021545903666071262;1.0006609679457206;0.8196780870016966;1.0007311895678288
34.134426;1.0284704547596908;0.8340571904468259;0.8099404616203354;-0.0005255401433141151;-0.000510440682269451;1.030471621820301;10.009930933459101;0.8198714225245147;0.020851499016439994;0.021546114911423046;1.0006479454736132;0.8196664574485285;1.0007336067868824
34.144426;1.0284643677763132;0.834055810669402;0.8099381019693177;-0.0005249209415113334;-0.0005098408993239027;1.030509628878108;10.010005983518711;0.8198720504568893;0.020851592302735686;0.02154632508947828;1.0006348824036502;0.8196550559400134;1.0007354487068554
34.154426;1.0284569881274361;0.834052991712872;0.8099353175993206;-0.0005237759515649427;-0.0005087308751706228;1.030548033146144;10.01007283263067;0.8198729214248377;0.020852691421275733;0.021546533422222423;1.0006217613368915;0.8196439264340202;1.0007367306950907
34.164426;1.0284507834559709;0.8340501582947075;0.8099316114593144;-0.0005234413727475454;-0.0005084080507038878;1.0305848038239647;10.010131798280103;0.8198750277487227;0.02085379574261491;0.021546739413267176;1.0006085722644578;0.8196340444419563;1.0007374590159852
34.174426;1.02844430615882;0.8340477486704296;0.8099285927261007;-0.0005224983053041504;-0.0005074941355494702;1.030621908938331;10.010183243820304;0.8198763590176247;0.0208539045429457;0.02154694270012703;1.000595323390053;0.8196233945657112;1.0007376425924912
34.184426;1.0284371026158905;0.8340448161313411;0.8099257436330656;-0.0005216758963291332;-0.0005066980205754964;1.03065731052918;10.010227506438254;0.8198779088019792;0.020855017225146655;0.02154714278006682;1.0005820414488016;0.8196130376198005;1.0007372987070338
34.194426;1.0284308753064166;0.8340424018778609;0.8099227934096843;-0.0005210556240361283;-0.0005060980672903266;1.0306919652407274;10.010264910481787;0.8198806773728042;0.020856133461636915;0.021547339041874076;1.000568770232996;0.8196039543021262;1.0007364529782536
34.204426;1.0284234433735313;0.8340384112952892;0.8099194882810731;-0.0005199095570978661;-0.0005049878853517227;1.030726823671263;10.01029579299276;0.8198826765602591;0.02085625320436336;0.021547531020909845;1.0005555693033616;0.8195941256608118;1.0007351342042061
34.214426;1.0284162647004054;0.8340345691221408;0.8099164242370664;-0.0005190865109674855;-0.0005041917136467825;1.0307598284587673;10.01032046129069;0.8198859331072471;0.020857376602163673;0.02154771841750092;1.000542514761139;0.8195856108266263;1.0007333632358297
34.224426;1.0284097880118548;0.8340309421619905;0.8099133749581626;-0.0005192495125293475;-0.0005043537140677054;1.0307929188211065;10.010339126652969;0.8198884858881937;0.020858503797655355;0.02154790089393877;1.000529697237207;0.819576392251934;1.000731149631042
34.234426;1.0284025510260817;0.8340260627927487;0.8099101195480085;-0.0005173189259166382;-0.0005024815125996696;1.0308240401403945;10.010351856197634;0.8198923836917478;0.020858634685155614;0.021548078103488737;1.0005172075966338;0.8195684388299314;1.0007285004228605
34.244426;1.0283962261534778;0.8340218573077124;0.8099072639043794;-0.0005166976359079834;-0.0005018815135353134;1.0308541514567868;10.010358524248854;0.8198956824746001;0.020859768859538268;0.021548249953598376;1.000505118314349;0.8195597822655654;1.0007254273793893
34.254426;1.0283886258033705;0.8340162718955249;0.8099045777162582;-0.0005166577247322713;-0.0005018473183059586;1.0308842258731854;10.010358831472608;0.8199004335386298;0.0208599057816322;0.02154841671501052;1.000493477727263;0.8195523479416074;1.0007219481869993
34.264426;1.0283821907934072;0.8340112947675902;0.8099021019588093;-0.0005160360694086494;-0.0005012473036020479;1.030912242992987;10.010352401738762;0.8199046693187867;0.02086104486376086;0.02154857890254614;1.0004823188009355;0.8195441761361206;1.0007180870501118
34.274426;1.0283747393260705;0.8340051914058839;0.8098998720742726;-0.000515211885913255;-0.0005004510879275158;1.030939180200107;10.010338857084333;0.8199103980827837;0.020862185306399387;0.02154873708261619;1.0004716699155165;0.8195372450108183;1.000713879518679
34.284426;1.0283679619525115;0.833999093369716;0.8098976434352909;-0.0005142666005236218;-0.0004995369782145032;1.0309660138042798;10.010317846372386;0.8199166063917266;0.020862325963623075;0.021548891739936984;1.000461557898497;0.8195305416120364;1.000709373218054
34.294426;1.0283604281840817;0.8339924637096808;0.8098959985553982;-0.0005134420182190614;-0.0004987406669669221;1.030990729265632;10.010289068078624;0.8199222623170165;0.020863465486057192;0.021549043312241268;1.0004520049791794;0.8195231351930858;1.0007046164166762
34.304426;1.0283528744688704;0.8339856548479568;0.8098946799086404;-0.0005126172336760916;-0.0004979442766257064;1.0310143265369471;10.010252305629953;0.8199293154555224;0.0208636025506966;0.021549192227602196;1.0004430257508126;0.8195170056705383;1.0006996484031379
34.314426;1.0283460406210985;0.8339793029336828;0.8098937065010674;-0.0005127784833476521;-0.0004981059433862104;1.031037816966376;10.01020744875052;0.8199366989653337;0.020864735930715073;0.02154933871388367;1.0004346268978173;0.8195112518076404;1.0006944999320033
34.324426;1.0283385012224022;0.8339723003814883;0.8098931044596047;-0.0005119533251275897;-0.0004973093296967865;1.0310592214046823;10.010154463273015;0.819943339476167;0.020864864536766583;0.02154948258835316;1.0004268103630194;0.8195048815815907;1.0006891928615238
34.334426;1.0283319475405066;0.8339660728997678;0.8098929018796355;-0.0005113303477939862;-0.0004967087536392174;1.031079570247404;10.010093321598347;0.8199511697364392;0.020865987598951467;0.021549623223524866;1.0004195778213145;0.819500009673501;1.0006837371933703
34.344426;1.0283241958607554;0.8339589127360468;0.8098931241792999;-0.0005112888106122563;-0.0004966738275977645;1.0310998984159652;10.010023962761887;0.8199591373612034;0.02086610482039935;0.021549759548647886;1.000412934435262;0.8194956493918821;1.0006781347100724
34.354426;1.0283167189766511;0.8339520675319819;0.8098937900505537;-0.0005104632891900169;-0.0004958767649752134;1.0311182371636987;10.009946326448235;0.819967208055968;0.020867216387292612;0.021549890160162285;1.0004068925427387;0.8194919047252144;1.0006723871697945
34.364426;1.0283102386640415;0.8339472788685223;0.8098959857474693;-0.000509554989309008;-0.0004949986820109605;1.0311356143739374;10.009860398622827;0.819975363782169;0.02086732296611557;0.021550013679711884;1.0004014726219455;0.8194887595429511;1.0006665005720263
34.374426;1.028302560929377;0.8339406061253292;0.8098975593735165;-0.0005095132450355139;-0.0004949632512885815;1.0311530655605108;10.00976624562672;0.8199826000334403;0.020868425643883214;0.021550129089909945;1.000396695471823;0.8194852831993522;1.000660484407754
34.384426;1.0282951406438958;0.833934379200801;0.8098995716803961;-0.0005086875825441938;-0.0004941656699859729;1.031168640319668;10.009664092797388;0.8199909250529716;0.020868525607039216;0.021550235809748738;1.0003925687695034;0.819483430236241;1.0006543508744694
34.394426;1.0282886902695347;0.8339292092276417;0.8099019914773103;-0.0005080642344349398;-0.0004935640863489693;1.0311833969653657;10.009554384884243;0.8199993572314154;0.020869623714544087;0.021550333592103895;1.0003890844797523;0.819482246580539;1.0006481168188828
34.404426;1.0282812725266997;0.8339246688022556;0.8099058575505713;-0.0005069535277906994;-0.0004924891342622798;1.0311973945095618;10.00943774173957;0.8200079184404849;0.02086972039343331;0.021550422371229262;1.0003862303667308;0.8194816647885553;1.0006417988823308
34.414426;1.0282736071152097;0.83391916636028;0.8099089808259878;-0.0005069117670409058;-0.0004924530104755901;1.031211687898912;10.009314854502165;0.8200166300950215;0.020870815954518535;0.021550502141786103;1.0003839969849284;0.8194817132529428;1.0006354013724237
34.424426;1.0282671575716291;0.8339150376798935;0.8099124089923503;-0.000506288472040766;-0.0004918509278333293;1.0312243271899648;10.009186397409549;0.8200255176684379;0.02087091097781282;0.02155057285796397;1.000382373529888;0.8194823233069567;1.000628916565646
34.434426;1.0282597308035424;0.8339105364866358;0.8099161202681538;-0.0005054628977752368;-0.0004910525249816855;1.0312363616261793;10.009052949658644;0.8200346147402773;0.02087200641832044;0.021550634352437543;1.0003813467935385;0.8194835428388663;1.0006223372805854
34.444426;1.0282522898539825;0.8339075571870138;0.809921169263672;-0.0005043523400268453;-0.000489976957382905;1.0312478433573522;10.008914889658543;0.8200439578759945;0.02087210340051077;0.021550686381471815;1.0003809081041877;0.8194853298597848;1.000615658349416
34.454426;1.0282455508885597;0.8339044570491402;0.8099253741695861;-0.0005045130880886398;-0.0004901364151006699;1.0312598270339075;10.008772368025317;0.8200535802524958;0.020873202926570453;0.021550728766451203;1.000381055740155;0.8194877428407462;1.000608864177043
34.464426;1.0282380741917236;0.833901447407267;0.8099300497103659;-0.000504794861444033;-0.0004904136387652266;1.0312703702889026;10.008625448361133;0.8200635113165302;0.020873305721260442;0.021550761545909656;1.0003817886995954;0.8194907293616149;1.000601923915044
34.474426;1.0282305830667309;0.8338996223191546;0.8099356690418469;-0.0005036845357661194;-0.0004893377017321166;1.0312805342426261;10.008474247368637;0.8200737757050193;0.020874412151695304;0.021550785056177045;1.000383099487862;0.8194943318310558;1.0005948040642643
34.484426;1.0282240653308181;0.833898914619014;0.8099413787332659;-0.0005027766203809555;-0.0004884578261438726;1.0312903778378606;10.0083189659163;0.8200843836569803;0.020874522167436047;0.021550799778490424;1.0003849685492128;0.8194984862469474;1.000587485885448
34.494426;1.0282163739317574;0.8338964180035908;0.8099460443906717;-0.0005027354082557256;-0.000488420668350261;1.0313009509402589;10.008159900472622;0.8200953188965845;0.020875635434271612;0.02155080611656892;1.0003873638854945;0.8195032230069306;1.0005799708162004
34.504426;1.0282090286228944;0.833895507643809;0.8099517579818449;-0.0005016253893654054;-0.00048734443733753475;1.0313102956536129;10.007997435837325;0.8201075371196846;0.020875751593305642;0.02155080438986366;1.0003902492561703;0.8195094577733197;1.0005722674811661
34.514426;1.0282028096147504;0.8338948090879055;0.8099565812770668;-0.0005021099905196178;-0.0004878173344245088;1.0313194505756;10.007831999992515;0.8201189768795328;0.020875870450486902;0.021550794904896895;1.000393587561618;0.8195151708841943;1.0005643769687929
34.524426;1.0281958525601984;0.8338943665517018;0.8099620451911493;-0.000501000217302564;-0.00048674094035386275;1.0313284501555895;10.007664082945347;0.8201305746593245;0.020876992069581594;0.021550777989857047;1.0003973322847401;0.8195213359269715;1.0005562988516727
34.534426;1.0281892070599976;0.8338929830537102;0.8099661972590978;-0.0005001756099431892;-0.000485941490756259;1.0313383243815228;10.007494304726414;0.8201422751227544;0.020877116717144983;0.021550754030336742;1.000401426358403;0.8195278531022087;1.000548045887018
34.544426;1.0281826981887514;0.8338925924420034;0.8099711057835954;-0.0004998499781976668;-0.00048562690441377224;1.0313471013443334;10.007323396142477;0.8201540299512111;0.020878244711756175;0.021550723393487427;1.0004058148842818;0.8195347315790846;1.0005396435503862
34.554426;1.0281778498591414;0.8338923585006403;0.809974820350672;-0.0005003350986032712;-0.0004860995037775915;1.031355807386964;10.007152122519562;0.8201657904286368;0.020878376360722938;0.021550686289453818;1.0004104551600377;0.8195418845051976;1.0005311195699658
34.564426;1.0281725184648884;0.8338920593000779;0.8099788798848732;-0.0004992258579377059;-0.0004850228350832378;1.0313644626922325;10.006981254731535;0.820178505395584;0.020878512007845764;0.021550642800170484;1.0004153185235085;0.8195503019193447;1.0005224948832179
34.574426;1.028167702375132;0.833890462715362;0.8099813700760805;-0.000498401789583179;-0.00048422313036040844;1.031373075919647;10.006811583594587;0.8201901271191635;0.020879652036942777;0.021550593101704835;1.000420389283216;0.8195579755578387;1.0005137764348937
34.584426;1.0281634141728941;0.8338897049254484;0.8099844172220425;-0.0004972928225670112;-0.00048314635154701155;1.0313826416063459;10.006643942352001;0.8202016173031399;0.0208797967818544;0.021550537638987947;1.000425661038905;0.8195658268140875;1.0005049558097512
34.594426;1.028160371187324;0.833888364235207;0.8099861224015864;-0.0004985623538323896;-0.00048438068566211576;1.0313911404469498;10.006479206366375;0.8202139445090311;0.02087994647920178;0.021550477001651903;1.000431127553743;0.8195748621454513;1.0004960171241082
34.604426;1.0281571271180345;0.8338868509677366;0.8099880599321448;-0.0004974536282085133;-0.00048330382612961955;1.03139954219486;10.006318244129828;0.8202250772131942;0.020881101325016485;0.021550411644958082;1.0004367751866037;0.8195830948575854;1.0004869478980427
34.614426;1.028154386856863;0.8338837514188114;0.8099883310567534;-0.0004966300318789397;-0.00048250396842296504;1.0314078089721026;10.006161844733112;0.8202359827182432;0.020881261545180822;0.02155034182047283;1.000442587096973;0.819591464802122;1.0004777478706413
34.624426;1.0281521287721989;0.833881505470358;0.8099893433497801;-0.0004966286357923752;-0.00048250311531161053;1.0314158975455543;10.00601072013666;0.820246626900317;0.02088242738768547;0.0215502676838347;1.0004485509075551;0.819600014657113;1.0004684367615244
34.634426;1.0281512947560083;0.8338780633364383;0.8099883703856586;-0.0004960074894142127;-0.00048189943335888674;1.0314247633257385;10.00586560104511;0.8202579672900105;0.020882599065014395;0.021550189339952466;1.0004546567321475;0.8196096808768203;1.0004590576440662
34.644426;1.0281499162418524;0.8338746067742066;0.8099881041927581;-0.0004960062206569994;-0.00048189862565772726;1.0314323629760602;10.005727268533287;0.8202679505307152;0.02088277669196973;0.021550106898618943;1.0004608876390675;0.8196184682451955;1.0004496732789465
34.654426;1.0281486758865488;0.8338689149867023;0.809985830630588;-0.0004959667553745182;-0.0004818608039695198;1.031439649825063;10.005596475699923;0.8202775206374162;0.020883960147317644;0.021550020605112016;1.0004672104240622;0.819627370461687;1.0004403582876944
34.664426;1.0281480353500332;0.833863889147813;0.8099839719341335;-0.0004948584311581434;-0.0004807840714013333;1.0314465702430193;10.005473889994041;0.8202876255407019;0.020884148928568956;0.021549930814662187;1.0004735733821208;0.8196372994343436;1.0004311840943916
34.674426;1.028147706130798;0.8338574010780427;0.8099806396375887;-0.0004951423324370413;-0.00048106044957326214;1.0314530727993676;10.005360095300926;0.8202962163237213;0.02088434221439563;0.021549837868891277;1.0004799149087265;0.8196462446071002;1.0004221998903906
34.684426;1.0281486115976204;0.8338518799412136;0.809977415320476;-0.0004942363726492138;-0.00048018002590773746;1.0314601247814186;10.005255603666592;0.8203052429685167;0.0208855390664315;0.021549742184705827;1.0004861792236244;0.8196562002896809;1.0004134243521468
34.694426;1.028148772233387;0.8338452202002942;0.8099737628410204;-0.0004942352844461097;-0.0004801795621511081;1.031465723123754;10.005160845594487;0.82031264932258;0.020885738563082522;0.02154964441348302;1.0004923257320761;0.8196650956633948;1.0004048504201843
34.704426;1.0281491292592553;0.8338365288841735;0.8099680462359976;-0.0004934120806979219;-0.0004793802007267158;1.0314708918414999;10.005076142116524;0.8203203762994026;0.020885939847595642;0.021549545406401405;1.000498320987602;0.8196749435308645;1.000396457237847
34.714426;1.028149673735445;0.8338285915126771;0.8099629789375035;-0.0004934110091240912;-0.0004793799717310029;1.0314756683537014;10.00500166190171;0.8203263742263778;0.02088614217875856;0.021549446009012097;1.0005041274289102;0.819683738846781;1.0003882233927484
34.724426;1.0281501605994574;0.8338195318300824;0.8099569484821869;-0.0004930866630603806;-0.00047906580481706936;1.0314800912119753;10.004937346358599;0.8203316081507768;0.02088734507551462;0.021549346816390456;1.0005097038613489;0.819692506020186;1.0003801346228522
34.734426;1.0281520691747899;0.8338100093291516;0.8099494532311696;-0.000493572952280158;-0.00047953905265922764;1.0314841917836903;10.004882853056252;0.8203370541837647;0.020887548492278668;0.02154924809864732;1.0005150038893773;0.819702197806574;1.000372187883546
34.744426;1.0281532279787517;0.8337999093892495;0.809942106060439;-0.000492464783602344;-0.00047846327826232626;1.0314879863520403;10.004837600456604;0.8203406970766415;0.0208877528866524;0.02154915000110544;1.0005199694299198;0.8197108523834642;1.0003643927409334
34.754426;1.0281546188155941;0.8337894903615151;0.8099344008793132;-0.0004924638111822339;-0.0004784637185092746;1.0314924728755426;10.004800875971428;0.8203445269243735;0.020888959168125505;0.02154905289535894;1.0005245388139254;0.8197205158072032;1.0003567649134015
34.764426;1.028156256937718;0.8337770905332238;0.8099247340272473;-0.0004916407602233332;-0.00047766534708179977;1.0314956327432219;10.00477191748659;0.8203465367378461;0.02088916852156242;0.0215489576219181;1.0005286646305271;0.8197291605891187;1.00034931396155
34.774426;1.0281581667335797;0.8337655164356821;0.8099158541865273;-0.0004916398938788007;-0.0004776661862788638;1.0314984352583993;10.004749945243372;0.8203487268600796;0.020889382134205235;0.02154886542681726;1.000532315829844;0.8197388237260693;1.0003420306110633
34.784426;1.0281603861350734;0.8337531157692482;0.8099061897651754;-0.0004905319377429123;-0.0004765912052437396;1.0315008442134102;10.00473414196318;0.8203491087900555;0.020889600989916327;0.021548777690291444;1.0005354642740818;0.819747500029719;1.00033487987082
34.794426;1.0281639333374382;0.8337401606032618;0.8098952824123318;-0.0004910185417570377;-0.00047706562903014247;1.0315028215299842;10.004723647782995;0.8203497014792344;0.02089082584370426;0.021548695684279275;1.0005380782926203;0.8197571908274601;1.0003278067744594
34.804426;1.0281666769007052;0.8337265537099863;0.8098847860803676;-0.0004906946106501519;-0.0004767530006593056;1.0315043267175732;10.004717665794976;0.8203495255388865;0.020891057275041595;0.021548620456863073;1.0005401261624276;0.8197668079200336;1.00032075001246
34.814426;1.028170131974023;0.8337129816367237;0.8098742245127959;-0.0004906940568680808;-0.00047675465932049774;1.0315053156015597;10.004715565131676;0.8203476025036874;0.02089129570287734;0.02154855281385404;1.0005415782347997;0.8197753292511818;1.000313653847045
34.824426;1.028174080143317;0.8336976077471447;0.809862003811515;-0.0004898714596147383;-0.00047595749959263554;1.0315067374549218;10.004716816381457;0.820345960260487;0.0208925413652681;0.021548493326459396;1.0005424109919832;0.8197847270508875;1.0003064748908574
34.834426;1.0281785363390827;0.8336832641647958;0.8098508605506132;-0.0004898710764413871;-0.00047595952995068357;1.0315065328377437;10.004720836416796;0.8203426397602241;0.02089279419647705;0.021548442209317103;1.0005426161129187;0.8197929035200766;1.00029918157186
34.844426;1.0281835091411708;0.8336683215880284;0.8098391907389003;-0.0004887636205570202;-0.0004748856997305501;1.031505638690947;10.004726873971649;0.820339696184293;0.020893053667636167;0.021548399058611063;1.0005422055655684;0.8198018505798513;1.0002917482857385
34.854426;1.0281899734463513;0.8336541806327864;0.8098275773981501;-0.0004889657046310739;-0.0004750841981191658;1.0315039981663854;10.004733970378323;0.8203361951179223;0.020893318830316365;0.021548362791143687;1.000541208213665;0.8198105515632264;1.0002841542964191
34.864426;1.0281959948685973;0.8336379297933169;0.8098147094975393;-0.0004892506231396617;-0.0004753636862269236;1.0315015651300545;10.004741031132946;0.820331210598691;0.020894588522394113;0.021548331901910828;1.0005396631247028;0.8198180282904154;1.0002763913933368
34.874426;1.0282025403122372;0.8336223398210748;0.8098025143659393;-0.00048814345193635446;-0.00047429024758795376;1.0314983017581671;10.004747009262285;0.8203268246095743;0.020894861562055556;0.021548304711993364;1.0005376160717;0.819826237172739;1.0002684697468907
34.884426;1.0282096036484134;0.8336069480671002;0.809790523062221;-0.00048814354402183975;-0.0004742929321215607;1.031494175479749;10.00475109161298;0.8203211222980172;0.020895136859978555;0.02154827949419431;1.0005351195336345;0.8198332201568894;1.0002604137291764
34.894426;1.0282171656326655;0.8335912716860824;0.8097782281476156;-0.0004870365817166514;-0.00047321967495902713;1.0314901568866954;10.004752759829403;0.8203161853572626;0.02089541336932659;0.02154825458428765;1.0005322312755682;0.8198409932363164;1.0002522499999271
34.904426;1.0282251848607733;0.8335759648483452;0.809766220202373;-0.0004870368875901664;-0.00047322251436503074;1.0314842196371286;10.004751754196636;0.8203110887709598;0.020896689931247856;0.02154822845630511;1.0005290104196976;0.8198486001847933;1.0002439977086839
34.914426;1.0282333506813917;0.8335595013843965;0.8097531728766856;-0.0004881061970753379;-0.0004742643648727865;1.0314773417562406;10.004748029718636;0.8203048997021499;0.020896965256115656;0.0215481998325534;1.0005255124918757;0.8198550117325581;1.0002356720807233
34.924426;1.0282430635163344;0.833545050444489;0.8097409816260865;-0.00048720185063780584;-0.0004733874508708261;1.0314695041303994;10.004741669764773;0.8202996749420794;0.02089723807727749;0.021548167813224366;1.0005217839494567;0.8198622696854667;1.0002272944821746
34.934426;1.0282520829578323;0.8335303442910064;0.8097291392578696;-0.00048720248122482757;-0.0004733904687244979;1.0314606880127846;10.004732757876333;0.8202944568631211;0.020897507271528677;0.021548131732857786;1.0005178640271581;0.8198693802774119;1.000218894707157
34.944426;1.0282613367305915;0.8335159122316558;0.8097173869689618;-0.00048720320937661405;-0.0004733935482003012;1.0314508742759638;10.004721300260876;0.8202882730218332;0.02089777192871774;0.021548090813052912;1.0005137945120475;0.8198753429343334;1.0002105105941657
34.954426;1.0282707818442596;0.8335014904290811;0.8097054769752111;-0.0004860968675863456;-0.0004723206596015146;1.0314400422154606;10.004707240313813;0.820283139741208;0.020899031468155558;0.021548044067404445;1.0005096195085907;0.8198821823100805;1.000202190316176
34.964426;1.0282803686439812;0.8334865510518412;0.8096929294738273;-0.00048638280310135657;-0.0004726008574288188;1.031428167998189;10.004690545374123;0.820278064425619;0.020899285685830896;0.02154799049811211;1.000505372294031;0.819888854635586;1.0001939866066958
34.974426;1.0282900528769872;0.8334730223842804;0.809681671924664;-0.0004863837954483476;-0.0004726040760081418;1.03141522633213;10.004671250838442;0.820273050126;0.020899534608495658;0.021547929255408084;1.0005010669410366;0.8198954033963217;1.0001859437703173
34.984426;1.0282998027850652;0.8334595105948129;0.8096704102876298;-0.0004852777116115557;-0.00047153129210429477;1.0314011948835111;10.004649392371215;0.8202671039686269;0.020899778279870093;0.021547859679248077;1.000496701276494;0.8199008562755364;1.0001780940689113
34.994426;1.0283095966761289;0.8334465903241719;0.8096597637273821;-0.00048527887250647637;-0.0004715345517758125;1.0313870585250962;10.004624969815854;0.8202622417084283;0.020900016625958785;0.02154778129899148;1.0004922626658193;0.8199072449217225;1.0001704648257597
35.004426;1.0283203860031536;0.8334347686090491;0.8096495213143652;-0.00048548240077693163;-0.0004717339809912926;1.0313708138960826;10.004598009881217;0.8202574873299266;0.02090124938176722;0.02154769374256027;1.0004877286788243;0.8199136305862121;1.000163082437235
35.014426;1.0283302187209096;0.8334222012233921;0.8096394606452691;-0.00048437656082573515;-0.00047066125047517146;1.0313534746649695;10.004568561569595;0.8202518667496229;0.020901476088380694;0.02154759665033245;1.0004830686136268;0.819918998142937;1.0001559680384036
35.024426;1.0283400516730894;0.833409145136466;0.8096290952186187;-0.00048466298758742375;-0.00047094158187138143;1.0313350754459223;10.004536582962196;0.8202473953514313;0.020901696173488214;0.021547489772962843;1.0004782544307158;0.8199254015810219;1.0001491308854722
35.034426;1.0283498778100495;0.8333975424584565;0.8096203181707959;-0.00048466445419619405;-0.0004709449259442282;1.0313156706369013;10.004501927170404;0.8202430718385894;0.020901909027511264;0.021547373175679747;1.000473269756194;0.8199318596348207;1.000142567538255
35.044426;1.0283596938285484;0.8333862941295506;0.8096120549637087;-0.0004846659801402388;-0.0004709482950506364;1.0312953253588346;10.004464498051806;0.8202388848630255;0.020902114115028524;0.02154724738407453;1.000468109582096;0.8199383791974794;1.0001362695764147
35.054426;1.0283695020927766;0.8333751065155743;0.8096040159636992;-0.00048356039304477594;-0.0004698756595817576;1.0312741026284629;10.004424367183178;0.8202348238634674;0.02090331109091294;0.02154711334661903;1.0004627795448657;0.8199449853743904;1.0001302307816995
35.064426;1.0283793109471369;0.833364523406566;0.8095967355800312;-0.0004835620078813896;-0.0004698790651281418;1.0312520557452853;10.004381700062918;0.8202298830302402;0.020903499740442963;0.021546972260790966;1.0004572891364556;0.8199506259126886;1.0001244450535807
35.074426;1.0283891296620473;0.8333542254070944;0.809589916654593;-0.0004835636536164263;-0.0004698824778825059;1.031229230753196;10.004336607198914;0.8202260562986741;0.020903679946662472;0.021546825417631553;1.000451639298539;0.8199573214422294;1.0001189020908539
35.084426;1.0283989618659037;0.8333441787482964;0.8095835398451691;-0.00048356532162065836;-0.00046988588949109126;1.031205677585006;10.004289121744046;0.8202223339565119;0.020903851824599754;0.021546674015191666;1.00044582490362;0.8199640631862918;1.0001135880397856
35.094426;1.028408552855944;0.8333327640499224;0.8095762315652738;-0.0004835287307786911;-0.0004698522097206423;1.0311814598982942;10.004239307242456;0.8202187067009442;0.020904015714709043;0.021546518968863122;1.000439848156329;0.8199708406941085;1.0001084885136167
35.104426;1.0284183893854346;0.8333231584164581;0.8095706775343194;-0.0004835304221823844;-0.0004698555995166953;1.031157652452729;10.004187325462448;0.8202151694765101;0.020905172013508472;0.02154636090147736;1.0004337222197646;0.8199776692667889;1.0001035915675676
35.114426;1.0284291772645888;0.8333145474162951;0.8095655028748312;-0.0004837344012138161;-0.0004700551228220268;1.0311323314090495;10.004133397135963;0.820210720196702;0.020905321085215058;0.021546200275961023;1.0004274652213023;0.8199834874944031;1.0000988883059088
35.124426;1.0284389671476017;0.8333053611890275;0.8095606872931684;-0.00048373610069899777;-0.00047005847426228914;1.0311065690038381;10.004077745100641;0.8202073573495716;0.020905463267136784;0.021546037498645514;1.0004210953491404;0.81999030960043;1.0000943710739316
35.134426;1.0284487158264566;0.8332960962228037;0.8095559340669353;-0.0004826306369851168;-0.0004689857755379886;1.0310804328479404;10.004020577716055;0.8202040793820403;0.020905598880476644;0.02154587294816503;1.000414629660943;0.8199971261303612;1.0000900324020596
35.144426;1.0284584125432998;0.8332873200567305;0.8095517785498633;-0.00048263233436297615;-0.00046898907619334206;1.0310539860744734;10.003962089919892;0.82020088479894;0.02090572823070356;0.021545706978919693;1.0004080841484775;0.820003928067862;1.0000858649431952
35.154426;1.0284680475639565;0.8332787450417143;0.8095479259605188;-0.00048263402727574906;-0.00046899234750547616;1.0310272874783508;10.003902463692928;0.8201977721644953;0.02090585160605463;0.02154553992418339;1.0004014738342877;0.8200107070276313;1.000081861492341
35.164426;1.0284776122406105;0.8332703684735416;0.8095443593817145;-0.000482635713651326;-0.00046899558718815123;1.0310003917499342;10.003841868674181;0.8201947400486632;0.020906969277713062;0.021545372097446263;1.0003948128504432;0.8200174807033229;1.0000780150762074
35.174426;1.0284870989081272;0.8332621875980535;0.8095410627340455;-0.0004826373915546591;-0.0004689987931861379;1.0309733497713964;10.003780463082549;0.8201907869386013;0.020907081502356862;0.021545203792027613;1.0003881144643;0.8200231912927117;1.0000743189802266
35.184426;1.0284965007519098;0.8332539146397736;0.8095377437854927;-0.00048153189582870196;-0.0004679259374803768;1.0309462089370098;10.003718394832164;0.8201879112221665;0.020907188524150206;0.02154503528042908;1.0003813910650796;0.8200298571092007;1.0000707667079136
35.194426;1.0285058116841583;0.8332461168903175;0.8095349421966048;-0.00048153355142284806;-0.00046792907080658543;1.0309190134164328;10.003655803028941;0.8201851112692287;0.020907290574871975;0.021544866814927375;1.000374654160533;0.8200364725229796;1.0000673519943255
35.204426;1.028515026196041;0.8332385064252318;0.8095323674065257;-0.00048153519342063384;-0.00046793216555260115;1.0308918042944368;10.003592818897214;0.8201823854583445;0.02090738787384571;0.02154469863023963;1.0003679144155668;0.8200430321258528;1.0000640688965072
35.214426;1.028524139222716;0.8332310801414641;0.8095300065950471;-0.00048153682040977795;-0.0004679352204532074;1.0308646196888065;10.00352956517817;0.8201797320826366;0.02090748062878996;0.02154453094685527;1.0003611817070042;0.8200495310277988;1.0000609118235377
