time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
35.224426;1.0285331460138705;0.8332227275963722;0.8095267715524253;-0.0004818234589419449;-0.0004682152462274413;1.0308374949326278;10.003466154851674;0.8201771492493138;0.02090756903736362;0.02154436397237318;1.0003544651298721;0.8200559648113152;1.000057875428926
35.234426;1.028542042021622;0.8332153746913672;0.8095245257095842;-0.0004807178890823031;-0.00046714219202967415;1.0308104627653838;10.003402690751333;0.8201746349044444;0.020908653288614507;0.02154419790114723;1.0003477729734311;0.8200623550206123;1.0000549545172681
35.244426;1.0285517913322249;0.8332092647181956;0.8095227358507997;-0.00048092174327836554;-0.0004673412713458375;1.0307845535021585;10.003339266569435;0.8201721869692721;0.020908733563054366;0.021544032913889614;1.0003411127512187;0.8200686472332173;1.000052144078121
35.254426;1.0285604530973682;0.8332025414490953;0.8095211145372032;-0.00048092329965713105;-0.0004673441569217439;1.030757795200737;10.003275968021645;0.8201698034521322;0.0209088100318921;0.02154386917730146;1.000334491247978;0.820074863947855;1.0000494393490265
35.264426;1.0285689921854055;0.8331959852301863;0.8095196514166977;-0.0004809248364458788;-0.0004673469982600961;1.0307312137882774;10.003212873255467;0.8201664824581801;0.02090888285848925;0.021543706844230834;1.0003279145577406;0.8200800028417278;1.000046835815763
35.274426;1.0285774054963814;0.8331895925171239;0.8095183366576615;-0.00048092635307159665;-0.0004673497948284489;1.0307048331111879;10.003150053440026;0.8201642221458113;0.020908952201864575;0.02154354605541587;1.000321388232552;0.8200860608644474;1.0000443291653993
35.284426;1.0285856902922454;0.8331833597713946;0.8095171608449347;-0.00048092784902360486;-0.00046735254619974123;1.0306786749479506;10.00308757428858;0.8201620206937468;0.020909018216752395;0.021543386942073743;1.0003149175203174;0.8200920361841977;1.0000419152554936
35.294426;1.0285938440799922;0.8331769984688425;0.8095158379933327;-0.00047982215938538816;-0.00046627922578114774;1.0306527590653787;10.003025497361262;0.8201598762847155;0.02090908104973307;0.02154322962669018;1.000308507466008;0.8200979269949995;1.0000395901528627
35.304426;1.0286018645951236;0.8331710752456806;0.8095149136285638;-0.0004798236126071145;-0.00046628188578269934;1.0306271033314824;10.002963879868691;0.8201577870897849;0.020910140838014138;0.021543074221581623;1.0003021628012956;0.8201037574086324;1.0000373501674855
35.314426;1.0286097498755105;0.8331653017540523;0.8095141027439599;-0.0004798250438359316;-0.000466284499727064;1.0306017238525955;10.002902773943998;0.8201557512703722;0.020910197712175865;0.02154292082792032;1.0002958878122463;0.8201094754001149;1.000035191786037
35.324426;1.0286174982857104;0.8331596747467487;0.8095133978334601;-0.0004798264526910742;-0.00046628706745995805;1.0305766351662653;10.002842226821334;0.8201537670341992;0.02091025179849948;0.02154276953492351;1.0002896863055022;0.8201151056056328;1.0000331116116365
35.334426;1.0286251084659666;0.8331541910180351;0.8095127918441416;-0.00047982783882642813;-0.00046628958890192255;1.0305518504707194;10.002782281712667;0.8201518327181517;0.020910303219008185;0.02154262041825328;1.000283561575554;0.8201206473075198;1.0000311064003315
35.344426;1.02863257931838;0.8331488474325388;0.8095122781608652;-0.00047982920194015945;-0.0004662920640442957;1.030527381758741;10.002722978746672;0.8201499468197098;0.020910352089841905;0.021542473540408454;1.0002775163797923;0.8201260999073892;1.0000291730850401
35.354426;1.028639910023563;0.8331436409913484;0.8095118505854653;-0.00047983054178358446;-0.0004662944929629363;1.0305032398094633;10.002664355174737;0.8201481079211409;0.02091039851930507;0.021542328953009917;1.0002715530008008;0.8201314629357765;1.0000273087235814
35.364426;1.0286471000065835;0.833138283828271;0.8095112262714216;-0.00047872469372106565;-0.0004652208495661638;1.0304794341908907;10.002606444580692;0.8201463145611548;0.020910442607461693;0.021542186698220903;1.0002656732703277;0.8201367360891613;1.0000255104478037
35.374426;1.0286541489033576;0.8331333432761021;0.8095109536963403;-0.0004787259865013865;-0.000465223186561292;1.0304559733711023;10.002549276428974;0.8201445652047336;0.020910484448557268;0.021542046810180734;1.0002598785281527;0.8201419192617447;1.0000237754950567
35.384426;1.028661056583947;0.8331285316357515;0.8095107505023271;-0.0004787272555807279;-0.0004652254779521347;1.030432864803356;10.00249287639408;0.8201428583255523;0.020911524134091333;0.021541909317125147;1.0002541696977065;0.8201470380258961;1.000022101320121
35.394426;1.0286678232183426;0.8331238462209525;0.8095106114990614;-0.0004787285008905408;-0.0004652277240291217;1.0304101149307885;10.002437266567396;0.820141192482923;0.0209115617519226;0.021541774241802265;1.0002485474725238;0.8201520415992075;1.000020485677806
35.404426;1.0286744493767292;0.8331192842369279;0.8095105317254095;-0.0004787297223905898;-0.0004652299251155719;1.030387729215792;10.002382465660327;0.8201395663896963;0.02091159738289614;0.021541641600819058;1.000243012454929;0.8201569557385362;1.0000189265910602
35.414426;1.0286809360932871;0.8331148427383303;0.8095105065539101;-0.000478730920080366;-0.0004652320815582304;1.0303657121821677;10.002328489638124;0.8201379789944339;0.020911631100672713;0.021541511405818205;1.0002375652207527;0.820161780779357;1.0000174222683569
35.424426;1.0286872847989086;0.8331105187270491;0.8095105317138229;-0.000478732094000619;-0.00046523419373087436;1.0303440674478952;10.002275352277437;0.8201364294685156;0.020911662974552502;0.02154138366531207;1.000232206343077;0.8201665171260704;1.0000159710508472
35.434426;1.0286934971768213;0.8331063092845431;0.8095106032559041;-0.0004787332442169741;-0.00046523626206231174;1.030322797831505;10.00222306536478;0.8201349170649385;0.020911693072201126;0.021541258385010913;1.0002269363648912;0.8201711652262595;1.0000145713818285
35.444426;1.028699575048139;0.8331022116097452;0.80951071750615;-0.00047873437079877176;-0.0004652382870503593;1.030302905522859;10.002171638902652;0.8201334409979827;0.02091172146155638;0.02154113556686749;1.0002217557769335;0.820175725520151;1.0000132217658388
35.454426;1.028706488741966;0.8330987218199236;0.8095105938889227;-0.0004778305849228591;-0.00046436039256364975;1.0302823922256974;10.00212108111806;0.8201320004553556;0.020911748211596397;0.021541015207755514;1.0002166650477913;0.8201801984170887;1.0000119206959983
35.464426;1.0287123034088526;0.8330948395821409;0.8095107833954458;-0.00047783166445308507;-0.0004643623324595031;1.0302622592124855;10.002071398024427;0.8201305947047509;0.020911773391554797;0.02154089729894301;1.0002116646135621;0.8201845843440002;1.0000106666226194
35.474426;1.0287179895803364;0.8330910610567988;0.8095110058433131;-0.00047783272062699165;-0.0004643642305915914;1.0302425072892274;10.002022593230375;0.8201292231822996;0.020912797069661346;0.02154078182667376;1.0002067547846287;0.8201889092988327;1.0000094580734114
35.484426;1.028723549448103;0.8330873835741055;0.8095112583654135;-0.00047783375359534904;-0.00046436608748211017;1.0302231367501067;10.001974668587687;0.8201278854807599;0.02091281931364654;0.021540668773328803;1.0002019356706087;0.8201931228958601;1.0000082938001826
35.494426;1.0287289852364851;0.8330838045376736;0.8095115382482236;-0.00047783476352320484;-0.00046436790366246336;1.0302041473902968;10.00192762544746;0.8201265812723844;0.020912840192526764;0.021540558118725725;1.0001972071687142;0.8201972512764364;1.0000071727920041
35.504426;1.0287342991824564;0.8330803214744802;0.8095118428749813;-0.0004778357506141221;-0.00046436967967239645;1.0301855385747316;10.001881465399341;0.8201253102636455;0.02091285977595676;0.021540449841254035;1.000192568975991;0.8202012950999084;1.000006094260873
35.514426;1.028739493603485;0.8330769319877308;0.8095121696903529;-0.0004778367151384259;-0.0004643714160517987;1.0301673092948287;10.001836189634524;0.8201240721860715;0.020912878130887148;0.02154034391801229;1.0001880206227929;0.8202052550519067;1.0000050576413215
35.524426;1.0287445709926346;0.8330736337037771;0.8095125162152654;-0.0004778376574220612;-0.00046437311331897353;1.0301494581093014;10.00179179789665;0.8201228667594453;0.020912895319566027;0.021540240322751186;1.0001835615153905;0.8202091318958873;1.000004062518766
35.534426;1.0287495340356243;0.8330704242685338;0.8095128801146136;-0.0004778385778137965;-0.0004643747719692904;1.030131983013712;10.0017482880022;0.8201216936376764;0.020912911400164158;0.02154013902284243;1.0001791909724946;0.8202129265275855;1.000003108584508
35.544426;1.0287543855601824;0.8330673013379821;0.8095132593049024;-0.0004778394766721195;-0.00046437639251165855;1.0301148814200438;10.001705655575202;0.8201205523850176;0.020912926428409143;0.021540039978214538;1.0001749082807876;0.820216639994555;1.000002195687442
35.554426;1.0287591284011597;0.8330642625410183;0.8095136520020388;-0.0004778403543474321;-0.0004643779754962842;1.0300981502948163;10.001663893805013;0.8201194424843978;0.02091294045934506;0.021539943143225243;1.0001707127243389;0.820220273446008;1.0000013238326513
35.564426;1.028763765196209;0.8330624126072872;0.8095151326791326;-0.00047755618338203717;-0.0004641025101913927;1.0300817862935203;10.001622993436408;0.8201183633661084;0.020912953547821994;0.021539848469779018;1.0001666035778825;0.820223828040327;1.000000493037327
35.574426;1.0287682982827702;0.8330595347287705;0.8095155478655388;-0.00047755701965133447;-0.00046410401983971924;1.0300657857690958;10.001582943243381;0.8201173144436756;0.020912965746499958;0.02153975590975067;1.0001625801535907;0.8202273048758458;0.9999997031447659
35.584426;1.028772729772827;0.8330564486089184;0.8095156952276077;-0.00047645067019240483;-0.00046302946742566366;1.030050144749741;10.001543731145315;0.8201162951618203;0.020913977103428787;0.02153966541635546;1.0001586418495;0.8202307304791662;0.9999989537128937
35.594426;1.02877706172011;0.8330537219532997;0.8095161274682414;-0.00047645146652699306;-0.00046303090619521226;1.0300348589607922;10.00150534513647;0.8201153050637127;0.020913987662299863;0.02153957694458718;1.000154788091795;0.8202340548630533;0.9999982440068831
35.604426;1.0287812962586735;0.8330510674599443;0.8095165662821413;-0.0004764522434933935;-0.0004630323104419434;1.030019923857166;10.001467772916614;0.8201143438077342;0.020913997464288858;0.021539490451450427;1.000151018217477;0.8202373044703228;0.9999975730925134
35.614426;1.028785435600335;0.8330484829159611;0.8095170104112808;-0.000476453001444857;-0.00046303368077333946;1.0300053347043114;10.001431000869188;0.8201134110777927;0.020914006547890808;0.021539405897122096;1.0001473313986848;0.82024048014662;0.9999969399629628
35.624426;1.0287894819133043;0.8330459661425405;0.809517458630549;-0.00047645374072565025;-0.00046303501780742864;1.029991086655735;10.001395014023979;0.820112506467803;0.020914014946294322;0.021539323245796826;1.0001437266586846;0.8202435826468084;0.9999963435949448
35.634426;1.028793437226357;0.8330435149923195;0.8095179097539364;-0.00047645446171178373;-0.00046303632218438676;1.0299771747192425;10.001359796773048;0.8201116294791384;0.020914022685454458;0.021539242465107744;1.0001402029462534;0.8202466127153688;0.9999957829505158
35.644426;1.0287973034096212;0.8330411273538803;0.8095183626285115;-0.0004764551648144542;-0.00046303759457791573;1.0299635937262561;10.001325333250286;0.8201107796257271;0.020914029785674308;0.02153916352608637;1.0001367591640482;0.8202495711682083;0.9999952569918188
35.654426;1.028801082192019;0.833038801094759;0.8095188160998137;-0.00047645585044299535;-0.0004630388356985449;1.0299503383928674;10.001291608058;0.8201099564974932;0.02091403626475073;0.02153908640324433;1.0001333941186932;0.8202524589278795;0.9999947647336606
35.664426;1.0288047752053047;0.8330365340294177;0.8095192690190994;-0.00047645651897664117;-0.0004630400462671668;1.0299374033733195;10.00125860747704;0.8201091597512827;0.020914042138834268;0.021539011071791413;1.0001301065117016;0.8202552769842479;0.999994305307687
35.674426;1.0288083840205677;0.8330343239962439;0.8095197203206734;-0.0004764571707957866;-0.00046304122697634844;1.029924783251636;10.00122631973339;0.820108389106775;0.020914047421977246;0.021538937503943104;1.0001268950107243;0.8202580263446227;0.999993877954419
35.684426;1.0288119101546034;0.8330321689593982;0.8095201691231695;-0.0004764578063320086;-0.0004630423784810943;1.0299124725216855;10.001194734361615;0.8201076443516849;0.020914052126910627;0.0215388656684395;1.0001237583064886;0.8202607080468088;0.9999934819394369
35.694426;1.0288153550767314;0.83303006704662;0.8095206147850127;-0.0004764584260597392;-0.0004630435014043192;1.0299004656191353;10.00116384172495;0.8201069253149624;0.020914056265912976;0.021538795532241393;1.0001206951459234;0.8202633232009773;0.999993116483194
35.704426;1.0288187201936858;0.8330280165226385;0.8095210568625112;-0.00047645903044999576;-0.0004630445963245927;1.0298887569937725;10.001133633247683;0.820106231784644;0.020915059850204018;0.02153872706094768;1.0001177043338854;0.8202658984906928;0.9999927807520835
35.714426;1.0288220068071638;0.8330260157441582;0.8095214950288528;-0.0004764596199514798;-0.0004630456637766761;1.029877341125507;10.001104101947792;0.8201065634312329;0.02091506288932739;0.021538660217620128;1.000114784654819;0.8202693838528369;0.9999924738728464
35.724426;1.0288254654261009;0.8330253725713007;0.8095230055098163;-0.00047539130610012515;-0.00046200776615037655;1.0298662124463913;10.001075241930408;0.8201059198120672;0.02091506539214926;0.021538594962521865;1.0001119347673804;0.8202718067375632;0.9999921948868232
35.734426;1.0288285985848198;0.8330234666255513;0.8095234352656798;-0.0004753918670633744;-0.0004620087802802588;1.0298553652679663;10.001047047222595;0.8201053003945763;0.020915067368754602;0.021538531254341794;1.0001091531554487;0.8202741681527662;0.9999919426407581
35.744426;1.0288316567401852;0.833021606002463;0.8095238607436633;-0.00047539241430383385;-0.0004620097686055505;1.0298447937912905;10.001019511509385;0.8201047045601597;0.020915068831914123;0.021538469050462618;1.0001064381412903;0.8202764694104695;0.9999917157460323
35.754426;1.028834640986792;0.833019789558355;0.8095242819307861;-0.00047539294815105766;-0.00046201073170395416;1.0298344921531126;10.000992628518649;0.8201041316474034;0.02091506979741209;0.021538408306497482;1.0001037879278303;0.8202787117654349;0.9999915126656649
35.764426;1.0288375523337443;0.8330180163354789;0.8095246987854844;-0.00047539346893055677;-0.0004620116701477026;1.029824454443559;10.000966392059414;0.8201035809989848;0.020915070284425727;0.021538348978415455;1.0001012006937893;0.8202808963972756;0.9999913318146377
35.774426;1.0288403917211293;0.8330162855643328;0.8095251113590346;-0.0004753939769595212;-0.00046201258450093716;1.0298146747196961;10.000940795875646;0.8201030519587904;0.02091507031626324;0.021538291026206018;1.0000986747733023;0.8202830243904297;0.999991171631343
35.784426;1.028843160031847;0.8330145967033946;0.8095255198941951;-0.00047539447252656494;-0.00046201347530070455;1.0298051470968665;10.000915833686975;0.8201025438629177;0.020915069918508583;0.02153823441405139;1.0000962087990035;0.8202850966918774;0.9999910306623142
35.794426;1.0288458581135411;0.8330129494231355;0.8095259247724849;-0.00047539495588090294;-0.0004620143430614716;1.029795865868219;10.000891498740536;0.820102056065893;0.020915069115363165;0.02153817910646759;1.0000938016804108;0.8202871140934226;0.9999909075877134
35.804426;1.0288484868360768;0.8330113434759341;0.8095263263926844;-0.0004753954272316217;-0.00046201518830590556;1.0297868254899687;10.00086778279587;0.8201015879743331;0.020915067928848226;0.021538125065022527;1.0000914524753073;0.8202890772797077;0.9999908011324111
35.814426;1.0288510471178238;0.8330097785385794;0.8095267251224307;-0.0004753958867571617;-0.0004620160115722583;1.0297780204625946;10.000844675799732;0.8201011390404145;0.020915066380722106;0.02153807224946019;1.0000891602367412;0.8202909868669914;0.9999907099879949
35.824426;1.0288535398687622;0.8330082541407572;0.809527121335103;-0.00047539633463192124;-0.00046201681340659234;1.0297694453016468;10.000822166312487;0.8201007087259259;0.02091506449267161;0.021538020622452577;1.000086923929502;0.8202928434041187;0.9999906328720329
35.834426;1.028855965943787;0.8330067696869764;0.8095275154233547;-0.00047539677105448415;-0.0004620175943721225;1.0297610946341822;10.000800241679888;0.8201012964801477;0.020915062283728317;0.021537970152868055;1.0000847425026276;0.8202956471105626;0.9999905686432117
35.844426;1.028858326201652;0.8330064316569754;0.8095289837801751;-0.00047511216736945816;-0.00046174134272486297;1.0297529633074993;10.00077888824458;0.8201009017567309;0.020915059769163854;0.021537920814754044;1.0000826149666195;0.8202973992933938;0.9999905163469497
35.854426;1.0288606215723437;0.8330050249285951;0.8095293746549584;-0.00047511258160745146;-0.0004617420837208759;1.029745046417805;10.000758092060742;0.8201005240368187;0.02091605696281907;0.021537872584770686;1.0000805403485793;0.8202991259381973;0.9999904752362703
35.864426;1.0288628530464177;0.8330036557598816;0.8095297642960843;-0.0004751129851064656;-0.000461742805617061;1.029737339237368;10.000737839386302;0.8201001628176265;0.020916053879402256;0.0215378254405162;1.0000785176514444;0.8203007769625832;0.9999904447910208
35.874426;1.028865021650839;0.8330023231998482;0.8095301528160188;-0.00047511337802880665;-0.000461743508985899;1.029729837155082;10.000718116729098;0.8200998176241302;0.02091605053523045;0.021537779359916485;1.0000765458659302;0.8203023787630137;0.9999904246220519
35.884426;1.0288671284968218;0.8330010263737594;0.80953054016759;-0.0004751137604897143;-0.00046174419438360073;1.0297225357031021;10.000698910871929;0.8200994880576784;0.020916046948271108;0.02153773432140189;1.0000746239564966;0.8203039321936503;0.9999904142692484
35.894426;1.0288691748959509;0.8329997645275048;0.8095309261231438;-0.00047511413260611864;-0.0004617448623503463;1.029716430556301;10.000680208648443;0.8200991737815874;0.02091604313684895;0.021537690304189578;1.0000727508356702;0.8203054381016393;0.9999904130479115
35.904426;1.028871162392902;0.8329985369791382;0.8095313102922203;-0.0004751144945142162;-0.0004617455134014708;1.0297095174588977;10.000661996419563;0.8200988744528049;0.020916039117948818;0.02153764728843269;1.000070925391135;0.8203068973632726;0.9999904200319754
35.914426;1.0288730926197052;0.8329973430675758;0.8095316921617043;-0.00047511484635639345;-0.0004617461480125229;1.0297027921514534;10.000644259798884;0.8200985897085554;0.02091603490791768;0.02153760525452155;1.0000691465457603;0.8203083108755714;0.9999904341758328
35.924426;1.0288749671404225;0.8329961821147991;0.8095320711753472;-0.00047511518827347864;-0.0004617467666121318;1.0296962503418394;10.000626983735108;0.820099319227444;0.020916030525319672;0.02153756418125224;1.0000674132749288;0.820310679198062;0.9999904544742032
35.934426;1.0288767874923646;0.8329950533967485;0.8095324468424234;-0.0004751155203996166;-0.0004617473695877842;1.029689887671829;10.000610152952273;0.8200990627849064;0.02091602599198577;0.021537524045541576;1.000065724577042;0.8203120038518619;0.9999904800166884
35.944426;1.028878555376554;0.8329950633047833;0.8095338948277722;-0.00047483081396810665;-0.00046147094496814205;1.0296836996453829;10.000593752586203;0.8200988202158757;0.020916021330422883;0.02153748482464513;1.000064079466071;0.8203132854375984;0.9999905099794477
35.954426;1.028880272745117;0.832993996688854;0.8095342628298026;-0.00047483112688968083;-0.00046147151774535405;1.029677681644509;10.00057776848022;0.8200985913281326;0.020916016560639836;0.021537446497197448;1.0000624770064441;0.8203145249942293;0.9999905436794988
35.964426;1.0288819416749813;0.8329929598679255;0.8095346266882727;-0.00047483143044781795;-0.00046147207587830845;1.0296718290516262;10.000562187447487;0.8200983758806112;0.02091601169963022;0.021537409040874478;1.0000609163404486;0.8203157236462676;0.9999905806311385
35.974426;1.0288835642365868;0.8329919519747124;0.8095349862468919;-0.0004748317248370419;-0.00046147261961173534;1.0296661373039355;10.000546997618276;0.820098173616302;0.02091600676330362;0.021537372430159074;1.000059396673626;0.8203168825581195;0.9999906205164294
35.984426;1.0288851425065946;0.8329909720952436;0.8095353413318593;-0.0004748320102454637;-0.0004614731491627955;1.0296606018676093;10.000532188134779;0.8200979842734859;0.020916001768884262;0.021537336637875697;1.0000579172400075;0.8203180029322426;0.9999906631448573
35.994426;1.0288866786060984;0.8329900192685664;0.8095356916999359;-0.00047483228686520624;-0.0004614736647349975;1.029655218261672;10.000517748530875;0.820097807563826;0.020915996735772744;0.02153730163795751;1.000056477300854;0.8203190860086784;0.9999907084233706
36.004426;1.0288881746361012;0.8329890925546426;0.8095360370505995;-0.0004748325549205105;-0.0004614741665261869;1.0296499821580947;10.00050366877923;0.8200976431419436;0.02091599168384587;0.021537267406054647;1.0000550761698968;0.8203201330505356;0.9999907562707694
36.014426;1.028889881822539;0.8329883933940979;0.8095363774916159;-0.0004740489513485263;-0.0004607127262658439;1.0296448894962829;10.000489939919438;0.8200984905584654;0.020915986631156055;0.021537233919360275;1.0000537131753673;0.8203221450250109;0.9999908065311577
36.024426;1.0288913031638152;0.8329875165388348;0.809536711796185;-0.0004740492031333442;-0.0004607132011361523;1.029639936541602;10.000476554301674;0.8200983492039382;0.020915981593402244;0.021537201157497136;1.0000523875654637;0.8203231238941001;0.9999908589393635
36.034426;1.0288926893497967;0.832987770845793;0.8095381160458018;-0.00047376441728552975;-0.0004604366495469797;1.0296351198721;10.000463504972698;0.8200982183188559;0.020915976584578555;0.021537169103746874;1.0000510984681676;0.8203240706010567;0.9999909131208478
36.044426;1.028894041583545;0.8329869415083738;0.8095384378538887;-0.00047376465414183434;-0.0004604370984019304;1.0296304363419797;10.000450784978552;0.8200980970987244;0.020915971617416162;0.021537137744950443;1.000049844908383;0.8203249863048327;0.9999909686206455
36.054426;1.0288953609096791;0.8329861353152219;0.809538753009743;-0.0004737648840234193;-0.0004604375345419261;1.0296258830205605;10.000438387557367;0.8200979847903607;0.020916966703722673;0.02153710707014526;1.0000486258440162;0.8203258975212522;0.9999910249042382
36.064426;1.0288966482221775;0.8329853519377683;0.8095390613647663;-0.0004737651072500565;-0.0004604379580999825;1.0296214570682898;10.000426306721593;0.820097880672993;0.020916961855556245;0.021537077070036013;1.0000474402413155;0.8203267541646192;0.999991081323427
36.074426;1.0288979042520439;0.8329845909983333;0.8095393628132708;-0.0004737653241307342;-0.00046043836917651995;1.0296171556122151;10.000414536729421;0.8200977839711935;0.020916957086407624;0.021537047737406112;1.0000462871190046;0.8203275826086942;0.9999911371387846
36.084426;1.028899129534725;0.8329838519802005;0.809539657282142;-0.0004737655349383823;-0.00046043876788904084;1.0296129757095887;10.000403070720777;0.8200986938212684;0.020916952410654496;0.021537019066539802;1.0000451654872888;0.820329383422586;0.9999911916293356
36.094426;1.028900324420883;0.8329831342189414;0.8095399447372588;-0.0004737657399165009;-0.0004604391543856185;1.0296089143418605;10.000391900652527;0.8200986093248717;0.02091694784269739;0.02153699105189873;1.00004407428986;0.820330158141167;0.9999912442147851
36.104426;1.028901489160012;0.8329824369511126;0.8095402251545298;-0.00047376593931216295;-0.0004604395288239695;1.0296049683787836;10.000381018938182;0.8200985296257393;0.020916943397540105;0.02153696368717585;1.0000430124319517;0.8203309072279087;0.9999912944687189
36.114426;1.0289026239907477;0.832982866518983;0.8095415745010861;-0.00047348110339062163;-0.00046016287802547363;1.0296011345987395;10.000370419583941;0.8200984539433162;0.02091693909119394;0.021536936964205403;1.000041978805456;0.8203316313175499;0.9999913420204883
36.124426;1.028903729207693;0.8329822077630813;0.8095418406311364;-0.00047348129242449585;-0.00046016322885375423;1.0295974097811504;10.000360097501337;0.8200983815521004;0.02091693493989736;0.021536910871713305;1.000040972291079;0.8203323309338422;0.999991386468009
36.134426;1.0289048052170575;0.8329815671133951;0.8095420994716441;-0.0004734814766751572;-0.000460163568150771;1.0295937907528132;10.00035004746677;0.8200983117247933;0.02091693095922591;0.021536885395438844;1.0000399918144869;0.8203330065391506;0.9999914273597278
36.144426;1.0289058525582093;0.8329809440010202;0.8095423509320057;-0.0004734816563740397;-0.0004601638961010951;1.0295902743545984;10.00034026446685;0.8200982437124764;0.020916927164000735;0.02153686051999972;1.0000390363731524;0.8203336585119704;0.999991464264471
36.154426;1.028906871889635;0.8329803380326534;0.8095425949326734;-0.00047348183172471014;-0.0004601642128868467;1.0295868574247586;10.000330744759351;0.8200991768119481;0.02091692356917719;0.02153683623040335;1.000038104935354;0.8203352868168526;0.9999914969084047
36.164426;1.028907863924863;0.8329797489556829;0.8095428314038042;-0.00047348200292769856;-0.000460164518689299;1.0295835368547328;10.000321485704786;0.8200991104149502;0.020916920190104278;0.021536812512334177;1.0000371963359194;0.820335892365463;0.9999915252448385
36.174426;1.028908829343614;0.8329791766099455;0.8095430602522563;-0.0004734821701826698;-0.0004601648136818457;1.0295803096454155;10.000312484338016;0.8200990439689816;0.020916917041149733;0.021536789353146013;1.0000363092815419;0.8203364750898983;0.9999915493825663
36.184426;1.0289097687781639;0.8329786209080023;0.809543281337749;-0.00047348233366217835;-0.0004601650980279355;1.0295771729178995;10.000303736344794;0.8200989769306907;0.0209169141345156;0.021536766743408594;1.0000354424431603;0.8203370352000312;0.9999915694844649
36.194426;1.0289106828559882;0.8329791889866034;0.809544570532739;-0.00047319746350532257;-0.00045988835855481245;1.0295741239402247;10.000295236071594;0.8200989087659549;0.020916911480061678;0.0215367446764505;1.0000345945753055;0.8203375728341327;0.9999915857281407
36.204426;1.0289115722188393;0.8329786664599071;0.8095447756332602;-0.00047319761982787145;-0.0004598886221439509;1.029571160173733;10.00028697735326;0.8200988389859366;0.02091690908493098;0.02153672314598275;1.0000337645772075;0.8203380880737604;0.9999915982909964
36.214426;1.028912437542819;0.8329784453110087;0.809545249504196;-0.0004743049382705144;-0.00046096490147304553;1.0295682792617986;10.000278954644765;0.8200987671913369;0.02091690695304718;0.021536702143974188;1.000032951493979;0.8203385809720298;0.9999916073502128
36.224426;1.028913279580382;0.8329779550493996;0.8095454379903857;-0.00047430508776329864;-0.0004609651452107216;1.0295654789920001;10.000271163417167;0.8200996930870594;0.020916905085080498;0.02153668166000777;1.0000321545187545;0.8203400512550236;0.9999916130948987
36.234426;1.0289143484457957;0.8329776823947412;0.8095456186056184;-0.00047352136719358594;-0.00046020344801176144;1.0295627573480006;10.000263599997426;0.8200996164952623;0.0209169034785503;0.021536661681794318;1.0000313729691321;0.8203404996257134;0.9999916156980329
36.244426;1.0289151462415853;0.8329772221738609;0.809545790791305;-0.00047352150987394056;-0.00046020367295142257;1.0295601126095208;10.00025626174403;0.820099537382482;0.02091690212891457;0.021536642195555136;1.000030606213225;0.8203409258226435;0.999991615290345
36.254426;1.0289159228823042;0.8329767760946358;0.8095459554154077;-0.00047352164912338755;-0.00046020388885650073;1.0295575433329682;10.000249147181428;0.8200994558254823;0.020916901031871844;0.021536623186275514;1.000029853611931;0.820341329961153;0.9999916119978937
36.264426;1.0289166789406896;0.8329763436885941;0.8095461129163198;-0.0004735217849308927;-0.00046020409593722147;1.0295550482106552;10.00024225562051;0.8200993719389912;0.020916900184126612;0.02153660463862525;1.0000291144977143;0.8203417122221986;0.9999916059834802
36.274426;1.028917415073283;0.8329770317756781;0.8095473397008228;-0.00047323688616409375;-0.00045992728002521596;1.0295526259611327;10.000235586518528;0.8200992858388274;0.020916899582458473;0.02153658653787531;1.0000283881138676;0.8203420728310933;0.9999915974666213
36.284426;1.0289181320611862;0.8329766257907332;0.809547484002959;-0.0004732370150184637;-0.00045992747001642867;1.0295502753025978;10.000229138602991;0.8200991975931566;0.020916899224535677;0.02153656887014174;1.0000276735557025;0.8203424120755819;0.9999915867448432
36.294426;1.0289188307580135;0.8329762327262293;0.8095476220450057;-0.0004732371403644957;-0.0004599276517689585;1.0295479949566713;10.000222908890308;0.8201001071703471;0.02091689911121098;0.02153655162245947;1.000026969881149;0.8203437300410161;0.9999915741424135
36.304426;1.0289195119677816;0.8329758524420835;0.8095477539564039;-0.000473237262205425;-0.0004599278255225004;1.0295457836626298;10.000216892462124;0.8201000144791847;0.020916899246817822;0.021536534783059006;1.000026276335196;0.82034402795707;0.9999915598515073
36.314426;1.0289201763476665;0.8329754848294505;0.8095478798006438;-0.0004732373805812935;-0.00045992799150235163;1.0295436401636662;10.000211083141371;0.8200999194690562;0.020917899635947035;0.021536518340777386;1.0000255924543657;0.8203443317625744;0.9999915437936735
36.324426;1.0289208244004744;0.8329751297630708;0.8095479996135942;-0.00047323749556586373;-0.00045992814990257724;1.029541563139461;10.000205474322273;0.8200998221851485;0.020917900279345904;0.021536502282969848;1.000024918001221;0.8203445914001561;0.9999915256274066
36.334426;1.0289214565220137;0.8329747870244116;0.8095481134575654;-0.0004732376072445895;-0.0004599283008924768;1.029539551188956;10.000200059690629;0.8200997227605189;0.02091790117412934;0.02153648659441271;1.000024252831869;0.8203448334314236;0.9999915048832764
36.344426;1.028922073063383;0.8329755634440729;0.8095492974461244;-0.000472952684599189;-0.00045965143025315753;1.0295376028684193;10.00019483344294;0.8200996213753281;0.02091790231762743;0.02153647125889768;1.0000235967909326;0.8203450590040773;0.9999914810892948
36.354426;1.0289226744196562;0.8329752443035889;0.809549399586483;-0.0004729527899584297;-0.0004596515667865263;1.0295357166633172;10.00018979007057;0.8201005182113692;0.02091790370873612;0.021536456261621127;1.0000229496855015;0.8203462690150694;0.9999914537849519
36.364426;1.0289232610857386;0.8329749364413116;0.8095494958727105;-0.0004729528923196871;-0.0004596516961847498;1.029533890971031;10.00018492452071;0.8201004134213021;0.020917905345413112;0.02153644159047007;1.0000223113179856;0.8203464653828824;0.9999914225052895
36.374426;1.0289238336122275;0.8329746396442061;0.8095495861537013;-0.00047295299176490377;-0.0004596518184835947;1.0295321241938784;10.000180232661776;0.8201003071223785;0.02091790722149566;0.021536427235625807;1.000021681524673;0.8203466490279371;0.9999913868746136
36.384426;1.0289243925657015;0.8329743537597258;0.8095496701337259;-0.0004729530883185862;-0.000459651933736904;1.029530414803606;10.000175711572817;0.8201001994420023;0.020917909325447157;0.02153641318780919;1.0000210601889088;0.8203468211287898;0.9999913467550587
36.394426;1.02892493857064;0.8329740786136869;0.8095497473584583;-0.00047295318194537123;-0.0004596520420180215;1.0295287612668758;10.000171359229551;0.820100090587199;0.020917911642155358;0.021536399436580412;1.0000204472227543;0.8203469828084714;0.9999913022837725
36.404426;1.028925472332742;0.8329740990191105;0.8095500942921091;-0.0004740604381338697;-0.0004607281689357826;1.0295271619168112;10.000167173509285;0.8200999808351656;0.02091791415613164;0.021536385970531934;1.000019842533839;0.8203471351608165;0.9999912538339977
36.414426;1.028925994579394;0.8329749518672167;0.8095512323943728;-0.00047377549458251243;-0.0004604512491295025;1.029525614891749;10.000163151528492;0.8201008704457983;0.02091791685290334;0.02153637277992353;1.0000192460278186;0.8203482788979768;0.9999912019976608
36.424426;1.028925537537089;0.8329739238262103;0.8095512862694065;-0.0004735733023163122;-0.0004602551826153536;1.0295231181534434;10.000159289865856;0.820100759590543;0.020917919718297366;0.021536359858681665;1.0000186576919032;0.820348415552233;0.9999911475223844
36.434426;1.0289262878547618;0.8329738919421009;0.809551331752313;-0.0004727895134688161;-0.000459493328595449;1.0295216695287663;10.000155585107352;0.8201006483367014;0.020917922737872994;0.021536347202250387;1.0000180777045855;0.8203485454680367;0.9999910911699714
36.444426;1.0289267788440382;0.832973667621335;0.8095513677871051;-0.00047278959129350194;-0.0004594934028759632;1.0295202667978112;10.000152034523346;0.8201005367030284;0.020917925896860794;0.021536334803973673;1.0000175064362475;0.8203486691573253;0.9999910335709983
36.454426;1.0289272602155901;0.8329734528885403;0.8095513946504039;-0.0004727896657431149;-0.000459493470548683;1.0295189078394302;10.000148636269381;0.8201004247472744;0.020917929180079224;0.021536322654916364;1.000016944313686;0.82034878704958;0.9999909751617341
36.464426;1.0289277325103596;0.8329732474106138;0.8095514123341024;-0.00047278973682423177;-0.0004594935317609969;1.029517590748692;10.000145388222622;0.8201003125732435;0.02091793257305403;0.021536310745756133;1.0000163916904103;0.8203488995132288;0.9999909162135853
36.474426;1.028928196358122;0.8329730508318253;0.8095514209164111;-0.0004727898045901339;-0.0004594935866821943;1.029516313904486;10.00014228713108;0.8201012002720207;0.02091793606399753;0.02153629906710765;1.0000158488236;0.8203500065243068;0.9999908568881091
36.484426;1.0289286523668941;0.8329739699783265;0.8095524965355415;-0.00047250483689923253;-0.00045921661983281726;1.0295150760211131;10.000139329696951;0.8201010878945898;0.02091793964372128;0.02153628760851685;1.0000153159065899;0.8203501089575704;0.9999907972864048
36.494426;1.0289291010529045;0.8329737901615618;0.8095524873154011;-0.000472504898277583;-0.00045921666261015796;1.029513876170751;10.000136513605552;0.8201009754217001;0.020917943303430633;0.02153627635825965;1.0000147930982894;0.8203502066245855;0.9999907374824544
36.504426;1.0289295428110918;0.8329736180975449;0.80955246954562;-0.0004725049565557143;-0.00045921669955749876;1.0295127137367523;10.00013383704765;0.8201008627256298;0.02091794703393257;0.02153626530517723;1.0000142805717271;0.8203502995976889;0.9999906775194699
36.514426;1.0289299779119179;0.8329734532365406;0.8095524435174669;-0.0004725050117480659;-0.00045921673090338646;1.0295115882737178;10.000131297925765;0.8201007496332312;0.020917950826449722;0.02153625444107863;1.0000137785796404;0.8203503879772659;0.999990617393632
36.524426;1.028930406507691;0.8329732949940862;0.8095524094548331;-0.00047250506384394013;-0.00045921675691444933;1.029510499328776;10.00012889345431;0.8201006360388972;0.020917954672650445;0.021536243760917034;1.0000132874728702;0.8203504720023856;0.9999905570914518
36.534426;1.0289308286312098;0.8329731428487815;0.8095523674798684;-0.0004725051128243388;-0.0004592167778632274;1.0295094463345034;10.000126620194626;0.820101521923042;0.020917958564512788;0.021536233261096206;1.0000128076664145;0.8203515517408908;0.9999904966444424
36.544426;1.028931244175367;0.8329729963964778;0.8095523176472478;-0.0004725051586627101;-0.0004592167940153039;1.029508428594579;10.000124474565373;0.820101407315838;0.02091796249460296;0.02153622293914843;1.00001233958763;0.8203516282946838;0.9999904360941066
36.554426;1.0289316528617811;0.8329739625033084;0.8095533360563987;-0.0004722201690966447;-0.00045893978999744;1.0295074452870903;10.000122453264918;0.8201012922881749;0.020917966455889506;0.021536212795461758;1.0000118836194252;0.8203517017750273;0.9999903754389987
36.564426;1.0289320542501972;0.8329741116442648;0.8095535478344037;-0.0004733273729786755;-0.0004600158225058358;1.0295064954732256;10.000120552996636;0.8201011769677902;0.02091797044149213;0.021536202834252224;1.0000114400610376;0.8203517726272546;0.9999903146793483
36.574426;1.0289324478389428;0.8329739807336485;0.8095534751851305;-0.0004733274091846067;-0.00046001582571096654;1.029505578160919;10.000118769769994;0.8201010615749346;0.02091797444535059;0.02153619306218905;1.0000110090980674;0.8203518413537354;0.9999902538660972
36.584426;1.0289328332113412;0.8329738546382748;0.8095533953070699;-0.00047332744216114467;-0.0004600158250344818;1.0295046923796836;10.000117098796657;0.8201019464543342;0.020917978463691856;0.021536183485866264;1.0000105907802983;0.8203529081782682;0.9999901930716505
36.594426;1.0289332101048114;0.8329737331702246;0.8095533083787817;-0.0004733274719270523;-0.00046001582072507203;1.029503837183476;10.00011553523987;0.8201018321068353;0.020917982495302478;0.021536174110267127;1.0000101850345682;0.8203529742832016;0.9999901323736666
36.604426;1.0289335784033649;0.8329736160592701;0.8095532146387252;-0.0004733274985390088;-0.00046001581307420045;1.0295030116134432;10.000114074966955;0.8201017192074228;0.02091798653950739;0.02153616493900109;1.0000097916945274;0.8203530398291686;0.9999900718813391
36.614426;1.0289339381472349;0.8329735029372475;0.8095531143893713;-0.0004733275221001851;-0.0004600158024148482;1.0295022146871515;10.00011271502573;0.8201016085454026;0.02091799059431232;0.021536155975161016;1.0000094105243076;0.8203531052995483;0.999990011708797
36.624426;1.028934538825434;0.8329747028327074;0.809554084447364;-0.0004722586372026819;-0.0004589768355385534;1.0295014454419515;10.000111453929156;0.8201015009252446;0.020917994656412812;0.021536147221330293;1.0000090412373275;0.8203531711746056;0.9999899518969876
36.634426;1.0289348820079736;0.8329745964870922;0.809553972323269;-0.00047225865515387573;-0.00045897681993172277;1.0295007030162977;10.000110291107312;0.8201013970480955;0.020917998721617155;0.021536138678214287;1.000008683524985;0.8203532378275235;0.9999898923918055
36.644426;1.0289352171271533;0.8329744930753721;0.8095538549627368;-0.000472258670636423;-0.00045897680233781846;1.029499986658344;10.00010922559428;0.8201022973772545;0.020918002784847796;0.021536130344240772;1.0000083370938797;0.8203543051323727;0.9999898331347258
36.654426;1.0289355442139798;0.8329743923996354;0.8095537329281417;-0.00047225868390267655;-0.0004589767830095448;1.0294992956189457;10.000108255322369;0.8201022021438085;0.020918006839968396;0.021536122218372537;1.000008001684625;0.8203543738201093;0.999989774198616
36.664426;1.0289358633286705;0.832974294216423;0.8095536068784304;-0.00047225869519533346;-0.00045897676212473826;1.029498629063959;10.00010737771937;0.8201021114937008;0.020918010879534574;0.02153611430282263;1.0000076770793096;0.8203544436154151;0.999989715832651
36.674426;1.0289361746876884;0.8329741982329444;0.8095534775214914;-0.00047225870473253777;-0.0004589767397725383;1.0294979861354754;10.000106590563211;0.8201020255658713;0.020918014894835003;0.021536106601912096;1.0000073630877506;0.8203545145811856;0.9999896583811614
36.684426;1.0289364786508857;0.8329741042270491;0.8095533455031494;-0.00047225871270204997;-0.0004589767159683419;1.0294973660988396;10.000105891745589;0.8201019444545053;0.02091801887664293;0.021536099119101364;1.0000070595094055;0.8203545867982437;0.9999896021797156
36.694426;1.0289367756420345;0.8329751192885474;0.8095542873769346;-0.0004719736859528007;-0.00045869967405465705;1.0294967683748468;10.00010527797635;0.8201028681690756;0.020918022816576596;0.021536091855804414;1.0000067661654282;0.8203556600016773;0.9999895475130687
36.704426;1.0289370661354673;0.8329750291709569;0.809554151588609;-0.00047197369136218944;-0.00045869964730878326;1.0294961924307813;10.000104743457811;0.8201027966621085;0.020918026707788362;0.02153608481215703;1.0000064830295226;0.8203557348429893;0.9999894946110469
36.714426;1.0289373506346708;0.8329752262803555;0.809554291786113;-0.00047308086027272574;-0.0004597756440340024;1.0294956376711122;10.000104279496089;0.8201027298986556;0.020918030544249382;0.021536077987765554;1.0000062103027603;0.8203558109641778;0.9999894436735751
36.724426;1.0289376295821193;0.8329751407653864;0.8095541546639274;-0.00047308086399994317;-0.000459775614328049;1.029495103373429;10.000103875287115;0.8201026678815747;0.020918034319652896;0.021536071381874113;1.0000059483239496;0.8203558883392345;0.9999893949284485
36.734426;1.0289379033125596;0.8329750577461783;0.8095540179348197;-0.00047308086713107735;-0.0004597755831160757;1.0294945886845799;10.000103518989514;0.8201026105985192;0.020918038026536218;0.021536064994253337;1.0000056974296387;0.8203559669678943;0.999989348610402
36.744426;1.028938172105773;0.8329749771847621;0.8095538821533566;-0.0004730808697567945;-0.0004597755504094991;1.029494092709891;10.000103198237296;0.8201025579398967;0.020918041656150257;0.021536058826813195;1.0000054578965432;0.8203560468891988;0.9999893048532934
36.754426;1.0289384362184975;0.8329760062239422;0.8095548237981673;-0.0004727958386121535;-0.0004594984996305307;1.029493614618205;10.000102900414754;0.8201035096213681;0.020918045200511645;0.021536052883937302;1.000005229924861;0.8203571278631183;0.9999892636667836
36.764426;1.028938695845253;0.832975930649527;0.8095546912572644;-0.0004727958404359306;-0.0004594984641774146;1.029493153642668;10.000102613140601;0.8201034651533053;0.020919048655247265;0.021536047170828913;1.0000050135966072;0.8203572361790343;0.9999892250256633
36.774426;1.0289389511166445;0.8329758578735478;0.8095545610505955;-0.00047279584199340943;-0.00045949842755704177;1.0294927090079269;10.000102324627214;0.8201034239131685;0.02091905201937925;0.021536041691864145;1.0000048088541678;0.820357320700358;0.9999891889410266
36.784426;1.0289392021451538;0.8329757881978375;0.809554433782728;-0.000472795843425347;-0.0004594983899325712;1.029492279882575;10.000102023399775;0.8201033852543692;0.020919055292518196;0.02153603645080197;1.0000046155150275;0.8203574070911612;0.9999891554541586
36.794426;1.028939449026795;0.8329757219042622;0.8095543101326579;-0.00047279584491851436;-0.00045949835146352026;1.0294918653620018;10.000101697629281;0.8201033485510719;0.020919058473028315;0.021536031452068078;1.0000044332638116;0.8203574954117727;0.9999891246030652
36.804426;1.0289399411405258;0.83297586151835;0.8095541911866315;-0.00047201197114514796;-0.00045873637245297976;1.029491464507117;10.00010133522467;0.8201043131804234;0.020919061557700215;0.02153602670181557;1.0000042616171512;0.8203585852774539;0.9999890964172887
36.814426;1.0289401799445284;0.8329758027489577;0.8095540766535525;-0.00047201197346504213;-0.000458736332794993;1.029491076447307;10.000100925140075;0.820104278510238;0.020919064542354104;0.02153602220815655;1.0000040999336588;0.8203586772012772;0.9999890709135658
36.824426;1.0289394465573434;0.8329760714815904;0.809555043584505;-0.0004715246632202136;-0.00045826311686493736;1.029490700453918;10.000100458513879;0.8201042439684577;0.020919067422916875;0.021536017979943405;1.0000039475329259;0.8203587706972352;0.9999890480533355
36.834426;1.0289396782524571;0.832976021444451;0.8095549401075584;-0.00047152466727417647;-0.000458263076924963;1.0294903359450802;10.000099928361575;0.8201042091195492;0.020919070195273785;0.021536014025414732;1.000003803853979;0.8203588656337051;0.9999890277111627
36.844426;1.0289399072103544;0.8329762611572414;0.8095551197336979;-0.00047263183582089947;-0.00045933906185145735;1.0294899824383341;10.000099328723694;0.8201041736240281;0.02091907285497875;0.021536010352470256;1.0000036685035676;0.8203589619174028;0.9999890097257009
36.854426;1.0289401341030338;0.8329762206378811;0.8095550287713663;-0.0004726318424076046;-0.00045933902263576654;1.029489639521946;10.00009865427574;0.8201041371730968;0.020919075398543575;0.021536006969227424;1.0000035412047539;0.8203590594681796;0.999988994000823
36.864426;1.0289403595882467;0.8329761849464764;0.8095549445266669;-0.00047263185057202194;-0.00045933898409954073;1.0294893069060957;10.000097899875625;0.8201050995128679;0.020919077823909265;0.021536003883448576;1.000003421782696;0.8203601578899679;0.9999889805642231
36.874426;1.0289405842625903;0.832976154079878;0.8095548671755542;-0.00047263186046778355;-0.0004593389464604143;1.0294889844324084;10.000097060229438;0.8201050604976158;0.020919080129755782;0.02153600110183777;1.0000033102051507;0.8203602577760358;0.999988969568253
36.884426;1.0289408085868197;0.8329772352353594;0.8095558728095736;-0.0004723468377434374;-0.00045906189204213783;1.0294886720059369;10.000096130437852;0.8201050200746985;0.020919082315973486;0.021535998629479646;1.000003206576291;0.8203603587475723;0.9999889612250898
36.894426;1.0289410328386401;0.8329772142453461;0.8095558093859997;-0.0004723468513380925;-0.0004590618569260523;1.029488369592596;10.000095106829887;0.8201049782287696;0.020919084384125684;0.021535996469143337;1.0000031110356833;0.8203604607184567;0.9999889556818813
36.904426;1.0289412571365688;0.83297719854208;0.8095557529202968;-0.00047234686684135326;-0.00045906182344990454;1.029488077279883;10.000093987259005;0.8201049349872971;0.020919086336428302;0.021535994621108872;1.000003023631754;0.8203605635285882;0.9999889529820963
36.914426;1.0289414814644715;0.8329771883836096;0.8095557033772833;-0.0004723468842906981;-0.000459061791853501;1.0294877952710806;10.000092770946686;0.820105890460473;0.020919088174353038;0.02153599308295084;1.0000029442576213;0.8203616666508533;0.999988953151092
36.924426;1.0289417056931836;0.8329771839030289;0.8095556606392538;-0.000472346903730716;-0.00045906176233799365;1.0294875237606178;10.000091458126569;0.8201058448194746;0.020919089898136154;0.021535991848492284;1.000002872637175;0.8203617705722327;0.9999889562017872
36.934426;1.0289419295989126;0.8329771850680986;0.8095556244928584;-0.00047234692520240325;-0.00045906173505587205;1.0294872628278968;10.00009004994695;0.8201057982256074;0.020919091507478546;0.021535990906851547;1.0000028083411656;0.82036187485391;0.9999889620300425
36.944426;1.0289421528488063;0.8329771917157534;0.8095555946554551;-0.0004723469487334732;-0.00045906171011944185;1.0294870124869466;10.000088548932604;0.820105750789559;0.020919093002592426;0.021535990242580384;1.0000027509020397;0.8203619794006025;0.9999889703919355
36.954426;1.0289423750135054;0.83297831077562;0.809556646794583;-0.00047206193988325414;-0.0004587846697096092;1.029486772769859;10.000086959248133;0.8201057025901725;0.020919094385508794;0.021535989837529253;1.0000026999788194;0.8203620841408028;0.9999889809872092
36.964426;1.0289425956455667;0.832978612666899;0.8095569054596492;-0.00047316913083265516;-0.0004598606743791628;1.029486543720311;10.00008528652423;0.8201066537013709;0.020919095661752707;0.021535989673713788;1.0000026553893777;0.8203631886900232;0.9999889935281722
36.974426;1.0289428143602615;0.8329786341151324;0.8095568922452621;-0.0004731691603792832;-0.000459860657097922;1.029486325355093;10.00008353757423;0.8201066041844425;0.02091909684064172;0.021535989734376353;1.000002617018683;0.8203632935923373;0.9999890077491737
36.984426;1.0289432801666156;0.8329788620030509;0.8095568843157219;-0.00047238531285656387;-0.00045909869888944714;1.029486117624712;10.000081719732787;0.8201065540560635;0.02091909793329285;0.021535990003173765;1.0000025847438074;0.8203633983642622;0.9999890233895867
36.994426;1.0289434941679498;0.8329788913492864;0.8095568806095285;-0.00047238534594480077;-0.0004590986872949513;1.0294859203675442;10.000079840175742;0.8201065032904149;0.020919098950680906;0.02153599046455653;1.000002558399109;0.8203635028656938;0.9999890401913136
37.004426;1.0289437054556643;0.8329789240791048;0.8095568813613305;-0.0004723853806803558;-0.00045909867868619775;1.0294857333222198;10.00007790537913;0.8201064518720682;0.020919099904074374;0.021535991105178405;1.0000025377740946;0.8203636070014647;0.9999890579229905
