time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
37.014426;1.0289439138572232;0.8329800670480375;0.8095579623353236;-0.00047210038144245676;-0.0004588216542169083;1.0294855562103176;10.000075920346225;0.8201073997851931;0.020919100805791103;0.02153599191406346;1.0000025226414935;0.8203647103790045;0.9999890763892791
37.024426;1.0289441192124664;0.832980105660986;0.8095579711614296;-0.0004721004192701997;-0.0004588216518375575;1.029485388773125;10.000073888486812;0.820107346933663;0.02091910166769996;0.021535992881276625;1.0000025127530139;0.8203648136279833;0.999989095405161
37.034426;1.028944321301163;0.8329801468473053;0.8095579835177615;-0.000472100458523684;-0.0004588216527233365;1.0294852307348294;10.000071812667812;0.8201072931216457;0.02091910249924815;0.02153599399553159;1.0000025078000963;0.8203649164615044;0.9999891147860179
37.044426;1.02894451982228;0.8329801903502114;0.8095579990984516;-0.00047210049910524464;-0.00045882165697205346;1.0294850818078223;10.000069696204397;0.8201072380854076;0.02091910330755549;0.021535995242373138;1.0000025074201813;0.8203650189419525;0.9999891343421207
37.054426;1.0289447144061046;0.8329802358427085;0.8095580176989718;-0.0004721005408924978;-0.00045882166466270003;1.0294849417480243;10.000067542828738;0.8201071815342141;0.020919104099066554;0.021535996605525378;1.000002511250269;0.8203651211162294;0.999989153825212
37.064426;1.028944904625853;0.832980282946414;0.8095580392134892;-0.000472100583736544;-0.0004588216758454965;1.0294848103603873;10.000065356054769;0.8201071232166683;0.020919104880191778;0.021535998070133105;1.000002518954628;0.8203652230159246;0.9999891728689828
37.074426;1.0289450900540338;0.8329814384362789;0.8095591396061371;-0.0004718155919308271;-0.0004585446716021931;1.029484687436521;10.000063138648517;0.8201080629685595;0.020919105656587986;0.021535999624709957;1.0000025302161195;0.820366324359787;0.999989190978534
37.084426;1.0289452703477233;0.8329817726550265;0.8095594438043824;-0.000472922799794509;-0.00045962071411629707;1.0294845726731676;10.000060892693067;0.8201080007291275;0.020919106433205173;0.021536001261873654;1.0000025447121594;0.8203664258707406;0.9999892075700146
37.094426;1.0289454453174764;0.8329818223776411;0.809559473768795;-0.00047292284501478934;-0.00045962073569554907;1.0294844656071631;10.00005862035979;0.8201079365546016;0.020919107215168455;0.021536002978354157;1.0000025620738775;0.8203665273406413;0.9999892220648265
37.104426;1.0289456149611034;0.8329818724014671;0.8095595064555584;-0.0004729228908528915;-0.0004596207606306691;1.0294843656210764;10.000056324374238;0.8201078705717666;0.020919108008458996;0.02153600477414336;1.0000025818727964;0.8203666289204081;0.9999892339817771
37.114426;1.0289457794056416;0.832981922593631;0.8095595417108549;-0.0004729229372422294;-0.0004596207888256956;1.0294842720222164;10.000054007760792;0.8201078028787329;0.020919108819601677;0.021536006651472962;1.00000260368771;0.8203667307246532;0.9999892429155157
37.124426;1.0289459388005857;0.8329819729254152;0.8095595793233089;-0.00047292298413756915;-0.0004596208201232815;1.0294841840519833;10.000051673859558;0.820108733525984;0.020919109653941642;0.021536008613764132;1.0000026272322986;0.8203678324486621;0.9999892484396937
37.134426;1.0289460932608607;0.8329820234460561;0.8095596190591666;-0.00047292303153047234;-0.00045962085430420875;1.0294841008092546;10.000049326708535;0.8201086625821122;0.02091911051475214;0.02153601066457007;1.000002652431191;0.8203679346716143;0.9999892500642477
37.144426;1.0289462428223954;0.8329831814430185;0.8095607367007075;-0.0004726380438771087;-0.00045934387218863124;1.029484021259204;10.000046971154303;0.8201085901657507;0.020919111404677254;0.021536012806526554;1.0000026793439494;0.820368036917604;0.9999892472844879
37.154426;1.028945418955846;0.8329824489493531;0.8095607801067305;-0.00047243581006598516;-0.00045914775047461423;1.0294839443323114;10.00004461215738;0.8201085164014187;0.020919112327478277;0.021536015040668287;1.0000027080340965;0.8203681389314594;0.9999892397067415
37.164426;1.0289458075266675;0.8329827035428389;0.809560825365742;-0.0004716519767330697;-0.000458385844407768;1.029483869000834;10.00004225340912;0.8201084413646498;0.020919113288267163;0.021536017366379577;1.0000027385446666;0.8203682403307873;0.9999892271431502
37.174426;1.0289459409777595;0.832982757194149;0.8095608716153059;-0.00047165202604729114;-0.000458385887462497;1.0294837943253918;10.000039896858466;0.8201093650886221;0.020919114292156638;0.021536019781348555;1.0000027709400583;0.8203693403376537;0.9999892095421761
37.184426;1.028946067955251;0.8329828125601757;0.8095609191833563;-0.0004716520757338968;-0.00045838593210414274;1.0294837194953623;10.000037543378182;0.8201092876152686;0.020919115342015467;0.021536022281732514;1.0000028052819738;0.8203694391815001;0.9999891868440901
37.194426;1.02894618772642;0.8329828699296159;0.8095609679469717;-0.0004716521257636674;-0.0004583859781691612;1.0294836438499688;10.00003519275985;0.820109209034166;0.0209191164369225;0.021536024863295103;1.0000028415504554;0.820369536178014;0.999989158938546
37.204426;1.02894629966612;0.8329843217291403;0.8095623708206086;-0.00047247430169285035;-0.00045918502937001264;1.0294835668542688;10.000032843238984;0.8201091294741945;0.02091911757230453;0.02153602752319891;1.0000028795861808;0.820369631018086;0.9999891257188229
37.214426;1.0289464033767592;0.832984383777384;0.8095624216055036;-0.0004724743524294527;-0.0004591850779765525;1.0294834880238002;10.000030492241683;0.8201090490903036;0.02091911874156656;0.02153603026088329;1.0000029190853073;0.8203697234958865;0.9999890871596958
37.224426;1.0289464986643995;0.8329844484908698;0.8095624732363803;-0.0004724744035487761;-0.0004591851277574081;1.0294824068713035;10.00002813776796;0.8201099680960253;0.020919119938745845;0.02153603307697078;1.0000029596590554;0.8203708132340056;0.9999890433992493
37.234426;1.0289465854249351;0.832984516051015;0.8095625255774711;-0.00047247445506609675;-0.0004591851786774581;1.0294823229511598;10.000025778443582;0.8201098867628004;0.020919121159506015;0.02153603597173356;1.0000030009193193;0.820370900931048;0.9999889947486846
37.244426;1.028946663544869;0.8329845865219089;0.8095625784392053;-0.0004724745070009236;-0.0004591852307340179;1.0294822359309972;10.000023412375796;0.8201098053682199;0.020919122398360638;0.021536038944287926;1.0000030425488573;0.8203709862906128;0.9999889415831804
37.254426;1.0289467328508537;0.83298465979159;0.809562631534123;-0.0004724745593827489;-0.00045918528395198;1.0294821455656922;10.00002103665663;0.82010972417755;0.020919123645712162;0.021536041991907905;1.0000030843330625;0.8203710692287102;0.999988884229063
37.264426;1.0289467931208536;0.8329858427884484;0.8095637604946415;-0.00047218957558428084;-0.0004589083181599985;1.0294820515980383;10.000018647764835;0.82010964342676;0.020919124888959847;0.02153604511058944;1.0000031261301812;0.82037114957243;0.9999888229278847
37.274426;1.0289468441564344;0.8329859209893896;0.8095638128063233;-0.00047218962898211013;-0.000458908373770444;1.029481953752205;10.000016241966208;0.8201105632755925;0.020919126115813536;0.02153604829719644;1.0000031678152987;0.8203722268758692;0.9999887578359263
37.284426;1.0289468858795585;0.8329860015159203;0.8095638639897355;-0.00047218968293543664;-0.0004589084305671515;1.029481851863087;10.000013815906549;0.8201104837966634;0.02091912731554643;0.02153605155074815;1.0000032092250688;0.8203723018416944;0.9999886890550113
37.294426;1.0289469183750175;0.8329860844481635;0.8095639135351994;-0.0004721897374360168;-0.00045890848854089833;1.0294817459528354;10.000011367697583;0.8201104050091038;0.020919128477668456;0.021536054871732768;1.0000032501061038;0.82037237434621;0.9999886167223496
37.304426;1.0289469418157233;0.8329861698467577;0.8095639609113057;-0.0004721897924626722;-0.00045890854770043037;1.0294816361242562;10.000008897685767;0.8201103269158803;0.0209191295903378;0.021536058260152133;1.0000032900866984;0.8203724446118639;0.999988541105798
37.314426;1.0289469563708928;0.8329865426955642;0.8095642825874393;-0.00047329701023830995;-0.0004599846320834607;1.0294815223979434;10.000006408158995;0.8201102495328274;0.020919130640679753;0.021536061714021282;1.0000033286611711;0.8203725127978905;0.9999884626261036
37.324426;1.0289469622425325;0.8329866327743434;0.8095643240218147;-0.0004732970663441238;-0.0004599846936308543;1.0294814046733627;10.000003902644353;0.8201111728960243;0.02091913161759525;0.02153606523002051;1.0000033652108442;0.8203735787092928;0.9999883818146864
37.334426;1.0289472090720522;0.8329880343949242;0.8095654382718809;-0.00047222820080693525;-0.00045894578564002297;1.0294812828155888;10.000001385399132;0.8201110970350158;0.02091913251422905;0.021536068805317818;1.000003399109275;0.8203736431689074;0.9999882992397212
37.344426;1.0289471986780043;0.8329881284904397;0.8095654720687505;-0.0004722282580847201;-0.0004589458494748763;1.0294811567518845;9.999998860984054;0.8201110219401325;0.020919133326917687;0.021536072437701635;1.000003429854907;0.8203737060713467;0.9999882154294661
37.354426;1.0289471809392048;0.8329882243195585;0.8095655015988503;-0.0004722283159591469;-0.00045894591434522393;1.0294810264996188;9.999996334269627;0.820110947560628;0.02091913405301715;0.021536076123594372;1.0000034571314638;0.8203737676523511;0.9999881308612386
37.364426;1.0289471564815589;0.8329883216637259;0.8095655267223584;-0.0004722283744243183;-0.0004589459801542232;1.0294808921604415;9.9999938104767;0.8201108738340955;0.020919134691133635;0.021536079857289576;1.0000034807540492;0.820373828159757;0.9999880460012848
37.374426;1.0289471259222605;0.8329884202574714;0.8095655474224913;-0.00047222843345400673;-0.0004589460467982319;1.0294807539405926;9.999991294833913;0.8201118007400623;0.020919135242163447;0.02153608363297083;1.000003500562114;0.8203748875067534;0.999987961291401
37.384426;1.0289470898071886;0.8329885198314447;0.8095655637862037;-0.0004722284929996308;-0.00045894611416603183;1.02948061216097;9.999988792590168;0.820111728361257;0.020919135708212223;0.021536087446854896;1.0000035163746233;0.820374946518605;0.9999878770825351
37.394426;1.0289470486399654;0.8329897273179359;0.8095666520293415;-0.0004719435152197274;-0.00045866916091217446;1.0294804672494926;9.999986309369008;0.8201116569232999;0.020919136090105317;0.0215360912975653;1.0000035280104185;0.820375004980388;0.9999877936075221
37.404426;1.0289470029394323;0.8329898281198518;0.8095666603981317;-0.00047194357559452306;-0.0004586692293004015;1.029480319746065;9.99998385147984;0.8201115867975886;0.020919136386640363;0.02153609518521336;1.0000035353121952;0.8203750629932992;0.9999877110159622
37.414426;1.0289469532297468;0.8329899290052364;0.8095666652733027;-0.0004719436362622196;-0.00045866929792668867;1.0294801703002698;9.999981426079716;0.8201115184539005;0.020919136596460546;0.021536099109767167;1.0000035381346768;0.8203751206687451;0.9999876294287862
37.424426;1.0289469000278137;0.8329903145781321;0.809566944001221;-0.0004730508593496259;-0.00045974539037953584;1.0294800196493978;9.999979040871521;0.8201114523785837;0.020919136720942887;0.021536103069601516;1.0000035363167894;0.8203751780807785;0.9999875489825596
37.434426;1.0289468438644767;0.8329904144184729;0.8095669427490485;-0.00047305092029213604;-0.00045974545897517683;1.0294798685537234;9.999976703412514;0.8201123890184856;0.020919136765794103;0.0215361070621145;1.000003529751653;0.8203762349164861;0.999987469848099
37.444426;1.0289467852693777;0.8329905133338975;0.8095669386130645;-0.00047305098116150516;-0.0004597455273446119;1.0294797177482484;9.999974420494686;0.8201123287719049;0.02091913673911455;0.02153611108621048;1.0000035184978928;0.8203762918352038;0.9999873922117289
37.454426;1.0289467247410575;0.8329917183209454;0.8095680075780755;-0.0004727660040015253;-0.0004594685741296187;1.0294795679749233;9.999972197774458;0.8201122719976409;0.020919136647549765;0.021536115142802487;1.0000035027380603;0.820376348592673;0.9999873162241519
37.464426;1.0289466627645343;0.8329918149107435;0.8095679975184374;-0.0004727660641570683;-0.0004594686416137141;1.0294794199658137;9.999970039343397;0.8201122190606358;0.02091913649474924;0.02153611923234441;1.0000034826498607;0.8203764053715011;0.9999872419676201
37.474426;1.0289456313572427;0.8329911262277079;0.8095679845411701;-0.0004725638380561296;-0.00045927254435402485;1.0294792743535763;9.999967947629909;0.8201121704087789;0.020919136282439795;0.021536123353765677;1.0000034583618453;0.8203764624245716;0.9999871694998537
37.484426;1.0289455676064536;0.8329912198847944;0.8095679684474287;-0.00047256389657407785;-0.000459272610453778;1.0294791316644165;9.999965924477467;0.8201131265886596;0.020919136011432436;0.021536127506574215;1.0000034299608411;0.8203775196862896;0.9999870989185929
37.494426;1.028945503094067;0.8329913118434642;0.8095679493489536;-0.0004725639539591282;-0.0004592726757331745;1.0294789923931;9.99996397223807;0.8201130881716642;0.020919135681884284;0.02153613169254951;1.000003397482663;0.8203775780529065;0.9999870303347194
37.504426;1.0289456870942015;0.8329916042679474;0.8095679275912457;-0.00047178012228062046;-0.0004585107870484643;1.0294788570569409;9.999962093167461;0.8201130556370179;0.020919135293337637;0.021536135914667475;1.0000033609223107;0.8203776374197208;0.9999869637964911
37.514426;1.0289456210909198;0.832992799660197;0.80956897814203;-0.0004714951380693727;-0.00045823382808970944;1.029478726190945;9.999960288352232;0.8201130292819301;0.0209191348449038;0.021536140175260322;1.0000033202824017;0.8203776979197391;0.9999868993002676
37.524426;1.0289455547264794;0.8329928859768276;0.80956894910555;-0.0004714951911969284;-0.000458233890766782;1.0294786003001437;9.99995855820568;0.8201130092304038;0.020919134336714593;0.021536144475428034;1.0000032756089836;0.8203777595934685;0.9999868368965452
37.534426;1.0289454884285516;0.8329932555466473;0.8095691932095742;-0.00047260240378612354;-0.00045930997607160747;1.0294784798452876;9.999956903594665;0.8201139955215699;0.02091913377120405;0.021536148815722755;1.000003226933287;0.8203788221373054;0.9999867767577966
37.544426;1.028945422663752;0.832993338523992;0.8095691561209397;-0.00047260245354353815;-0.00045931003715777837;1.029478365274698;9.999955325713826;0.8201139882054379;0.020919133151522787;0.02153615319710619;1.0000031741264022;0.8203788862157956;0.9999867191154337
37.554426;1.028945357896981;0.8329934202104811;0.8095691146630144;-0.0004726025015029874;-0.00045931009749622886;1.02947825701519;9.999953825050207;0.8201139874100877;0.020919132479566026;0.021536157620009728;1.000003116858152;0.82037895147143;0.9999866641574049
37.564426;1.0289452945593243;0.8329935008414405;0.8095690687378568;-0.00047260254757869053;-0.00045931015712863827;1.0294781554275372;9.999952400654808;0.8201139933642931;0.02091913175673702;0.021536162082024992;1.0000030547567118;0.8203790178317649;0.9999866120072235
37.574426;1.0289452330833078;0.8329935805609601;0.8095690182769069;-0.00047260259171200874;-0.0004593102160983717;1.0294780608005887;9.99995105010045;0.8201140063645913;0.02091913098524299;0.0215361665781101;1.0000029875779146;0.8203790852227574;0.9999865627650912
37.584426;1.0289451739659121;0.8329947665610463;0.809570039197419;-0.000472317594991375;-0.00045903325194017756;1.0294779734150339;9.999949770356137;0.8201150267039312;0.020919130167861035;0.021536171104063907;1.000002915224273;0.8203801532628298;0.999986516496904
37.594426;1.0289451177694093;0.8329948445096038;0.8095699793472546;-0.0004723176351776281;-0.0004590333096182251;1.0294778936435192;9.999948559261025;0.8201150546195504;0.020919129307583793;0.021536175659952896;1.000002837658389;0.8203802225461809;0.9999864731200572
37.604426;1.0289450650606218;0.832994921608489;0.809569914713962;-0.00047231767334782047;-0.0004590333666075425;1.029477821974731;9.999947416008155;0.8201150902959262;0.020919128407625113;0.021536180250361636;1.0000027548506973;0.8203802926748963;0.9999864323340163
37.614426;1.0289450163033425;0.8329949979438738;0.8095698453317226;-0.00047231770946034186;-0.0004590334228653993;1.029477758922255;9.999946339975306;0.8201151338708407;0.020919127471514046;0.021536184881400886;1.0000026668583897;0.8203803635693685;0.9999863937034069
37.624426;1.0289449717806924;0.8329950735958231;0.8095697712745399;-0.00047231774348593225;-0.0004590334783513257;1.0294777049382098;9.999945329376397;0.8201151854087309;0.020919126503939695;0.021536189557777648;1.000002573920473;0.8203804351598308;0.9999863567717341
37.634426;1.0289449316898198;0.8329951486568196;0.8095696926467199;-0.0004723177754073954;-0.0004590335330279572;1.029477660409626;9.999944381210646;0.8201162448768679;0.020919125511372625;0.02153619428214041;1.0000024764087119;0.8203815070800652;0.9999863211172227
37.644426;1.0289448963013361;0.8329966154271267;0.8095709626198779;-0.0004731399274343816;-0.0004598325878061154;1.0294776256494398;9.999943492376966;0.8201163121406126;0.020919124501228334;0.021536199055411348;1.0000023747155091;0.8203815799729764;0.9999862863839242
37.654426;1.0289448659372573;0.8329966895031704;0.8095708752185796;-0.0004731399551191004;-0.0004598326407235935;1.0294776008182778;9.999942660725198;0.820116386972667;0.020919123479917607;0.021536203876296643;1.0000022692101687;0.8203816535062795;0.9999862523058383
37.664426;1.0289448408537871;0.8329967628991299;0.8095707835640086;-0.00047313998068227613;-0.00045983269264613736;1.029477585887991;9.999941885049337;0.8201164690638634;0.02091912245072024;0.021536208739716976;1.0000021602154379;0.8203817276382546;0.9999862187072792
37.674426;1.0289450705775278;0.8329970375699908;0.809570688139525;-0.0004723561129940586;-0.0004590707871808768;1.0294775807000751;9.999941164068728;0.8201165580253171;0.020919121413154287;0.021536213635774425;1.0000020479696456;0.8203818022891473;0.9999861854672409
37.684426;1.0289450566979321;0.8329971085187023;0.8095705881588166;-0.00047235613423861193;-0.00045907083677983055;1.029477584999019;9.999940495534938;0.8201176534160747;0.02091912036396615;0.021536218550878613;1.000001932628023;0.8203828770210517;0.9999861524829265
37.694426;1.0289450487785936;0.8329971775513546;0.8095704841457078;-0.000472356153259598;-0.0004590708850672164;1.029477598409826;9.999939876537697;0.8201177547969255;0.020919119297948992;0.02153622347075308;1.000001814283084;0.8203829523571973;0.9999861196554084
37.704426;1.0289450470431705;0.8329983513198953;0.8095714521475993;-0.0004720711300137467;-0.0004587939085158749;1.0294776204353775;9.999939304385984;0.8201178617349539;0.020919118208718085;0.021536228383409687;1.0000016929752762;0.820383027864286;0.9999860868567412
37.714426;1.0289450516982195;0.8329984150081431;0.8095713400480324;-0.0004720711444697648;-0.00045879395416345006;1.0294776504979481;9.999938776956308;0.8201179737590281;0.020919117090408838;0.0215362332791047;1.0000015687027524;0.8203831034587359;0.9999860538806459
37.724426;1.0289450629212809;0.8329984753438265;0.8095712237743004;-0.0004720711566169978;-0.00045879399856626124;1.0294776880081;9.999938292911462;0.8201180903372929;0.020919115938778748;0.021536238147121658;1.000001441401546;0.8203831790520963;0.9999860204518248
37.734426;1.0289450808703924;0.8329985320046093;0.8095711033102166;-0.0004720711664595587;-0.00045879404176866004;1.0294777324152222;9.999937852011005;0.820119210868981;0.020919114750264037;0.021536242974154036;1.0000013109025983;0.8203842541703393;0.9999859863335445
37.744426;1.0289451057142671;0.8329985847857362;0.8095709787786222;-0.00047207117399519923;-0.00045879408379429556;1.0294777832224078;9.999937454723698;0.8201193346625936;0.020919113521051278;0.021536247746382388;1.000001176933262;0.8203843292109126;0.9999859514501311
37.754426;1.028945137614303;0.832998918558582;0.8095711274400071;-0.00047317834031589264;-0.00045987014783048703;1.029477839997869;9.999937101208978;0.8201194609228766;0.02091911224837015;0.02153625245169239;1.0000010391883236;0.820384403516973;0.9999859158891822
37.764426;1.0289451767170186;0.8330000701870391;0.8095720715714381;-0.0004728933031685592;-0.00045959316403172673;1.029477902380903;9.999936790527727;0.8201195887742238;0.020919110932416354;0.021536257080257127;1.000000897406907;0.8203844767626687;0.9999858798174519
37.774426;1.0289442547607233;0.8329993262766286;0.809571936618229;-0.00047269101473944737;-0.0004593970353039773;1.0294779700801875;9.999936521063429;0.8201197173434213;0.020919109575978385;0.02153626162445139;1.0000007513830538;0.8203845487468828;0.9999858434897849
37.784426;1.0289443087212693;0.8329993616616311;0.8095717987841888;-0.0004726910127802933;-0.00045939707284033316;1.0294780428709893;9.999936292049332;0.8201208458534858;0.0209191081819311;0.021536266078239018;1.0000006009267184;0.8203856191588429;0.9999858073468587
37.794426;1.0289443702348735;0.8329993924424715;0.8095716585933975;-0.0004726910084030967;-0.00045939710938539956;1.0294781205684262;9.9999361044185;0.8201209736338614;0.020919106751588628;0.02153627043648652;1.0000004458442349;0.8203856888743006;0.9999857720173526
37.804426;1.0289444393495177;0.8329994186460075;0.8095715164530403;-0.0004726910016360551;-0.0004593971449879878;1.0294772030250003;9.999935960488155;0.820121100085354;0.020919105284530344;0.02153627469474682;1.0000002859495023;0.8203857579787559;0.99998573822402
37.814426;1.0289445162168471;0.8329994402761517;0.8095713727493745;-0.00047269099251928546;-0.00045939717968196056;1.0294772901590694;9.99993586367524;0.8201212246472173;0.02091910377782179;0.021536278849062115;1.0000001210739062;0.820385827078705;0.999985706717059
37.824426;1.0289446010522365;0.832999457303397;0.8095712278060656;-0.0004726909810975669;-0.0004593972134825678;1.0294773818847887;9.999935818307899;0.8201213467251516;0.020919102225316955;0.0215362828957428;0.9999999511069005;0.8203858969273081;0.9999856781982424
37.834426;1.028944693910647;0.8330005768641736;0.8095721578936902;-0.00047240592743773974;-0.0004591202226349028;1.0294774779774267;9.999935828828212;0.8201224656612774;0.020919100619151348;0.02153628683117093;0.9999997760740752;0.8203869679555619;0.9999856532221294
37.844426;1.0289447944852403;0.8330005846588932;0.8095720111946072;-0.00047240591163491953;-0.00045912025467153536;1.0294775780467698;9.999935898717016;0.8201225808006364;0.020919098951314274;0.021536290651484446;0.9999995961586315;0.8203870414790202;0.9999856321984538
37.854426;1.0289451514636996;0.8330007901925062;0.8095718644653537;-0.0004716219993382545;-0.0004583583259562887;1.0294776816099507;9.999936029852643;0.8201226915262505;0.020919097213016956;0.021536294352725863;0.9999994116621072;0.8203871177812345;0.9999856155000858
37.864426;1.0289452654447302;0.8330010740038749;0.8095719943043586;-0.00047272913950715205;-0.00045943437910131614;1.0294777881428363;9.999936222584378;0.8201227972439982;0.020919095394118476;0.0215362979316597;0.9999992229736551;0.8203871974373824;0.9999856035551516
37.874426;1.0289453850134174;0.8330010683828618;0.8095718477181789;-0.00047272911776057876;-0.0004594344084871199;1.0294778971047245;9.999936476619204;0.8201228974238521;0.02091909348336925;0.021536301386709;0.9999990305344783;0.8203872809266933;0.9999855968575683
37.884426;1.0289455094612183;0.8330010584147335;0.8095717025702425;-0.00047272909419110947;-0.00045943443692615;1.0294780080088242;9.999936791884181;0.8201239916731445;0.020919091468213396;0.02153630471796365;0.9999988348009029;0.8203883682587766;0.9999855959025671
37.894426;1.0289456380357749;0.8330021512344817;0.8095726358279846;-0.00047244402783628035;-0.0004591574396242767;1.0294781205060495;9.999937168249303;0.8201240797378777;0.02091908933537779;0.02153630792527385;0.9999986362484569;0.8203884602648892;0.9999856010920904
37.904426;1.028945769859515;0.8330021324799048;0.8095724963035189;-0.0004724440011168783;-0.00045915746612738324;1.029478234386626;9.999937604591477;0.8201241614183356;0.02091908707248277;0.02153631100573816;0.9999984353869319;0.8203885566614147;0.9999856126461646
37.914426;1.0289459039239084;0.8330021093263925;0.8095723606823411;-0.00047244397314462745;-0.00045915749166747797;1.029478349517465;9.99993809870518;0.8201242364901085;0.020919084668920795;0.021536313953087777;0.9999982327469072;0.8203886574023007;0.9999856305672166
37.924426;1.0289460391763903;0.8330020818732493;0.8095722294258118;-0.0004724439441467859;-0.0004591575162647824;1.0294784657907174;9.999938648335387;0.8201243047126592;0.020919082116076373;0.0215363167586827;0.9999980288545378;0.8203887623961256;0.9999856547139011
37.934426;1.0289461745681783;0.8330020502790774;0.8095721028330942;-0.00047244391433638424;-0.00045915753995263926;1.0294785830997104;9.999939252024253;0.820125365879257;0.020919079408112173;0.021536319411636695;0.9999978242246564;0.8203898712009127;0.9999856849206793
37.944426;1.0289463090071425;0.833002014733199;0.8095719810899008;-0.00047244388390265004;-0.00045915756276197696;1.0294787013337512;9.999939909091873;0.8201254198346639;0.020919076542342645;0.0215363218979345;0.9999976193885809;0.8203899843713097;0.9999857210863408
37.954426;1.028946441370555;0.8330030826313987;0.8095729403110735;-0.000472158811910524;-0.00045888055993803376;1.0294788203769558;9.999940618764398;0.8201254664709313;0.020919073517501423;0.021536324201069806;0.9999974149189549;0.8203901015487332;0.9999857632118321
37.964426;1.0289465706228884;0.8330030399601549;0.8095728284623447;-0.0004721587807495712;-0.0004588805810407546;1.0294789400931665;9.99994137893843;0.8201255057039956;0.020919070331590565;0.02153632630496455;0.9999972113954079;0.8203902227124734;0.9999858113153735
37.974426;1.0289466959054445;0.8330032792785088;0.8095729985980985;-0.0004732659094517439;-0.0004599566241565371;1.0294790603079393;9.999942186292062;0.8201255374395191;0.02091906698210795;0.021536328196301545;0.9999970093358447;0.8203903477421072;0.9999858653050515
37.984426;1.0289468165370321;0.8330032308844956;0.809572896762999;-0.0004732658781202048;-0.0004599566435958945;1.0294791808004704;9.999943037862359;0.8201265615879598;0.02091906346795093;0.021536329863612185;0.9999968091829211;0.8203914760377524;0.9999859250008659
37.994426;1.028946931933916;0.8330031802068103;0.8095728001370519;-0.0004732658468146604;-0.0004599566622301411;1.0294793013249006;9.999943932016565;0.820126578114796;0.020919059790109662;0.021536331294997418;0.999996611369388;0.8203916078532129;0.9999859902503285
38.004426;1.0289470415290618;0.8330031275982249;0.809572708823687;-0.00047326581557275565;-0.00045995668010128163;1.0294794216647272;9.999944868047226;0.8201265870774102;0.02091905595032806;0.021536332478027723;0.9999964163670815;0.8203917423765218;0.9999860609662056
38.014426;1.0289471448008918;0.833003073308399;0.8095726228426825;-0.0004732657844583442;-0.0004599566972830813;1.0294795416317148;9.99994584540435;0.8201265886527297;0.020919051949436367;0.021536333401201285;0.9999962246598126;0.8203918790329504;0.9999861370938141
38.024426;1.0289474906658125;0.833004326900859;0.8095736186413734;-0.00047219681470102054;-0.0004589177260292275;1.0294796610116341;9.999946863578032;0.820126583122491;0.02091904778715642;0.021536334054359032;0.9999960366821754;0.8203920172047193;0.9999862186184336
38.034426;1.0289475801822514;0.8330042694541102;0.8095735432863057;-0.0004721967842272522;-0.0004589177421652805;1.0294797795815454;9.999947922616778;0.8201275708254937;0.020919043463414413;0.021536334428609038;0.9999958527661924;0.8203931560002622;0.9999863055975109
38.044426;1.0289476624759368;0.8330042102725891;0.8095734731660461;-0.00047219675427627705;-0.0004589177579737936;1.0294798971771257;9.9999490231985;0.8201275521386377;0.020919038979749848;0.021536334517095208;0.9999956731481381;0.8203932956389463;0.9999863981239215
38.054426;1.0289477375007579;0.833004149129821;0.8095734082002221;-0.0004721967249246562;-0.00045891777355509464;1.0294800137041447;9.9999501658104;0.8201275274815373;0.020919034340515064;0.021536334315570976;0.9999954980775007;0.8203934355623479;0.9999864962826287
38.064426;1.0289478053946528;0.8330040858428919;0.8095733483636168;-0.0004721966962084956;-0.00045891778896575106;1.0294801290621973;9.999951349939426;0.8201274973134056;0.020919029553620697;0.021536333821850714;0.9999953279540728;0.8203935757244403;0.9999866001699925
38.074426;1.0289468980285001;0.8330035215253025;0.8095735708564863;-0.00047310153593246363;-0.00045979765654842675;1.0294802430853836;9.999952573619515;0.8201274620650844;0.02091902462966271;0.021536333034777783;0.9999951633717665;0.8203937161171245;0.9999867098834838
38.084426;1.028946952630768;0.8330045611830288;0.8095745975622985;-0.00047281646634309666;-0.00045952064559450336;1.0294803556303698;9.99995383324792;0.8201274220642492;0.020919019580333254;0.021536331953255775;0.9999950050413977;0.8203938566136432;0.9999868254695486
38.094426;1.0289470011728958;0.8330044918669732;0.8095745537579905;-0.00047281643966910416;-0.000459520660482373;1.0294804666947048;9.999955124332152;0.8201283776232168;0.02091901441772027;0.021536330575249476;0.9999948536684234;0.8203949966161175;0.9999869469434242
38.104426;1.0289470439378952;0.8330044209727032;0.8095745156964007;-0.0004728164136888328;-0.00045952067515580197;1.029480576379953;9.999956442879895;0.8201283291838157;0.02091900915389498;0.021536328897160076;0.9999947098986633;0.8203951363979136;0.9999870744013571
38.114426;1.028947081077738;0.8330043487411688;0.8095744836434425;-0.0004728163884212655;-0.0004595206896683479;1.0294806847463245;9.999957785858967;0.8201282773134075;0.02091900380031282;0.02153632691475129;0.9999945743619431;0.8203952752020006;0.9999872080829075
38.124426;1.0289471126941847;0.8330042753873139;0.8095744578684273;-0.000472816363890453;-0.0004595207041265049;1.0294807917284405;9.999959150521025;0.820128222644415;0.020918998368312215;0.021536324625667614;0.9999944476858056;0.8203954125960081;0.9999873482756803
38.134426;1.028947138928235;0.8330042010339377;0.8095744386120199;-0.0004728163401147402;-0.00045952071867183595;1.029480897182632;9.99996053378819;0.8201281658499404;0.020918992870351306;0.021536322031349035;0.9999943303977356;0.82039554820226;0.9999874951998846
38.144426;1.028947160022101;0.833005232862897;0.8095755020784268;-0.0004725312749181733;-0.00045924370741338175;1.0294810009750002;9.999961932135836;0.820129107596433;0.020919987319593786;0.02153631913662084;0.9999942228299998;0.820396706869661;0.9999876490188111
38.154426;1.0289471763260951;0.8330051565297543;0.8095754963070038;-0.00047253125284850477;-0.0004592437225877195;1.0294811030103812;9.999963341733817;0.8201290485211514;0.02091998172800781;0.021536315948613795;0.9999941250970911;0.8203968378900497;0.9999878098643122
38.164426;1.0289471882446648;0.833005079159841;0.8095754973062613;-0.0004725312318339266;-0.0004592437382500206;1.0294812032055998;9.999964758415254;0.820128989258789;0.02091997610523782;0.021536312476745856;0.9999940371192034;0.8203969660119038;0.9999879777766219
38.174426;1.0289471961982934;0.8330050007350819;0.809575505015918;-0.000472531212051776;-0.00045924375447485886;1.029481301437189;9.999966177362685;0.8201289304115585;0.02091997045845316;0.02153630873241822;0.9999939587472745;0.820397090816324;0.9999881526634725
38.184426;1.0289472006116238;0.8330052063213121;0.8095757963933979;-0.0004736383525887691;-0.0004603197938565791;1.0294813975076602;9.999967593371387;0.8201288724868953;0.02091996479257504;0.021536304728293116;0.999993889942444;0.8203972119327817;0.9999883343245076
38.194426;1.0289474511703016;0.8330053281839039;0.8095758177339608;-0.00047285443587887453;-0.00045955784549908083;1.0294814911740504;9.999969001786074;0.8201298158968637;0.020919959111701556;0.021536300478845083;0.9999938307988077;0.8203983287006706;0.9999885224833593
38.204426;1.02894744942746;0.833006353955081;0.8095769211075409;-0.0004725693776744319;-0.0004592808367681988;1.029481582208372;9.999970399166692;0.820129760971576;0.02091995342138863;0.021536296001586217;0.999993781397296;0.8203984414701049;0.9999887168356922
38.214426;1.0289474447321485;0.8330062715556007;0.8095769547981202;-0.0004725693647995135;-0.0004592808558774425;1.029481670464191;9.999971783443495;0.8201297079523637;0.02091994772954237;0.021536291316973724;0.9999937416967326;0.820398549667235;0.9999889170677645
38.224426;1.0289474369913871;0.8330061880804612;0.8095769947955357;-0.0004725693540394303;-0.00045928087572489387;1.0294817559400455;9.999973153714203;0.8201296569897604;0.020919942045281248;0.0215362864464917;0.9999937115518172;0.8203986530934918;0.99998912276764
38.234426;1.0289474260096643;0.8330061035418937;0.8095770411585255;-0.0004725693454809531;-0.00045928089623276244;1.0294818387830593;9.99997450968974;0.8201296081232232;0.020919936377624244;0.021536281410815088;0.9999936907741682;0.8203987515616287;0.999989333334919
38.244426;1.028947411449994;0.8330060180761822;0.8095770939873056;-0.00047256933919335466;-0.00045928091732360467;1.029481919223531;9.999975851210925;0.8201305612797107;0.020919930734603975;0.02153627622928685;0.9999936791428405;0.8203998445336335;0.9999895480347857
38.254426;1.0289473928572155;0.8330059319133807;0.809577153351307;-0.0004725693352413212;-0.00045928093894030724;1.0294819974749307;9.999977177982846;0.8201305163445664;0.020919925121752676;0.02153627091912228;0.9999936763575127;0.8203999324321881;0.9999897661296304
38.264426;1.0289473697750635;0.8330058452695149;0.8095772192099164;-0.000472569333684242;-0.00045928096105495004;1.0294820736292103;9.999978488908779;0.8201304732431063;0.02091991954104034;0.021536265493801915;0.9999936820168327;0.8204000147160931;0.9999899869411045
38.274426;1.0289473418540762;0.833006865435366;0.8095783673670014;-0.0004722842912436601;-0.0004590039566151611;1.0294821476344156;9.999979781430211;0.8201304319871727;0.020919913991993423;0.021536259962539567;0.999993695659115;0.820400091181294;0.9999902098362758
38.284426;1.0289473088936185;0.8330067781543364;0.8095784453915771;-0.0004722842946299933;-0.00045900397977834514;1.029482219398522;9.99998105212722;0.8201303926716008;0.020919908473443754;0.021536254331911236;0.9999937168103348;0.8204001616161212;0.9999904342085467
38.294426;1.0289472708244083;0.8330069756558822;0.8095788058595123;-0.00047339145940790677;-0.0004600800257920654;1.0294822889189286;9.9999822979055;0.820131355383571;0.020919902983643147;0.021536248608479323;0.9999937450068298;0.820401225452267;0.99999065947519
38.304426;1.0289472276317546;0.8330068878782277;0.809578894232659;-0.00047339146776492926;-0.00046008005018093745;1.0294823563088553;9.99998351612053;0.8201313201107229;0.020919897520155117;0.021536242800726354;0.9999937797659311;0.82040128309648;0.9999908850816425
38.314426;1.0289471792352836;0.8330067999116869;0.8095789870760448;-0.0004733914785264229;-0.0004600800752705958;1.0294824216741103;9.999984704051192;0.820131286749882;0.020919892081287386;0.021536236919480024;0.9999938205127373;0.8204013340848078;0.9999911105064752
38.324426;1.0289471254123121;0.8330067118551537;0.809579083942855;-0.0004733914916137364;-0.00046008010114212194;1.0294824849305046;9.999985858672126;0.8201312551401542;0.020919886667204974;0.02153623097670874;0.9999938665562076;0.8204013784191373;0.9999913352247196
38.334426;1.028947065858542;0.8330077310658968;0.8095802604224496;-0.0004731064636140939;-0.0004598031008190966;1.029482545766233;9.999986976405989;0.8201312250577862;0.02091988127920445;0.02153622498360361;0.9999939171590106;0.820401416142423;0.9999915586545829
38.344426;1.0289470003159389;0.8330076435583816;0.8095803640794518;-0.00047310648113334784;-0.0004598031284831518;1.029482603797642;9.999988052819775;0.8201321962153103;0.02091987591846089;0.02153621894957518;0.9999939716668196;0.82040244691678;0.9999917802081754
38.354426;1.0289469286177197;0.8330075569200138;0.8095804705888379;-0.00047310650079868035;-0.00045980315710417115;1.0294816586896467;9.999989082427193;0.8201321682864147;0.020919870585074326;0.021536212882584362;0.9999940295845986;0.8204024713053285;0.9999919993976396
38.364426;1.0289458822061956;0.8330066876715121;0.8095805797291594;-0.000472904228137548;-0.00045960701396542734;1.0294817101142792;9.999990058659115;0.8201321409563646;0.02091986527697138;0.021536206789698482;0.9999940904975964;0.8204024888391785;0.999992215886108
38.374426;1.0289460470729066;0.8330068062401524;0.8095806913943023;-0.0004721203486843937;-0.00045884507509068274;1.0294817577088127;9.999990974785403;0.8201321139614736;0.020919859989317023;0.021536200677026017;0.9999941539544944;0.8204024993510828;0.9999924295183805
38.384426;1.0289459559565204;0.8330067242950935;0.8095808045544498;-0.0004721203746345058;-0.00045884510685174386;1.0294818011288809;9.99999182584261;0.8201320870889456;0.02091985471498909;0.02153619454891578;0.9999942194426644;0.8204025026599711;0.9999926403074109
38.394426;1.028945858025778;0.833008036333162;0.8095822724330043;-0.00047294251592677934;-0.0004596441333792671;1.0294818400898413;9.9999926100408;0.820133060184281;0.02091984944539432;0.02153618840725011;0.9999942864105326;0.82040349822579;0.9999928483400676
38.404426;1.0289457531334478;0.8330079579157684;0.8095823886118054;-0.00047294254578773213;-0.0004596441674873275;1.0294818743537433;9.999993328592266;0.8201330331357953;0.020919844171562948;0.021536182252195696;0.999994354331449;0.8204034864911944;0.9999930537088049
38.414426;1.0289456410458642;0.8330078813026697;0.8095825057063485;-0.0004729425774084669;-0.00045964420275973223;1.029481903706103;9.999993984950367;0.8201330057846402;0.020919838885532165;0.02153617608356453;0.9999944228366172;0.8204034670207537;0.9999932565158345
38.424426;1.028945521427826;0.8330078066444493;0.8095826231918085;-0.00047294261062533926;-0.00045964423916279747;1.0294819279398941;9.999994584440355;0.8201329778809081;0.02091983358170161;0.021536169900590367;0.999994491852791;0.8204034397990223;0.9999934568356049
38.434426;1.0289453939399018;0.8330077341161711;0.8095827405270323;-0.00047294264527354425;-0.00045964427665619605;1.0294819468920673;9.999995133525136;0.8201329491361445;0.020919828258118202;0.0215361637006727;0.9999945616426152;0.8204034048107721;0.999993654575355
38.444426;1.0289452583179552;0.8330076638315705;0.8095828572131265;-0.0004729426812093679;-0.0004596443151988501;1.0294819605248746;9.999995638724899;0.8201339192803762;0.020919822916788212;0.021536157479755787;0.999994632676306;0.8204043616616002;0.9999938494019964
38.454426;1.0289451143953663;0.8330075957787423;0.8095829728317149;-0.00047294271831929756;-0.00045964435476158506;1.0294819689520467;9.99999610594944;0.8201338881028243;0.020919817562731976;0.021536151234460666;0.9999947054077146;0.8204043109094997;0.9999940408787522
38.464426;1.0289449621406652;0.8330086370156843;0.8095841630989216;-0.00047265771207042446;-0.00045936736700213443;1.0294819723572082;9.99999654017236;0.8201338554471431;0.020919812203326883;0.021536144962998997;0.9999947801738048;0.8204042521804189;0.9999942286333445
38.474426;1.028944801731032;0.8330085731408707;0.8095842757974707;-0.00047265775128121554;-0.00045936740858473925;1.0294819708650425;9.99999694577651;0.8201338211521161;0.020919806848232973;0.021536138664320414;0.9999948572988441;0.8204041855201395;0.9999944123787403
38.484426;1.028944633583081;0.8330085112884048;0.8095843868819818;-0.0004726577914603474;-0.000459367451140586;1.0294819644838633;9.999997327192656;0.8201337850126885;0.020919801508960164;0.021536132338368378;0.9999949372131426;0.8204041110896487;0.9999945918609942
38.494426;1.0289444582631606;0.8330084514851959;0.8095844962963561;-0.00047265783259137857;-0.00045936749458422917;1.0294819531402046;9.99999768865709;0.820133746785416;0.020919796198360246;0.021536125987540813;0.9999950204152742;0.8204040291529889;0.9999947668218192
38.504426;1.0289442763307768;0.8330086788335763;0.809584880931781;-0.00047376503247300434;-0.0004604435607362186;1.0294819367397992;9.999998033064852;0.8201347062226396;0.020919790929800765;0.02153611961662249;0.9999951073660092;0.8204049397044758;0.9999949369855109
38.514426;1.0289440882531817;0.8330086233245261;0.8095849865184744;-0.0004737650756176828;-0.00046044360561538233;1.0294819152044856;9.999998360865145;0.8201346631052252;0.020919785715234417;0.021536113231656825;0.9999951984963856;0.820404843718123;0.999995102055074
38.524426;1.0289438944163638;0.8330096772823913;0.8095861658723935;-0.00047348007546012705;-0.0004601666227175479;1.029481888475317;9.999998670135826;0.820134617222213;0.020919780563334947;0.02153610684002962;0.9999952943150167;0.8204047412059012;0.9999952617250921
38.534426;1.0289436951608326;0.833009626612484;0.8095862667022693;-0.00047348012099696595;-0.00046016666860713155;1.0294818565787505;9.9999989575109;0.8201345683270528;0.0209197754793573;0.021536100451028963;0.9999953954101535;0.8204046325680778;0.9999954157194062
38.544426;1.028943740138537;0.8330097811154689;0.8095863651944414;-0.000472696261223064;-0.00045940474212977523;1.029481819796845;9.999999218814901;0.8201345161688905;0.02091977046647044;0.021536094075425862;0.9999955022626729;0.8204045182604488;0.9999955637940352
38.554426;1.0289435310259138;0.8330097366262901;0.8095864602213415;-0.0004726963095832443;-0.00045940478860350325;1.0294817787480246;9.999999449436713;0.8201354605843258;0.020919765526852426;0.021536087724364394;0.9999956150694088;0.8204053984190508;0.9999957057189132
38.564426;1.0289433174742524;0.83300969589517;0.8095865519870721;-0.0004726963595255343;-0.00045940483521194367;1.0294817342445366;9.999999644633775;0.8201354015090158;0.020919760661715334;0.021536081407989637;0.9999957337758492;0.8204052741356666;0.9999958413080832
38.574426;1.0289430997983111;0.8330096593385671;0.8095866403097325;-0.0004726964111444887;-0.000459404881856128;1.0294816870928232;9.999999799958086;0.8201353388890426;0.0209197558711341;0.02153607513445792;0.9999958582348771;0.8204051454745196;0.9999959704579797
38.584426;1.0289428783179368;0.8330096272620285;0.8095867250770425;-0.0004726964644956892;-0.00045940492842014546;1.0294816379910445;9.999999911958845;0.8201352726529642;0.020919751154373174;0.021536068909867357;0.9999959883137243;0.8204050127114682;0.9999960931675445
38.594426;1.0289426533962471;0.8330107070000025;0.809587882278597;-0.00047241147403909964;-0.0004591279453997164;1.029481587479192;9.99999997845889;0.8201352028081846;0.02091974651076686;0.021536062738818598;0.9999961238944441;0.8204048759823908;0.9999962095656358
38.604426;1.0289424254842772;0.833010684335424;0.8095879598898672;-0.00047241153085900384;-0.0004591279912696862;1.0294815359206222;9.99999999824147;0.8201361295238555;0.020919741940699933;0.02153605662593695;0.9999962647991806;0.8204057350056725;0.9999963198888809
38.614426;1.0289421951336348;0.8330109515587165;0.8095883110138924;-0.0004735187471126495;-0.00046020405808044434;1.02948148355319;9.999999970673983;0.8201360530914537;0.020919737445996196;0.02153605057774925;0.9999964107092063;0.8204055904810614;0.9999964243718926
38.624426;1.0289419629496104;0.8330109387009871;0.8095883817088455;-0.0004735188071606308;-0.00046020410217938624;1.0294814305933775;9.999999895323331;0.820135973854385;0.020919733030258358;0.021536044602761335;0.9999965611218047;0.8204054422327156;0.9999965231650656
38.634426;1.0289417295686507;0.8330109309798537;0.8095884492104936;-0.0004735188686879721;-0.00046020414494111437;1.0294813773183071;9.999999771770405;0.8201358922231874;0.020919728699085743;0.02153603871025833;0.9999967153858305;0.8204052905326915;0.9999966163866502
38.644426;1.0289414957270488;0.8330109285871213;0.8095885138225308;-0.0004735189315824103;-0.0004602041860944504;1.029481324050474;9.999999599987685;0.8201358087054594;0.02091972445888518;0.021536032909643957;0.9999968728546454;0.8204051357366379;0.9999967042066953
38.654426;1.0289412622992833;0.833012038827166;0.8095896519773305;-0.00047323395014010753;-0.00045992719606081006;1.0294812710468106;9.99999938087226;0.8201367238598263;0.020919720314846065;0.02153602720984513;0.9999970330263401;0.8204059779163556;0.9999967868354013
38.664426;1.0289400617854685;0.8330112635585283;0.809589712214472;-0.0004730317175069463;-0.0004597310573859632;1.029481218377753;9.999999116372042;0.820136638229904;0.020919716270503007;0.021536021618851802;0.999997195514365;0.820405818126763;0.9999968644827066
38.674426;1.0289398318803509;0.8330112778200514;0.8095897707757311;-0.00047303178346567597;-0.0004597310924959594;1.0294811658775722;9.99999880925139;0.8201365523325018;0.02091971232919472;0.021536016144247865;0.999997359943809;0.8204056564113936;0.9999969373790134
38.684426;1.0289396049378936;0.8330112977578022;0.8095898281538993;-0.0004730318499907592;-0.0004597311253292381;1.0294811131844217;9.999998462456942;0.8201364666736514;0.02091970849403144;0.02153601079346979;0.9999975259472771;0.8204054930544449;0.9999970058039931
38.694426;1.028939381671936;0.8330113233813992;0.8095898846840182;-0.00047303191680904454;-0.0004597311558382065;1.0294810598516488;9.999998078298526;0.8201363817322631;0.020919704765619235;0.021536005572694864;0.9999976932324469;0.8204053282595638;0.9999970700459384
38.704426;1.0289391627817013;0.8330113546346153;0.8095899406684963;-0.0004730319836606278;-0.00045973118402623263;1.0294810054575632;9.999997658135959;0.8201372979374096;0.020919701141181846;0.021536000485950686;0.9999978615923649;0.8204061618924277;0.9999971303344298
38.714426;1.028938949005376;0.8330124985774556;0.8095910724578315;-0.0004727470047911174;-0.00045945418030767134;1.0294809496170727;9.999997202448776;0.8201372156818194;0.02091969761587162;0.021535995535832634;0.9999980308436199;0.8204059948522012;0.9999971868467764
38.724426;1.0289389904242485;0.8330130281530174;0.8095914059125263;-0.00047307031785420717;-0.00045976824894883013;1.0294808919213159;9.999996711148947;0.8201371353367279;0.020919694183864666;0.02153599072464322;0.9999982007684884;0.8204058271460919;0.9999972397891601
38.734426;1.028938789097491;0.833013075760198;0.8095914626590152;-0.0004730703838882909;-0.0004597682702966561;1.0294808319302267;9.999996184231515;0.8201370572347211;0.020919690838707865;0.021535986055130525;0.999998371100108;0.8204056591325779;0.9999972894430069
38.744426;1.0289385950231746;0.8330131286465038;0.8095915206734113;-0.0004730704495176322;-0.0004597682894018995;1.0294807692194587;9.999995622016753;0.8201369816180492;0.0209196875736627;0.021535981530829026;0.9999985415268998;0.8204054910982777;0.9999973361201782
38.754426;1.0289384088193259;0.833013186656346;0.8095915804046971;-0.0004730705147397695;-0.00045976830628555534;1.0294807033920088;9.999995024858029;0.8201379085765418;0.020919684381661755;0.021535977154730896;0.9999987117199456;0.8204063228931957;0.9999973801309663
38.764426;1.0289382310170485;0.8330132496067685;0.8095916422314313;-0.0004730705795923756;-0.0004597683209960777;1.0294806340898994;9.999994393197905;0.8201378380258613;0.02091968125531191;0.02153597292693243;0.9999988813823099;0.8204061552588368;0.9999974218235603
38.774426;1.028938062075524;0.8330133173358618;0.8095917064526563;-0.00047307064412392116;-0.0004597683336355821;1.0294805610503333;9.999993728008269;0.8201377697540485;0.02091967818815845;0.02153596884344295;0.9999990502617958;0.8204059879266532;0.9999974615314162
38.784426;1.0289379024131216;0.8330144969007255;0.8095928493213664;-0.00047278566170559075;-0.0004594913137407819;1.0294804841603746;9.999993030742857;0.8201377035277213;0.02091967517605202;0.02153596489605596;0.9999992181507859;0.8204058209750159;0.9999974993964488
38.794426;1.0289377524051264;0.8330145740080093;0.8095929189872562;-0.00047278572569789987;-0.0004594913227382498;1.0294804034880547;9.999992302675123;0.8201376391921594;0.020919672217471985;0.02153596107335825;0.9999993849159207;0.8204056545501062;0.9999975353302334
38.804426;1.0289376123543714;0.8330146559755301;0.8095929916625202;-0.00047278578946270927;-0.0004594913301970356;1.0294803192741964;9.999991544657721;0.8201375766848934;0.020919669313740223;0.021535957363159115;0.9999995504811071;0.8204054888687459;0.9999975691497268
