time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
38.814426;1.028937482446337;0.8330147430169186;0.8095930675527335;-0.0004727858530521268;-0.00045949133630682003;1.0294802318620104;9.999990757836816;0.8201385159735206;0.02091966646887401;0.021535953754304178;0.9999997147494416;0.8204063238632782;0.9999976006287346
38.824426;1.0289373627145004;0.8330148353040022;0.809593146843529;-0.0004727859165459666;-0.00045949134127006713;1.0294801416005728;9.999989944258365;0.8201384570117299;0.020919663688348362;0.021535950237065556;0.9999998775591351;0.8204061604518917;0.99999762943431
38.834426;1.0289372530336163;0.8330152180439907;0.8095935066818668;-0.00047389313669403166;-0.0004605673666423744;1.0294800488179798;9.999989106512434;0.8201383997633197;0.020919660977791823;0.02153594680354773;1.0000000386922394;0.8204059985566802;0.9999976551519016
38.844426;1.0289371531843408;0.8330164285295643;0.8095946690325241;-0.00047360815355538394;-0.00046029033930675145;1.0294799538538655;9.99998824746903;0.8201383442280294;0.020919658342035748;0.021535943448045214;1.0000001979025404;0.8204058383963518;0.9999976774470035
38.854426;1.0289370630025971;0.833016537797731;0.8095947587496509;-0.00047360821714936173;-0.0004602903420055256;1.029479857051542;9.999987370945412;0.8201382903923533;0.02091965578426977;0.02153594016672581;1.0000003549565961;0.8204056802077593;0.9999976961918795
38.864426;1.0289369824863142;0.8330166532785053;0.8095948516218302;-0.0004736082807866929;-0.00046029034421713106;1.0294797587543918;9.999986482190918;0.8201392381353694;0.02091965330594056;0.021535936957635914;1.000000509652766;0.8204065239418987;0.999997711450061
38.874426;1.0289369117465863;0.8330167750621257;0.8095949474228015;-0.00047360834440421563;-0.00046029034599727404;1.029479659340122;9.999985587348618;0.820139187226398;0.020919650907290508;0.02153593382115699;1.0000006617729045;0.8204063705119641;0.9999977234190701
38.884426;1.0289368508564654;0.8330169030096011;0.8095950459820036;-0.0004736084078982825;-0.0004602903474016826;1.0294795592204615;9.999984692565844;0.8201391374518552;0.020919648587134673;0.021535930759147188;1.0000008110207126;0.820406219842026;0.999997732386076
38.894426;1.0289367997651346;0.833017036855996;0.8095951471344583;-0.0004736084711451152;-0.0004602903484962702;1.029479458836705;9.999983803569416;0.8201390886823468;0.020919646342219076;0.021535927772883157;1.000000957027936;0.8204060722193894;0.9999977386373224
38.904426;1.0289370076797508;0.8330173786029542;0.8095952511267077;-0.00047282462180587784;-0.0004595283708395505;1.0294783586840872;9.999982926214534;0.820139040825704;0.020919644168126403;0.02153592486241021;1.0000010993899353;0.8204059279523168;0.9999977423914681
38.914426;1.0289369758418532;0.8330186304691433;0.8095964329167163;-0.0004725396364415807;-0.0004592513398026706;1.029478259314687;9.999982067603703;0.8201399938425349;0.020919642060507407;0.02153592202787131;1.0000012376525225;0.8204067870202256;0.9999977438456689
38.924426;1.028936953580271;0.8330187800422472;0.8095965406752645;-0.00047253969828413804;-0.0004592513401631903;1.029478161302779;9.999981236008725;0.820139947807079;0.020919640015801398;0.02153591927055678;1.0000013712484703;0.8204066503767315;0.9999977432580509
38.934426;1.0289369410801867;0.8330192190796007;0.8095969272320812;-0.00047364691611389333;-0.0004603273613691035;1.0294780651739375;9.999980439177461;0.8201399028447315;0.02091963803301014;0.021535916592692265;1.0000014994927415;0.8204065179528225;0.9999977409651326
38.944426;1.0289369386617944;0.8330193770006991;0.8095970383167359;-0.0004736469764650122;-0.00046032736122722425;1.0294779713190088;9.999979683152732;0.8201398589941622;0.02091963611408221;0.021535913997002075;1.0000016217185934;0.820406389905571;0.9999977373241659
38.954426;1.0289369466037483;0.8330195383094671;0.8095971506891528;-0.00047364703584731665;-0.00046032736075753594;1.0294778799355768;9.999978972776386;0.8201398161729307;0.020919634261875857;0.021535911486481596;1.000001737417664;0.8204062663033101;0.9999977326884806
38.964426;1.0289359966173506;0.8330189184452751;0.8095972640262991;-0.00047344479297642796;-0.0004601311809269236;1.0294777910200097;9.999978312364714;0.820140774242205;0.020919632479316587;0.02153590906423373;1.0000018462610234;0.8204071468494314;0.9999977274605975
38.974426;1.0289360256085747;0.8330201916265417;0.8095984535592473;-0.00047315980210266767;-0.0004598541474934675;1.0294777044259387;9.999977705414604;0.8201407330368595;0.020919630769780657;0.021535906732906118;1.0000019480819258;0.8204070322123934;0.9999977220824563
38.984426;1.0289360653622641;0.833020358825251;0.8095985667875913;-0.00047315985745419224;-0.0004598541451371967;1.0294776199402778;9.99997715416816;0.8201406923665086;0.020919629136413185;0.02153590449386482;1.0000020428721546;0.8204069220737756;0.9999977169575482
38.994426;1.0289361163135065;0.8330205264848187;0.8095986792489606;-0.0004731599110278727;-0.00045985414178709757;1.0294775373211495;9.99997665928632;0.8201406520691614;0.02091962758050451;0.02153590234806174;1.0000021307428701;0.8204068164333359;0.999997712417346
39.004426;1.028936179030905;0.8330206940822398;0.8095987905765439;-0.00047315996260298545;-0.0004598541372794496;1.029477456344244;9.999976219087804;0.8201406120795756;0.020919626100514916;0.021535900297946657;1.000002211825738;0.8204067152989264;0.9999977086961408
39.014426;1.0289362540572462;0.8330208613013199;0.8095989005532322;-0.00047316001196979574;-0.00045985413143666314;1.0294773768621404;9.999975828724748;0.8201405724175749;0.020919624693361907;0.021535898347745542;1.0000022861826525;0.8204066187224994;0.9999977059191699
39.024426;1.028936341856916;0.8330210279728927;0.8095990090965427;-0.00047316005893778166;-0.00045985412406887447;1.0294772988137986;9.999975480024165;0.8201415331167307;0.020919623357097773;0.021535896502966567;1.0000023538298914;0.8204075265081926;0.9999977041966969
39.034426;1.028936442879838;0.8330211939819874;0.8095991161575073;-0.00047316010334506257;-0.00045985411499450886;1.0294772222110595;9.999975162642702;0.820141494195094;0.02091962209198588;0.021535894770352382;1.0000024148415514;0.8204074394875248;0.9999977037627975
39.044426;1.028936557574677;0.8330227514092596;0.8096005747127866;-0.00047398225283644174;-0.00046065309317175573;1.0294771471278201;9.999974866175323;0.8201414556656483;0.020919620899874654;0.021535893157473087;1.000002469419733;0.820407357540478;0.9999977049845976
39.054426;1.0289366862799327;0.8330229156787884;0.8096006785785548;-0.00047398229174661495;-0.00046065308019779236;1.0294770736604204;9.999974581647214;0.8201414175219082;0.020919619784289155;0.021535891671788134;1.0000025178994567;0.8204072808754312;0.999997708226903
39.064426;1.028936829151708;0.8330230787281565;0.8096007807280767;-0.00047398232776499593;-0.00046065306506207026;1.0294770019089177;9.999974302030209;0.8201413797085114;0.020919618750416383;0.021535890319516682;1.000002560690931;0.820407209644875;0.9999977137337517
39.074426;1.0289369861890354;0.8330232402134211;0.8096008810258779;-0.0004739823608283141;-0.00046065304766392467;1.0294769319966586;9.999974022673308;0.8201423421285907;0.020919617803379878;0.02153588910537295;1.0000025981973302;0.8204081436361476;0.9999977215993833
39.084426;1.0289374065843448;0.833023602098971;0.8096009796522825;-0.00047319847535453783;-0.0004598910455876999;1.029476864071742;9.999973741504581;0.8201423046976284;0.02091961694757807;0.021535888033888933;1.000002630755196;0.8204080836692842;0.9999977317705586
39.094426;1.0289375914023138;0.8330237594541102;0.809601075351994;-0.0004731985024740549;-0.0004598910234997003;1.0294767983202104;9.999973458254896;0.8201422673801538;0.020919616187711265;0.021535887110199;1.0000026586235315;0.8204080296439321;0.9999977440602517
39.104426;1.0289377895323715;0.8330250213690965;0.8096022441391092;-0.00047291347779832927;-0.00045961396613089544;1.0294767349649154;9.999973173300855;0.8201422301678659;0.020919615527852986;0.021535886339360724;1.000002682005809;0.8204079817558241;0.9999977581957556
39.114426;1.0289380003726625;0.8330251731031327;0.8096023335652155;-0.0004729134991885081;-0.0004596139393282852;1.0294766741614672;9.999972887388799;0.8201421930369609;0.020919614968781346;0.02153588572627925;1.0000027010484365;0.8204079401467476;0.9999977738942593
39.124426;1.028938223236746;0.8330253212909655;0.8096024192320631;-0.00047291351788124477;-0.0004596139102739573;1.0294766158555937;9.999972601941087;0.8201431559189938;0.020919614506563957;0.02153588527591385;1.000002715861846;0.8204089045805371;0.9999977909445036
39.134426;1.028938457424804;0.8330254653022827;0.809602500687533;-0.00047291353405376306;-0.00045961387909683053;1.0294765597037872;9.999972318817097;0.8201431186964984;0.020919614133783602;0.021535884992446217;1.0000027265711122;0.8204088757109175;0.999997809262355
39.144426;1.0289387022363072;0.8330256044532725;0.8096025775506264;-0.0004729135479040095;-0.000459613845948092;1.0294765051057428;9.999972039763012;0.8201430812279804;0.0209196138430069;0.021535884878897738;1.0000027333083397;0.8204088531383497;0.9999978288449496
39.154426;1.0289389569575105;0.8330260231346002;0.8096029266255208;-0.0004740207151583814;-0.0004606898317395854;1.0294764513761006;9.999971766165539;0.8201430433872201;0.020919613630020196;0.021535884938270484;1.0000027361930865;0.8204088367943699;0.9999978496162053
39.164426;1.0289392208343449;0.833026150672003;0.8096029937648187;-0.00047402072482391857;-0.000460689795102699;1.0294763979415724;9.999971498955055;0.8201430050753951;0.020919613494808573;0.02153588517462116;1.0000027353459031;0.820408826697097;0.9999978713371586
39.174426;1.0289394930753615;0.8330273788198896;0.8096041320342842;-0.00047373568363010487;-0.00046041272403256014;1.0294763443849733;9.999971238586346;0.8201439661914963;0.020919613440162462;0.021535885591843048;1.0000027309048247;0.8204098226375365;0.9999978936646688
39.184426;1.0289397729029293;0.8330274929675329;0.8096041894253333;-0.0004737356893762388;-0.0004604126845011946;1.029476290347732;9.999970985008328;0.82014392663969;0.020919613469225214;0.0215358861905493;1.0000027230569313;0.8204098254198446;0.999997916219608
39.194426;1.0289400596141776;0.8330276000998676;0.8096042419848092;-0.0004737356931902625;-0.0004604126437844459;1.0294762354988787;9.999970737616025;0.820143886405857;0.02091961358387059;0.021535886966629468;1.0000027120510884;0.8204098348343183;0.9999979386167748
39.204426;1.0289403526079584;0.8330277001070938;0.8096042897630947;-0.00047373569513321014;-0.0004604126020681764;1.0294761796241425;9.999970495598099;0.8201438455993106;0.02091961378428466;0.02153588791268981;1.0000026981311476;0.8204098509376366;0.9999979604659023
39.214426;1.0289406513467274;0.8330277928870321;0.8096043328723108;-0.00047373569532158116;-0.00046041255950712563;1.0294761225928808;9.999970258659074;0.8201438044074126;0.020919614069530856;0.02153588901962256;1.0000026814682905;0.8204098737630874;0.9999979813201627
39.224426;1.0289409553169022;0.833027878357643;0.8096043714957266;-0.0004737356938818362;-0.00046041251620700997;1.0294760641804037;9.99997002755276;0.8201437630209983;0.020919614439380802;0.021535890277167857;1.0000026622056912;0.8204099033556372;0.9999980006875396
39.234426;1.0289412640371383;0.8330290636457373;0.8096054818968006;-0.0004734506420092648;-0.0004601354393227444;1.0294760040170674;9.999969804174587;0.8201447215794093;0.020919614896260593;0.021535891673897925;1.0000026405364055;0.8204109394528736;0.9999980181374526
39.244426;1.0289415770497283;0.8330291344556682;0.8096055123247891;-0.00047345063751349814;-0.00046013539469991644;1.0294759416849697;9.999969591261866;0.8201446801784426;0.020919615445391306;0.02153589319661247;1.0000026167192944;0.8204109827664259;0.9999980333708234
39.254426;1.02894189388154;0.8330291979713098;0.8096055390939372;-0.0004734506315160623;-0.00046013534945030043;1.0294758768097416;9.99996939182947;0.8201446389711922;0.020919616092972604;0.02153589483061937;1.000002591086405;0.8204110329808781;0.9999980462451475
39.264426;1.028941494951075;0.833028957673343;0.8096058399901044;-0.0004735715562570311;-0.0004602531566671568;1.0294758090812164;9.999969208708425;0.82014459825783;0.020919616843573675;0.021535896561845805;1.0000025640698016;0.8204110899891048;0.9999980567677353
39.274426;1.0289418179438288;0.8330290067884044;0.8096058599382516;-0.000473571547318881;-0.0004602531101701457;1.0294757381707917;9.999969044194248;0.8201445584198577;0.020919617698513634;0.021535898378663456;1.0000025362046499;0.8204111535736092;0.9999980650149618
39.284426;1.0289421432592942;0.8330290489059626;0.8096058765074527;-0.0004735715369494454;-0.00046025306303839887;1.0294756636417213;9.999968899938054;0.8201455197482609;0.020919618656518656;0.02153590027167633;1.0000025080445198;0.8204122231916774;0.9999980710687053
39.294426;1.0289424703504173;0.833029084209912;0.8096058896552748;-0.00047357152517466786;-0.00046025301525838796;1.0294755849850303;9.999968777440342;0.8201454823432949;0.020919619714977526;0.021535902232814274;1.0000024800260794;0.8204122993675576;0.9999980750458719
39.304426;1.0289427987081432;0.8330302200214771;0.8096069753749837;-0.00047328646202496723;-0.0004599759326403237;1.0294755017164454;9.99996867841344;0.820145446162015;0.020919620869973395;0.02153590425481592;1.000002452442551;0.8204123817314559;0.9999980771250472
39.314426;1.0289431278976515;0.8330302421618997;0.8096069816068623;-0.0004732864475237233;-0.0004599758835501258;1.0294754134403956;9.999968604571347;0.8201454111252419;0.02091962211705865;0.021535906330143417;1.00000242551218;0.8204124702577205;0.9999980775366044
39.324426;1.0289434574878182;0.8330302578673632;0.8096069842778327;-0.00047328643167104825;-0.00045997583383485446;1.029475319910745;9.999968557676615;0.820145377174918;0.020919623453673493;0.02153590844992046;1.0000023994054041;0.8204125648766757;0.9999980766221679
39.334426;1.0289437870044897;0.8330302671419333;0.8096069831687868;-0.00047328641444339573;-0.00045997578353702145;1.029475221071634;9.999968539956544;0.820146344285443;0.020919624879815316;0.0215359106044254;1.0000023742326494;0.8204136651072785;0.9999980749352013
39.344426;1.0289441159468815;0.8330302699040844;0.8096069780033268;-0.0004732863958011939;-0.0004599757327314289;1.0294751170032022;9.999968553885857;0.8201463124801005;0.02091962639645429;0.02153591278444204;1.0000023500251414;0.8204137713528187;0.9999980732285321
39.354426;1.0289444437729753;0.8330302660368564;0.8096069685640179;-0.0004732863756907335;-0.00045997568155535447;1.0294750077927721;9.999968601466655;0.8201462818719689;0.02091962800559873;0.021535914982379084;1.0000023267473892;0.8204138829861225;0.9999980723379697
39.364426;1.0289447698548304;0.8330302554627558;0.8096069547403305;-0.00047328635403137524;-0.0004599756302057571;1.0294748934077913;9.999968684299606;0.8201462526817285;0.02091962971201641;0.021535917193213655;1.0000023044053608;0.8204139997064822;0.9999980730791731
39.374426;1.028945093471313;0.8330316304024946;0.809608289545377;-0.0004741084351413185;-0.00046077456515631764;1.029474773624482;9.999968804224524;0.8201462251875735;0.02091963152302887;0.021535919414665948;1.0000022831408844;0.8204141212648941;0.9999980762152713
39.384426;1.028945413833404;0.8330316065730455;0.8096082668844945;-0.0004741084099620888;-0.00046077451412927654;1.0294746480663537;9.99996896321373;0.8201461996770347;0.020919633446168658;0.02153592164521786;1.0000022631796617;0.8204142474835804;0.999998082480979
39.394426;1.0289457301177418;0.8330315763634479;0.8096082399394587;-0.0004741083827521188;-0.00046077446357688576;1.0294745163438637;9.999969162331828;0.8201471764433738;0.020919635486789868;0.021535923881325792;1.000002244717425;0.820415377897143;0.9999980925823612
39.404426;1.0289460414763114;0.8330315399488765;0.8096082089551703;-0.00047410835333819935;-0.00046077441367024715;1.0294743781801041;9.999969400712855;0.8201471557691277;0.02091963764656137;0.021535926117503407;1.0000022278427205;0.8204155129890072;0.9999981071415687
39.414426;1.0289463470280646;0.8330314974749854;0.8096081742327442;-0.0004741083215797461;-0.0004607743645462493;1.029474233433388;9.99996967532405;0.8201471378976759;0.020919639923014263;0.02153592834841463;1.0000022125268944;0.8204156522071948;0.9999981266234624
39.424426;1.0289466459302015;0.8330314490396936;0.8096081360998181;-0.0004741082873706259;-0.00046077431632037707;1.029474082023405;9.999969981419813;0.8201471230508033;0.020919642309989196;0.021535930569096307;1.0000021987071055;0.8204157953135556;0.999998151267798
39.434426;1.0289469375012519;0.8330325018380291;0.8096091709060379;-0.00047382320063253343;-0.00046049723492003485;1.0294739238502941;9.999970313619906;0.8201471114678353;0.020919644799391006;0.0215359327740565;1.000002186357786;0.8204159421426449;0.9999981810832954
39.444426;1.0289474705832227;0.8330326438958743;0.8096091273038312;-0.0004730392390922965;-0.00045973519965592744;1.029473758830752;9.999970667111649;0.8201481034072354;0.020919647383492092;0.021535934957403004;1.0000021754049868;0.8204170922964332;0.9999982159223642
39.454426;1.0289477461877348;0.8330325778319649;0.809609080567819;-0.0004730391971699206;-0.00045973515468035643;1.029472587032287;9.999971037834454;0.8201480991319832;0.020919650054442438;0.021535937113737694;1.0000021655732787;0.8204172464252184;0.999998255542204
39.464426;1.0289480135000086;0.8330325060976531;0.8096090311189357;-0.00047303915264474295;-0.0004597351108148515;1.029472408760396;9.999971422110717;0.8201480989064377;0.020919652801532736;0.02153593923912127;1.000002156376561;0.8204174042686379;0.9999982996019708
39.474426;1.0289482725741526;0.8330324288850006;0.809608978918771;-0.0004730391055412736;-0.00045973506793654654;1.0294722245259227;9.99997181656776;0.8201481030073274;0.020919655610860174;0.0215359413309847;1.0000021472929528;0.8204175659240567;0.999998347658203
39.484426;1.0289485236390574;0.8330326314511882;0.8096092010307947;-0.00047414621033645983;-0.00046081104602571323;1.0294720349203024;9.99997221771964;0.8201481117414352;0.020919658467744313;0.02153594338709641;1.0000021379887716;0.8204177314683919;0.9999983991998818
39.494426;1.028948767065952;0.8330325439559073;0.8096091434677287;-0.0004741461581738574;-0.000460811004525624;1.0294718404958823;9.99997262132704;0.8201491254090918;0.020919661358428234;0.02153594540547656;1.0000021284210021;0.8204189006021796;0.999998453695039
39.504426;1.028949003328848;0.8330335589809008;0.8096101593495748;-0.00047386105242501334;-0.000460533928200655;1.0294716417521697;9.99997302241877;0.8201491442308736;0.020919664269263553;0.021535947385538063;1.0000021187989128;0.8204190739844981;0.9999985106215489
39.514426;1.0289492329447416;0.833033462661303;0.8096100966205052;-0.00047386099536553006;-0.00046053388725596505;1.0294714391819633;9.999973415350922;0.820149168333702;0.02091966718479729;0.021535949328155488;1.0000021094982539;0.8204192513831797;0.9999985694619927
39.524426;1.0289494564168493;0.8330333625511207;0.8096100312060536;-0.0004738609359779439;-0.0004605338463668173;1.029471233286151;9.99997379298488;0.8201491977756173;0.02091967008730379;0.02153595123412535;1.0000021009450542;0.82041943300805;0.9999986296499322
39.534426;1.0289496741722772;0.8330332589430577;0.8096099629988884;-0.00047386087442333473;-0.000460533805459769;1.0294710245804097;9.99997414628792;0.8201492325806437;0.02091967295787191;0.021535953103786653;1.0000020935202352;0.8204196190664272;0.9999986905253943
39.544426;1.0289498865209254;0.8330331520393459;0.8096098919467805;-0.0004738608109182037;-0.00046053376450646;1.0294708135958777;9.999974465789537;0.8201492728017133;0.020919675778033008;0.02153595493830711;1.000002087529404;0.8204198096383253;0.999998751375306
39.554426;1.028950093651567;0.8330330420033072;0.8096098180699772;-0.0004738607456865024;-0.0004605337235026241;1.029470600854313;9.999974743293823;0.8201503185429433;0.020919678531718458;0.021535956740268862;1.000002083148807;0.8204210043748439;0.9999988115379121
39.564426;1.0289502955942165;0.8330329290291444;0.8096097414402901;-0.0004738606789229778;-0.00046053368246674073;1.0294703868569075;9.99997497197754;0.8201503699097847;0.020919681206385148;0.021535958512697333;1.0000020803539897;0.8204212039188317;0.9999988704844346
39.574426;1.0289495237759212;0.8330331366467789;0.8096107382912465;-0.00047337325302953;-0.0004600604216309488;1.0294701721250916;9.999975145947563;0.8201504269662181;0.020919683792788565;0.02153596025774143;1.0000020789694957;0.8204214080017593;0.9999989278188375
39.584426;1.0289497147831559;0.8330330188150286;0.8096106564998076;-0.0004733731837774887;-0.00046006038059005414;1.0294699572544614;9.999975260817456;0.8201504897283518;0.020919686284698938;0.021535961976699124;1.0000020788349002;0.8204216166696131;0.9999989832196388
39.594426;1.0289498999965918;0.8330331843094918;0.8096108494499439;-0.0004744802670047721;-0.0004611363596114374;1.029469742867833;9.99997531468411;0.8201505581428938;0.02091968867856913;0.021535963670795584;1.0000020798969078;0.8204218298900746;0.9999990363922169
39.604426;1.0289500793335966;0.8330330635767469;0.8096107633991947;-0.0004744801963662569;-0.0004611363184173119;1.0294695294919138;9.99997530854614;0.8201516320641148;0.020919690972783997;0.021535965340925393;1.0000020821693636;0.8204230472515188;0.9999990870602199
39.614426;1.0289502528166978;0.8330329422583689;0.8096106758278523;-0.00047448012550936717;-0.00046113627701086554;1.0294693174969132;9.99997524637807;0.8201517112977911;0.020919693168097785;0.021535966986813156;1.0000020857038483;0.8204232693153789;0.9999991350033248
39.624426;1.0289506698849429;0.8330330232665851;0.8096105877090556;-0.00047369613028440654;-0.0004603742432910958;1.0294691071312467;9.999975134664124;0.8201517956908801;0.020919695268923226;0.02153596860595702;1.000002090598321;0.8204234957012905;0.9999991800966866
39.634426;1.0289508320406546;0.8330340097768267;0.8096115748097017;-0.0004734110076355373;-0.0004600971646631085;1.0294688986084788;9.999974981175823;0.8201518851780981;0.020919697282147168;0.021535970192895493;1.0000020969916614;0.8204237264128553;0.9999992222686412
39.644426;1.0289509887977264;0.8330338905027284;0.8096114861788495;-0.00047341093780929757;-0.00046009712198476416;1.0294686921769374;9.999974793859943;0.8201519797563626;0.020919699214009043;0.021535971740524986;1.0000021050577936;0.8204239614778087;0.9999992614390215
39.654426;1.0289511403181946;0.8330337733629318;0.8096113984398278;-0.0004734108688009784;-0.00046009707874716116;1.0294684881207778;9.999974580011807;0.8201520794507856;0.02091970106912972;0.021535973243071646;1.0000021149883418;0.8204242008660176;0.9999992975342815
39.664426;1.0289512867235662;0.8330336591426833;0.8096113120287132;-0.0004734108008267797;-0.0004600970349387633;1.0294682867219522;9.999974345296419;0.8201531842952611;0.020919702851799168;0.02153597469888465;1.0000021269624013;0.8204254441536828;0.9999993304840613
39.674426;1.0289514280868692;0.8330335486376609;0.8096112271485937;-0.00047341073411720345;-0.00046009699056716855;1.0294680882406386;9.999974093529616;0.8201532942983722;0.020919704567165742;0.021535976111106477;1.0000021411060795;0.8204256918936357;0.9999993601248263
39.684426;1.0289515644692082;0.8330334426078145;0.8096111438079515;-0.00047341066889695227;-0.00046009694565543905;1.0294678929379237;9.999973828094744;0.8201534094481252;0.02091970622172458;0.021535977485653873;1.000002157445676;0.820425943695748;0.9999993861544745
39.694426;1.0289516959671925;0.8330333417569028;0.8096110619441177;-0.0004734106053634664;-0.0004600969002493045;1.0294677010804063;9.999973553556892;0.8201535297816727;0.02091970782240337;0.021535978828656828;1.0000021759090614;0.820426199490345;0.9999994082469839
39.704426;1.028951822675743;0.8330346389839312;0.8096123345618811;-0.00047423264479921;-0.00046089583781077216;1.0294675128902302;9.999973275486957;0.8201536554187399;0.020919709374441608;0.021535980144786936;1.0000021963439838;0.8204264591937899;0.9999994261972287
39.714426;1.0289519445964967;0.8330345505376238;0.8096122554824866;-0.0004742325851327561;-0.0004608957917102308;1.0294673285380387;9.99997299915884;0.8201547864971311;0.020919710880767654;0.02153598143629692;1.000002218530032;0.8204277224246856;0.999999439949929
39.724426;1.028952061625943;0.8330344691308876;0.8096121776149774;-0.00047423252761614326;-0.00046089574542658484;1.0294671482118103;9.999972729219085;0.8201549230877203;0.020919712343912426;0.02153598270288772;1.0000022422690478;0.820427989801107;0.999999449578147
39.734426;1.0289521736213931;0.8330343950585597;0.8096121007034758;-0.0004742324723928826;-0.00046089569900858995;1.0294669721897702;9.999972470499763;0.8201550651787388;0.02091971376769667;0.021535983942196375;1.0000022674784959;0.8204282609389495;0.9999994552979137
39.744426;1.0289522804815514;0.8330343284407957;0.8096120244113405;-0.00047423241959546373;-0.0004608956524517724;1.0294668008868402;9.999972228496997;0.8201552126963514;0.020919715156820153;0.021535985150075404;1.0000022941646989;0.8204285357304405;0.9999994574164812
39.754426;1.028952382193169;0.8330342692715091;0.8096119483427017;-0.0004742323693155563;-0.00046089560573029753;1.029466634819109;9.999972008697465;0.8201553654864743;0.020919716515456852;0.021535986320438936;1.000002322365901;0.8204288140227035;0.9999994562064668
39.764426;1.0289524787860713;0.8330342174749106;0.8096118720369931;-0.0004742323215914532;-0.00046089555881653906;1.0294664744872661;9.999971815359162;0.8201565232777949;0.02091971784543214;0.021535987445831475;1.0000023521445018;0.820430095295867;0.9999994518990218
39.774426;1.0289525702559479;0.8330352801578066;0.809612871033948;-0.0004739472241891745;-0.00046061847521024495;1.0294663203560992;9.999971650733542;0.8201566857083856;0.02091971914558486;0.02153598851949984;1.0000023835685512;0.8204303799679907;0.9999994447969583
39.784426;1.0289526565399492;0.8330352430932694;0.8096127928784476;-0.0004739471815028965;-0.0004606184278095992;1.029466172975351;9.999971514996266;0.8201568524235319;0.02091972041471968;0.021535989536830686;1.0000024166500263;0.8204306674381874;0.9999994353089013
39.794426;1.0289527375315417;0.8330352136519932;0.809612713266788;-0.0004739471412568355;-0.00046061838013050724;1.0294660330430074;9.99997140679959;0.8201570231236158;0.02091972165447838;0.02153599049503166;1.000002451276712;0.8204309573489628;0.9999994238462254
39.804426;1.028952813105961;0.8330351921069081;0.8096126319403153;-0.0004739471034291401;-0.00046061833216917426;1.029465901337504;9.999971324085072;0.8201571975058799;0.02091972286784396;0.02153599139395596;1.0000024871788389;0.8204312492170595;0.999999410697648
39.814426;1.02895313249593;0.8330353810006329;0.8096125490934462;-0.00047316314023810625;-0.0004598562890106581;1.0294657786534394;9.999971264317415;0.8201573752162176;0.020919724056928147;0.02153599223796173;1.0000025239475967;0.8204315424554847;0.9999993959717879
39.824426;1.0289531970146721;0.833035660923453;0.8096127406219489;-0.00047427026054027257;-0.0004609322600911958;1.0294656658412666;9.999971224363597;0.8201585558790384;0.020919725223566606;0.02153599303452293;1.000002561067748;0.8204328361270824;0.9999993796174904
39.834426;1.0289532560620087;0.8330356641780726;0.8096126525900674;-0.0004742702298105407;-0.0004609322113526105;1.0294655638836132;9.999971200934572;0.8201587391379572;0.020919726370522623;0.021535993789527866;1.000002597937009;0.8204331302956209;0.9999993615000196
39.844426;1.028953309746972;0.8330367830153812;0.8096136378543417;-0.0004739851479473973;-0.00046065512491413153;1.0294654738579747;9.999971191222102;0.820158924659009;0.020919727501084444;0.02153599450435067;1.0000026339294827;0.8204334240695523;0.9999993414718806
39.854426;1.0289533582078436;0.8330368030690315;0.8096135443069777;-0.0004739851215314856;-0.00046065507574387686;1.0294653968019716;9.999971193404152;0.8201591121234636;0.020919728617407762;0.021535995177766016;1.0000026685265175;0.8204337168848854;0.9999993193656902
39.864426;1.0289534016217095;0.8330368313841546;0.809613447972362;-0.00047398509716225373;-0.00046065502638356555;1.0294653336341235;9.999971206920058;0.8201593012286001;0.02091972971924729;0.02153599580996078;1.000002701416495;0.8204340082061662;0.9999992949298868
39.874426;1.028953440206134;0.833036867917056;0.8096133489034549;-0.00047398507476268076;-0.00046065497687547733;1.0294652851714752;9.999971231457112;0.8201604916655534;0.020919730804211927;0.02153599640389177;1.0000027324910026;0.8204352972710869;0.9999992678394722
39.884426;1.0289525058083642;0.8330361287543405;0.8096132472957188;-0.0004737827442292624;-0.0004604587397251729;1.029465252140872;9.999971265186822;0.8201606830654269;0.02091973186976022;0.02153599696331089;1.0000027618091094;0.8204355844289352;0.9999992377779463
39.894426;1.0289525355593732;0.8330361817579324;0.8096131430069551;-0.00047378272545783027;-0.0004604586901346152;1.029465235111537;9.999971304207442;0.8201608749649779;0.020919732915627227;0.02153599749109487;1.0000027895935302;0.8204358691527971;0.9999992044371762
39.904426;1.028952561318072;0.8330373501116677;0.8096141122654359;-0.0004734976550364502;-0.00046018160293707146;1.0294652344394795;9.999971342867168;0.8201610668303383;0.02091973394376016;0.02153599798984846;1.0000028162173682;0.82043615127932;0.9999991674606188
39.914426;1.0289525833056108;0.8330374194185043;0.8096140031969821;-0.0004734976395690919;-0.00046018155376755605;1.0294652502875694;9.999971373959449;0.8201612581149035;0.02091973495668698;0.021535998463132575;1.0000028421498208;0.8204364306621665;0.9999991264491012
39.924426;1.0289526016875923;0.8330374966966643;0.8096138920800338;-0.0004734976256642202;-0.00046018150503664905;1.0294652826442234;9.999971389373199;0.8201614483157857;0.020919735957517813;0.021535998915879755;1.0000028678730126;0.8204367071853055;0.9999990810153582
39.934426;1.0289526165863292;0.8330378668494149;0.8096140562790511;-0.0004746047654946144;-0.0004612574763798245;1.0294653313143083;9.999971381027791;0.8201626370216039;0.02091973695020954;0.021535999353593308;1.000002893799949;0.8204379804260552;0.9999990308320095
39.944426;1.0289526280706078;0.8330379595976103;0.80961394203831;-0.0004746047545717475;-0.00046125742887075203;1.0294653959403008;9.99997134108269;0.820162823929491;0.02091973793919397;0.02153599978054233;1.0000029202387695;0.8204382509398077;0.9999989756656352
39.954426;1.0289526361227346;0.8330380597764223;0.8096138266647026;-0.00047460474505553907;-0.00046125738211512775;1.0294654760647888;9.999971261641031;0.8201630088001527;0.020919738930243525;0.021536000198345763;1.0000029474043137;0.8204385183691572;0.999998915421691
39.964426;1.0289526406510627;0.8330381671174586;0.8096137104031534;-0.00047460473685070637;-0.00046125733620178426;1.029465571169428;9.999971134962674;0.8201631913968529;0.020919739931244383;0.021536000605842837;1.0000029754417763;0.8204387828031297;0.9999988502211328
39.974426;1.0289526415370802;0.8330393884716155;0.8096146694666273;-0.0004743196765345749;-0.00046098025345653565;1.029465680659971;9.999970954503965;0.8201633714779117;0.020919740951427908;0.0215360009997803;1.0000030044687656;0.8204390443949817;0.9999987804356932
39.984426;1.0289526386461154;0.8330395092268155;0.8096145518108152;-0.0004743196707454126;-0.0004609802093842955;1.0294658038402063;9.999970715524476;0.820164548822832;0.02091974200080156;0.02153600137587877;1.0000030346101123;0.8204403029218643;0.999998706571382
39.994426;1.0289526318803004;0.8330396362050456;0.8096144331619507;-0.00047431966617730663;-0.0004609801662471265;1.0294659398881871;9.999970414284283;0.8201647232366099;0.020919743090430137;0.021536001729622847;1.0000030659559835;0.8204405590078532;0.9999986290936504
40.004426;1.028952870634978;0.8330399712897306;0.8096143134568979;-0.0004735357317595725;-0.00046021812527554805;1.0294660878396713;9.999970047230883;0.8201648945190319;0.020919744232675633;0.021536002056324173;1.0000030984721873;0.820440812163096;0.99999854836007
40.014426;1.0289528564959538;0.8330401092894475;0.8096141912594452;-0.0004735357297500424;-0.0004602180840776021;1.0294652466301273;9.99996961122695;0.8201650624557305;0.020919745440863197;0.021536002351839584;1.0000031319521008;0.8204410621177185;0.9999984646479178
40.024426;1.028952839148937;0.8330402518461149;0.809614066434383;-0.00047353572908369763;-0.00046021804396373855;1.029465415190935;9.999969103717714;0.8201652268468933;0.020919746728478985;0.02153600261418885;1.0000031660448254;0.8204413085346219;0.9999983782285986
40.034426;1.0289528189214818;0.8330403982388722;0.8096139384609706;-0.00047353572983735946;-0.00046021800506651066;1.0294655925434442;9.999968522504446;0.8201653874581555;0.020919748108975025;0.021536002844607847;1.0000032003040782;0.8204415510755787;0.9999982894613889
40.044426;1.0289527960407643;0.8330419398963481;0.809615159969006;-0.0004743578298819719;-0.0004610169480250363;1.0294657778478598;9.999967866240464;0.8201665439103808;0.02091974959632612;0.021536003048287317;1.000003234219479;0.8204427891400529;0.9999981988268942
40.054426;1.028952770592087;0.8330420915843986;0.8096150245219633;-0.0004743578337378194;-0.00046101691194796665;1.0294659703743352;9.999967135309376;0.8201666956645348;0.020919751204912924;0.021536003234651935;1.0000032673116357;0.8204430231270236;0.9999981068803557
40.064426;1.0289527425261735;0.8330422447329789;0.8096148849644598;-0.0004743578392320593;-0.0004610168774148921;1.0294661694382792;9.99996633156235;0.8201668421191463;0.020919752948179236;0.021536003415859404;1.0000032992489414;0.820443252421177;0.9999980141938227
40.074426;1.0289527117419406;0.8330423986790061;0.8096147412032731;-0.0004743578463916306;-0.0004610168444958479;1.0294663743596664;9.999965457322952;0.820166982766471;0.02091975483727438;0.021536003603566705;1.0000033298206132;0.8204434767363673;0.9999979213153262
40.084426;1.0289526781673632;0.8330425528143128;0.8096145932597526;-0.00047435785521543115;-0.000461016813259421;1.0294665844463355;9.99996451477967;0.8201671173155358;0.020919756880662065;0.021536003805421745;1.0000033588583959;0.8204436958087641;0.9999978287516725
40.094426;1.0289526417900268;0.8330427064386725;0.8096144412293272;-0.0004743578656710062;-0.0004610167837679334;1.029466798984178;9.999963505425194;0.8201682456746898;0.020919759083218022;0.021536004023396536;1.0000033862301858;0.8204449089505268;0.9999977369981631
40.104426;1.02895260271217;0.8330428587056693;0.8096142852464823;-0.0004743578777027146;-0.0004610167560610299;1.0294670172262745;9.99996242973995;0.8201683678623317;0.02091976144488902;0.021536004254448377;1.000003411764997;0.8204451162813899;0.9999976465860473
40.114426;1.0289525612083548;0.8330441158665454;0.8096152014883238;-0.0004740728368022071;-0.00046073969139358257;1.0294672384051442;9.999961287951427;0.820168483949904;0.020919763961951634;0.021536004492546744;1.000003435129431;0.82044531686854;0.9999975580937581
40.124426;1.0289525176975243;0.8330442627769683;0.8096150381104829;-0.00047407285180428783;-0.0004607396672639172;1.0294674617473234;9.999960081065316;0.8201685939983172;0.020919766629682097;0.02153600473150238;1.0000034558768809;0.8204455100809999;0.9999974721105134
40.134426;1.028952472674428;0.8330444059150267;0.8096148714100774;-0.0004740728682334533;-0.0004607396449364111;1.0294676864666428;9.999958810895494;0.8201686979774542;0.02091976944348867;0.021536004967096026;1.0000034736168313;0.8204456952153811;0.9999973892042964
40.144426;1.0289524266862338;0.8330445448555918;0.8096147017468177;-0.00047407288607099915;-0.0004607396244784226;1.0294679118012109;9.999957479394816;0.8201687957517967;0.020919772399153855;0.02153600519692101;1.0000034880956523;0.8204458715128559;0.9999973099309637
40.154426;1.028952380316204;0.8330446793937778;0.8096145294613882;-0.0004740729052808283;-0.00046073960601243484;1.0294681370812904;9.999956088161472;0.8201698871387536;0.02091977549195953;0.02153600541887745;1.0000034991849418;0.820447037925652;0.9999972348460107
40.164426;1.0289523341058875;0.8330450944706569;0.8096146318263223;-0.0004751800780167273;-0.0004618156089323587;1.0294683617291467;9.999954638527582;0.8201699719387732;0.020919778714177;0.02153600563059645;1.0000035068520896;0.8204471944646957;0.9999971644833969
40.174426;1.0289522884862456;0.8330452198626115;0.8096144548991411;-0.00047518009974226394;-0.0004618155948524046;1.0294685851786711;9.999953132225425;0.8201700499145579;0.02091978205325179;0.021536005829930448;1.0000035111045407;0.8204473402485722;0.9999970992911613
40.184426;1.0289522437447454;0.8330464476757368;0.8096153518118732;-0.00047489506812463237;-0.0004615385443645733;1.0294688068515732;9.999951571880308;0.8201701207994216;0.020919785492129073;0.021536006014652297;1.0000035119423878;0.8204474747940494;0.9999970395460347
40.194426;1.0289514808960696;0.833045981955015;0.8096151711004427;-0.00047390884413722864;-0.000460580342312024;1.0294690262650361;9.999949960611552;0.8201701843547302;0.020919789010885592;0.021536006181268177;1.0000035093890471;0.8204475977174039;0.9999969853318875
40.204426;1.0289514380626392;0.8330460931539172;0.8096149877123463;-0.000473908868709592;-0.0004605803354882405;1.0294692430856274;9.999948301522167;0.8201712404562624;0.02091979258943232;0.02153600632483285;1.000003503540141;0.8204487084773348;0.9999969366065612
40.214426;1.0289513961398336;0.8330461997726124;0.8096148022553455;-0.00047390889382454876;-0.0004605803311673633;1.0294694570611116;9.999946597852443;0.8201712891728626;0.020919796210719373;0.021536006440495286;1.0000034945435612;0.8204488076915808;0.9999968932558071
40.224426;1.0289513551519054;0.8330463019645364;0.8096146148158903;-0.0004739089191918021;-0.00046058032931797305;1.0294696679951938;9.999944852720004;0.8201713307482554;0.02091979986192882;0.021536006525415905;1.000003482570949;0.8204488951431314;0.9999968550759807
40.234426;1.028951315072627;0.8330463999224065;0.8096144254429464;-0.0004739089445023827;-0.00046058032989944916;1.0294698757550336;9.999943068178778;0.8201713655019641;0.02091980353302879;0.021536006578701763;1.0000034678200393;0.8204489710568293;0.99999682176039
40.244426;1.0289512757866819;0.8330476010556903;0.8096153101826632;-0.00047362391389817995;-0.00046030329286815905;1.0294700801969285;9.999941245047884;0.8201713937729129;0.020919807215341223;0.021536006599013592;1.0000034504524424;0.8204490357492378;0.999996792955603
40.254426;1.0289512371243081;0.8330476913748587;0.809615117081099;-0.00047362393819167995;-0.0004603032982676753;1.0294702810800185;9.999939383652547;0.8201714159173721;0.020919810901828356;0.021536006583104145;1.0000034304793546;0.8204490895455071;0.9999967683384043
40.264426;1.028951198869136;0.8330477783791475;0.809614922325369;-0.0004736239615267734;-0.0004603033060478372;1.0294704780774564;9.999937484721785;0.8201724323102652;0.02091981458797737;0.021536006526668042;1.0000034077282571;0.8204501323815535;0.9999967476471343
40.274426;1.0289511607373842;0.8330481475551312;0.8096150031479503;-0.0004747311347323474;-0.0004613793350977473;1.0294706708042032;9.999935550310466;0.8201724433697462;0.020919818270913475;0.02153600642540674;1.0000033819362928;0.8204501651043576;0.999996730641387
40.284426;1.0289511224129855;0.8330482293572798;0.8096148056112406;-0.00047473115534315565;-0.0004613793475333665;1.0294708587987729;9.999933583997825;0.8201724495739617;0.020919821946818934;0.021536006275944358;1.0000033529104781;0.8204501875301081;0.9999967170100631
40.294426;1.0289510836446374;0.8330483094945997;0.8096146068667486;-0.0004747311742597853;-0.00046137936221981907;1.029471041560603;9.999931589858258;0.8201724514081906;0.020919825610062698;0.021536006076987076;1.0000033206039312;0.8204501997610075;0.9999967063164115
40.304426;1.0289510443155951;0.833048388610812;0.8096144070924666;-0.0004747311912949989;-0.00046137937905726804;1.0294712186270065;9.999929571616873;0.8201724493095667;0.02091982925484039;0.021536005830138396;1.0000032850645857;0.8204502018950339;0.9999966980426102
40.314426;1.028951004459693;0.8330495744118976;0.8096152825889906;-0.00047444615072711634;-0.0004611023578954633;1.0294713895917629;9.99992753259125;0.820173443676257;0.020919832876596624;0.02153600554027182;1.000003246398225;0.8204511937178393;0.9999966916906736
40.324426;1.0289509642671621;0.8330496529742827;0.8096150816442151;-0.00047444616350268286;-0.00046110237865049585;1.0294715541223902;9.999925475274226;0.8201734348928773;0.0209198364721762;0.02153600521495581;1.0000032047783187;0.8204511760407761;0.9999966868060508
40.334426;1.0289509240456731;0.8330497315501514;0.8096148806104476;-0.00047444617388920333;-0.00046110240114628667;1.0294717120268253;9.999923400829447;0.8201734233093311;0.02091984003959956;0.02153600486347721;1.0000031604528568;0.8204511488026868;0.9999966828889254
40.344426;1.0289508841255772;0.8330498099399203;0.8096146798738447;-0.0004744461817216206;-0.000461102425213116;1.0294718633001625;9.999921309227869;0.8201734091771128;0.020919843578293143;0.021536004497384187;1.0000031137691496;0.8204511123491908;0.9999966793561428
40.354426;1.0289508448114435;0.8330498877721246;0.8096144799269969;-0.0004744461868737659;-0.00046110245067253035;1.0294720081052644;9.999919199385102;0.820173392618215;0.02091984708930642;0.02153600413134141;1.0000030651813983;0.8204510670096133;0.9999966756358897
40.364426;1.0289508063922994;0.8330499646620689;0.8096142813594129;-0.0004744461892508892;-0.0004611024773521244;1.0294721467179944;9.99991706924862;0.8201733736659658;0.02091985057466015;0.02153600378181554;1.0000030151509094;0.8204510130604585;0.9999966712703121
40.374426;1.0289507691476365;0.83305004024896;0.8096140847876789;-0.00047444618876823835;-0.00046110250509704125;1.0294722794902553;9.999914916394394;0.8201743523281586;0.02091985403719226;0.02153600346440244;1.0000029640052677;0.820451950496632;0.9999966659276569
40.384426;1.0289509826887868;0.8330514236422651;0.8096149672463745;-0.00047337719201117885;-0.00046006348816973026;1.0294724068287806;9.999912738871496;0.820174328616756;0.020919857481920552;0.021536003191494416;1.0000029119475138;0.8204518804122898;0.9999966593714495
40.394426;1.0289509486007247;0.8330517806334728;0.809615053411307;-0.0004744843367124539;-0.0004611395362790582;1.0294725291309375;9.999910535454239;0.8201743025167031;0.020919860916956596;0.021536002971654276;1.0000028591785455;0.8204518030065522;0.9999966514312266
40.404426;1.028950916418459;0.8330518503139055;0.8096148661595117;-0.0004744843273689803;-0.0004611395663315795;1.029472646687645;9.999908305025594;0.8201742739342991;0.020919864352749083;0.02153600281162381;1.0000028058939479;0.8204517187869658;0.9999966419654731
40.414426;1.0289508863061048;0.8330519175998364;0.8096146830089483;-0.0004744843152580573;-0.00046113959683481156;1.0294727596624835;9.9999060458648;0.8201742427164129;0.020919867800464325;0.021536002719028936;1.0000027521168993;0.8204516281618425;0.9999966308409937
40.424426;1.0289508584825646;0.8330519824412645;0.8096145044324105;-0.000474484300601064;-0.00046113962769102975;1.0294728681658485;9.999903755509994;0.8201742087539267;0.020919871270222552;0.02153600270320779;1.0000026975779455;0.8204515314270614;0.9999966179286215
40.434426;1.0289508331871324;0.8330520448096648;0.8096143309420477;-0.00047448428360940105;-0.0004611396588740184;1.0294729723097806;9.999901431340852;0.8201751720986287;0.020919874770326755;0.02153600277431604;1.0000026418109216;0.820452428508588;0.9999966031046249
40.444426;1.0289508105236413;0.8330521047133527;0.8096141630675258;-0.0004744842644712165;-0.00046113969040821796;1.0294730722094847;9.999899071359511;0.8201751330017626;0.02091987830734293;0.021536002943198906;1.0000025843610771;0.8204523202987347;0.999996586287936
40.454426;1.0289507903952464;0.8330532694260074;0.8096150772824884;-0.0004741991866982314;-0.00046086268130597413;1.029473167973031;9.999896674471351;0.8201750918225843;0.020919881885760543;0.02153600322239895;1.0000025248894595;0.8204522066800488;0.9999965674708753
40.464426;1.028950772576051;0.8330533248849104;0.8096149218767678;-0.0004741991638021564;-0.0004608627137142358;1.0294732596458596;9.999894240841506;0.8201750488714797;0.02091988550819058;0.021536003624801143;1.000002463181853;0.8204520878465474;0.9999965466968302
40.474426;1.0289507568123935;0.833053378466193;0.8096147731096494;-0.00047419913930177163;-0.0004608627466775754;1.029473347107763;9.999891772220476;0.8201750043236071;0.020919889176212035;0.021536004160277716;1.0000023991750504;0.8204519640336423;0.9999965240322908
40.484426;1.0289507429030578;0.8330534302319524;0.8096146312201986;-0.000474199113385006;-0.00046086278027016584;1.0294734300588222;9.99988927112248;0.8201759582655586;0.020919892890524032;0.021536004834750457;1.0000023329692607;0.8204528351922553;0.9999964995659416
40.494426;1.028950730766699;0.8330534800636318;0.809614496505157;-0.0004741990862258129;-0.00046086281453617433;1.0294735081312787;9.9998867397747;0.8201759107894447;0.020919896651158242;0.021536005651332072;1.0000022647944915;0.820452702232647;0.9999964734461659
40.504426;1.0289507204597816;0.8330538128168136;0.8096146463623336;-0.0004753062090878398;-0.00046193886815114733;1.0294735809594693;9.99988417999591;0.8201758620054219;0.020919900458162895;0.021536006610274157;1.0000021949835562;0.8204525650288306;0.9999964459351052
40.514426;1.028949743683351;0.8330530742471177;0.8096145271906502;-0.0004751038632124904;-0.0004617427107298695;1.0294736481753093;9.999881593401268;0.8201758119805304;0.020919904311093973;0.021536007708054857;1.0000021239623784;0.8204524237528286;0.9999964173902667
40.524426;1.0289497373991898;0.8330542242865296;0.8096154921677069;-0.0004748187764789331;-0.0004614657057460057;1.0294737094392037;9.999878981857623;0.8201757607275385;0.020919908207322823;0.021536008937858942;1.0000020522573432;0.8204522786287474;0.9999963881965275
40.534426;1.028949733432564;0.8330542646088135;0.8096153897006984;-0.000474818745619658;-0.00046146574275938496;1.0294737644773895;9.999876348471588;0.8201757082608165;0.020919912141516738;0.02153601029152778;1.0000019805168012;0.8204521299679299;0.9999963587850002
40.544426;1.0289497322579542;0.8330543023855567;0.8096152961291083;-0.00047481871399861843;-0.00046146578049279847;1.0294738131085024;9.999873698000226;0.8201766546220055;0.020919916106258436;0.02153601176137001;1.0000019094796162;0.8204529778200743;0.9999963297159863
40.554426;1.0289497345373202;0.8330543377599995;0.8096152116883633;-0.00047481868161374635;-0.0004614658189720073;1.029473855295071;9.999871035972562;0.8201765998636552;0.020919920091962477;0.021536013340625076;1.000001839869932;0.8204528232431603;0.999996301668319
40.564426;1.028949740960268;0.8330543709614538;0.8096151364814683;-0.00047481864843611096;-0.0004614658582287007;1.029473891121776;9.999868367757577;0.8201765440356167;0.02091992408705792;0.02153601502259958;1.000001772290936;0.8204526663562282;0.9999962753234976
40.574426;1.0289500014408204;0.8330546045630979;0.8096150709077792;-0.0004740346744090585;-0.00046070388986641967;1.029473920659348;9.999865698510183;0.8201764871764163;0.020919928080394393;0.02153601679982812;1.0000017071906415;0.8204525076337827;0.9999962512814489
40.584426;1.0289500177478264;0.8330546341594178;0.8096150139086473;-0.00047403463943254524;-0.0004607039307200098;1.029472943868037;9.999863033552314;0.820176429301308;0.020919932064606957;0.021536018664732193;1.0000016448986007;0.8204523475193076;0.9999962300518239
40.594426;1.0289500396260998;0.8330557694021556;0.8096160416250082;-0.0004737495455732669;-0.00046042693002257956;1.0294729606407118;9.99986037887673;0.8201773703719958;0.020919936036455786;0.021536020611352062;1.000001585660862;0.8204531860547601;0.9999962120618231
40.604426;1.0289500674680676;0.8330557961675785;0.8096160017135552;-0.0004737495081895796;-0.0004604269723213535;1.0294729708835029;9.999857741538213;0.8201773102701694;0.020919939993459164;0.02153602263647619;1.0000015296273301;0.8204530242137849;0.9999961976790844
