time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
40.614426;1.0289501015266158;0.8330558218046773;0.8096159700098035;-0.00047374946929513447;-0.000460427015177992;1.0294729745251312;9.999855129615854;0.8201772488066553;0.02091994393146955;0.021536024739230115;1.000001476827764;0.820452861997233;0.9999961872447491
40.624426;1.0289501418520255;0.8330561316111404;0.80961622355237;-0.000474856578687864;-0.0004615030767751037;1.0294729714833055;9.999852551679554;0.8201771857473865;0.0209199478452488;0.021536026919176984;1.0000014272188473;0.820452699709481;0.999996181079968
40.634426;1.028950188372447;0.8330561557398894;0.8096162084443775;-0.0004748565361851314;-0.0004615031203177935;1.0294729616306226;9.99985001607426;0.8201771208768763;0.020919951729454326;0.021536029174442396;1.000001380782592;0.8204525375613922;0.9999961794915664
40.644426;1.0289502409300644;0.8330561794555461;0.8096162020606831;-0.0004748564916520167;-0.00046150316407087813;1.0294729447703963;9.999847531121663;0.8201770540806221;0.02091995557900919;0.021536031501481635;1.0000013375316816;0.820452375616089;0.9999961827707659
40.654426;1.0289502992549888;0.8330562028278444;0.8096162047700559;-0.0004748564450151473;-0.00046150320796589054;1.0294729206406468;9.999845106159793;0.8201779853197572;0.0209199593898266;0.021536033895112203;1.0000012974148158;0.8204532134500627;0.9999961911633631
40.664426;1.0289503630155432;0.833057332969454;0.8096172929078912;-0.00047457133847308704;-0.0004612262095783163;1.0294728889681302;9.999842751616548;0.8201779144880393;0.020919963160032556;0.02153603634744519;1.0000012602542083;0.8204530514955579;0.999996204851462
40.674426;1.028950431877934;0.8330573554799326;0.8096173146792008;-0.0004745712875931121;-0.00046122625338745665;1.0294728495734797;9.999840477943344;0.8201778413363845;0.020919966890866806;0.021536038848103786;1.0000012257614392;0.8204528891697372;0.9999962239456996
40.684426;1.0289505054744863;0.8330573773737744;0.809617346276836;-0.0004745712346293601;-0.00046122629692483494;1.0294728024399953;9.999838294742124;0.8201777655797016;0.020919970587008032;0.021536041386378126;1.0000011936210933;0.8204527262446759;0.9999962484838475
40.694426;1.028950583366779;0.8330573985460137;0.809617387856471;-0.0004745711796389065;-0.0004612263400350302;1.0294727476978682;9.99983620996956;0.8201776870212327;0.020919974256184148;0.02153604395239802;1.0000011635895922;0.8204525625791392;0.999996278455099
40.704426;1.0289506650994986;0.833057418975869;0.8096174396253434;-0.00047457112273779526;-0.0004612263825934355;1.029472685599381;9.999834228931519;0.8201776055124446;0.02091997790715378;0.02153604653707755;1.000001135482431;0.8204523981666421;0.9999963138395578
40.714426;1.0289507503125592;0.8330574387398988;0.8096175018240221;-0.0004745710641125446;-0.00046122642452549496;1.0294726164947148;9.999832354227241;0.8201785208453787;0.020919981546853306;0.021536049132063834;1.0000011090577074;0.820453232791255;0.9999963546559577
40.724426;1.0289508388013326;0.8330574580130642;0.809617574641608;-0.0004745710039861958;-0.00046122646578779757;1.0294725407777259;9.999830586679074;0.8201784327369696;0.020919985179017768;0.021536051729297394;1.000001083963227;0.8204530672580964;0.9999964010076362
40.734426;1.0289509304355209;0.8330585841845012;0.8096187342034236;-0.00047428588480568745;-0.00046094946401998183;1.0294724588303903;9.999828925929306;0.8201783409056658;0.02091998880519093;0.021536054320413448;1.0000010597810982;0.8204529014304749;0.9999964530941923
40.744426;1.0289510250115714;0.8330588882463652;0.8096191055124695;-0.0004753929723488381;-0.00046202552210908976;1.0294723709685416;9.999827370524374;0.8201782451550481;0.02091999242675459;0.021536056896056283;1.0000010360954987;0.8204527355486008;0.9999965111749103
40.754426;1.0289511222049088;0.8330589074090605;0.8096192103277676;-0.0004753929090622569;-0.00046202556097931397;1.0294722773794576;9.999825917944701;0.8201781453780964;0.02091999604524985;0.021536059445441767;1.0000010125682715;0.8204525698700841;0.999996575546134
40.764426;1.0289514709666343;0.8330580219921963;0.8096182497833198;-0.00047489396072759264;-0.0004615406305739359;1.0294721781243366;9.999824564905959;0.8201780414967283;0.020919999660391493;0.021536061957780815;1.0000009889552781;0.8204524046381738;0.999996646566593
40.774426;1.0289515722632894;0.8330580416608746;0.809618374681587;-0.00047489389647699604;-0.00046154066733710927;1.0294720732615517;9.999823308421664;0.8201789334453856;0.02092000326830804;0.021536064424189278;1.0000009650398514;0.8204532397860389;0.9999967246795362
40.784426;1.028951675192265;0.8330580615046771;0.80961850908567;-0.0004748938321508079;-0.00046154070283142433;1.0294719629332392;9.999822147382854;0.8201788212119161;0.02092000686105072;0.02153606683733675;1.0000009406184673;0.820453076269699;0.9999968104253298
40.794426;1.0289517796149827;0.8330580813897887;0.8096186525943218;-0.00047489376806378786;-0.000461540736897972;1.0294718472683082;9.999821083442965;0.820178704871025;0.020920010426443095;0.021536069190062606;1.0000009155784608;0.8204529141068049;0.9999969044461325
40.804426;1.0289518854071915;0.8330592083043795;0.8096198807059894;-0.0004746086456146379;-0.0004612637260826424;1.0294717262433708;9.99982012046078;0.8201785845775181;0.020920013949036816;0.021536071475522778;1.0000008899458435;0.8204527536674635;0.9999970074623166
40.814426;1.0289519924177755;0.833059227734346;0.809620040750474;-0.0004746085827925953;-0.00046126375697100184;1.0294715996604384;9.999819263049726;0.8201784604985424;0.02092001741234964;0.021536073688926575;1.000000863810407;0.8204525953529135;0.9999971202167753
40.824426;1.028952100481707;0.8330592465035384;0.8096202080506257;-0.0004746085208512693;-0.00046126378625800104;1.0294714672081748;9.999818515165147;0.8201793327269897;0.020920020800870163;0.02153607582891777;1.0000008371769875;0.820453439272707;0.9999972433604322
40.834426;1.0289522094363437;0.8330592641678943;0.8096203819051596;-0.0004746084599056266;-0.0004612638140236731;1.0294713285479207;9.999817879308162;0.8201792012767023;0.020920024101270147;0.02153607789722389;1.0000008098915651;0.8204532865290395;0.9999973773599125
40.844426;1.0289513507294872;0.8330584962967946;0.8096205617656093;-0.000474406081183521;-0.00046106764442219037;1.0294711834172745;9.999817356729022;0.820179066194887;0.020920027301932414;0.021536079897937765;1.000000781722605;0.8204531372028855;0.9999975225684699
40.854426;1.0289514610984842;0.8330587953887691;0.8096210238508342;-0.00047551317147559257;-0.00046214368742102563;1.0294710316956128;9.999816948514768;0.820178927654209;0.020920030390474124;0.021536081837051517;1.0000007525203476;0.8204529916121246;0.9999976793472721
40.864426;1.0289515720003843;0.8330588070357944;0.8096212136242671;-0.000475513114236282;-0.0004621437111332196;1.0294708733853717;9.999816656472081;0.8201787858964263;0.020920033351610835;0.021536083720307204;1.0000007222970575;0.820452850015558;0.999997848045698
40.874426;1.028951683158277;0.8330588160994437;0.8096214075933864;-0.0004755130584593848;-0.0004621437336444216;1.02947070859928;9.999816482739446;0.8201786411626578;0.02092003616687644;0.021536085550395555;1.0000006911582888;0.8204527126266021;0.999998028919721
40.884426;1.0289517941718596;0.8330599296911684;0.8096226812577313;-0.00047522794534094327;-0.00046186671147091;1.0294705376080528;9.999816428916922;0.8201794937024937;0.020920038815541758;0.02153608732629588;1.0000006591876804;0.8204535792661207;0.9999982221282715
40.894426;1.0289519046788227;0.8330599335854362;0.8096228820544781;-0.0004752278927227974;-0.0004618667318928835;1.0294703608605886;9.999816496139848;0.8201793437627609;0.020920041276963855;0.021536089044391728;1.0000006264134291;0.8204534506775141;0.9999984277625646
40.904426;1.0289520144181168;0.8330599350407658;0.8096230854430133;-0.00047522784176188236;-0.0004618667514122024;1.029470178938079;9.999816685549291;0.8201791915789481;0.02092004353391291;0.021536090700226575;1.0000005928473712;0.8204533266202628;0.99999864583615
40.914426;1.0289521231741439;0.8330599341633363;0.8096232908319116;-0.00047522779250208164;-0.00046186677008456845;1.0294699925089124;9.999816998331497;0.8201790373909967;0.02092004557387667;0.021536092290418977;1.0000005585353684;0.8204532071957028;0.9999988762816305
40.924426;1.0289522307435492;0.8330599310346608;0.8096234976075964;-0.0004752277449957897;-0.00046186678794833956;1.029469802316099;9.999817435991288;0.8201788813787301;0.02092004738785709;0.021536093813517634;1.0000005235654776;0.820453092502747;0.9999991189806983
40.934426;1.0289523369100446;0.8330599256867253;0.8096237051648882;-0.00047522769929597794;-0.00046186680503340605;1.029469609141157;9.999818000633889;0.8201787235654979;0.020920048969157837;0.021536095269109122;1.0000004879929851;0.8204529825956209;0.9999993737414482
40.944426;1.0289524413830278;0.8330599181344726;0.8096239129613815;-0.00047522765544694075;-0.000461866821353456;1.0294694137328142;9.999818693945464;0.8201795638171673;0.020920050312390893;0.02153609665626032;1.000000451776071;0.8204538771626534;0.9999996402146337
40.954426;1.028952543774214;0.8330610156225853;0.8096251965871918;-0.0004749425545915081;-0.0004615897933277518;1.0294692167781574;9.999819515475213;0.8201794019058907;0.020920051412457567;0.0215360979725818;1.0000004148111483;0.820453776870325;0.9999999178505883
40.964426;1.0289528929824692;0.8330612064095979;0.8096254041680113;-0.0004741585689679923;-0.0004608277939552616;1.029469018912926;9.999820462498787;0.8201792375813249;0.02092005226452189;0.021536099214035195;1.000000377001548;0.8204536814083854;1.0000002059460182
40.974426;1.028952989873615;0.8330614784548155;0.8096258877874877;-0.000475265679686075;-0.0004619038258416875;1.0294688206957967;9.999821531684276;0.8201790706505431;0.02092005286448284;0.021536100374990114;1.0000003383084686;0.820453590765826;1.0000005037648543
40.984426;1.0289530833395244;0.8330614645522343;0.8096260937576569;-0.0004752656433985043;-0.0004619038393315257;1.029468622576641;9.999822720196708;0.8201789010241387;0.02092005320971665;0.02153610144869237;1.0000002987970067;0.8204535049524395;1.000000810640644
40.994426;1.0289531729859978;0.8330614505825369;0.8096262990474339;-0.0004752656089723432;-0.00046190385217213185;1.0294684249288304;9.999824025312586;0.820179728705638;0.020920053300415197;0.021536102428480773;1.000000258649933;0.8204544237245435;1.0000011259888193
41.004426;1.0289532584828522;0.8330614374651741;0.8096265035064365;-0.0004752655763666349;-0.0004619038643427955;1.0294682281178205;9.999825443674233;0.8201795537650893;0.020920053140042087;0.021536103309202425;1.000000218106348;0.8204543478650602;1.0000014492675757
41.014426;1.0289533395332444;0.8330614260353804;0.8096267069673299;-0.0004752655455005371;-0.0004619038758132943;1.0294680325536605;9.999826970717235;0.8201793762798182;0.020920052734707116;0.021536104088530593;1.0000001773880247;0.8204542771868943;1.0000017798935028
41.024426;1.0289534159223552;0.8330625241505771;0.8096279853188196;-0.0004749804562505853;-0.000461626841932819;1.0294678387361886;9.999828600467128;0.8201791962539574;0.020920052093302013;0.021536104767685343;1.0000001366957327;0.8204542117879089;1.0000021171620155
41.034426;1.0289534876216222;0.8330625181625761;0.80962818644045;-0.00047498042846664184;-0.00046162685180981135;1.029467647305145;9.999830325907835;0.8201790136164828;0.02092005122793986;0.021536105350865867;1.000000096228066;0.8204541517006054;1.0000024602954007
41.044426;1.0289535547887259;0.8330625158253954;0.809628386287865;-0.00047498040200435527;-0.0004616268607307258;1.0294674590540644;9.999832139327738;0.8201788282800458;0.020920050153366877;0.021536105844151193;1.0000000561606588;0.8204540969149677;1.0000028085826635
41.054426;1.0289536176297103;0.8330625176420716;0.8096285848270549;-0.0004749803767612448;-0.00046162686857419247;1.0294672748703322;9.999834032338688;0.8201796401581148;0.020920048886442555;0.02153610625374924;1.0000000166022114;0.820455047102112;1.0000031614826213
41.064426;1.0289536763051885;0.8330625239683802;0.8096287820507159;-0.00047498035267560965;-0.00046162687523119197;1.029467095609403;9.999835996064688;0.8201794491679272;0.020920047445236317;0.021536106583294978;0.9999999776011359;0.8204550029458073;1.000003518632774
41.074426;1.0289537309934729;0.8330625350074752;0.8096289778947111;-0.0004749803296833014;-0.0004616268806226714;1.0294669219791208;9.999838021382748;0.8201792552994721;0.020920045846222923;0.021536106833218254;0.999999939228113;0.8204549641855571;1.0000038797812725
41.084426;1.028953781940637;0.8330625508401814;0.8096291721659414;-0.0004749803076782292;-0.000461626884713205;1.0294667545581926;9.999840098725736;0.820179058691852;0.020920044102284107;0.021536107002883016;0.9999999016300569;0.8204549308817685;1.000004244720975
41.094426;1.0289538293856313;0.8330639636763431;0.8096307176652996;-0.000475802375403626;-0.00046242586064614965;1.0294665939238326;9.99984221782186;0.8201788596126346;0.020920042223391798;0.021536107091843747;0.9999998650140596;0.8204549030414016;1.0000046132660991
41.104426;1.0289538734921067;0.8330639890035263;0.8096309080381034;-0.0004758023549227878;-0.0004624258621270764;1.0294664407103324;9.999844367994056;0.8201786583783244;0.02092004021795867;0.021536107100382604;0.9999998296079622;0.820454880603427;1.0000049852290125
41.114426;1.0289539143567625;0.8330640187884483;0.8096310961520743;-0.00047580233496363647;-0.00046242586232474734;1.0294662955451541;9.999846538965604;0.8201794553032478;0.020920038093933287;0.02153610703121437;0.9999997955967729;0.8204558631742354;1.00000536038995
41.124426;1.0289539520076296;0.8330640526402872;0.8096312817750987;-0.00047580231536799327;-0.000462425861278867;1.029466158975666;9.999848721467611;0.820179250666367;0.020920035859287;0.0215361068902687;0.9999997630612252;0.820455851379913;1.00000573850651
41.134426;1.0289539863701789;0.8330640900477987;0.8096314645997369;-0.00047580229600399025;-0.000462425859022016;1.0294660314653106;9.999850907265904;0.8201790446645293;0.02092003352142748;0.021536106684895313;0.9999997319509205;0.8204558448621366;1.0000061193587253
41.144426;1.0289540172949139;0.8330641304074674;0.8096316443131476;-0.0004758022767992267;-0.000462425855547497;1.029465913429695;9.999853089322025;0.8201788373811622;0.020920031086712684;0.02153610642050921;0.9999997020947538;0.8204558435201389;1.0000065027760505
41.154426;1.0289540446626122;0.8330641730796892;0.8096318206934017;-0.00047580225775492444;-0.0004624258507971305;1.0294658052319228;9.999855262427833;0.8201786288127826;0.020920028561476314;0.021536106098870376;0.9999996732634199;0.8204558472325614;1.0000068886296443
41.164426;1.0289533493550997;0.8330647429866755;0.809633070168117;-0.0004745309078171677;-0.00046119058353692234;1.0294657070952458;9.999857423379577;0.8201784189415654;0.02092002595422978;0.021536105720164792;0.9999996452470219;0.8204558559490674;1.0000072768005486
41.174426;1.0289533694873683;0.8330647885725416;0.8096332394978258;-0.00047453088928244756;-0.0004611905759522785;1.0294646190136214;9.999859570300515;0.8201792077894142;0.020920023276469295;0.021536105285230093;0.9999996179134978;0.8204568694234716;1.0000076671229725
41.184426;1.0289533859256996;0.8330648349408782;0.8096334051511098;-0.00047453087109127244;-0.00046119056682924624;1.029464540753854;9.999861701928788;0.8201789954235138;0.020920020540735575;0.021536104795613947;0.9999995912663792;0.8204568884810071;1.000008059348866
41.194426;1.0289533986673545;0.8330648817514474;0.8096335670517409;-0.00047453085326230627;-0.00046119055611658073;1.029464471919264;9.999863817391269;0.8201787819642548;0.020920017758839674;0.02153610425411651;0.9999995654344033;0.8204569129471803;1.0000084531664892
41.204426;1.0289534078140798;0.8330649287159719;0.8096337251128933;-0.000474530835803087;-0.0004611905437875511;1.0294644120189913;9.999865916223715;0.8201785676277727;0.020920014942202136;0.02153610366507414;0.9999995405397117;0.8204569428771397;1.000008848196048
41.214426;1.0289534135297889;0.8330652606267543;0.8096341562574167;-0.00047563796650457077;-0.0004622665472638763;1.029464360542004;9.999867998464461;0.8201783527390988;0.02092001210186735;0.021536103032200438;0.9999995165495562;0.8204569782711901;1.000009243955778
41.224426;1.0289534160295732;0.833065307098308;0.8096343062076856;-0.0004756379498307225;-0.0004622665317393675;1.029464317029774;9.999870064851748;0.8201781376729933;0.020920009247687863;0.021536102356446662;0.9999994932041266;0.8204570191328738;1.000009639903754
41.234426;1.028953415606873;0.8330664600771822;0.8096355277441923;-0.0004753528724796231;-0.00046198946881570793;1.0294642811274717;9.999872117127758;0.8201789227731722;0.020920006388706683;0.021536101636225602;0.9999994700405046;0.8204580651517867;1.0000100355285158
41.244426;1.0289534125526334;0.8330665050176027;0.8096356684830702;-0.00047535285672227674;-0.0004619894502933625;1.0294642526041116;9.999874158037446;0.8201787083052052;0.02092000353385851;0.02153610086896883;0.9999994464684469;0.8204581169710821;1.0000104303806825
41.254426;1.0289534069942081;0.8330665488609663;0.8096358041322876;-0.0004753528415000518;-0.0004619894303428866;1.0294642312801545;9.999876190495575;0.8201784944625214;0.02092000069183625;0.021536100052279513;0.9999994218372458;0.8204581741698646;1.0000108240527539
41.264426;1.028953398828329;0.8330665914458554;0.8096359344913692;-0.00047535282685521517;-0.0004619894089999736;1.029464216862037;9.999878216865406;0.8201782814056604;0.020919997870958003;0.021536099183702563;0.9999993955468057;0.8204582365002189;1.0000112161497416
41.274426;1.028953387760826;0.8330666326340214;0.8096360594064228;-0.0004753528128300605;-0.00046198938631813454;1.0294642088534058;9.999880239325668;0.820178069315758;0.020919995079120395;0.02153609826020715;0.9999993672028382;0.8204583035825259;1.000011606252178
41.284426;1.02895337338062;0.833066672311535;0.8096361786557607;-0.0004753527994780082;-0.00046198936236148326;1.029464206601045;9.999882260459007;0.82017785844509;0.020919992323192745;0.021536097278833717;0.999999336693015;0.8204583750264309;1.0000119938600855
41.294426;1.028953355226257;0.8330667103729796;0.809636291910287;-0.0004753527868588323;-0.0004619893371822651;1.0294642093938962;9.999884283566065;0.8201786491101007;0.020919989608530195;0.021536096237423027;0.9999993041284974;0.820459450231623;1.0000123783504589
41.304426;1.0289533327873457;0.833066746654697;0.8096363987465592;-0.000475352775034952;-0.00046198931082071037;1.0294642165828254;9.999886312544904;0.8201784416386843;0.02091998693963149;0.02153609513485023;0.9999992697080147;0.8204595297018241;1.000012759019609
41.314426;1.028953305497497;0.83306788801628;0.809637574710806;-0.00047506770295980644;-0.00046171223743365366;1.0294642276871024;9.999888350887684;0.8201782363106083;0.020919984320375392;0.021536093971320374;0.9999992336432599;0.820459612988473;1.000013135152216
41.324426;1.0289532728001791;0.83306791975726;0.809637667334873;-0.0004750676929111833;-0.0004617122087762984;1.0294642424650688;9.99989040124383;0.8201780332778561;0.020919981752958037;0.021536092747786374;0.9999991961933896;0.8204596998765101;1.0000135060167985
41.334426;1.0289532342153913;0.8330682336686087;0.8096380293327512;-0.0004761748315894971;-0.0004627881964053659;1.0294642609096978;9.999892466320253;0.8201778325321393;0.020919979237471145;0.02153609146434462;0.999999157671666;0.8204597900523342;1.0000138708449406
41.344426;1.0289531893457649;0.8330682593208528;0.8096381063416584;-0.00047617482345982236;-0.0004627881655027606;1.0294642831230536;9.999894549253241;0.8201786339753449;0.020919976772362566;0.021536090118792487;0.9999991183606728;0.8204608828696688;1.000014228834246
41.354426;1.0289531378500827;0.8330682816185263;0.8096381752286937;-0.00047617481633369216;-0.00046278813350507077;1.029464309152474;9.999896653074963;0.8201784374913907;0.020919974355497754;0.02153608870588049;0.9999990784144271;0.8204609787016334;1.0000145791221748
41.364426;1.0289533287757286;0.8330685028290148;0.8096382363795972;-0.0004753908591593255;-0.0004620260801682222;1.0294643389287759;9.999898780240203;0.8201782429779463;0.02091997198605878;0.021536087217631488;0.9999990378266816;0.8204610769647217;1.000014920769561
41.374426;1.0289532632286362;0.8330685182867594;0.8096382890103092;-0.00047539085421872414;-0.00046202604591894257;1.0294643723058308;9.999900931971114;0.8201780504285425;0.020919969665452207;0.021536085644899068;0.9999989965071719;0.8204611773848947;1.0000152528227457
41.384426;1.0289531904315128;0.8330696374823021;0.8096394097702952;-0.0004751057882090786;-0.0004617489635559182;1.0294644091061345;9.99990310793016;0.8201778600207629;0.02091996739687825;0.021536083979521677;0.999998954409765;0.8204612796235913;1.0000155744027477
41.394426;1.0289531102869203;0.8330696462018271;0.8096394469313483;-0.0004751057855771105;-0.0004617489267502069;1.0294644491779292;9.999905307164587;0.8201776720521697;0.020919965185435423;0.02153608221608666;0.9999989115978976;0.8204613832294517;1.0000158847429426
41.404426;1.0289530226778443;0.8330696517491832;0.8096394769305213;-0.0004751057840757634;-0.0004617488885267562;1.0294644924549443;9.999907529184991;0.8201784867652893;0.02091996303835301;0.021536080353413922;0.9999988682089852;0.8204624873328608;1.0000161831899266
41.414426;1.0289529274846383;0.8330696543481687;0.8096395002692858;-0.0004751057836345927;-0.00046174884879112517;1.0294645389522659;9.999909774119928;0.8201783042462145;0.020919960963904468;0.021536078395588333;0.9999988243890554;0.8204625920163497;1.0000164692357696
41.424426;1.0289528245787771;0.8330696542963353;0.8096395175119929;-0.0004751057841405921;-0.00046174880741549123;1.0294645887690412;9.99991204280075;0.8201781244454514;0.02091995897055056;0.02153607635050568;0.9999987802684606;0.8204626964054312;1.0000167425698974
41.434426;1.0289527138250765;0.8330696519611563;0.8096395292808606;-0.00047510578546889026;-0.00046174876424332433;1.0294646421440083;9.999914337137561;0.8201779472572989;0.02091995706797508;0.021536074226234183;0.9999987359495682;0.8204627999634219;1.000017003063564
41.444426;1.0289525951504759;0.8330696477553367;0.8096395362073144;-0.000475105787497437;-0.0004617487191266558;1.0294646994211747;9.999916659921562;0.8201777725890899;0.020919955267482068;0.021536072028661684;0.9999986914767783;0.8204629021812467;1.0000172506746328
41.454426;1.0289524685930271;0.8330710343160785;0.8096408919381838;-0.00047592787566406097;-0.0004625476422270845;1.0294647609113643;9.999919013892308;0.8201776003756585;0.020919953580599296;0.02153606976243416;0.9999986468370156;0.8204630026320129;1.0000174853375379
41.464426;1.0289523342345859;0.8330710275884116;0.8096408908477647;-0.0004759278787665859;-0.0004625475929330866;1.0294648268451385;9.999921400990956;0.820178430552115;0.020919952018708457;0.021536067434374733;0.999998602023492;0.8204641006601779;1.000017706897629
41.474426;1.0289521920905107;0.8330710200050917;0.8096408864131613;-0.0004759278823247745;-0.0004625475415160573;1.0294648974338931;9.999923822505174;0.8201782630374834;0.02091995059330136;0.02153606505565596;0.9999985571243641;0.8204641966500603;1.0000179151070792
41.484426;1.0289520420846696;0.8330710116995886;0.8096408789908464;-0.000475927886357694;-0.00046254748802844383;1.02946497291155;9.999926279732811;0.8201780977488583;0.02091994931439799;0.021536062639486007;0.9999985123422029;0.8204642900581438;1.0000181096691774
41.494426;1.0289518841055276;0.8330710028645915;0.8096408689432623;-0.00047592789090417927;-0.0004625474325542634;1.0294650535478682;9.99992877423853;0.8201779346017867;0.020919948188747938;0.021536060197671736;0.999998467909386;0.8204643806961702;1.0000182903226449
41.504426;1.0289507496436452;0.8330702098645475;0.8096408568104686;-0.00047572557042616846;-0.00046235117375157287;1.029465139640538;9.999931307612838;0.8201777734860253;0.020919947219911667;0.021536057740359275;0.9999984240398123;0.8204644683961589;1.0000184569088129
41.514426;1.0289505754749564;0.8330702009970632;0.8096408428813111;-0.00047572557602662584;-0.00046235111459593886;1.0294652314852526;9.999933881481828;0.820177614274775;0.02091994640907611;0.021536055277019392;0.9999983809978968;0.8204645530551127;1.0000186093436372
41.524426;1.0289503932025887;0.8330701927102114;0.8096408278021587;-0.00047572558214074856;-0.0004623510537576929;1.0294653293332783;9.999936497572321;0.8201784568952143;0.020919945756162767;0.021536052816335843;0.9999983391619737;0.8204656343403306;1.0000187475334368
41.534426;1.0289502029718622;0.8330712925529273;0.8096418880265531;-0.0004754405265433352;-0.0004620739442180042;1.029465433317495;9.999939157153369;0.8201783014040167;0.020919945261407197;0.02153605036571559;0.9999982990065587;0.8204657129447315;1.0000188713432783
41.544426;1.0289500050627616;0.8330712866446901;0.8096418717632502;-0.00047544053366287576;-0.00046207388044113923;1.029465543438963;9.999941860822076;0.8201781479896724;0.020919944925913078;0.02153604793138986;0.9999982610272137;0.8204657885672687;1.000018980635125
41.554426;1.0289497998468151;0.8330712825378567;0.8096418550754031;-0.000475440541234272;-0.0004620738155310067;1.0294656596706724;9.999944609267045;0.8201779968889945;0.02091994475110691;0.021536045519393147;0.9999982256441032;0.8204658611700321;1.0000190753263936
41.564426;1.028949837100788;0.8330714829214811;0.8096418383328565;-0.0004746565947455101;-0.00046131172597516584;1.0294657819985849;9.999947403372081;0.820177848268814;0.02091994473783748;0.021536043136489817;0.9999981931504877;0.8204659306312424;1.0000191554464621
41.574426;1.028949618631924;0.833071768482881;0.8096420976138414;-0.0004757637496624824;-0.0004623876766426581;1.0294659103529067;9.999950243041464;0.8201777021552432;0.02091994488534796;0.02153604078958344;0.9999981637304097;0.8204659967302131;1.0000192211378538
41.584426;1.0289493943135644;0.8330717715371591;0.8096420791263083;-0.00047576375809078213;-0.00046238761040844897;1.029466044601585;9.999953126498784;0.8201785584685123;0.020919945190949692;0.021536038484107085;0.9999981374943899;0.8204670588591724;1.00001927254327
41.594426;1.0289491646948814;0.8330717770657005;0.8096420597607721;-0.00047576376654943187;-0.00046238754445801093;1.029466184582933;9.999956050777314;0.8201784171259531;0.020919945650497138;0.021536036223799744;0.9999981144794297;0.8204671173907615;1.0000193096527084
41.604426;1.0289489303902146;0.8330728919894734;0.8096431154065624;-0.00047547871153095925;-0.0004621104309631848;1.0294663301045366;9.99995901230973;0.8201782781202831;0.02091994625957761;0.02153603401176897;0.9999980946272915;0.8204671717061692;1.00001933225834
41.614426;1.028948692115166;0.8330729017279626;0.8096430939897344;-0.0004754787195177406;-0.0004621103665244734;1.0294664810050962;9.999962007204212;0.8201781415254408;0.020919947014335957;0.021536031850054288;0.9999980778333063;0.8204672214482012;1.0000193400311035
41.624426;1.028948450614346;0.8330729130999758;0.8096430715655049;-0.0004754787269881508;-0.00046211030322374197;1.029466637230501;9.999965031442187;0.820178007458385;0.02091994791019198;0.02153602973823263;0.9999980640590419;0.8204672662657442;1.000019332629835
41.634426;1.0289482065510314;0.8330729257342028;0.8096430482190773;-0.000475478733742324;-0.0004621102412719451;1.0294667987834385;9.999968080847186;0.8201778760693602;0.020919948939964093;0.021536027673849836;0.9999980533780518;0.8204673059533346;1.0000193098193957
41.644426;1.0289479604067082;0.8330729392241855;0.809643024060517;-0.00047547873957684875;-0.0004621101808513154;1.0294669656255624;9.99997115082449;0.8201787475829346;0.020919950093799537;0.021536025654184183;0.9999980459479195;0.8204683401907463;1.0000192715471716
41.654426;1.0289477123957187;0.8330729530709505;0.8096429992224009;-0.0004754787443012581;-0.00046211012211109874;1.0294671376628595;9.999974236426477;0.8201786223067727;0.02091995136060544;0.021536023677439054;0.9999980419858281;0.8204683697876481;1.0000192179096998
41.664426;1.0289474625302186;0.8330729666048469;0.80964297388854;-0.00047547874774658177;-0.0004621100651834985;1.0294673147465272;9.999977333351664;0.8201785005699259;0.020919952729213532;0.021536021743050384;0.9999980417379205;0.8204683946429858;1.0000191490988084
41.674426;1.0289472108237927;0.8330740862412099;0.8096440242939614;-0.00047519368643370095;-0.00046183296206322744;1.029467496602628;9.999980439052058;0.8201783826752508;0.020919954188747755;0.021536019851312215;0.9999980454149215;0.8204684149846765;1.0000190654152548
41.684426;1.0289469573701722;0.8330740971424223;0.8096439985619398;-0.00047519368689360537;-0.0004618329092685927;1.0294676828113667;9.999983552363705;0.8201782688894679;0.020919955729456093;0.021536018002076635;0.9999980531271186;0.820468431026436;1.0000189672948983
41.694426;1.0289467022314642;0.8330741061758866;0.8096439727386054;-0.0004751936856574342;-0.00046183285888161743;1.0294678729010467;9.99998667206605;0.8201781594210013;0.02091995734366151;0.021536016192587718;0.9999980648754123;0.8204684430148462;1.0000188553003397
41.704426;1.028946445339699;0.8330743982426443;0.809644223791914;-0.00047630082927440173;-0.0004629088279599656;1.029468066407077;9.999989795943671;0.820179054424261;0.02091995902547647;0.0215360144156761;0.9999980805935519;0.8204694509624099;1.0000187300814352
41.714426;1.0289461865046767;0.8330744030402515;0.8096441974814251;-0.00047630082433952126;-0.00046290878301798345;1.029468262855593;9.999992920472405;0.8201789540550936;0.020919960770230516;0.021536012659403823;0.9999981001748887;0.8204694559402105;1.0000185923128024
41.724426;1.028945925438586;0.8330744054412861;0.8096441706732921;-0.0004763008174970651;-0.0004629087410107195;1.0294684617380163;9.999996040721287;0.8201788584899795;0.020919962574564518;0.021536010908048166;0.9999981234600327;0.8204694580570274;1.000018442655602
41.734426;1.0289456617802641;0.8330744052751498;0.80964414317305;-0.00047630080875740136;-0.00046290870204554425;1.0294686624550633;9.999999150926087;0.8201787678857116;0.020919964436208447;0.021536009143753844;0.9999981502232698;0.8204694577006075;1.0000182817677306
41.744426;1.0289453952139291;0.8330744023895734;0.8096441148331939;-0.00047630079815012437;-0.00046290866623283045;1.0294688642861942;10.000002245527792;0.8201786823599726;0.02091996635261153;0.02153600734851109;0.9999981802043802;0.8204694552214016;1.0000181103195418
41.754426;1.0289451255939948;0.8330755037617372;0.8096451615977209;-0.00047601572238348364;-0.0004626315855067718;1.0294690664695876;10.000005319455045;0.8201786020145732;0.020919968319464355;0.02153600550586192;0.9999982131911835;0.8204694509447242;1.0000179289731448
41.764426;1.0289451022359566;0.8330756972075083;0.8096451318102591;-0.0004752317503996222;-0.00046186952919574544;1.029469268293834;10.000008367510041;0.820179526965013;0.02091997033036229;0.02153600360109611;0.999998249074279;0.8204704447909876;1.0000177383361033
41.774426;1.0289448264237224;0.8330756849322474;0.8096451005099857;-0.0004752317345007549;-0.00046186950318304656;1.0294694691072956;10.000011384138329;0.8201794573621003;0.020919972377468232;0.021536001621133134;0.9999982878111217;0.820470437534862;1.000017538970466
41.784426;1.0289445474611452;0.8330756689070847;0.8096450679453895;-0.0004752317170253764;-0.00046186948041342064;1.029468668279831;10.000014364031546;0.8201793933789147;0.02091997445247554;0.02153599955619367;0.9999983293586765;0.8204704289016668;1.0000173314596306
41.794426;1.0289442653428496;0.8330756487367077;0.8096450338496158;-0.0004752316981128004;-0.000461869460862555;1.0294688651629997;10.000017302734074;0.8201793351540966;0.020919976546775125;0.021535997401790543;0.9999983736584784;0.820470418915411;1.0000171164180098
41.804426;1.0289439801262983;0.8330756240407827;0.8096449979378978;-0.00047523167791472387;-0.00046186944451050285;1.0294690591216489;10.000020196917653;0.8201792827767599;0.02091997865130596;0.021535995158650862;0.9999984206442903;0.8204704075496964;1.0000168944297552
41.814426;1.0289436919138442;0.8330755945043277;0.8096449599782352;-0.0004752316566067195;-0.00046186943133705424;1.0294692496316957;10.000023044233426;0.8201792363425155;0.020919980757927004;0.021535992830282496;0.9999984702144095;0.8204703947002732;1.000016666005742
41.824426;1.0289434008250635;0.8330769521031185;0.8096462728352593;-0.0004760537166161753;-0.0004626683887169822;1.029469436278618;10.000025842415269;0.8201801959560243;0.02091998286127874;0.02153599042021311;0.9999985222171601;0.8204713798657332;1.0000164316014908
41.834426;1.0289431070320203;0.8330769122048962;0.809646230142888;-0.0004760536937167185;-0.0004626683818224924;1.0294696186729844;10.00002858824909;0.8201801616696462;0.020919984958842196;0.021535987931471746;0.999998576473732;0.8204713634449994;1.0000161916710308
41.844426;1.0289418424068522;0.8330760828305335;0.8096461847997477;-0.00047585134145116634;-0.0004624721733711426;1.0294697964939092;10.000031277485979;0.8201801334624341;0.02091998704948688;0.021535985367606005;0.9999986327852357;0.82047134478802;1.000015946685295
41.854426;1.028941544169066;0.8330760316882988;0.8096461362871193;-0.00047585131778897104;-0.00046247217263748294;1.0294699696155292;10.000033905359025;0.820180111230238;0.020919989131910746;0.02153598273311354;0.9999986909580941;0.8204713235617306;1.0000156971120966
41.864426;1.0289412443439712;0.8330759746935638;0.809646084454714;-0.0004758512940209109;-0.0004624721749416112;1.0294701381035372;10.000036466974269;0.8201800947925464;0.020919991203539663;0.021535980032968638;0.9999987508861018;0.8204712995224391;1.000015443460463
41.874426;1.0289409434411965;0.8330759118190534;0.809646029119001;-0.00047585127032076307;-0.0004624721802608236;1.029470302084852;10.000038957725918;0.8201800839775253;0.02091999326012515;0.021535977271619794;0.9999988125577959;0.8204712725283002;1.000015186363451
41.884426;1.0289406420567684;0.833075843134839;0.8096459702061777;-0.00047585124684547387;-0.00046247218859262005;1.0294704616505754;10.000041373263427;0.8201810786856517;0.020919995295544516;0.021535974452546434;0.9999988759262932;0.8204722421434613;1.0000149265565925
41.894426;1.0289403407964937;0.8330757687740353;0.8096459077773511;-0.0004758512237193132;-0.00046247219995583657;1.0294706168563321;10.000043709116845;0.8201810788571219;0.020919997301536458;0.021535971579593083;0.9999989408183679;0.820472208897478;1.0000146647711565
41.904426;1.0289400401938966;0.8330767959956432;0.8096469179876571;-0.000475566136596305;-0.00046219516494752877;1.029470767763628;10.000045960856594;0.8201810844264814;0.02091999926868517;0.0215359686591075;0.9999990069846746;0.8204721723118333;1.0000144016757129
41.914426;1.0289397406594714;0.833076710539569;0.809646848892376;-0.00047556611445603164;-0.0004621951824729697;1.0294709144853709;10.000048123908472;0.82018109532343;0.02092000118798469;0.021535965700773426;0.9999990742035751;0.8204721321693055;1.0000141379007972
41.924426;1.028939442410969;0.833076619486331;0.8096467765190222;-0.0004755660929409228;-0.00046219520316699374;1.029471057216217;10.000050192911988;0.8201811114843681;0.020920003050811143;0.021535962716871387;0.9999991423679183;0.8204720882381399;1.0000138740616116
41.934426;1.0289391454305854;0.8330765227048933;0.8096467008884006;-0.0004755660721460536;-0.0004621952270985495;1.0294711962092429;10.000052162159395;0.8201811328330456;0.02092000484844358;0.021535959721253852;0.9999992115124705;0.8204720403501319;1.000013610711744
41.944426;1.0289388495402034;0.8330767051530289;0.8096468991517489;-0.00047667319775813945;-0.00046327127081127647;1.0294713316959714;10.00005402685828;0.8201821592502582;0.02092000657291384;0.02153595672906551;0.9999992817375901;0.8204729880464348;1.0000133483065898
41.954426;1.0289385545414262;0.8330765967149182;0.8096468173881608;-0.000476673178830017;-0.0004632713013034534;1.0294714637880493;10.0000557836402;0.8201821905635426;0.020920008218611504;0.021535953757249312;0.9999993530989556;0.8204729318261622;1.000013087263671
41.964426;1.0289382602741683;0.8330764825994684;0.8096467328338068;-0.0004766731610616635;-0.0004632713350524982;1.0294715924231266;10.00005743003921;0.8201822265668584;0.02092000978370167;0.021535950824400612;0.9999994256030773;0.8204728712478901;1.000012828013619
41.974426;1.028938215947873;0.8330776725271275;0.8096477220499524;-0.00047560411896329757;-0.0004622322917041843;1.0294717173740096;10.000058964102115;0.8201822670744717;0.020920011270657637;0.02153594794894406;0.9999994992989325;0.8204728063150055;1.000012570963408
41.984426;1.0289379227822537;0.8330775478932286;0.809647632121482;-0.0004756041036183094;-0.0004622323318684913;1.0294718382857229;10.000060384593384;0.8201823119622962;0.0209200126857162;0.021535945146890414;0.99999957432117;0.820472737174666;1.0000123165028891
41.994426;1.0289376301357755;0.833077418599342;0.8096475394009588;-0.0004756040893924411;-0.0004622323752161473;1.029471954739266;10.000061691349423;0.8201823611445055;0.02092001403712461;0.02153594243099072;0.9999996508391955;0.8204726640905362;1.0000120650971698
42.004426;1.0289373381431086;0.8330772850552445;0.8096474437706275;-0.00047560407620350176;-0.00046223242173738425;1.0294720663419763;10.00006288539672;0.820183414514414;0.020920015332502;0.021535939811810557;0.9999997289946475;0.8204735870624296;1.000011817331647
42.014426;1.0289370469734669;0.83307714756405;0.8096473451505085;-0.00047560406397686506;-0.0004622324714074687;1.02947217279558;10.000063968446492;0.8201834719213419;0.020920016577440848;0.02153593729864055;0.999999808892508;0.820473507079912;1.000011573855632
42.024426;1.0289367567088756;0.8330770063407626;0.8096472435235164;-0.00047560405265906317;-0.0004622325241859781;1.029472273904065;10.00006494235764;0.8201835332209055;0.02092001777600693;0.021535934898023475;0.9999998906348867;0.8204734241502798;1.0000113352812665
42.034426;1.028936467311352;0.8330768616228353;0.8096471389439052;-0.00047560404225903115;-0.0004622325800292295;1.0294723695486165;10.000065809103077;0.8201835983489112;0.020920018931268537;0.021535932612011192;0.9999999743333946;0.8204733385663197;1.0000111020944094
42.044426;1.0289361786668145;0.8330767137270523;0.8096470315722931;-0.00047560403285408373;-0.00046223263890110783;1.0294724596556863;10.000066570537316;0.8201836673177718;0.020920020045294408;0.02153593043885432;1.0000000601054675;0.820473250552794;1.000010874649172
42.054426;1.028935890659212;0.8330776701312833;0.8096479977427299;-0.00047531895897841335;-0.000461955650321602;1.0294725441545625;10.000067228049863;0.8201837401281059;0.020920021119460386;0.021535928375275532;1.0000001481146383;0.8204731602862521;1.0000106532640367
42.064426;1.0289356032953347;0.8330775168320823;0.809647885885012;-0.00047531895178737387;-0.0004619557151215942;1.0294726229543991;10.000067782846566;0.8201848166748162;0.02092002215503918;0.021535926418319154;1.0000002385934137;0.8204740676227976;1.0000104382935282
42.074426;1.0289353168015563;0.8330776463005912;0.8096480495762143;-0.000476426091262156;-0.00046303179900987376;1.0294726959444374;10.00006823635123;0.82018489667874;0.020920023153362603;0.021535924565357276;1.0000003317845185;0.8204739734562639;1.0000102301006006
42.084426;1.0289350315614405;0.8330774886359223;0.8096479351867155;-0.00047642608622773503;-0.0004630318693826889;1.0294727630141578;10.000068590356122;0.8201849796682742;0.020920024115411388;0.021535922812513698;1.0000004278756456;0.8204738778010549;1.0000100290148368
42.094426;1.0289347479618665;0.833077329080013;0.8096478201946721;-0.0004764260821656454;-0.0004630319423223083;1.0294728241068734;10.000068847472136;0.8201850650580385;0.02092002504144644;0.021535921154305443;1.000000526996186;0.82047378109423;1.0000098353161389
42.104426;1.028934466308215;0.833077167796332;0.8096477050345247;-0.00047642607901376977;-0.0004630320176273171;1.0294728792405174;10.000069011399322;0.82018515226801;0.020920025931027847;0.02153591958662541;1.0000006292436385;0.8204736838840351;1.0000096491993273
42.114426;1.0289341868157642;0.8330770049818279;0.8096475901990119;-0.00047642607672087706;-0.00046303209508190117;1.0294729284696458;10.000069086690367;0.8201852407709601;0.020920026783072643;0.02153591810938796;1.0000007346838147;0.8204735868503117;1.0000094707598373
42.124426;1.0289339096222863;0.8330779480019643;0.8096485522564637;-0.00047614100968661324;-0.00046275512403385103;1.0294729718584346;10.000069078957802;0.8201863300657939;0.02092002759585035;0.021535916724083566;1.0000008433524026;0.8204744904319977;1.000009300072891
42.134426;1.028933634841568;0.833077782757029;0.8096484397430339;-0.00047614100897711535;-0.0004627552051577718;1.02947300949265;10.000068995626807;0.8201864196423119;0.020920028366966055;0.021535915430113364;1.0000009552977478;0.8204743960203975;1.0000091373032
42.144426;1.0289333626391441;0.8330776164731716;0.8096483292589443;-0.0004761410089777838;-0.0004627552877920455;1.0294730415250442;10.0000688463356;0.8201865089762853;0.020920029093256163;0.021535914225470305;1.000001070596223;0.8204743039534006;1.0000089827114562
42.154426;1.0289330932249736;0.8330774490949446;0.8096482214484644;-0.000476141009615274;-0.00046275537175296155;1.0294730682033313;10.000068642323935;0.8201865975474602;0.02092002977113186;0.021535913109375998;1.0000011893111502;0.820474214839296;1.000008836549317
42.164426;1.02893282677414;0.8330772805205929;0.8096481170315435;-0.0004761410108180663;-0.0004627554569106141;1.0294730898027822;10.000068394895267;0.8201866848413407;0.020920030397535518;0.0215359120836406;1.0000013114789659;0.8204741292500821;1.0000086989538808
42.174426;1.028932563414508;0.8330771107158007;0.8096480167672896;-0.0004761410125265308;-0.00046275554316135804;1.0294731065600127;10.000068113624804;0.8201867703375731;0.020920030971257757;0.02153591115294661;1.0000014371194774;0.8204740477226693;1.0000085699111816
42.184426;1.0289325526199649;0.8330771420965566;0.8096479218367799;-0.00047535705137149433;-0.0004619935975770777;1.0294731187148671;10.000067805132105;0.8201878535318367;0.020920031494470876;0.021535910323793483;1.0000015662081336;0.8204749704413388;1.0000084493050068
42.194426;1.0289313273789682;0.8330761862456175;0.8096478321698457;-0.000475154722921207;-0.00046179747805674665;1.029473126484552;10.000067473490578;0.8201879339947787;0.020920031972761738;0.0215359096022033;1.0000016986553566;0.8204748985268061;1.000008337007383
42.204426;1.0289310738143227;0.8330774059510493;0.8096491016442741;-0.00047597680391068284;-0.00046259653085767283;1.0294731299339577;10.000067121837679;0.8201880113889024;0.020920032412651644;0.02153590899142595;1.0000018343289596;0.8204748320730921;1.0000082329133333
42.214426;1.028930823281081;0.8330772331906732;0.8096490247792779;-0.00047597680777548395;-0.00046259661982423503;1.029473129004284;10.000066753069955;0.8201880854150677;0.020920032818957986;0.021535908490947345;1.000001973092438;0.8204747714613838;1.00000813691759
42.224426;1.02893057546848;0.8330770604724993;0.8096489552125901;-0.0004759768124057808;-0.0004625967089213746;1.029473123643616;10.000066369696572;0.8201881557929688;0.020920033193901764;0.02153590809722781;1.0000021148547766;0.8204747170243626;1.00000804890926
42.234426;1.028930330065498;0.8330768879844048;0.8096488935239686;-0.00047597681791682;-0.00046259679791385344;1.0294731137999307;10.000065974272644;0.8201882222773462;0.020920033537485894;0.021535907805023617;1.0000022595841274;0.8204746689737729;1.000007968805733
42.244426;1.0289300867434368;0.8330767158281475;0.8096488401740176;-0.00047597682443363505;-0.00046259688656917594;1.0294730993645436;10.0000655699229;0.8201892846062407;0.02092003384843174;0.02153590760881909;1.0000024072313967;0.8204756270253671;1.0000078965652297
42.254426;1.0289298451639426;0.8330765440031397;0.8096487954450867;-0.0004759768320810814;-0.0004625969746613636;1.0294730801987895;10.00006516014742;0.8201893424519936;0.020920034125129935;0.02153590750412072;1.0000025576202487;0.8204755917776898;1.0000078321293906
42.264426;1.0289296050838306;0.8330763724003722;0.8096487594822512;-0.00047597684094563493;-0.0004625970619785686;1.0294730561974468;10.000064748125777;0.8201893954753057;0.020920034366104782;0.02153590748710613;1.000002710412135;0.8204755628586722;1.0000077753282954
42.274426;1.028929366454271;0.833076200898971;0.8096487323217633;-0.00047597685105145655;-0.0004625971483319784;1.0294730273394543;10.000064336080833;0.8201894434254471;0.020920034570506094;0.021535907553207556;1.0000028651844384;0.8204755401739143;1.0000077258036881
42.284426;1.0289291294319824;0.8330771366252746;0.8096497899176721;-0.0004756917957082927;-0.00046232018183744056;1.0294729937266447;10.00006392523169;0.8201894862080622;0.02092003474000664;0.021535907696495396;1.0000030215454982;0.8204755234797904;1.0000076830380031
42.294426;1.0289288943259847;0.8330769653817137;0.8096497801062287;-0.00047569180820499976;-0.0004623202657885973;1.0294729555958229;10.00006351643463;0.8201895238763934;0.020920034881071314;0.02153590790951023;1.0000031792082342;0.8204755124074602;1.0000076464781529
42.304426;1.0289286614889357;0.8330767944187563;0.8096497787353074;-0.0004756918218274626;-0.0004623203483707848;1.029472913255054;10.00006311110904;0.8201895565676602;0.020920035004645586;0.021535908183510293;1.0000033379998154;0.8204755065846809;1.0000076155787383
42.314426;1.0289284311803495;0.8330766237782862;0.8096497856594936;-0.000475691836540678;-0.00046232042955056987;1.0294728669506115;10.000062711586127;0.8201905844560866;0.02092003512379814;0.021535908509834802;1.0000034978009356;0.8204765053982943;1.0000075897757401
42.324426;1.028928203495785;0.833076738515696;0.8096500778741204;-0.00047679899677958114;-0.00046339652526969556;1.029472816768677;10.000062320371097;0.8201906077292846;0.020920035251789815;0.02153590888120709;1.000003658468679;0.8204765092853515;1.0000075685370033
42.334426;1.0289279783970533;0.8330765684789597;0.8096501012891034;-0.00047679901366859943;-0.0004633966037574131;1.0294727626416253;10.000061939139773;0.8201906265620273;0.02092003540122217;0.021535909292063424;1.000003819796042;0.820476517730723;1.0000075514430067
42.344426;1.0289277558030816;0.8330763987400587;0.8096501329499256;-0.0004767990316713348;-0.00046339668097395526;1.0294727044006093;10.000061568293654;0.8201906410999282;0.02092003558362121;0.021535909738526895;1.0000039815034782;0.820476530554549;1.0000075382119664
42.354426;1.0289275356813752;0.8330773365232025;0.80965124880534;-0.0004765139841296838;-0.0004631197052307678;1.02947264182478;10.000061206916355;0.8201906514560173;0.02092003580813152;0.02153591021781619;1.000004143268642;0.8204765476157597;1.0000075286590062
42.364426;1.0289273180871803;0.8330771677534579;0.8096512967216413;-0.0004765140043658791;-0.0004631197800013479;1.029472574751386;10.00006085333068;0.8201906576999396;0.020920036080125413;0.02153591072682246;1.0000043047665674;0.8204765688237691;1.0000075226017375
42.374426;1.0289271031723832;0.833076999927352;0.8096513526086545;-0.0004765140256810939;-0.0004631198536283898;1.0294725032529062;10.000060506596283;0.820191659853839;0.020920036401691794;0.021535911261212282;1.0000044656990115;0.8204775937768995;1.0000075197907632
42.384426;1.0289268911900116;0.8330768334748198;0.8096514163356046;-0.00047651404803329515;-0.0004631199261785418;1.0294724277578158;10.000060168044326;0.8201916579167016;0.02092003677290302;0.021535911815545553;1.0000046258462438;0.8204776230143654;1.0000075199179992
42.394426;1.0289269317774525;0.833076871160558;0.80965148814969;-0.00047573010471717807;-0.00046235796104234856;1.0294723490237925;10.000059841530279;0.8201916518886784;0.02092003719275031;0.021535912383682024;1.000004785102953;0.8204776560542706;1.0000075226542917
42.404426;1.0289267264474937;0.8330767087167464;0.8096515669721703;-0.00047573012903923676;-0.00046235803157938256;1.0294722679826556;10.000059532498607;0.8201916417661426;0.020920037660885637;0.02153591295962624;1.0000049434404397;0.8204776927383504;1.0000075276629223
