time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
42.414426;1.028926524614146;0.8330765488648738;0.8096516530402273;-0.0004757301543397852;-0.00046235810111919744;1.0294711855657017;10.000059247050595;0.820191627562587;0.020920038179400073;0.02153591353887348;1.0000051008186976;0.8204777329530348;1.0000075345768684
42.424426;1.0289263262493935;0.8330763920076136;0.8096517460944153;-0.00047573018069597755;-0.0004623581696192699;1.0294711025887155;10.000058991086016;0.8201916093925008;0.020920038752372295;0.02153591412020533;1.000005257120292;0.8204777766080595;1.0000075429671442
42.434426;1.0289261313065867;0.8330773456756564;0.8096529217658199;-0.00047544514048306226;-0.0004620811842720515;1.0294710196984755;10.00005876932529;0.8201925875236135;0.020920039384851635;0.02153591470708381;1.0000054121724076;0.8204788232640862;1.0000075523718912
42.444426;1.0289259397656147;0.8330771958756938;0.8096530275534748;-0.000475445169440269;-0.00046208125043258204;1.029470937407722;10.000058585236744;0.8201925623359511;0.020920040083762678;0.02153591530603888;1.0000055658090163;0.8204788734012942;1.00000756239192
42.454426;1.028925751660346;0.8330773350028909;0.8096534160552217;-0.0004765523443894538;-0.0004631573309082687;1.029470856227457;10.000058441528646;0.8201925342585817;0.020920040857913852;0.0215359159228122;1.0000057178542707;0.8204789264355042;1.0000075727482485
42.464426;1.0289255670911128;0.8330771930444228;0.8096535327304278;-0.00047655237653317957;-0.00046315739428604046;1.0294707767872664;10.0000583399583;0.8201925037537416;0.020920041715863938;0.02153591656079478;1.0000058680493977;0.8204789820215311;1.0000075832627315
42.474426;1.0289253861736616;0.8330770551982556;0.8096536542400492;-0.00047655241035625916;-0.00046315745610780735;1.0294706998290306;10.000058281020824;0.820192471341908;0.02092004266528472;0.021535917222311633;1.0000060160466242;0.8204790397724079;1.0000075938534028
42.484426;1.0289252089626906;0.8330769216629755;0.8096537802687643;-0.0004765524459022769;-0.0004631575162235084;1.0294706261058097;10.000058264051535;0.8201924376319123;0.020920043713616866;0.02153591790921254;1.0000061614534317;0.8204790992946468;1.0000076045781139
42.494426;1.0289250354113593;0.8330767927096109;0.8096539105755715;-0.0004765524832512493;-0.00046315757445214293;1.0294705562999287;10.000058287492685;0.8201934033357978;0.020920044867805927;0.021535918621587255;1.000006303855909;0.8204801598869815;1.0000076156303455
42.504426;1.028924865386804;0.8330766685976907;0.8096540449089356;-0.0004765525224904536;-0.00046315763062737265;1.0294704910180659;10.000058349603457;0.8201933692651124;0.02092004613375302;0.021535919356641477;1.000006442867865;0.8204802218505937;1.0000076272470912
42.514426;1.0289246987915626;0.833077656655665;0.8096552589594187;-0.000476267495881243;-0.00046288063188558096;1.0294704307970022;10.000058449275768;0.8201933362871903;0.0209200475156347;0.02153592010961415;1.0000065781733574;0.8204802845243859;1.0000076396085258
42.524426;1.0289245357222638;0.8330775427466216;0.8096554003341061;-0.000476267538945441;-0.0004628806835729081;1.0294703760256612;10.000058586394497;0.8201933052412493;0.020920049015249274;0.021535920876078373;1.000006709480778;0.8204803475678911;1.0000076528009079
42.534426;1.0289243764749176;0.833077434192168;0.8096555447089555;-0.0004762675838274768;-0.000462880732845812;1.029470326851889;10.000058762138739;0.8201932769048078;0.020920050631596857;0.02153592165249503;1.000006836485763;0.8204804106181409;1.0000076668749676
42.544426;1.028923252972638;0.833076547199599;0.8096556918987633;-0.00047606529601192826;-0.00046268456948263134;1.0294702832228786;10.00005897877057;0.8201932520262956;0.020920052360409228;0.021535922433634037;1.0000069589233667;0.8204804732814455;1.0000076819744825
42.554426;1.0289231022913845;0.8330764498507789;0.8096558414400784;-0.0004760653443445132;-0.0004626846134558245;1.029470244993936;10.000059238246536;0.8201942313027399;0.020920054194837792;0.02153592321026945;1.0000070766331348;0.8204815348431953;1.0000076984198691
42.564426;1.0289229561812199;0.8330763583097399;0.8096559932684222;-0.0004760653943507461;-0.0004626846544565762;1.0294702119289831;10.000059541036478;0.8201942152937564;0.02092005612755185;0.02153592397061121;1.0000071895698197;0.820481595602368;1.000007716643102
42.574426;1.0289228147785754;0.8330762726704037;0.8096561472348076;-0.000476065445989698;-0.00046268469226467385;1.029470183668361;10.000059886400786;0.8201942043876131;0.020920058152489023;0.021535924703902348;1.0000072977902132;0.820481654901332;1.000007737010617
42.584426;1.0289226781841123;0.8330775851065777;0.8096576562287392;-0.0004768875747450956;-0.00046348368927701767;1.0294701598063578;10.000060273140456;0.8201941988730947;0.020920060265435775;0.02153592540182247;1.000007401456654;0.8204817124341537;1.0000077597021682
42.594426;1.0289225463751417;0.8330775110066755;0.8096578138506816;-0.0004768876293899603;-0.00046348372011826585;1.0294701399988158;10.000060699427571;0.8201941990673794;0.02092006246406514;0.02153592605631876;1.0000075008039748;0.8204817679856203;1.0000077847575413
42.604426;1.0289226684697623;0.8330776446505945;0.8096579732370316;-0.0004761037153256381;-0.000462721706690752;1.0294701240033115;10.000061162035488;0.8201942053963656;0.020920064747340556;0.02153592665725335;1.00000759603924;0.8204818214481067;1.000007812210473
42.614426;1.02892254538788;0.8330775810835326;0.809658133054119;-0.00047610377238148605;-0.00046272172991281506;1.0294701116882137;10.000061656468278;0.8201942183877031;0.020920067113531303;0.021535927193177113;1.0000076872509838;0.8204818727642252;1.0000078421671508
42.624426;1.0289224261338974;0.8330775223469669;0.8096582932097395;-0.000476103830386066;-0.0004627217491622446;1.0294701030228168;10.000062178362864;0.820195238606041;0.02092006955843856;0.021535927653720085;1.000007774381985;0.820482921531998;1.0000078747993957
42.634426;1.0289223105341159;0.8330774681358277;0.8096584531369704;-0.00047610388917405266;-0.00046272176437895887;1.0294700980040024;10.000062724868684;0.8201952665565508;0.020920072076252814;0.021535928030037062;1.0000078572600986;0.8204829682837735;1.0000079102896469
42.644426;1.0289221985030004;0.8330774181420585;0.8096586122360998;-0.0004761039485939243;-0.00046272177555759913;1.0294700965887174;10.00006329477806;0.8201953026047268;0.020920074662135513;0.02153592831371905;1.000007935657321;0.8204830125622125;1.0000079487258007
42.654426;1.0289220898653078;0.8330773720404262;0.8096587698659075;-0.0004761040085130951;-0.00046272178274756016;1.0294700987018695;10.00006388771968;0.8201953469298803;0.020920077313660294;0.021535928497073413;1.0000080093464814;0.820483054250576;1.0000079900002965
42.664426;1.0289219842920705;0.8330784366218879;0.8096600014015561;-0.0004758189999282877;-0.0004624447320255051;1.029470104261894;10.00006450368235;0.8201953995109252;0.020920080029919314;0.021535928574382187;1.0000080781600844;0.8204830932790034;1.0000080338389967
42.674426;1.028921881388372;0.8330783972773008;0.8096601542915521;-0.00047581906052523;-0.0004624447315028853;1.0294701131922128;10.00006514264852;0.8201954601594282;0.020920082809251346;0.021535928541663942;1.0000081420123836;0.8204831296563196;1.0000080799248168
42.684426;1.0289217808052156;0.8330783609394127;0.8096603042304633;-0.0004758191213550557;-0.0004624447273030487;1.0294701254107306;10.000065803280023;0.8201965285334503;0.020920085647541057;0.021535928395518048;1.000008200831147;0.8204841631659947;1.0000081279644464
42.694426;1.0289216822830636;0.8330783275265515;0.8096604510535498;-0.000475819182383106;-0.0004624447195595208;1.0294701408068496;10.000066481915363;0.8201966041270473;0.020920088538685027;0.02153592813382309;1.0000082544756745;0.8204841946832607;1.0000081776843681
42.704426;1.0289215856410967;0.8330782970301164;0.8096605946584511;-0.0004758192435650557;-0.00046244470839404775;1.0294701592567073;10.00006717359373;0.8201966863318928;0.02092009147645775;0.021535927757543163;1.0000083027066098;0.8204842242085184;1.000008228823971
42.714426;1.0289214907372337;0.8330785544914756;0.8096610119930017;-0.0004769264481447782;-0.0004635207092374881;1.0294701806227453;10.00006787416449;0.8201967745282813;0.0209200944549704;0.021535927270709514;1.000008345164201;0.8204842521031882;1.000008281135236
42.724426;1.0289213974194293;0.8330785296673976;0.8096611487919454;-0.00047692650931237403;-0.0004635206915463657;1.0294702046885036;10.00006858167519;0.8201968681359284;0.02092009746732203;0.021535926679246482;1.0000083813596559;0.8204842787109417;1.000008334394951
42.734426;1.0289213055287842;0.8330785074742726;0.8096612818771632;-0.00047692657021382914;-0.0004635206707817734;1.029470231152875;10.000069296428284;0.8201969666453885;0.020920100505514842;0.021535925990935786;1.000008410705641;0.8204843043631163;1.0000083884562692
42.744426;1.0289212149731972;0.83307959489524;0.8096624869740492;-0.00047664156173960766;-0.0004632435931190334;1.0294702597067902;10.000070020078665;0.820198069601221;0.020920103562197038;0.021535925215983635;1.0000084325472698;0.8204853290716796;1.0000084432977911
42.754426;1.0289211257983333;0.8330795774575432;0.8096626117273414;-0.0004766416214263963;-0.00046324356678421034;1.0294702900435297;10.00007075451713;0.8201981765417493;0.020920106631554913;0.02153592436603854;1.0000084461753067;0.820485353814624;1.0000084990118392
42.764426;1.0289210382082594;0.8330795620857177;0.8096627317689958;-0.00047664168013384706;-0.0004632435380108257;1.0294703218267003;10.000071501053347;0.8201982869831791;0.020920109708754558;0.021535923452022505;1.000008450850918;0.8204853785796141;1.0000085557976204
42.774426;1.028920952540328;0.8330795485397735;0.8096628466217364;-0.00047664173760327423;-0.00046324350703642837;1.0294703547486683;10.000072260096239;0.8201984004415758;0.02092011278866755;0.021535922482619776;1.0000084458392602;0.8204854036983298;1.0000086139903552
42.784426;1.0289208691863343;0.8330795365610931;0.8096629557551017;-0.0004766417935772198;-0.00046324347410187577;1.0294703885962075;10.000073031172597;0.82019851644328;0.020920115864561536;0.021535921464143758;1.0000084304106003;0.8204854295732439;1.0000086740080358
42.794426;1.0289207884939986;0.833079525916413;0.8096630586715994;-0.0004766418478065789;-0.0004632434394708071;1.0294704231888794;10.000073812838755;0.8201986345489072;0.020920118928979183;0.021535920402354147;1.000008403833038;0.8204854567003064;1.0000087362202938
42.804426;1.0289207106980174;0.8330795164616411;0.8096631549369157;-0.0004766419000413837;-0.0004632434034411656;1.0294704582868965;10.000074602757238;0.8201987543562549;0.02092012197719583;0.02153591930473285;1.0000083654054495;0.8204854855991679;1.0000088008745005
42.814426;1.0289206358718228;0.8330795081327483;0.8096632441679245;-0.0004766419500367884;-0.00046324336633088626;1.0294704935885268;10.000075398280964;0.8201998754391263;0.020920125009345023;0.021535918180504328;1.0000083144614638;0.8204865163648256;1.0000088680780927
42.824426;1.0289208132729413;0.8330808103501458;0.8096644024954066;-0.00047557295536323715;-0.00046220423098810193;1.029470528761858;10.000076196263098;0.8201999973230163;0.020920128028123753;0.021535917039034385;1.000008250328478;0.8204865499002613;1.0000089377751689
42.834426;1.028920743999782;0.833080804071138;0.8096644767672374;-0.00047557300031164277;-0.0004622041925884486;1.029470563425927;10.000076991459006;0.8202001195612301;0.02092013103442148;0.02153591588872385;1.000008172355778;0.8204865859737264;1.000009009744977
42.844426;1.0289206771161463;0.8330810838014917;0.8096648202722365;-0.00047668018588111204;-0.0004632801688997489;1.029470597079659;10.000077775627222;0.8202002418253709;0.020920134025925078;0.021535914736600163;1.0000080799889264;0.8204866245519084;1.0000090836582738
42.854426;1.0289206122769998;0.8330810794275438;0.8096648786885119;-0.0004766802253143261;-0.00046328012984476666;1.02947062904083;10.00007853863667;0.8202003639193723;0.02092013699937289;0.021535913588002047;1.0000079727848565;0.8204866654995728;1.0000091591478775
42.864426;1.0289205491630358;0.8330810760702304;0.8096649288707983;-0.00047668026186564977;-0.00046328009046528787;1.029470658474537;10.000079270140855;0.8202004857069884;0.020920139952405555;0.021535912446160637;1.0000078503716008;0.8204867086125665;1.000009235823869
42.874426;1.0289204875512157;0.8330810737771124;0.8096649706463009;-0.0004766802954802565;-0.0004632800507122255;1.0294706845218256;10.000079960559715;0.8202016070328494;0.020920142883635303;0.021535911311984807;1.0000077124342523;0.8204877533349648;1.000009313265719
42.884426;1.028920427311337;0.8330810725901859;0.8096650039070018;-0.000476680326147275;-0.0004632800105352626;1.029470706435792;10.000080601591314;0.8202017277392041;0.020920145792770573;0.021535910184894827;1.000007558779135;0.8204878000636755;1.0000093910933578
42.894426;1.0289203683874837;0.8330810725215892;0.8096650286552173;-0.0004766803538991174;-0.00046327996988982116;1.029470723693962;10.000081186688169;0.8202018477431458;0.02092014868078264;0.021535909064995952;1.000007389383002;0.8204878481778786;1.0000094690833299
42.904426;1.0289193423920535;0.8330813967136778;0.8096661211133027;-0.00047619297100883146;-0.00046280666042234996;1.0294707360812432;10.000081711373202;0.8202019670619886;0.02092015154882676;0.021535907955131356;1.0000072043533466;0.8204878973539137;1.0000095471746269
42.914426;1.0289192863024412;0.833081398779297;0.8096661291765629;-0.00047619299308133175;-0.00046280661872147804;1.0294707436201973;10.000082173051593;0.8202020857835162;0.020920154396777507;0.021535906860103232;1.0000070038924853;0.8204879472452971;1.0000096253869655
42.924426;1.0289192320237224;0.8330814018238843;0.8096661292058976;-0.0004761930123973833;-0.0004628065764436032;1.029470746416791;10.000082570480403;0.8202022040260063;0.020920157223335834;0.0215359057837213;1.0000067882991384;0.8204879974426182;1.000009703810197
42.934426;1.028919180055451;0.8330814057688158;0.8096661215829711;-0.00047619302904673157;-0.000462806533548491;1.0294707446530291;10.0000829032129;0.820203321907308;0.02092016002672878;0.021535904728298215;1.0000065579247743;0.8204890471472047;1.0000097826451226
42.944426;1.0289191310566759;0.8330814105133044;0.8096661068664193;-0.00047619304315291237;-0.00046280648997568753;1.0294707386651039;10.00008317145504;0.8202034395109843;0.020920162804244934;0.02153590369685662;1.000006313118876;0.820489096533586;1.0000098621811455
42.954426;1.028919085766162;0.8330814159322217;0.8096660857642125;-0.0004761930548724835;-0.00046280644566323886;1.029470728959135;10.000083376807417;0.8202035568284279;0.020920165551722682;0.021535902693948127;1.000006054241806;0.820489144855845;1.0000099427306777
42.964426;1.02891904488062;0.8330814218784115;0.8096660590839464;-0.00047619306439830133;-0.00046280640058617584;1.0294707162296068;10.000083522768008;0.8202036737276066;0.020920168263703843;0.021535901724197556;1.0000057816646546;0.8204891917489279;1.0000100246107273
42.974426;1.0289190089646372;0.8330817132467842;0.8096663047542771;-0.0004773002141645299;-0.0004638823697870227;1.0294707013935018;10.000083613951878;0.8202037899655525;0.02092017093343711;0.021535900791036094;1.0000054957257811;0.8204892368408981;1.0000101081458566
42.984426;1.0289189784742774;0.8330828268172875;0.809667345587402;-0.00047701514993965283;-0.0004636052681040529;1.0294706855407907;10.000083655183962;0.8202039052105584;0.020920173552353826;0.021535899897636927;1.0000051967664567;0.82048927970131;1.0000101936500705
42.994426;1.0289189538760002;0.8330828331069461;0.809667307503119;-0.000477015154169336;-0.0004636052212276361;1.029470669828206;10.000083651292995;0.8202040191029507;0.020920176109039262;0.021535899049430866;1.0000048852535999;0.8204893198606312;1.000010281439787
43.004426;1.0289189356822133;0.8330828389901642;0.8096672673499399;-0.0004770151570953988;-0.00046360517402384803;1.02947065540171;10.000083607022502;0.8202051313396665;0.0209201785888337;0.021535898255534425;1.0000045618321425;0.8204903565350324;1.0000103718260525
43.014426;1.0289189243246901;0.8330828442407417;0.809667225866982;-0.00047701515896115203;-0.00046360512663093834;1.029470643297636;10.000083526818281;0.8202052416855256;0.02092018097551148;0.02153589752758556;1.0000042272449479;0.820490389961091;1.0000104650358843
43.024426;1.028918920015515;0.8330828486836972;0.8096671836864121;-0.0004770151599751681;-0.0004636050791732599;1.0294706343049003;10.00008341496648;0.8202053499073968;0.02092018325420011;0.02153589687720593;1.0000038822332304;0.8204904194720637;1.0000105611682457
43.034426;1.0289191720881412;0.8330830545443889;0.8096671418182394;-0.000476231184732562;-0.00046284298545875885;1.0294706289543987;10.000083276029123;0.8202054557373009;0.020920185412880214;0.021535896313705824;1.0000035274893704;0.8204904448303036;1.0000106602053993
43.044426;1.02891918171933;0.833083057084671;0.8096671000017822;-0.00047623118444204516;-0.0004628429381887767;1.0294706276531023;10.000083114958692;0.8202055588940255;0.02092018744180742;0.02153589584244232;1.000003163672009;0.8204904659016277;1.0000107620396312
43.054426;1.028919198186097;0.8330830585756238;0.8096670593680222;-0.0004762311836059239;-0.0004628428911279885;1.0294706307359107;10.000082936846583;0.8202056591297823;0.0209201893335105;0.02153589546421416;1.0000027915044096;0.8204904826097738;1.0000108665150804
43.064426;1.0289192215406873;0.8330841660302726;0.8096680966896389;-0.0004759461111439942;-0.0004625657880333176;1.0294696383761617;10.000082746421304;0.8202067562944397;0.020920191084663656;0.02153589517614279;1.0000024118908362;0.8204914945584479;1.0000109734098122
43.074426;1.0289192519116905;0.8330841650070553;0.8096680606967814;-0.000475946109297239;-0.0004625657415294213;1.0294696505529577;10.000082547498137;0.8202068503809732;0.02092019269654966;0.021535894972710502;1.000002025951139;0.8204915022850088;1.0000110823595592
43.084426;1.0289192893613988;0.8330841625428721;0.8096680280664109;-0.0004759461069635547;-0.0004625656953820614;1.0294696671693733;10.000082343201832;0.8202069415059466;0.020920194172134247;0.02153589484534345;1.0000016349216396;0.8204915052912088;1.0000111928628714
43.094426;1.0289193337637659;0.8330841585841706;0.8096679992669289;-0.0004759461041371669;-0.0004625656496490265;1.02946968816375;10.000082136832818;0.820207029812902;0.020920195513323896;0.02153589478244913;1.0000012399252578;0.8204915033640605;1.0000113044136207
43.104426;1.0289193848143245;0.8330844380913449;0.8096682516085711;-0.0004770532430219625;-0.00046364161909394114;1.0294697135114508;10.000081931953028;0.8202071153802337;0.02092019672058935;0.021535894771577718;1.0000008417680435;0.8204914962547635;1.0000114166461451
43.114426;1.0289194421094643;0.8330844306798594;0.8096682311107245;-0.00047705323915260865;-0.000463641574218743;1.029469743177209;10.000081731506477;0.8202071982513217;0.020920197793407792;0.021535894801388004;1.0000004409731127;0.8204914836623258;1.0000115293480032
43.124426;1.0289195051629123;0.8330844211299366;0.809668214948088;-0.00047705323473492433;-0.0004636415297009938;1.0294697770519798;10.000081537267613;0.8202082785357524;0.02092019873110297;0.021535894862039218;1.0000000380025111;0.8204924649158085;1.0000116423650691
43.134426;1.028919573395737;0.8330844092661261;0.8096682032471656;-0.0004770532297578082;-0.000463641485478763;1.0294698149071462;10.000081350035545;0.8202083564442912;0.02092019953375236;0.02153589494533853;0.9999996333937109;0.8204924402794206;1.000011755534992
43.144426;1.0289196461957952;0.8330855022541187;0.8096692721616767;-0.0004767681530981741;-0.0004633643851933183;1.0294698564126445;10.000081169848986;0.8202084322297684;0.02092020020218808;0.02153589504484166;0.9999992277357125;0.8204924090250263;1.000011868658067
43.154426;1.0289197229697675;0.8330854859775834;0.8096692698493299;-0.0004767681469452428;-0.00046336434131822126;1.0294699011900998;10.00008099616652;0.8202085060968867;0.02092020073799048;0.02153589515504318;0.999998821648401;0.8204923708130616;1.0000119814661166
43.164426;1.028919803106181;0.8330854677980729;0.8096692725646456;-0.00047676814012070207;-0.00046336429742475433;1.0294699488541312;10.000080828750058;0.8202085781477092;0.020920201144568197;0.021535895270566697;0.9999984158012976;0.8204923254004111;1.000012093609952
43.174426;1.0289198859797646;0.8330854479527359;0.8096692805605318;-0.00047676813253563516;-0.00046336425338990754;1.0294699990759055;10.000080668609078;0.8202086483712856;0.02092020142740451;0.02153589538590023;0.9999980108806664;0.8204922725715612;1.0000122046660238
43.184426;1.0289199710280055;0.8330854266658076;0.8096692940832992;-0.0004767681241034569;-0.00046336420914502694;1.0294700516734572;10.000080517533801;0.8202087166324117;0.02092020159161939;0.021535895493992017;0.9999976075343289;0.8204922120732805;1.0000123141780104
43.194426;1.0289200577592061;0.8330854040698104;0.8096693133960435;-0.000476768114748154;-0.00046336416466656366;1.0294701065933298;10.000080376895665;0.8202097826556519;0.0209202016397891;0.02153589558417033;0.9999972063958565;0.8204931433009699;1.000012421742743
43.204426;1.0289201457628954;0.8330853801570152;0.8096693387535701;-0.000476768104392259;-0.0004633641199392777;1.0294701637604027;10.000080246983655;0.8202098460841931;0.020920201572734512;0.021535895642028825;0.9999968081465468;0.8204930666530387;1.000012527062196
43.214426;1.0289202348014062;0.8330853547892063;0.8096693702783159;-0.0004767680929540253;-0.00046336407494429346;1.0294702230226507;10.000080126603534;0.8202099066431573;0.020920201391529992;0.021535895651517787;0.9999964135047208;0.8204929816058829;1.0000126299387904
43.224426;1.0289203248493002;0.8330864348823728;0.8096704838693431;-0.0004764830092399984;-0.0004630869733931164;1.029470284308653;10.000080013169873;0.8202099642783651;0.020920201099543897;0.02153589559766273;0.9999960231901619;0.8204928879803665;1.000012730241283
43.234426;1.028920416073059;0.8330866910100554;0.8096708042236377;-0.0004775901376055058;-0.0004641629426407595;1.0294703478059235;10.00007990367467;0.8202100191430152;0.0209202007039612;0.021535895468639824;0.9999956379251507;0.8204927855661656;1.0000128278374285
43.244426;1.028920508817977;0.8330866600891963;0.8096708528117658;-0.0004775901224028116;-0.0004641628969835873;1.029470413983574;10.000079795558367;0.8202100714996442;0.02092020021547965;0.02153589525659043;0.9999952583907854;0.8204926741230217;1.0000129225565701
43.254426;1.0289208528655505;0.8330868296353566;0.8096709066742167;-0.0004768061268658089;-0.0004634008017227775;1.029470483487371;10.000079686937893;0.8202111216658966;0.02092019964741084;0.021535894957309353;0.9999948851175529;0.8204935531298145;1.000013014206546
43.264426;1.0289199814413408;0.8330860112742016;0.8096709645786153;-0.0004766037675333939;-0.00046320453965305433;1.0294705569912563;10.000079576469682;0.820211170020687;0.020920199015069658;0.021535894569329528;0.9999945184241387;0.8204934231695342;1.0000131025710421
43.274426;1.028920080872202;0.8330859756887319;0.8096710262211132;-0.0004766037475972785;-0.000463204493831971;1.0294706351216518;10.000079462813789;0.8202112170238252;0.02092019833377769;0.021535894093152656;0.999994158496346;0.8204932839930126;1.0000131873739433
43.284426;1.028920182724843;0.8330859392385074;0.8096710911378633;-0.0004766037258297949;-0.0004632044480424432;1.0294707184761631;10.00007934380606;0.8202112632044085;0.020920197616077014;0.021535893530980257;0.9999938055470003;0.8204931357820843;1.0000132682563987
43.294426;1.0289202868975889;0.8330859021740732;0.8096711586858835;-0.00047660370214461803;-0.00046320440228933;1.0294708075950763;10.000079215557374;0.8202113091012836;0.02092019687056653;0.02153589288647508;0.9999934598743083;0.8204929787923156;1.0000133447833874
43.304426;1.0289203932706321;0.8330869718999582;0.8096723041992187;-0.00047631860425731713;-0.00046292729898976206;1.0294709028729176;10.000079072166853;0.8202113551751271;0.020920196102859494;0.021535892164492795;0.9999931217543384;0.8204928133399102;1.0000134164532992
43.314426;1.028920501682763;0.8330869344887154;0.8096723749974262;-0.00047631857659012963;-0.0004629272532346503;1.0294710045097883;10.000078906851513;0.8202114017927925;0.020920195317561428;0.021535891370693658;0.9999927913325711;0.8204926398078337;1.000013482698575
43.324426;1.0289206119171652;0.8330868974844811;0.809672446518283;-0.00047631854695267433;-0.00046292720742873664;1.0294711125550642;10.00007871318702;0.8202124493478609;0.02092019451944703;0.02153589051011286;0.9999924686532923;0.8204934583028254;1.0000135429166885
43.334426;1.0289207237371332;0.8330868612935255;0.8096725182638883;-0.0004763185154212347;-0.0004629271615658349;1.0294712270117872;10.000078485218987;0.8202124983533374;0.020920193713008937;0.021535889585613463;0.9999921537238983;0.820493269897756;1.0000135965542327
43.344426;1.0289208368775447;0.8330868263654533;0.8096725898417387;-0.0004763184820900113;-0.0004629271156674188;1.029471347846277;10.000078217415222;0.820212549352288;0.02092019290191211;0.021535888597977303;0.9999918464910585;0.8204930746797023;1.0000136431908646
43.354426;1.0289209510141935;0.833086793211353;0.8096726610079658;-0.0004763184470483799;-0.0004629270697769358;1.029471474894841;10.000077904998163;0.8202126027710268;0.02092019208939879;0.021535887546570126;0.9999915468362136;0.8204928731189448;1.000013682565702
43.364426;1.0289210658010306;0.8330867623518857;0.8096727316137855;-0.000476318410379297;-0.00046292702395824014;1.0294716078108892;10.000077544069542;0.8202126589073705;0.02092019127858051;0.02153588642969724;0.9999912546867197;0.8204926657463345;1.0000137145881767
43.374426;1.0289211809487318;0.8330870193539879;0.8096730785320693;-0.0004774255132757858;-0.00046400299269658973;1.029471746037383;10.000077130994248;0.8202127180282502;0.020920190472846;0.021535885245891284;0.9999909700890919;0.8204924530921911;1.0000137393551192
43.384426;1.0289212962647956;0.8330881016727536;0.8096742233837794;-0.0004771404013663525;-0.00046372588967967304;1.0294718887525511;10.000076661441488;0.8202137804393161;0.02092018967684539;0.021535883995872383;0.9999906931280451;0.8204932353512068;1.0000137570965761
43.394426;1.0289214116573135;0.8330880804877829;0.8096742909094616;-0.00047714036025885663;-0.000463725844481426;1.02947203487083;10.000076130285759;0.820213846479591;0.020920188895916327;0.021535882683542912;0.999990423826296;0.8204930136824455;1.000013768043704
43.404426;1.0289215271295715;0.8330880632289773;0.8096743569431524;-0.00047714031776874554;-0.0004637257995389885;1.029472183155319;10.000075532316462;0.8202139164477381;0.02092018813400589;0.021535881315370237;0.9999901621325005;0.8204927882148035;1.000013772300243
43.414426;1.0289216427463628;0.8330880500793676;0.8096744214073643;-0.0004771402739448422;-0.0004637257548464464;1.029472332327372;10.000074862790553;0.8202139905053136;0.020920187392812387;0.021535879898486744;0.9999899079626839;0.8204925593355112;1.000013769809284
43.424426;1.0289217585969188;0.8330880411012639;0.8096744842460111;-0.0004771402288531501;-0.0004637257104373714;1.0294724810995997;10.000074117601848;0.8202140686290355;0.02092018667202547;0.021535878439379538;0.9999896612398012;0.8204923274028585;1.0000137604409005
43.434426;1.028921874779502;0.8330880362318707;0.8096745453999022;-0.00047714018254888413;-0.0004637256663942638;1.0294726282443805;10.0000732929566;0.820214150630175;0.020920185969419455;0.021535876944423323;0.9999894218669436;0.8204920927708746;1.0000137440427825
43.444426;1.0289219913994958;0.8330880353683431;0.8096746048152428;-0.00047714013506482486;-0.0004637256228283405;1.0294727727238087;10.00007238493305;0.820214236227492;0.02092018528166819;0.021535875420488793;0.9999891897071176;0.8204918558014147;1.0000137203583814
43.454426;1.028922108591488;0.8330880384933357;0.8096746624227192;-0.0004771400864332818;-0.0004637255798702249;1.0294729137304213;10.000071389685663;0.8202153251494095;0.02092018460625661;0.021535873874586296;0.9999889646717658;0.8204926165616568;1.0000136889637892
43.464426;1.0289222265353872;0.8330891528875771;0.8096757941166102;-0.00047685496448353543;-0.0004634484801077248;1.0294730506010332;10.000070303795228;0.820215417214646;0.020920183942700402;0.021535872313910628;0.9999887467849458;0.8204923761079715;1.0000136492777516
43.474426;1.0289223454633123;0.8330891645953393;0.8096758476882349;-0.00047685491374228515;-0.0004634484388284971;1.0294731827926384;10.000069124054821;0.8202155123455936;0.0209201832910743;0.021535870747518386;0.999988536131733;0.8204921344762712;1.0000136005719535
43.484426;1.0289227150233509;0.8330893836223957;0.8096758993728638;-0.00047607087988578824;-0.0004626863455174414;1.029473309968634;10.000067847293305;0.8202156105261029;0.02092018264868045;0.021535869188668504;0.9999883328085213;0.8204918919870845;1.0000135420166159
43.494426;1.0289228368226964;0.8330894059846902;0.8096759480930571;-0.00047607082750354246;-0.00046268630645740976;1.029473431996511;10.000066470869069;0.8202157117555561;0.020920182008408558;0.021535867655511073;0.9999881369391805;0.8204916489947476;1.0000134727852752
43.504426;1.028922960416595;0.8330897199250513;0.8096762712180609;-0.00047717791562380845;-0.0004637622827485506;1.029473548832962;10.000064993075824;0.8202158160005033;0.020920181360107967;0.02153586617019015;0.9999879486732712;0.8204914059062881;1.0000133921873824
43.514426;1.0289230857997589;0.8330897561261493;0.8096763146542411;-0.00047717786213253985;-0.00046376224611510876;1.0294736604623687;10.000063412675104;0.820215923136933;0.020920180692905157;0.021535864757360277;0.9999877681361473;0.8204911631196323;1.0000132997860354
43.524426;1.0289232127785535;0.8330898003471386;0.8096763556208325;-0.0004771778082118456;-0.0004637622107169868;1.0294737669287042;10.000061728053778;0.8202170329532348;0.020920179996678587;0.021535863441341938;0.9999875954381509;0.82049192066781;1.0000131954222835
43.534426;1.0289233410567113;0.8330898531197949;0.8096763943306274;-0.0004771777539091401;-0.00046376217655844413;1.0294738683697577;10.000059936815738;0.8202171452179118;0.02092017926222694;0.021535862242540907;0.9999874307249252;0.8204916795811303;1.0000130791515103
43.544426;1.028923470298954;0.8330910220481913;0.809677507010461;-0.00047689262592645815;-0.00046348508505255443;1.0294739650097537;10.000058036363793;0.8202172597235592;0.020920178480997937;0.021535861175438844;0.999987274146443;0.8204914399977502;1.0000129511757618
43.554426;1.02892360020117;0.8330910932613934;0.8096775418539279;-0.0004768925709586087;-0.00046348505331409107;1.0294740571318395;10.000056025240724;0.8202173763007665;0.020920177645356454;0.02153586024889464;0.9999871257916338;0.820491202440415;1.0000128117861993
43.564426;1.0289237305777046;0.833091174236994;0.8096775751046634;-0.00047689251570779095;-0.0004634850226921019;1.029474145043082;10.000053903911189;0.8202174948246662;0.020920176748796603;0.021535859468616476;0.9999869856637956;0.8204909674218056;1.0000126613020777
43.574426;1.0289238613613667;0.8330912652333488;0.8096776069804701;-0.0004768924602406781;-0.00046348499307266946;1.0294742290488659;10.000051674322753;0.8202176152181566;0.020920175786394525;0.021535858840589322;0.9999868536941438;0.8204907353772651;1.0000125000183706
43.584426;1.0289239924746025;0.833091366387421;0.8096776376626195;-0.00047689240466258;-0.00046348496430255356;1.029474309435444;10.000049339124729;0.8202187374519404;0.020920174756054156;0.021535858371792563;0.9999867298042546;0.8204915063271768;1.0000123281485391
43.594426;1.0289241237131876;0.8330914776490459;0.8096776672816456;-0.0004768923490982275;-0.00046348493619082675;1.0294743864464486;10.000046901345474;0.8202188614960522;0.020920173658147977;0.021535858067434254;0.9999866139703785;0.8204912812755477;1.0000121458048035
43.604426;1.0289242547655646;0.8330915987694822;0.8096776959792964;-0.00047689229367829737;-0.00046348490853463344;1.0294744602690789;10.000044364180942;0.8202189872798024;0.020920172492804145;0.021535857929386594;0.999986506209042;0.820491060371079;1.0000119531109082
43.614426;1.028924385304075;0.8330917293502768;0.8096777239515631;-0.00047689223854433525;-0.00046348488117033945;1.0294745310465057;10.000041730718072;0.820219114745288;0.02092017125841126;0.021535857957729016;0.9999864064916519;0.8204908441539907;1.0000117503770638
43.624426;1.02892451502483;0.8330929760748933;0.8096788273634292;-0.00047660711050958335;-0.00046320779542758137;1.0294745989284058;10.000039004143492;0.8202192439062955;0.020920169952703047;0.021535858152369865;0.9999863146744808;0.8204906330845219;1.0000115381334005
43.634426;1.028924643630727;0.8330931242359678;0.8096788541966167;-0.00047660705638536126;-0.0004632077684160655;1.0294746641131325;10.0000361880544;0.8202193748446502;0.020920168574313315;0.021535858513573147;0.9999862305039747;0.8204904275433733;1.000011316997814
43.644426;1.0289238024178755;0.8330927817095449;0.8096791575652912;-0.00047751179966478287;-0.0004640875368910417;1.0294747267884643;10.000033285893222;0.8202195076795239;0.02092016712389424;0.021535859042234554;0.9999861536752035;0.8204902279639706;1.0000110875801842
43.654426;1.0289239279426874;0.8330929459982198;0.8096791830866478;-0.0004775117472025142;-0.00046408751013293277;1.0294747870301986;10.000030300306518;0.8202206425142393;0.02092016560452032;0.021535859739653815;0.9999860838811936;0.8204910345882029;1.000010850527494
43.664426;1.028924051518017;0.8330931178037504;0.8096792079511274;-0.00047751169587478647;-0.0004640874834932325;1.0294748448098034;10.000027233855183;0.8202207793787105;0.02092016402086789;0.02153586060631289;0.9999860208258586;0.8204908487345439;1.0000106066351575
43.674426;1.0289241727845553;0.8330932965876973;0.8096792322251568;-0.00047751164590894787;-0.00046408745696601675;1.0294749000914898;10.000024090106958;0.8202209182476217;0.02092016237804026;0.021535861640588412;0.9999859642475196;0.8204906707231984;1.0000103569576204
43.684426;1.0289242912670493;0.833093481675466;0.8096792559995725;-0.0004775115975460368;-0.0004640874305327356;1.029474952899866;10.00002087358164;0.8202210591588683;0.020920160681262047;0.021535862838621418;0.9999859139496082;0.8204905010617005;1.0000101028400945
43.694426;1.0289244064468028;0.8330936723087617;0.809679279344811;-0.0004775115510255317;-0.00046408740415592776;1.0294750033463387;10.000017589301716;0.8202212023236657;0.020920158936590875;0.021535864195271256;0.9999858697718416;0.8204903401538625;1.0000098458074755
43.704426;1.0289247671612656;0.8330951771351238;0.8096803787803195;-0.00047644244767974624;-0.0004630482619764083;1.0294750516412838;10.000014243007561;0.8202213481213226;0.020920157151866122;0.021535865705742195;0.9999858315319637;0.8204901884062822;1.0000095873913708
43.714426;1.028924874138451;0.8330953762732819;0.8096804015656943;-0.0004764424054798968;-0.0004630482354869963;1.029475098044679;10.000010841592026;0.8202224969997627;0.020920155337080082;0.021535867366585137;0.999985798977442;0.8204910458661384;1.0000093290174628
43.724426;1.0289249760624073;0.8330955782900917;0.809680424437682;-0.00047644236570239387;-0.00046304820881541925;1.0294751427740794;10.000007393182914;0.8202226493629975;0.02092015350380388;0.021535869174909284;0.999985771745603;0.8204909133692653;1.0000090719561612
43.734426;1.0289250721752656;0.8330957823770999;0.8096804477293112;-0.0004764423284914506;-0.00046304818190744606;1.0294741860026968;10.00000390682872;0.8202228055027727;0.020920151663864073;0.021535871127332133;0.9999857493936835;0.8204907905311405;1.0000088172689403
43.744426;1.028925161718583;0.8330959878965114;0.8096804716864283;-0.0004764422939719154;-0.0004630481547281973;1.0294742279644866;10.000000391795522;0.8202229655693483;0.020920149828257673;0.021535873219675573;0.9999857314964332;0.8204906771089577;1.0000085657651028
43.754426;1.0289252440153593;0.8330961943235156;0.8096804963748093;-0.0004764422622451795;-0.000463048127249706;1.0294742690186163;9.999996856799015;0.820223129552294;0.020920148006638245;0.021535875446495007;0.9999857176958209;0.8204905727689967;1.0000083180595176
43.764426;1.0289253185006677;0.8330964011433404;0.8096805216556342;-0.00047644223339452456;-0.00046304809944910615;1.0294743095556862;9.999993309489955;0.8202232972999489;0.020920146206413234;0.021535877800896396;0.9999857076692101;0.8204904771945845;1.0000080747114606
43.774426;1.0289253847371909;0.8330968928673954;0.8096808242641478;-0.000477549347488192;-0.00046412408514080343;1.0294743497914027;9.999989755978811;0.8202234685630372;0.02092014443130852;0.021535880275529082;0.9999857010994353;0.8204903901640072;1.0000078362986924
43.784426;1.0289254423918053;0.8330970987251359;0.8096808496291206;-0.00047754932456640627;-0.00046412405671697384;1.029474389593807;9.99998620045196;0.8202246429800997;0.020920142681299086;0.02153588286401051;0.9999856977065601;0.8204913112005234;1.0000076033973102
43.794426;1.0289254911874137;0.8330984103281353;0.8096819503214996;-0.000477264230182804;-0.0004638469682355916;1.0294744284389945;9.999982645514828;0.8202248200518579;0.020920140954938066;0.02153588556185836;0.9999856973048599;0.8204912407896402;1.0000073765476247
43.804426;1.028925530908334;0.8330986129320742;0.8096819738232864;-0.000477264213178081;-0.00046384693953568516;1.0294744655490702;9.99997909339498;0.8202249991992006;0.020920139251768614;0.021535888365999838;0.999985699790346;0.820491178377751;1.0000071562230242
43.814426;1.0289255614277968;0.8330988133212935;0.8096819957295492;-0.00047726419902680434;-0.00046384691094268784;1.0294745001746248;9.999975547203155;0.8202251798389668;0.02092013757226752;0.02153589127257116;0.9999857050345328;0.8204911236516235;1.0000069428493226
43.824426;1.028925582717922;0.8330990110821037;0.8096820157112379;-0.00047726418764795596;-0.0004638468826527523;1.029474531786134;9.999972011605406;0.8202253613956183;0.02092013591530367;0.02153589427540269;0.9999857128146687;0.8204910762192875;1.0000067368735683
43.834426;1.028925594866333;0.8330992056537707;0.8096820334935805;-0.0004772641789925857;-0.00046384685486096654;1.0294745600182782;9.999968492779882;0.8202255432915045;0.020920134275949787;0.02153589736677571;0.999985722866561;0.8204910356820985;1.0000065387181694
43.844426;1.0289255980578005;0.8330993963743307;0.8096820488496457;-0.0004772641730399283;-0.00046384682773546715;1.0294745845500908;9.999964997672494;0.8202257249819691;0.020920132646513195;0.021535900538971406;0.9999857349426023;0.820491001703454;1.0000063486171658
43.854426;1.0289255925033125;0.8330995825717585;0.8096820616467879;-0.0004772641697527602;-0.0004638468014194674;1.0294746051198516;9.999961533152616;0.8202269060286228;0.02092013101886502;0.021535903785195307;0.9999857487883741;0.8204919736612233;1.0000061665358215
43.864426;1.0289255784082993;0.8330997636397047;0.8096820718813291;-0.00047726416904548885;-0.00046384677605700557;1.0294746215534452;9.99995810560664;0.8202270861540694;0.02092012938520287;0.02153590709939294;0.9999857641140087;0.8204919519146368;1.0000059922154383
43.874426;1.028925556000605;0.8331010462009458;0.8096831556505787;-0.00047697909635673524;-0.0004635696919549474;1.029474633685655;9.999954720671289;0.8202272652549739;0.02092012773865697;0.02153591047548974;0.9999857806052618;0.8204919358906375;1.0000058252396489
43.884426;1.028925525546487;0.8331012155285632;0.8096831610079859;-0.0004769791004524529;-0.00046356966897171385;1.029474641287953;9.999951382921811;0.8202274433750213;0.020920126075027797;0.02153591390702695;0.9999857979378888;0.8204919253895501;1.0000056650738696
43.894426;1.0289254873710612;0.8331013783773853;0.8096831640199206;-0.0004769791067498302;-0.00046356964740356077;1.0294746440733944;9.999948095939457;0.8202276206717939;0.020920124393452432;0.021535917387724323;0.9999858157942275;0.8204919201701526;1.0000055110591577
43.904426;1.0289254419020808;0.8331015344129499;0.8096831647519229;-0.00047697911507761203;-0.00046356962737070405;1.0294746417650726;9.99994486286575;0.8202277974371298;0.020920122694603572;0.021535920912661124;0.9999858339048358;0.8204919199191698;1.0000053623876033
43.914426;1.0289253896425767;0.8331019684059289;0.8096834403723434;-0.00047808626525073383;-0.0004646456227819751;1.029474634209666;9.999941686500366;0.8202289740933605;0.020920120979081924;0.021535924478229947;0.9999858520939771;0.8204929240268374;1.0000052181358543
43.924426;1.0289253310857298;0.8331021099681404;0.8096834369205699;-0.0004780862771145435;-0.0004646456060494612;1.0294746214471966;9.999938568675834;0.8202291510659936;0.020920119247960306;0.02153592808074857;0.9999858702865663;0.8204929329927964;1.000005077351114
43.934426;1.0289255160529969;0.8331024464201725;0.8096834321105448;-0.00047730230278570225;-0.00046388353188136263;1.0294746036518003;9.999935510051754;0.8202293286659342;0.020920117503496476;0.02153593171533112;0.9999858884783999;0.8204929465439043;1.000004939115881
43.944426;1.0289254463064248;0.8331025731397962;0.8096834253618199;-0.0004773023177391066;-0.0004638835185649509;1.0294745810143655;9.999932510749737;0.8202295071140154;0.02092011574859377;0.021535935375075598;0.9999859066893078;0.8204929649675256;1.0000048025635673
43.954426;1.0289253716842262;0.8331037998197075;0.8096844935032773;-0.00047701725855474444;-0.0004636064461713146;1.0294745537373828;9.999929571297582;0.8202296866048048;0.020920113985128136;0.02153593905085871;0.999985924919325;0.8204929887273007;1.0000046668656957
43.964426;1.0289252927099484;0.8331039124667586;0.8096844849620524;-0.0004770172762511676;-0.00046360643654143254;1.0294745221482626;9.999926693171933;0.8202298673174819;0.020920112211339846;0.021535942732434823;0.9999859431581776;0.820493018351468;1.00000453121344
43.974426;1.0289252099692006;0.8331040186039722;0.8096844762954795;-0.00047701729519836276;-0.00046360642895363;1.0294744867708683;9.99992387844676;0.8202300494254212;0.020920110420169728;0.021535946410257877;0.9999859614399609;0.8204930543438238;1.000004394810256
43.984426;1.0289251240713513;0.8331038336763718;0.8096841910661949;-0.00047591017536049724;-0.00046253040999018054;1.0294744482875617;9.999921128804687;0.8202312331203145;0.02092010859998501;0.021535950076470616;0.999985979889209;0.8204940967985659;1.0000042568770944
43.994426;1.028925035594073;0.8331039284108845;0.8096841840189161;-0.0004759101967494927;-0.0004625304068909629;1.029474407446816;9.999918444524987;0.8202314186054878;0.02092010673664248;0.021535953724488615;0.9999859987399115;0.8204941466700832;1.0000041166697786
44.004426;1.0289249450725482;0.8331040181876078;0.8096841786575709;-0.0004759102194148784;-0.0004625304061700826;1.0294743649525733;9.999915824309825;0.8202316060563678;0.020920104815804332;0.02153595734851309;0.9999860182998099;0.8204942038114824;1.0000039735421322
44.014426;1.028924853025549;0.8331041032572762;0.8096841755083508;-0.00047591024341439223;-0.0004625304078384769;1.0294743213503583;9.999913266403441;0.8202317955880556;0.020920102824957827;0.02153596094334165;0.9999860388810565;0.8204942682858005;1.0000038270569533
44.024426;1.028923791589685;0.8331033997274089;0.8096841752110377;-0.00047570792324226727;-0.000462334190247566;1.0294742769711895;9.99991077005205;0.8202319872646152;0.020920100754571666;0.021535964503814394;0.9999860607676965;0.820494340108422;1.000003677071312
44.034426;1.02892369822646;0.8331034755842047;0.8096841780644841;-0.0004757079500677952;-0.00046233419656852454;1.0294742319692278;9.999908335970725;0.8202321811374461;0.020920098598087935;0.02153596802429466;0.9999860842303567;0.8204944193073015;1.0000035237323688
44.044426;1.028923605231935;0.8331046539288584;0.8096852606433782;-0.0004754229028642437;-0.0004620571439955501;1.0294741863742587;9.99990596565023;0.8202323772669241;0.02092009635101375;0.021535971498582825;0.9999861095575606;0.8204945058838377;1.000003367388467
44.054426;1.0289235132774792;0.8331050055170887;0.8096855482954013;-0.00047653007173007134;-0.0004631331681718327;1.0294741400730556;9.999903660347591;0.8202335756945955;0.020920094010837335;0.021535974919594855;0.9999861370493753;0.8204955994243243;1.0000032084852637
44.064426;1.028923422955075;0.83310506737851;0.8096855631209046;-0.00047653010342186473;-0.000463133180860513;1.029474092780146;9.999901420584177;0.8202337763792484;0.02092009157859229;0.021535978278446135;0.9999861669492971;0.8204957004032255;1.0000030475282857
44.074426;1.0289233348007547;0.8331051247099925;0.8096855823884195;-0.00047653013690468693;-0.00046313319539687393;1.0294740441086165;9.999899246277073;0.8202339791899858;0.020920089060261587;0.021535981563885975;0.999986199376398;0.8204958082682364;1.00000288512635
44.084426;1.0289232492432618;0.8331051776567491;0.8096856063794313;-0.00047653017224424395;-0.00046313321159963605;1.0294739937143456;9.999897136836978;0.8202341839708749;0.020920086466319494;0.02153598476307424;0.9999862343106691;0.8204959227496026;1.0000027220600018
44.094426;1.0289231665210967;0.8331052263876337;0.8096856354428454;-0.0004765302094903894;-0.00046313322925501527;1.029473941400439;9.99989509081382;0.820234390522314;0.020920083809371975;0.021535987863762034;0.9999862716190903;0.8204960435055191;1.0000025592860131
44.104426;1.028923086682545;0.8331052711351223;0.8096856699463036;-0.0004765302486772535;-0.00046313324812168673;1.029473887108167;9.99989310550897;0.820234598501192;0.020920081101506418;0.021535990855963687;0.9999863110765025;0.8204961701104977;1.000002397841002
44.114426;1.028923009667003;0.8331053121774675;0.8096857102585144;-0.0004765302898365041;-0.00046313326794302927;1.0294738308336664;9.999891177198856;0.8202348074306077;0.020920078353016482;0.02153599373194564;0.9999863523571721;0.8204963020951573;1.0000022387310539
44.124426;1.028922935424203;0.8331064569367979;0.8096868327777396;-0.0004762452574538845;-0.0004628562273210966;1.0294737725812981;9.999889302031015;0.8202360167891696;0.020920075572447603;0.021535996486409886;0.999986395059141;0.820497438656482;1.0000020829011402
44.134426;1.0289228640045238;0.8331064914431354;0.8096868858872184;-0.00047624530269142144;-0.00046285624821181676;1.029473712356215;9.99988747671597;0.8202362260296221;0.020920072767169007;0.02153599911651638;0.999986438806805;0.8204975799642786;1.0000019312734478
44.144426;1.028922795544059;0.833106523215205;0.8096869460116116;-0.00047624535003999935;-0.0004628562692115605;1.0294736501335007;9.999885698362533;0.8202364345772317;0.020920069943909207;0.02153600162095992;0.9999864833325521;0.8204977252214652;1.0000017847857892
44.154426;1.0289227301613355;0.8331065527185011;0.8096870134883235;-0.00047624539951576626;-0.0004628562900800665;1.0294735858517257;9.999883964097837;0.8202366418630418;0.020920067108913882;0.021536004000089544;0.9999865284590047;0.8204978739565749;1.0000016443813193
44.164426;1.0289229172176038;0.8331067827984047;0.8096870889363151;-0.00047546145997956403;-0.00046209424815481405;1.0294735194916798;9.99988227143026;0.82023684733596;0.020920064267645557;0.021536006256384417;0.9999865740499742;0.8204980256427709;1.000001510962161
44.174426;1.0289228578983776;0.8331068092129;0.8096871714931708;-0.00047546151358656574;-0.00046209426823036606;1.029473451164822;9.999880618875071;0.820237050495599;0.02092006142462142;0.02153600839456328;0.9999866200071338;0.8204981796623388;1.0000013853601541
44.184426;1.0289228014136635;0.833106834682141;0.809687261483863;-0.0004754615691302484;-0.0004620942877386014;1.0294733811379078;9.999879005742908;0.8202382509801339;0.02092005858456862;0.021536010422012464;0.9999866662870813;0.8204993350221345;1.0000012683484223
44.194426;1.0289227475784297;0.8331071445946315;0.8096876358554939;-0.0004765687653904586;-0.0004631703198833699;1.029473309807096;9.999877431465272;0.8202384485661393;0.020920055754003835;0.02153601234639401;0.9999867128749533;0.8204994917091935;1.0000011606340857
