time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
44.204426;1.0289226961137827;0.8331082761902511;0.8096888164646346;-0.00047628374780717467;-0.0004628932760917294;1.0294732376268894;9.999875895355052;0.8202386430416955;0.02092005294082011;0.021536014170841097;0.999986759756698;0.8204996487225565;1.0000010628079607
44.214426;1.0289226466346664;0.8331083004258222;0.8096889283863591;-0.00047628380847395335;-0.00046289329389814473;1.0294731650232563;9.999874396669496;0.8202388341229909;0.020920050152572613;0.021536015893529766;0.9999868069591267;0.8204998053184974;1.0000009753477923
44.224426;1.0289225986746706;0.8331083244586601;0.8096890476819231;-0.0004762838705846909;-0.0004628933111736948;1.0294730923415114;9.999872934423038;0.820239021476648;0.020920047395290745;0.021536017511980542;0.9999868546209486;0.8204999607227866;1.0000008986792408
44.234426;1.028922551727605;0.8331083481814935;0.8096891743868936;-0.0004762839340034576;-0.0004628933279078488;1.0294730198484288;9.999871507220265;0.8202392047524503;0.020920044672403004;0.021536019026344715;0.9999869030649321;0.8205001142542067;1.0000008331648726
44.244426;1.0289225053103555;0.8331083714350914;0.8096893085370823;-0.0004762839985990123;-0.00046289334409425437;1.0294729477916127;9.999870113795653;0.8202393836018635;0.02092004198410649;0.02153602044001029;0.9999869528295425;0.8205002653669361;1.0000007790019911
44.254426;1.028922459000965;0.8331083940936352;0.8096894501529334;-0.0004762840642235277;-0.00046289335973738406;1.0294728764583458;9.999868753651405;0.820240557727508;0.020920039328841344;0.021536021758838883;0.9999870045760726;0.8205014132481895;1.0000007361486987
44.264426;1.028922412479461;0.8331084161024543;0.809689599192214;-0.000476284130689308;-0.00046289337483755767;1.0294728061534364;9.999867426870734;0.8202407269231881;0.02092003670590321;0.02153602299022483;0.999987058951378;0.8205015580657512;1.0000007043609151
44.274426;1.0289223656028432;0.8331084374601778;0.809689755492378;-0.0004762841977731543;-0.0004628933893807817;1.0294727371422412;9.999866133623364;0.8202408910465437;0.020920034115724215;0.021536024142123824;0.999987116527625;0.8205016990386518;1.0000006832897745
44.284426;1.028922318407775;0.8331084581820425;0.8096899187354913;-0.0004762842652507509;-0.0004628934033468349;1.0294726696787522;9.999864873991841;0.820241049971316;0.020920031557508233;0.02153602522115597;0.9999871777854022;0.8205018357505341;1.0000006725215913
44.294426;1.0289222710348023;0.8331095854240302;0.8096911644634157;-0.00047599925626617664;-0.00046261635459631743;1.029472604102469;9.999863647759987;0.8202412035820413;0.020920029028276096;0.021536026231110898;0.9999872431408446;0.820501967815008;1.0000006715513432
44.304426;1.028922223680069;0.8331096049667096;0.8096913400442071;-0.0004759993240061426;-0.0004626163674325046;1.0294725408598635;9.999862453967163;0.8202413517940976;0.02092002652486896;0.02153602717336963;0.999987313030909;0.8205020948812207;1.0000006797875847
44.314426;1.0289221765806542;0.8331096241115482;0.8096915208297116;-0.0004759993916676572;-0.00046261637977460305;1.0294724803753668;9.999861291102079;0.8202414945431414;0.02092002404552568;0.021536028048554583;0.9999873879559885;0.8205022166488163;1.0000006966044657
44.324426;1.0289221299981115;0.8331096431342601;0.8096917062446676;-0.0004759994590829356;-0.00046261639168014026;1.0294724228560268;9.999860158300832;0.8202426317438014;0.020920021589356963;0.021536028858546937;0.9999874684374512;0.8205033325535946;1.000000721386292
44.334426;1.0289220841855056;0.8331099474390024;0.8096921729370897;-0.0004771066649383712;-0.00046369241643389044;1.0294723682118911;9.999859055960279;0.8202427632659516;0.02092001915571704;0.021536029607523276;0.9999875549606627;0.8205034430648902;1.0000007535364426
44.344426;1.0289220393344565;0.8331099671628511;0.8096923664768891;-0.0004771067312499116;-0.00046369242762283155;1.0294723161924715;9.999857984841487;0.820242888923159;0.020920016744428723;0.021536030301367744;0.9999876479488921;0.8205035477085321;1.0000007924290524
44.354426;1.0289219955562787;0.8331099875449648;0.8096925636569077;-0.0004771067967179743;-0.00046369243853170013;1.029472266607977;9.999856945007364;0.8202430084684671;0.020920014356026237;0.021536030946525068;0.999987747761248;0.8205036463340507;1.0000008373434894
44.364426;1.0289219529433637;0.8331100085624293;0.8096927642312965;-0.00047710686117602777;-0.0004636924492311165;1.0294722194492272;9.999855935560118;0.8202431216586711;0.020920011991142216;0.021536031549008027;0.999987854705321;0.8205037387792629;1.0000008874624944
44.374426;1.0289219116265167;0.8331111371447522;0.8096940439689574;-0.0004768218478112533;-0.00046341539767016335;1.0294721749092683;9.999854955244595;0.8202432283685323;0.02092000964929952;0.021536032114175593;0.9999879690336269;0.8205038248737145;1.0000009419141909
44.384426;1.0289218717793767;0.833111158670638;0.8096942505292055;-0.00047682190981171576;-0.0004634154082039214;1.0294721333503238;9.999854003732807;0.8202433286240783;0.020920007328875494;0.021536032647932045;0.9999880908693753;0.8205039044399002;1.0000009998148967
44.394426;1.0289218336509651;0.8331111798935228;0.8096944594618891;-0.00047682197033795766;-0.0004634154187673741;1.029472095168127;9.99985308227978;0.8202444225276262;0.020920005028117746;0.02153603315811436;0.9999882201141752;0.8205049769777395;1.0000010603314264
44.404426;1.0289220469349651;0.8331114028072378;0.8096946705288934;-0.00047603803474645086;-0.00046265336375477363;1.0294720606432821;9.999852193304234;0.820244510194544;0.020920002744916084;0.021536033653502394;0.9999883564328019;0.8205050429381396;1.0000011227253185
44.414426;1.0289210448416228;0.8331106384396316;0.8096948820899136;-0.0004758357428422544;-0.000462457149713148;1.0294720299103892;9.999851339876994;0.8202445917456427;0.020920000476003085;0.021536034140622995;0.9999884992783501;0.8205051016912398;1.0000011863410119
44.424426;1.0289210137902862;0.833110656935733;0.8096950933472172;-0.00047583579778510195;-0.0004624571606854621;1.0294720029422828;9.999850525111784;0.8202446673255115;0.02091999821792238;0.021536034622145234;0.9999886479359897;0.8205051528252968;1.0000012505997176
44.434426;1.0289209855013977;0.8331106741277652;0.8096953033633176;-0.00047583585053263757;-0.0004624571718781258;1.0294709795163515;9.999849751784051;0.8202447371541929;0.02091999596850151;0.021536035098542648;0.9999888016242423;0.8205051959680941;1.000001314988733
44.444426;1.0289209600389684;0.833110689786164;0.8096955111226377;-0.0004758359009551967;-0.00046245718328600936;1.0294709592791458;9.99984902292105;0.8202448015718762;0.02091999372653028;0.021536035570358693;0.9999889596017323;0.8205052309146647;1.000001378992087
44.454426;1.0289209374756836;0.833110703629882;0.8096957156730287;-0.0004758359489579393;-0.00046245719487296314;1.029470941824834;9.999848342350974;0.8202448610472636;0.020919991490353465;0.021536036038547625;0.9999891211869654;0.8205052576145468;1.0000014420411505
44.464426;1.0289209179583694;0.8331118225450004;0.8096969920805702;-0.0004755509167125905;-0.00046218014318733956;1.0294709266607354;9.999847714132411;0.820245916176698;0.020919989257670465;0.021536036503111377;0.9999892856926288;0.8205062758175885;1.0000015035179517
44.474426;1.0289209016811194;0.8331121171890362;0.8096974643773889;-0.0004766580975536609;-0.00046325616792165396;1.0294709131807827;9.99984714123518;0.8202459676314888;0.020919987027498067;0.02153603696258593;0.9999894523895722;0.8205062864124966;1.000001562752121
44.484426;1.0289208887949677;0.8331121244740041;0.8096976534289433;-0.00047665813820374064;-0.00046325617985049533;1.0294709007701917;9.999846624981778;0.8202460159987413;0.02091998480250604;0.021536037415754567;0.999989620560798;0.8205062894681149;1.0000016190431897
44.494426;1.0289208793676095;0.8331121294039481;0.8096978353847278;-0.00047665817654158195;-0.0004632561918731362;1.0294708889144206;9.999846166017301;0.8202460615926888;0.02091998258888749;0.02153603786297206;0.999989789556834;0.8205062854274151;1.0000016717502056
44.504426;1.0289208734222552;0.8331121319005482;0.8096980095161816;-0.00047665821269358906;-0.0004632562039608281;1.0294708772186056;9.9998457650966;0.8202461043943241;0.020919980393214754;0.021536038305130453;0.9999899587742912;0.8205062746693405;1.0000017203904439
44.514426;1.0289208709561952;0.8331121318905811;0.8096981752515904;-0.00047665824678992457;-0.00046325621605558537;1.0294708654427829;9.999845422797655;0.8202461441562956;0.02091997821973357;0.02153603874213928;0.9999901276018405;0.8205062574567048;1.0000017646585
44.524426;1.0289208718643637;0.8331121292773114;0.8096983321008435;-0.0004766582789413776;-0.00046325622809589547;1.0294708535509898;9.999845139426759;0.8202461805528006;0.020919976070491727;0.021536039172885612;0.9999902954153308;0.8205062339640149;1.0000018043585484
44.534426;1.0289208758726556;0.8331121239627114;0.8096984796326407;-0.00047665830920818025;-0.00046325624004849844;1.0294708416438716;9.999844915508481;0.8202472132857532;0.020919973946330148;0.021536039596025666;0.9999904615960683;0.8205072040386775;1.0000018393417058
44.544426;1.0289208826003413;0.8331121159195334;0.8096986175145982;-0.00047665833758674434;-0.00046325625191499006;1.0294708298240374;9.999844752437312;0.8202472421416829;0.02091997184751652;0.021536040009814475;0.9999906254939833;0.8205071685527237;1.000001869517458
44.554426;1.0289208916681385;0.8331132123623329;0.8096998215517549;-0.0004763732862624752;-0.00046297920029402965;1.029470818150282;9.99984465280824;0.8202472669925831;0.020919969773793904;0.021536040411133463;0.999990786384149;0.8205071274223569;1.0000018949224951
44.564426;1.0289209027533561;0.8331131991616385;0.8096999396146436;-0.00047637331076209676;-0.0004629792119912685;1.0294708066577856;9.999844619586659;0.8202472877596433;0.02091996772326993;0.021536040795172035;0.9999909435171159;0.8205070808559177;1.0000019157725488
44.574426;1.0289209156072707;0.833113183594266;0.8097000477096304;-0.0004763733332862231;-0.00046297922356775114;1.029470795365846;9.999844654512403;0.8202473044058894;0.020919965691200186;0.021536041155683815;0.9999910962302112;0.8205070290225066;1.0000019323911267
44.584426;1.0289209299937616;0.8331131657448357;0.8097001459258504;-0.0004763733537913549;-0.0004629792349912028;1.0294707842864466;9.999844757417645;0.8202473169742878;0.02091996367023292;0.02153604148624235;0.9999912440183445;0.8205069721054888;1.000001945049761
44.594426;1.0289209455811468;0.8331131456668626;0.8097002343819398;-0.00047637337221702976;-0.0004629792462127227;1.0294707734198534;9.999844926956385;0.8202473255924176;0.02091996165237879;0.021536041782484545;0.9999913865329729;0.8205069103694468;1.0000019539086087
44.604426;1.0289209619706792;0.8331131234406355;0.809700313154622;-0.00047637338851741815;-0.00046297925714389106;1.0294707627321538;9.999845161520394;0.8202483304081111;0.020919959630876884;0.021536042042320565;0.9999915235135084;0.8205078438788743;1.0000019590628402
44.614426;1.0289209788381923;0.8331130992119528;0.8097003822934322;-0.0004763734026675021;-0.0004629792676634996;1.0294707521272728;9.999845459318113;0.8202483315526409;0.02091995760003105;0.02153604226483665;0.9999916546840698;0.8205077738051042;1.000001960557461
44.624426;1.028920996000666;0.8331133582334224;0.8097007189330563;-0.0004774805524249699;-0.00046405529053997056;1.0294707413771385;9.999845818172089;0.8202483291487255;0.020919955553930364;0.021536042451546;0.9999917797357261;0.8205077004359631;1.0000019583888502
44.634426;1.0289212627401132;0.8331146399581526;0.8097018455058049;-0.00047641148666183;-0.00046301616689109194;1.0294707300658854;9.999846235772486;0.8202483232600771;0.02091995348608761;0.021536042607944658;0.9999918984479835;0.8205076244176446;1.0000019525421862
44.644426;1.0289212803257386;0.8331146105479641;0.809701886314628;-0.0004764114942689582;-0.0004630161753472184;1.0294707176512383;9.999846710022899;0.8202483138286484;0.02091995139062299;0.021536042742305424;0.9999920107893479;0.8205075463735121;1.000001943015054
44.654426;1.0289212981361677;0.8331145795794477;0.8097019179336621;-0.00047641149972367476;-0.0004630161828692153;1.0294707035787776;9.999847239264215;0.8202483006951985;0.02091994926390689;0.021536042863277947;0.9999921168714488;0.8205074668579162;1.0000019298041936
44.664426;1.0289213162165571;0.8331145471984921;0.8097019404306206;-0.00047641150308497926;-0.0004630161893808776;1.0294706873001034;9.999847822802696;0.8202482836377584;0.020919947104473213;0.02153604297865139;0.9999922168798137;0.8205073863321368;1.0000019128976911
44.674426;1.0289213346363237;0.8331145135634435;0.8097019538230238;-0.00047641150443037593;-0.00046301619482350034;1.0294706681855177;9.9998484615404;0.8202492623995536;0.020919944911352312;0.02153604309546486;0.9999923110801743;0.8205083048007562;1.0000018922818603
44.684426;1.0289213535128927;0.8331144788141032;0.8097019581272783;-0.00047641150385057985;-0.0004630161991538942;1.0294706454867417;9.99984915804995;0.8202492367536297;0.020919942683733216;0.02153604322009555;0.9999923998133171;0.8205082230718703;1.0000018679176872
44.694426;1.0289213730441777;0.8331144430904832;0.8097019533900067;-0.00047641150145338944;-0.00046301620233701077;1.0294706184314097;9.99984991623806;0.8202492065366205;0.020919940422557428;0.021536043357417062;0.9999924834702522;0.8205081408559659;1.0000018397172057
44.704426;1.0289213935043195;0.8331144065585787;0.8097019396906892;-0.00047641149737922406;-0.0004630162043183351;1.0294705863810796;9.999850740925163;0.8202491715952673;0.020919938131346964;0.021536043509896192;0.9999925625288472;0.8205080581671509;1.000001807591215
44.714426;1.0289214151653017;0.8331143693916172;0.80970191711436;-0.00047641149179944876;-0.000463016205007262;1.0294705489680058;9.999851637155768;0.8202491317363043;0.020919935814353224;0.021536043678450092;0.9999926376089511;0.8205079750690994;1.0000017715150789
44.724426;1.0289214382221672;0.8331154388904394;0.8097029616754897;-0.00047612640600327945;-0.0004627391398783764;1.0294705060997917;9.999852609608249;0.8202490867422483;0.02091993347433596;0.021536043864820182;0.9999927094656554;0.8205078917213894;1.00000173154244
44.734426;1.028921462808067;0.8331154009687407;0.8097029211995629;-0.00047612639793705684;-0.00046273913769875945;1.0294704578177882;9.99985366276283;0.820249036415091;0.0209199311127518;0.02153604407261097;0.9999927789139063;0.8205078083694614;1.0000016877866542
44.744426;1.0289214890564455;0.8331153629840169;0.8097028715031771;-0.00047612638886441257;-0.000462739134013451;1.0294704041516158;9.9998548009687;0.8202499806131881;0.02091992873050718;0.021536044305973605;0.9999928467345617;0.8205087249603648;1.000001640368595
44.754426;1.028921517142519;0.8331153251444047;0.8097028125274941;-0.0004761263789201879;-0.0004627391288353659;1.029470345059134;9.999856027661094;0.820249919270241;0.020919926327497805;0.021536044567754906;0.9999929136637082;0.8205086424016941;1.0000015893515748
44.764426;1.02892154727174;0.8331155727113431;0.8097030214617614;-0.00047723350600705557;-0.0004638151348656666;1.0294702804619025;9.99985734513873;0.8202498523951729;0.02091992390230543;0.021536044858554163;0.9999929804551898;0.8205085605882093;1.0000015347436955
44.774426;1.0289215796045532;0.8331155356609075;0.8097029444253728;-0.0004772334946827205;-0.00046381512693570394;1.029470210331767;9.999858755399984;0.8202497800737031;0.020919921453303666;0.02153604517694485;0.9999930478411811;0.8205084797167929;1.0000014765476213
44.784426;1.0289216141844815;0.8331154991194357;0.8097028588420847;-0.00047723348281504064;-0.0004638151178763859;1.0294701347402455;9.999860260458071;0.8202497024901875;0.02091991898072335;0.021536045520153;0.9999931163751155;0.8205084000480357;1.0000014147884082
44.794426;1.0289216509589343;0.8331154630559371;0.8097027652045276;-0.0004772334704775112;-0.0004638151079176403;1.029470053870199;9.999861861899872;0.8202496199348691;0.020919916487417096;0.021536045884121235;0.9999931863634034;0.8205083219562556;1.0000013495432571
44.804426;1.0289207214442344;0.8331146433752061;0.8097026641916182;-0.0004770311055185286;-0.0004636188701537282;1.029469968043635;9.999863560728718;0.8202495327696496;0.020919913977059498;0.021536046263274607;0.999993257954693;0.8205082458238248;1.000001280978331
44.814426;1.0289207624224725;0.8331157150319646;0.8097036321061897;-0.00047674601355221003;-0.00046334179426134596;1.0294698777306213;9.999865357262173;0.8202504414206944;0.020919911451706106;0.0215360466514995;0.9999933312608748;0.8205091715751481;1.0000012093386599
44.824426;1.0289208054890169;0.8331156794776398;0.8097035174559362;-0.0004767460001663311;-0.00046334178256779386;1.0294697834832778;9.999867250607494;0.8202503464110683;0.020919908911153803;0.021536047043550523;0.9999934064113145;0.820509099969232;1.0000011349255347
44.834426;1.0289208506769156;0.8331156434879897;0.8097033966391959;-0.00047674598647790977;-0.00046334177042542163;1.0294696858503771;9.999869238409255;0.8202502483196628;0.02091990635401559;0.021536047434091578;0.9999934835545478;0.8205090307226927;1.0000010581425596
44.844426;1.028920898025904;0.8331156066695734;0.8097032700489541;-0.0004767459724804612;-0.00046334175786134343;1.0294695853725149;9.999871317335472;0.8202501476750965;0.02091990377822903;0.02153604781525774;0.9999935628796534;0.8205089638535625;1.000000979561995
44.854426;1.0289209476048522;0.8331155686712932;0.8097031380928394;-0.0004767459581883088;-0.0004633417449209226;1.0294694826588866;9.999873483747354;0.8202500449101909;0.020919901180360533;0.021536048175273603;0.9999936446681316;0.8205088993611619;1.0000008999088932
44.864426;1.0289209995129196;0.8331155292196838;0.8097030012152534;-0.0004767459436646435;-0.0004633417316888553;1.0294693784408482;9.999875733938813;0.8202499403843073;0.020919898555334618;0.02153604849854281;0.9999937293189075;0.8205088372140507;1.0000008199887738
44.874426;1.0289213031849795;0.833115690429255;0.8097028603474107;-0.0004759619290172923;-0.0004625796461897279;1.0294692735492226;9.999878063676839;0.8202498344134397;0.020919895897606407;0.021536048768338988;0.9999938172995944;0.8205087773503859;1.000000740650696
44.884426;1.0289213599045843;0.833115647331548;0.8097027151537097;-0.00047596191438104295;-0.00046257963281828217;1.0294691688614452;9.99988046736434;0.8202507272897999;0.020919893203531874;0.02153604897092926;0.9999939090482416;0.8205097194097418;1.0000006627954587
44.894426;1.0289214189458225;0.833116709161568;0.8097036426639792;-0.0004756768198952154;-0.0004623025539451139;1.0294690652143388;9.999882937831217;0.8202506193168226;0.020919890472714375;0.021536049096923256;0.9999940049105063;0.8205096641046528;1.0000005873504876
44.904426;1.0289214801927362;0.8331166615048677;0.8097034915065471;-0.0004756768056794704;-0.00046230254109109434;1.0294689632847256;9.99988546701305;0.8202505108588919;0.020919887706966983;0.021536049140028365;0.999994105118571;0.8205096112481481;1.0000005151805045
44.914426;1.0289215435605472;0.8331168965619705;0.8097036154559986;-0.0004767839284869874;-0.00046337854094556294;1.029468863529455;9.999888046575668;0.8202504023359277;0.020919884909180023;0.021536049096482317;0.9999942097399598;0.8205095609757882;1.0000004470346284
44.924426;1.028921609003232;0.8331168442047596;0.8097034610358365;-0.0004767839150385332;-0.0004633785289146705;1.029468766199231;9.999890668060955;0.82025029417191;0.020919882083235704;0.02153604896524107;0.9999943186309189;0.8205095134061113;1.0000003835744133
44.934426;1.0289216765374143;0.8331167895461286;0.8097033058685054;-0.00047678390203791213;-0.00046337851733565405;1.0294686713931596;9.999893323100618;0.820250186793253;0.020919879233711112;0.02153604874795155;0.9999944314885694;0.8205094686568679;1.0000003253784873
44.944426;1.0289217463048912;0.8331167326083326;0.8097031504229817;-0.00047678388952013403;-0.00046337850621501144;1.0294685791668987;9.999896003735719;0.8202500806739814;0.020919876364756427;0.021536048449535626;0.9999945479516458;0.8205094268246774;1.0000002728923827
44.954426;1.0289218185702655;0.8331166733862747;0.8097029951394029;-0.0004767838775059722;-0.00046337849554646933;1.029468489624961;9.999898702318562;0.8202509763561746;0.02091987347865612;0.021536048078087292;0.9999946676484991;0.8205103876487118;1.0000002264232917
44.964426;1.0289218936503886;0.8331166118698803;0.8097028404884481;-0.0004767838659750581;-0.00046337848534061483;1.029468402901093;9.999901411117234;0.8202508744356242;0.020919870576043664;0.02153604764181303;0.9999947901964685;0.8205103518406044;1.000000186185846
44.974426;1.0289219718763285;0.8331165480955538;0.8097026869815419;-0.00047678385485777424;-0.0004633784756541934;1.0294683190726857;9.9999041221178;0.8202507755129254;0.020919867658988612;0.021536047145885466;0.9999949151901645;0.8205103191677141;1.0000001522515392
44.984426;1.0289220536190162;0.8331175892946114;0.8097036111847504;-0.00047649876404217166;-0.0004631014008902055;1.0294682381181843;9.999906827019473;0.8202506801196741;0.020919864734423112;0.021536046592811445;0.9999950422325321;0.820510289753226;1.0000001244099928
44.994426;1.0289221393335768;0.8331175213280582;0.8097034617098611;-0.00047649875337289624;-0.00046310139256268824;1.0294681599423894;9.999909517262283;0.8202505886798385;0.020919861814137658;0.021536045984167345;0.9999951710319703;0.8205102637174487;1.0000001021550406
45.004426;1.0289222295708988;0.8331174514801536;0.809703315300677;-0.0004764987426519872;-0.00046310138512283054;1.0294680844036597;9.999912184218408;0.8202505015047358;0.02091985891154849;0.021536045320853372;0.9999953014445898;0.8205102411442488;1.0000000848383441
45.014426;1.02892232491064;0.8331173798590182;0.8097031727100661;-0.0004764987316540355;-0.00046310137874710616;1.0294680112802874;9.999914819476482;0.8202504187512676;0.020919856039182644;0.02153604460284944;0.9999954334054935;0.8205102220706254;1.000000071826129
45.024426;1.0289224258256369;0.8331173064536311;0.80970303461195;-0.0004764987201457455;-0.00046310137364107955;1.0294679402253148;9.99991741501289;0.8202513403627915;0.02091985320854774;0.021536043829946692;0.9999955668516363;0.8205112061785941;1.0000000625716357
45.034426;1.0289225326075817;0.8331172311064172;0.8097029015559445;-0.0004764987079204976;-0.0004631013700328952;1.029467870798771;9.999919963273609;0.8202512661109496;0.02091985043016326;0.02153604300320431;0.9999957016543964;0.8205111941393808;1.0000000567030531
45.044426;1.0289226454074938;0.8331171535961657;0.8097027739777126;-0.00047649869484788534;-0.0004631013681652172;1.029467802536423;9.999922457377359;0.8202511957245057;0.020919847712199572;0.021536042125704324;0.9999958375428495;0.8205111857027912;1.0000000541587388
45.054426;1.0289227642803467;0.8331173588180371;0.8097029292837816;-0.0004776058175536798;-0.0004641773805952495;1.02946773497276;9.999924891531586;0.8202511289332081;0.020919845059225086;0.02153604120155821;0.9999959740805013;0.8205111809923485;1.0000000551790396
45.064426;1.0289228892257247;0.8331172764988327;0.8097028135857054;-0.00047760580271003324;-0.00046417738289840864;1.0294676676269225;9.999927261177309;0.820251065409004;0.020919842472453834;0.021536040234248963;0.9999961107337656;0.8205111801546613;1.000000060110333
45.074426;1.0289230202607733;0.8331182988243834;0.8097037800929223;-0.00047732070699583844;-0.00046390032182836506;1.02946759997904;9.99992956255138;0.820251004749535;0.02091983995020246;0.021536039226075738;0.9999962469994429;0.8205111833360457;1.000000069230114
45.084426;1.0289231574646098;0.8331182115890451;0.8097036768262637;-0.00047732069043001816;-0.0004639003288521914;1.0294675314577646;9.999931792102272;0.8202509465248319;0.02091983748785247;0.021536038179291724;0.9999963824981999;0.820511190633229;1.0000000826810358
45.094426;1.0289233009737682;0.8331181221120316;0.809703579840847;-0.0004773206730429377;-0.0004639003383252781;1.0294674614481887;9.999933946375506;0.8202518903147075;0.020919835079188386;0.02153603709872964;0.9999965169614234;0.8205122017317013;1.0000001004177665
45.104426;1.0289234509176686;0.8331180307273068;0.8097034892660342;-0.00047732065487101645;-0.0004639003502930623;1.0294673892954622;9.999936022630967;0.8202518357300969;0.02091983271986833;0.021536035994179668;0.9999966501774586;0.8205122172157333;1.0000001221596257
45.114426;1.0289236073065753;0.8331179379397061;0.8097034053409279;-0.0004773206359652972;-0.0004639003647905066;1.0294673143526647;9.999938019621103;0.8202517824240333;0.020919830410606716;0.021536034880089323;0.9999967819728589;0.8205122366206037;1.0000001474239244
45.124426;1.0289240193334115;0.8331180467237235;0.8097033287885667;-0.00047653661307227465;-0.0004631383065219008;1.029467236107425;9.999939937674773;0.8202517300889219;0.02091982815745198;0.02153603377295297;0.9999969121699483;0.8205122597259812;1.0000001756222432
45.134426;1.0289241879871363;0.8331179530404431;0.809703258975847;-0.00047653659295410986;-0.0004631383260565476;1.0294671542451563;9.999941778222329;0.820251678450501;0.020919825969068433;0.02153603268842148;0.9999970405137799;0.8205122862457123;1.0000002061854463
45.144426;1.0289243623226036;0.8331178599174367;0.8097031964675372;-0.00047653657235392565;-0.00046313834804523405;1.0294670685810248;9.99994354348015;0.8202516272602725;0.020919823853301114;0.02153603163906831;0.9999971666609768;0.8205123158440147;1.000000238683593
45.154426;1.0289245420866846;0.8331177679769292;0.8097031412396367;-0.00047653655131196543;-0.0004631383724471693;1.0294669789880833;9.999945236378922;0.8202515763002983;0.020919821815782173;0.021536030633291535;0.9999972902067443;0.8205123481505472;1.00000027284512
45.164426;1.0289247270461;0.8331187849347637;0.8097041690662314;-0.000476251448735105;-0.0004628613325380215;1.0294658854061238;9.999946860424398;0.8202525253910069;0.020919819861078257;0.02153602967534352;0.9999974107010167;0.8205133824603977;1.000000308453155
45.174426;1.0289249169287775;0.8331186970904358;0.8097041274729481;-0.0004762514268696744;-0.0004628613617456814;1.0294657879132956;9.999948419505978;0.8202524743877453;0.02091981799375193;0.021536028766183983;0.9999975277170531;0.8205134190241512;1.0000003452081037
45.184426;1.0289251113572713;0.833118612096478;0.8097040919442452;-0.0004762514046669849;-0.0004628613933677715;1.0294656867980798;9.999949917937723;0.820252423202227;0.02091981621782025;0.02153602790489251;0.9999976409437543;0.8205134570150442;1.00000038263807
45.194426;1.0289253097670183;0.8331185303265871;0.8097040619746059;-0.00047625138224167784;-0.0004628614273600818;1.029465582548443;9.999951360800734;0.820252371835895;0.02091981453670781;0.02153602708925862;0.9999977501849789;0.8205134957417605;1.000000420123746
45.204426;1.0289255113848894;0.833118737101685;0.8097043140851893;-0.00047735849640402107;-0.000463937475678319;1.0294654757365311;9.999952754222253;0.8202523203730651;0.02091981295383221;0.02153602631526332;0.9999978552882085;0.820513534336801;1.0000004570315513
45.214426;1.0289247468524472;0.8331178784745746;0.8097042935902617;-0.000477156118410219;-0.00046374128377061165;1.0294653669067857;9.999954105027623;0.8202522689222559;0.020919811472170802;0.02153602557758431;0.999997956097978;0.8205135718484659;1.0000004928373507
45.224426;1.0289249519077768;0.833117807847273;0.809704276572253;-0.000477156096185338;-0.0004637413242435495;1.0294652565696552;9.999955419769226;0.8202522175447702;0.020919810093974547;0.02153602487128638;0.9999980524600218;0.8205136072983716;1.0000005271874517
45.234426;1.0289251569982145;0.8331177416508044;0.8097042623535244;-0.000477156074332071;-0.00046374136672123556;1.0294651452276804;9.999956703952718;0.8202521662474681;0.020919808820688703;0.021536024192239496;0.9999981442578277;0.8205136396986081;1.0000005599048452
45.244426;1.0289253610174576;0.8331176803701695;0.8097042501363397;-0.0004771560530090837;-0.0004637414111928279;1.0294650333412305;9.999957962193836;0.8202531150091878;0.020919807651638565;0.021536023535674974;0.9999982314412713;0.8205146677765063;1.0000005909261784
45.254426;1.0289255629473562;0.8331187315129298;0.8097053151427345;-0.00047687095124928123;-0.0004634643906997245;1.0294649212646323;9.999959199049087;0.8202530637538729;0.02091980658355269;0.02153602289474307;0.9999983140100279;0.8205146913672582;1.0000006202206486
45.264426;1.02892576190348;0.8331186809437952;0.8097053046160573;-0.00047687093140117803;-0.0004634644392162851;1.0294648091964431;9.999960419422141;0.8202530123153668;0.020919805613066812;0.021536022260071747;0.999998391971509;0.8205147095586781;1.0000006477436114
45.274426;1.02892595719481;0.8331186357243824;0.8097052939000156;-0.00047687091245833573;-0.0004634644898377775;1.0294646971879622;9.999961628619223;0.8202529604580863;0.020919804739125074;0.02153602162001154;0.9999984653206545;0.8205147220202726;1.0000006733872284
45.284426;1.028926148339441;0.8331185957045483;0.8097052823325224;-0.00047687089449545574;-0.00046346454264573615;1.0294645852230173;9.999962832907265;0.8202529079282121;0.02091980396244172;0.02153602096147836;0.9999985340494871;0.8205147285951545;1.0000006969230932
45.294426;1.0289263349962396;0.8331185608003531;0.8097052692313138;-0.0004768708775628855;-0.0004634645977246493;1.0294644732734555;9.999964039524796;0.8202528544953559;0.020919803284184243;0.021536020270683572;0.9999985981387786;0.8205147292127125;1.0000007180067323
45.304426;1.0289265168602084;0.8331185310677862;0.8097052539361006;-0.00047687086169379564;-0.0004634646551429792;1.029464361283332;9.999965255401316;0.8202527999652511;0.020919802705433112;0.021536019533300938;0.9999986575066164;0.8205147238891599;1.0000007362691499
45.314426;1.0289266935879553;0.8331185066726771;0.8097052358668253;-0.00047687084690102723;-0.00046346471494583335;1.0294642491628503;9.99996648613982;0.8202537441639639;0.02091980222672547;0.021536018735725054;0.9999987119849333;0.8205157123949329;1.0000007514105091
45.324426;1.0289268647625611;0.8331184877773125;0.8097052145424969;-0.0004768708331771264;-0.0004634647771637403;1.0294641368384552;9.999967735916925;0.8202536869043655;0.02091980184801011;0.021536017867391205;0.9999987613788157;0.8205156954958293;1.0000007631804477
45.334426;1.0289270298925943;0.833118474421752;0.8097051895725268;-0.0004768708205006557;-0.0004634648418085796;1.0294640243012427;9.999969007361841;0.8202536279340308;0.020919801568915923;0.02153601692102015;0.9999988055556068;0.8205156729888062;1.0000007712947812
45.344426;1.028927188464506;0.8331195736265465;0.8097062367131551;-0.00047658572773674973;-0.00046318784188447993;1.0294639116054614;9.999970301440609;0.8202535668893989;0.020919801388893444;0.021536015890611486;0.9999988444952451;0.8205156450393938;1.0000007754342566
45.354426;1.0289273400305;0.8331198559830421;0.8097064809591576;-0.0004776928526502157;-0.00046426392323687754;1.0294637988427777;9.999971618260629;0.8202535033007887;0.02091980130786068;0.021536014770017056;0.9999988782710607;0.8205156118834072;1.0000007753025653
45.364426;1.0289277336141212;0.8331200605489444;0.809706444758973;-0.0004769088363451483;-0.00046350191563063566;1.0294636860936786;9.999972958579686;0.8202534366494885;0.02091980132752763;0.021536013552417126;0.9999989069863834;0.8205155738761777;1.000000770654479
45.374426;1.028927870246676;0.8331200673824416;0.8097064045270443;-0.00047690882768121687;-0.00046350198921792573;1.0294635733346476;9.999974324699323;0.8202533664400479;0.020919801452483847;0.021536012230003922;0.9999989307456987;0.8205155315382268;1.0000007613097095
45.384426;1.0289279991189377;0.8331200785229205;0.8097063609531272;-0.00047690881992814107;-0.0004635020646854953;1.029463460391024;9.999975720474533;0.8202542922370393;0.02091980168903193;0.021536010794582873;0.9999989496698278;0.8205164851661912;1.0000007471626737
45.394426;1.0289281201614155;0.8331200936761681;0.8097063142926281;-0.00047690881301289237;-0.00046350214189101144;1.0294633470300616;9.999977151177289;0.8202542136690438;0.02091980204200557;0.021536009239060263;0.9999989638598302;0.8205164360151274;1.00000072814595
45.404426;1.0289282334177638;0.8331201125479587;0.8097062647596769;-0.0004769088068822348;-0.00046350222068570004;1.0294632330838727;9.999978623358842;0.820254130447712;0.020919802513558395;0.021536007558802986;0.9999989733035636;0.8205163842982023;1.0000007041786036
45.414426;1.0289283390606703;0.8331201348175671;0.8097062125175261;-0.0004769088015149762;-0.0004635023009048479;1.029463118440847;9.99998014465182;0.8202540423796767;0.020919803104606557;0.02153600575211416;0.9999989778708299;0.820516330515323;1.0000006751946589
45.424426;1.0289284374012255;0.8331201601537982;0.8097061577271768;-0.0004769087969230717;-0.0004635023823625911;1.029463002973668;9.999981723502144;0.820253949329986;0.02091980381611922;0.02153600381955201;0.9999989773942664;0.820516275182917;1.0000006412381424
45.434426;1.0289285288167536;0.8331212953823086;0.809707176593932;-0.00047662371091913147;-0.0004632253968707954;1.029462886544198;9.999983368463884;0.820253851144824;0.02091980465039607;0.021536001763188987;0.9999989716742552;0.8205162188583675;1.000000602522591
45.444426;1.028928613670588;0.8331213259932403;0.809707117281115;-0.0004766237079852914;-0.00046322548018121255;1.0294627690113412;9.999985087166955;0.8202537476010138;0.020919805612824898;0.021535999587174105;0.9999989604304927;0.8205161621317355;1.000000559426033
45.454426;1.0289286922963319;0.8331213589651448;0.8097070559114727;-0.00047662370592004927;-0.00046322556411265925;1.0294626501987443;9.999986885955417;0.8202546384515911;0.02091980671163045;0.02153599729834404;0.9999989433143566;0.8205171052814458;1.000000512465205
45.464426;1.0289287649664027;0.833121394161259;0.8097069925013898;-0.00047662370472107476;-0.0004632256484936556;1.029462529970388;9.99998877040088;0.8202545234726124;0.020919807954656793;0.02153599490554157;0.9999989199705597;0.8205170495387928;1.0000004622903838
45.474426;1.0289288318472138;0.8331214314465444;0.8097069269965437;-0.00047662370438159897;-0.0004632257331818613;1.0294624083778168;9.99999074568848;0.82025440242019;0.02091980934600731;0.021535992419347245;0.9999988901190692;0.8205169951249947;1.0000004096561057
45.484426;1.0289288930054838;0.8331214706924394;0.8097068592817125;-0.0004766237049168621;-0.0004632258180426129;1.0294622856622795;9.999992816441269;0.8202542750215379;0.020919810885083562;0.021535989853306525;0.9999988536631633;0.8205169425810553;1.0000003552734427
45.494426;1.0289289484704884;0.8331215116893631;0.8097067892066557;-0.0004766237063529794;-0.0004632259029335448;1.0294621621069184;9.999994986604811;0.8202541410753781;0.02091981256767709;0.021535987224880367;0.9999988107794966;0.8205168924302093;1.0000002996526505
45.504426;1.0289289983186887;0.8331218391299795;0.8097069937220707;-0.0004777308442258352;-0.00046430199943794817;1.029462037921132;9.999997260038887;0.820254000534901;0.020919814387716423;0.0215359845544857;0.9999987618971135;0.820516845124338;1.0000002431601296
45.514426;1.0289290427038404;0.8331218822873419;0.8097069186365706;-0.0004777308473216053;-0.0004643020839718067;1.0294619132185714;9.999999640935958;0.8202538535068035;0.02091981633880142;0.02153598186283287;0.999998707570563;0.820516801044556;1.0000001861888217
45.524426;1.0289290818305967;0.8331230327552518;0.8097079170083311;-0.0004774457688093464;-0.00046402510015876834;1.0294617880581027;10.00000213294732;0.8202537002120368;0.02091981841546071;0.021535979167849065;0.999998648390839;0.8205167605260003;1.0000001291754486
45.534426;1.0289291159355656;0.8331230757149884;0.8097078368024532;-0.00047744577295517096;-0.00046402518383672093;1.029461662562507;10.000004738109325;0.8202545409037993;0.020919820614250458;0.021535976483176445;0.9999985849832761;0.8205177235181519;1.0000000724905014
45.544426;1.0289291452557323;0.8331231179038244;0.809707754027976;-0.0004774457773793292;-0.0004640252668748126;1.029461537024189;10.000007456438812;0.82025437579993;0.020919822933779437;0.021535973819309783;0.9999985179886741;0.8205176908907948;1.000000016366268
45.554426;1.0289291699794836;0.8331231590828593;0.8097076687099479;-0.0004774457819468789;-0.00046402534910925086;1.0294614118620682;10.000010285534266;0.82025420510501;0.020919825374044108;0.021535971185663742;0.9999984479817117;0.8205176625280988;0.9999999609269337
45.564426;1.0289291902439703;0.8331231991540892;0.809707580911867;-0.000477445786534219;-0.00046402543037681856;1.0294612874738764;10.00001322040855;0.8202540290339391;0.02091982793711905;0.0215359685914674;0.9999983753932056;0.8205176386136765;0.9999999063047443
45.574426;1.0289292061622928;0.8331232381005709;0.8097074907322348;-0.0004774457910429592;-0.0004640255105007525;1.0294611641340434;10.000016254286853;0.8202538477850262;0.020919830628004673;0.02153596604584019;0.9999983005068169;0.8205176192262827;0.9999998527463062
45.584426;1.0289292178351968;0.833123275894615;0.8097073983019604;-0.00047744579541379636;-0.0004640255892666215;1.0294610420117487;10.000019380160039;0.8202536615281654;0.020919833452701597;0.021535963558125624;0.9999982235003598;0.8205176042970304;0.9999998006219745
45.594426;1.0289292253931073;0.833123312438174;0.8097073037557254;-0.0004774457996109423;-0.0004640256664311214;1.0294609212639687;10.000022592116956;0.820253470422918;0.020919836415481483;0.02153596113810749;0.9999981444847007;0.8205175936231531;0.9999997503584234
45.604426;1.0289292290431433;0.8331233475796432;0.8097072071967325;-0.00047744580360239655;-0.0004640257417567683;1.0294608020959768;10.000025885331393;0.8202542746374754;0.02091983951927796;0.02153595879581436;0.9999980635744381;0.8205185865863849;0.999999702339464
45.614426;1.028929478361203;0.8331246906651658;0.8097081851208549;-0.0004763767151255955;-0.0004629866649651423;1.0294606847583057;10.000029254917756;0.8202540743681886;0.020919842767767136;0.021535956540585457;0.9999979809535194;0.8205185835166686;0.9999996568141771
45.624426;1.0289294746991093;0.833124722607186;0.8097080846043052;-0.00047637671856448757;-0.00046298673603550016;1.0294605695958479;10.000032695500556;0.8202538698845702;0.0209198461657645;0.02153595437894118;0.9999978968443014;0.8205185837838019;0.9999996138915461
45.634426;1.0289284989109952;0.8331239688462335;0.8097079821432255;-0.00047617436385262907;-0.0004627905712815593;1.0294604571384982;10.000036202280032;0.8202536615745456;0.02091984971842537;0.02153595231306911;0.999997811438114;0.8205185870694705;0.9999995736095433
45.644426;1.0289284876850269;0.8331239974211601;0.8097078775133945;-0.0004761743665028992;-0.0004627906375087373;1.0294603480662612;10.000039772150506;0.8202534499300376;0.02091985343038558;0.021535950341690813;0.9999977249073048;0.820518592976198;0.9999995359888664
45.654426;1.028928472590307;0.8331243094773109;0.8097080480131528;-0.0004772815031557243;-0.0004638667124944263;1.0294602430980977;10.000043403576266;0.8202532355279714;0.020919857304052804;0.02153594846236556;0.9999976374522354;0.8205186010282484;0.9999995010732785
45.664426;1.0289284537302097;0.8331243349541985;0.8097079396936676;-0.00047728150488453644;-0.00046386677330277723;1.0294601429522476;10.000047095586899;0.8202530190794328;0.02091986133773741;0.021535946672826704;0.9999975492797053;0.82051861073195;0.9999994689886674
45.674426;1.0289284312465756;0.8331243590822668;0.8097078297909733;-0.00047728150609192875;-0.00046386683121380347;1.0294600483074843;10.00005084689478;0.8202538014509712;0.020919865525662645;0.021535944970349854;0.9999974605699409;0.8205196212509553;0.9999994399975402
45.684426;1.0289284052359182;0.8331243820706237;0.8097077183913224;-0.00047728150675201174;-0.00046386688612799716;1.0294599596610563;10.000054655528755;0.8202535835583242;0.020919869859759428;0.021535943351372547;0.999997371478786;0.8205196326662022;0.9999994145065978
45.694426;1.028928375721123;0.8331244042207616;0.8097076055525124;-0.00047728150684336434;-0.00046386693796211293;1.0294598771838772;10.000058518522804;0.8202533662008988;0.020919874331338163;0.021535941812724894;0.9999972821326173;0.820519644042927;0.9999993930424799
45.704426;1.028928342697001;0.8331255330793901;0.8097085674239629;-0.00047699642299606616;-0.00046358991738064094;1.0294598007410132;10.000062431549356;0.8202531499736904;0.02091987893164255;0.02153594035255609;0.9999971926294883;0.8205196547868316;0.99999937621834
45.714426;1.028928306193467;0.833125554821249;0.809708452220833;-0.00047699642183265;-0.0004635899627936267;1.029459730063092;10.0000663893572;0.8202529353057645;0.020919883652798243;0.021535938970316873;0.9999971030193646;0.8205196643637407;0.9999993646539107
45.724426;1.0289282662735264;0.8331255769187821;0.8097083362456731;-0.00047699641998651116;-0.00046359000482694613;1.0294596649193037;10.000070386506552;0.8202527225469606;0.020919888489668578;0.021535937667296633;0.9999970132335102;0.8205196723401688;0.9999993588668846
45.734426;1.028928222998308;0.8331255995499081;0.8097082198738921;-0.00047699641742739564;-0.00046359004338033117;1.0294596052220564;10.000074417088419;0.8202525120033516;0.02091989344023658;0.021535936447150444;0.9999969230395432;0.8205196784153588;0.999999359188842
45.744426;1.0289281764345943;0.8331256227819585;0.8097081035898963;-0.00047699641410122774;-0.000463590078397285;1.0294595510404838;10.000078474283116;0.820252303909962;0.02091989850456893;0.0215359353146501;0.9999968320763393;0.8205196823774276;0.9999993657058853
45.754426;1.0289281266692043;0.8331256466263919;0.8097079878943447;-0.00047699640991997745;-0.00046359010985357524;1.0294595025054016;10.000082550528722;0.820253098406968;0.02091990368392895;0.02153593427325618;0.9999967399422924;0.8205206836642284;0.9999993782317783
45.764426;1.0289280737922988;0.8331256710331864;0.8097078732365671;-0.0004769964047708347;-0.0004635901377381693;1.0294594597030962;10.000086637792773;0.820252895540359;0.020919908979026566;0.021535933323397063;0.9999966462695756;0.8205206826262056;0.9999993963681384
45.774426;1.0289280178999614;0.8331256958610654;0.8097077600339536;-0.0004769963985205532;-0.0004635901620549262;1.0294594226403238;10.000090728233003;0.8202526952512627;0.02091991438760415;0.021535932462469622;0.9999965507456164;0.8205206786584877;0.999999419648085
45.784426;1.0289279590951501;0.8331257208814761;0.8097076486417546;-0.0004769963910169323;-0.00046359018283173185;1.0294593912109595;10.000094814893282;0.8202524973843967;0.020919919904144782;0.02153593168637969;0.9999964530818375;0.8205206715877986;0.9999994476326539
45.794426;1.0289278974373977;0.8331268529649807;0.8097086152924207;-0.00047671129876833353;-0.00046331313086948455;1.029459365152123;10.000098891360855;0.8202523017480331;0.02091992552166274;0.021535930991670227;0.9999963529492166;0.8205206613820782;0.9999994799010011
45.804426;1.0289278328958036;0.8331271626945322;0.809708785126352;-0.0004778184227417988;-0.0004643891561766987;1.0294593440581663;10.000102950965887;0.8202521081705076;0.020919931232838807;0.021535930377125794;0.9999962499440178;0.820520648140937;0.999999516026047
45.814426;1.0289277653472606;0.8331271868861885;0.8097086800127956;-0.00047781841060512886;-0.00046438916686174225;1.0294593274150408;10.00010698631765;0.8202519165169648;0.020919937030469845;0.021535929843348824;0.9999961436055291;0.8205206320415109;0.9999995556224984
45.824426;1.028927694592638;0.8331272105580161;0.809708576901998;-0.0004778183967350986;-0.00046438917452864815;1.029459314612937;10.000110989087856;0.8202527266765564;0.020919942908028625;0.02153592938936358;0.9999960334270821;0.8205216129732408;0.9999995984235363
45.834426;1.0289276203847255;0.833127233683431;0.809708475568735;-0.0004778183810982402;-0.0004643891794053966;1.0294593049598408;10.000114950449985;0.8202525385462957;0.020919948859792654;0.02153592900914546;0.9999959188696305;0.8205215918567925;0.9999996442271418
45.844426;1.028927542478741;0.8331272562307036;0.8097083757303466;-0.0004778183636786005;-0.00046438918174373985;1.0294592977277834;10.000118862151584;0.8202523520594338;0.020919954881052676;0.02153592869259527;0.9999957994407497;0.8205215686975853;0.999999692757975
45.854426;1.0289274606313932;0.8331272782037139;0.8097082770824553;-0.0004778183444728184;-0.0004643891818309791;1.0294592922539112;10.000122717058138;0.8202521672132089;0.02091996096827053;0.021535928429817136;0.9999956747624413;0.8205215438117892;0.9999997436726384
45.864426;1.0289273745062018;0.8331272997021988;0.8097081793142176;-0.0004778183234989879;-0.000464389179987247;1.0294592880044076;10.000126508568744;0.8202519840202335;0.020919967117802616;0.021535928213680486;0.9999955445507147;0.8205215174023397;0.9999997966552714
45.874426;1.02892753299933;0.833127523243134;0.8097080825565364;-0.0004770342885674686;-0.00046362709160878743;1.0294592844960107;10.000130229802831;0.8202518024401688;0.02091997332343583;0.02153592803893588;0.99999540860308;0.8205214895248305;0.9999998514066568
45.884426;1.0289274369044399;0.8331275442589333;0.8097079856382502;-0.0004770342641475392;-0.000463627086895678;1.0294592811630827;10.000133873580358;0.8202516223346031;0.020919979574827125;0.02153592789979789;0.9999952668380029;0.8205214601335805;0.9999999075744425
45.894426;1.0289273352190413;0.8331286724316889;0.8097089646948815;-0.00047674915359105296;-0.00046335001092317113;1.029459277332194;10.000137432719104;0.8202514434442407;0.020919985858662362;0.021535927788238755;0.99999511928785;0.8205214291485072;0.9999999647532489
45.904426;1.028927227689457;0.8331286937466201;0.8097088673793561;-0.00047674912581932604;-0.00046335000445597494;1.0294592723284275;10.000140900017136;0.8202522654451885;0.02091999216187898;0.021535927693733505;0.9999949660199442;0.8205223961807502;1.0000000225309156
45.914426;1.028927114076155;0.8331287155794745;0.8097087694089685;-0.0004767490964345598;-0.0004633499973934986;1.0294582655892308;10.000144268488949;0.8202520880651223;0.020919998473501122;0.021535927604627768;0.9999948071039819;0.8205223618432712;1.0000000805160552
45.924426;1.0289269941126404;0.8331287381016843;0.8097086705338888;-0.00047674906547838346;-0.0004633499898456424;1.0294582566745512;10.000147532225938;0.8202519111645793;0.020920004783310256;0.021535927510881965;0.9999946426740175;0.8205223257652874;1.0000001383562653
45.934426;1.0289268675176744;0.833128761444619;0.8097085705486622;-0.00047674903297591274;-0.00046334998188123495;1.029458245202101;10.00015068719819;0.8202517347587607;0.02092001108045409;0.02153592740611037;0.9999944729798543;0.8205222879104319;1.0000001957482128
45.944426;1.0289267339601587;0.8331287857107038;0.809708469316671;-0.00047674899894570413;-0.0004633499735373824;1.0294582307929292;10.00015373125303;0.8202515589755086;0.020920017353994087;0.021535927287040204;0.9999942983736525;0.8205222483251405;1.000000252421272
45.954426;1.0289265930445066;0.8331288109555276;0.8097083667775633;-0.0004767489634173371;-0.0004633499648212321;1.0294582130567396;10.000156663196265;0.8202513839545875;0.020920023593107392;0.021535927151484505;0.9999941192594181;0.8205222071180885;1.0000003081042783
45.964426;1.028926444405117;0.833129122301339;0.8097085400110624;-0.0004778560608826117;-0.00046442596686266483;1.029458191613332;10.00015948145971;0.8202512097665787;0.02092002978660265;0.021535926997737462;0.9999939360444473;0.8205221643539713;1.0000003624956375
45.974426;1.0289262878097065;0.8331291496276101;0.8097084349430544;-0.0004778560225204517;-0.00046442595738575967;1.029458166135179;10.000162183468714;0.8202520364097063;0.020920035923805057;0.02153592682602403;0.9999937491683905;0.8205231197023197;1.0000004152773705
45.984426;1.0289261231203282;0.8331302851800108;0.8097094047084044;-0.00047757089842173536;-0.00046414887727363563;1.0294581363860533;10.000164766124545;0.8202518638368533;0.020920041995078652;0.02153592664022159;0.9999935591963317;0.8205230738217759;1.0000004661675483
