time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
45.994426;1.0289259501433339;0.8331303146819075;0.8097092972229141;-0.0004775708575771301;-0.00046414886709480254;1.0294581022326796;10.000167226402338;0.82025169195669;0.020920047989765437;0.021535926448896455;0.9999933668358785;0.8205230264619969;1.0000005149297488
46.004426;1.028925768556117;0.833130345281051;0.8097091882985787;-0.0004775708156409467;-0.0004641488566367988;1.0294580635828434;10.000169561638577;0.8202515206558544;0.020920053895278196;0.021535926264617433;0.999993172840082;0.8205229777251049;1.0000005613150582
46.014426;1.0289255779900026;0.8331303770982391;0.8097090776921166;-0.0004775707727106369;-0.0004641488459681631;1.029458020269352;10.00017176980382;0.820251349845526;0.020920059699684284;0.021535926101675318;0.9999929779037504;0.8205229277126551;1.000000605019503
46.024426;1.0289253781860788;0.8331304104218733;0.809708965233623;-0.0004775707288710734;-0.00046414883514700066;1.0294579720364863;10.000173849439717;0.8202511794536529;0.020920065393901763;0.02153592597463318;0.999992782618246;0.8205228765679745;1.0000006457192427
46.034426;1.0289251691003;0.8331304456854766;0.8097088508579943;-0.00047757068417137946;-0.0004641488242187892;1.0294579186701478;10.000175799471355;0.8202510094057974;0.02092007097160122;0.02153592589799504;0.9999925874663096;0.8205228245310868;1.0000006831218256
46.044426;1.0289249508541043;0.8331304833774958;0.8097087345756344;-0.0004775706386364045;-0.00046414881322870557;1.029457860080842;10.000177619400898;0.8202508396368461;0.020920076427970186;0.021535925885790425;0.999992392843315;0.8205227719520614;1.0000007169709744
46.054426;1.0289237551864288;0.8331297399221327;0.8097086166251269;-0.00047736823118627497;-0.0004639525664585829;1.0294577962119447;10.000179309417808;0.8202516700953486;0.020920081758145855;0.021535925950652676;0.9999921990807616;0.8205237189340917;1.0000007470442414
46.064426;1.0289235190719042;0.8331297836834058;0.8097084971008188;-0.00047736818408418847;-0.00046395255545001563;1.0294577268791982;10.00018087009164;0.8202515007574125;0.020920086956448772;0.021535926102052516;0.9999920064519598;0.8205236665788271;1.0000007731434495
46.074426;1.0289232743989793;0.8331309380556091;0.8097094526329842;-0.00047708305181512576;-0.00046367547395451537;1.0294576517258487;10.00018230192048;0.8202513316396697;0.020920092016402096;0.021535926344916138;0.9999918152429793;0.8205236150023058;1.0000007950376375
46.084426;1.0289230217503673;0.8331309890653508;0.8097093318421922;-0.000477083003315273;-0.0004636754630678969;1.0294575703051732;10.000183605352843;0.8202511627987906;0.020920096931528968;0.021535926680660778;0.999991625908524;0.8205235646234188;1.0000008124445847
46.094426;1.0289227619750005;0.8331310441976695;0.8097092114642434;-0.00047708295420115454;-0.00046367545226182313;1.0294574821383906;10.000184781677692;0.8202509943351094;0.020920101696774968;0.021535927110118275;0.9999914391412759;0.8205235157991927;1.000000825122127
46.104426;1.028922495999596;0.8331311038610489;0.809709092211431;-0.0004770829045441384;-0.0004636754414700518;1.029457386748857;10.000185833914038;0.8202508263633299;0.02092010630807956;0.021535927635596957;0.9999912557455536;0.8205234687815871;1.0000008329570622
46.114426;1.028922224651308;0.8331314535538209;0.8097092517617765;-0.00047818998777553315;-0.00046475144164328906;1.0294572837971538;10.000186766785767;0.8202506589766653;0.02092011076030996;0.021535928260808943;0.9999910764344594;0.8205234237104104;1.0000008359556012
46.124426;1.0289219486405186;0.8331315234631623;0.8097091364775969;-0.00047818993737377583;-0.00046475143051240975;1.029457173230287;10.00018758609272;0.8202514922800919;0.020920115046781804;0.02153592898938728;0.9999909017761781;0.8205243802885479;1.0000008341919486
46.134426;1.0289219180010956;0.8331318013282849;0.8097090243392543;-0.0004774058712922981;-0.0004639893302332255;1.0294570552622888;10.000188298000152;0.820251326456189;0.02092011916070439;0.02153592982299093;0.9999907323144624;0.8205243391174497;1.0000008277906893
46.144426;1.0289216347111978;0.833131882690631;0.8097089149655015;-0.00047740582081450786;-0.0004639893183010262;1.029456930234001;10.000188908407235;0.8202511617656206;0.020920123097083295;0.0215359307608855;0.9999905686368249;0.8205242998471515;1.0000008169512513
46.154426;1.0289213489287143;0.8331319701680687;0.809708809290017;-0.0004774057705369934;-0.0004639893058350571;1.0294567985310579;10.000189422422084;0.8202509984753279;0.020920126854144218;0.021535931801955725;0.9999904113103859;0.8205242625521727;1.0000008019983797
46.164426;1.0289210615231918;0.8331320639785235;0.8097087077536598;-0.0004774057205947569;-0.0004639892927856128;1.0294566605993616;10.00018984425413;0.8202508368185338;0.020920130433297095;0.021535932946879333;0.9999902608144315;0.8205242274023947;1.0000007834214322
46.174426;1.0289207733943972;0.8331332713972827;0.8097096867046126;-0.00047712058556215734;-0.00046371220757663114;1.0294565169639687;10.000190177814407;0.8202506770193476;0.020920133838141817;0.02153593419857207;0.9999901175326793;0.820524194621309;1.0000007618624513
46.184426;1.02892048545261;0.8331333782214595;0.8097095943451922;-0.00047712053667378846;-0.0004637121932547436;1.0294563681691844;10.000190427173935;0.8202505192791867;0.020920137073528095;0.02153593556151265;0.9999899818149779;0.8205241644448761;1.0000007380631666
46.194426;1.0289201985248846;0.8331334915841133;0.8097095068084633;-0.0004771204884791035;-0.0004637121782358518;1.0294562146712927;10.000190595945014;0.8202503637035307;0.020920140144399135;0.02153593704028467;0.9999898540759861;0.8205241371108435;1.0000007127852049
46.204426;1.0289199131673117;0.83313361140021;0.809709424142847;-0.0004771204410740708;-0.00046371216247221664;1.02945605682167;10.000190686227343;0.8202512102735695;0.02092014305472935;0.02153593863802623;0.9999897347960096;0.8205251125416498;1.0000006867259368
46.214426;1.0289196296378158;0.8331337374389047;0.80970934637091;-0.0004771203945702885;-0.00046371214591407896;1.0294558949723742;10.00019069855554;0.8202510588678809;0.020920145806946042;0.02153594035711529;0.9999896244039135;0.8205250916246621;1.0000006604637732
46.224426;1.028919348117399;0.8331338692627331;0.8097092735313672;-0.00047712034910341993;-0.0004637121285110776;1.0294557295526767;10.000190633073611;0.8202509092696881;0.02092014840208856;0.021535942202048037;0.9999895231779394;0.8205250742107352;1.0000006344189136
46.234426;1.0289190688985905;0.833134006206533;0.8097092056741398;-0.0004771203048374451;-0.0004637121102025742;1.0294555610377452;10.000190490616509;0.8202507611842053;0.020920150841015478;0.021535944180868145;0.9999894312269079;0.820525060366757;1.0000006088352968
46.244426;1.0289187923642986;0.8331341473918673;0.8097091428117364;-0.0004771202619754527;-0.00046371209091670816;1.0294553898898475;10.000190272980385;0.8202506142610039;0.02092015312519907;0.02153594630339611;0.9999893485564176;0.8205250500421372;1.0000005838186774
46.254426;1.0289185189059695;0.8331342918054758;0.8097090848812688;-0.0004771202207423587;-0.00046371207059967007;1.0294552165300361;10.000189982772728;0.8202504680903178;0.02092015525665694;0.02153594857890087;0.9999892751937633;0.8205250431034794;1.0000005594043402
46.264426;1.0289182488997781;0.8331355455879904;0.8097101077634146;-0.00047683509578392766;-0.0004634349777077266;1.029455041345862;10.00018962286503;0.820250322246838;0.020920157238422856;0.02153595101540042;0.9999892112709667;0.8205250393961887;1.0000005355948
46.274426;1.0289179826828758;0.833135978716295;0.8097103363325362;-0.00047794219171435145;-0.00046451096618075195;1.0294548647107882;10.000189195635015;0.8202511763906868;0.020920159075151646;0.021535953619328665;0.9999891569862567;0.8205260384991324;1.0000005123675189
46.284426;1.0289177205195912;0.8331361275057894;0.8097102922414102;-0.0004779421564808271;-0.00046451094291886713;1.0294546869749532;10.000188702944813;0.8202510303053976;0.02092016077310832;0.021535956394373626;0.9999891124664947;0.8205260410694638;1.0000004897080712
46.294426;1.0289174625793964;0.8331362765514231;0.8097102523021512;-0.0004779421235926458;-0.0004645109187750018;1.029454508461773;10.000188146926916;0.820250883866327;0.020920162339893935;0.021535959340783107;0.9999890776854545;0.8205260468452813;1.00000046764702
46.304426;1.0289172089148584;0.8331364254022363;0.809710216190286;-0.00047794209321307465;-0.0004645108937645288;1.0294543295059024;10.000187530321332;0.8202507370325653;0.02092016378384965;0.021535962456473795;0.9999890525288057;0.8205260558670886;1.0000004462058563
46.314426;1.028916959492883;0.8331365735620201;0.8097101835049392;-0.00047794206548110017;-0.00046451086787275934;1.0294541505134298;10.000186855677216;0.8202505898834047;0.02092016511348601;0.02153596573914188;0.9999890368469068;0.8205260681338193;1.000000425304637
46.324426;1.028916714292017;0.8331367205124984;0.8097101537860963;-0.0004779420404990728;-0.00046451084106954865;1.0294539720159344;10.000186124356738;0.8202504426807203;0.02092016633731255;0.021535969187578028;0.9999890304046395;0.8205260836081478;1.0000004047817366
46.334426;1.0289164733626228;0.8331368657741381;0.8097101265479734;-0.00047794201833301254;-0.00046451081335135074;1.0294537946673106;10.000185336767457;0.8202502958994535;0.0209201674632476;0.02153597280114458;0.9999890328585611;0.8205261021871908;1.000000384459749
46.344426;1.0289162367927365;0.8331370089675929;0.8097101013461704;-0.00047794199904917196;-0.0004645107847795417;1.0294536192120596;10.000184493857283;0.8202501501722465;0.020920168497837618;0.021535976577874164;0.9999890437950056;0.8205261237066639;1.000000364125159
46.354426;1.0289160046349544;0.8331371498872542;0.8097100778411674;-0.00047794198274272656;-0.0004645107554776463;1.0294534464813043;10.000183598320849;0.8202510062078497;0.020920169446809165;0.02153598051295456;0.9999890627506626;0.8205271476873705;1.000000343542783
46.364426;1.028915776882746;0.8331383956508296;0.809711131807578;-0.0004776568839681114;-0.0004642336540646442;1.029453277326773;10.00018265434043;0.8202508647656666;0.020920170316192838;0.021535984598398266;0.9999890891989597;0.8205271746721962;1.0000003225680565
46.374426;1.0289155535241306;0.8331385320633508;0.8097111110724933;-0.00047765687394350954;-0.0004642336238085455;1.0294531124749646;10.000181666283067;0.8202507266859385;0.020920171112040257;0.021535988823144513;0.9999891225235196;0.8205272042682445;1.0000003011874095
46.384426;1.0289153346047335;0.8331386663197442;0.8097110915740265;-0.00047765686720611754;-0.0004642335933624986;1.0294529524762093;10.0001806376729;0.8202505929132068;0.02092017183921489;0.021535993174117914;0.9999891620137414;0.8205272364737578;1.000000279460139
46.394426;1.0289153696344946;0.8331390008444777;0.8097110737234123;-0.00047687284491870584;-0.000463471471169944;1.0294527978125207;10.00017957148545;0.8202504644607476;0.0209201725003766;0.021535997638639528;0.9999892068860136;0.8205272713525518;1.0000002574547806
46.404426;1.0289151601692412;0.8331391310018635;0.8097110566140745;-0.0004768728448590205;-0.0004634714408218196;1.0294526490130582;10.000178471302027;0.8202503423507631;0.020920173095586733;0.02153600220557786;0.9999892563467552;0.8205273089715198;1.000000235204636
46.414426;1.028914955978756;0.8331392593189301;0.8097110406021053;-0.0004768728481164281;-0.00046347141068550505;1.0294525066329325;10.000177341685266;0.8202502275952238;0.02092017362415135;0.021536006863973247;0.9999893097599545;0.8205273493588766;1.0000002127423608
46.424426;1.0289147575024131;0.8331393860875557;0.8097110255777309;-0.0004768728546739713;-0.00046347138082209046;1.029452371145807;10.000176187228895;0.8202501212009136;0.020920174088175543;0.021536011602265957;0.9999893667953574;0.8205273924650978;1.000000190190468
46.434426;1.0289145651443712;0.8331397967699835;0.8097112885133664;-0.00047797999785557775;-0.00046454736178768845;1.0294522428923574;10.000175011259747;0.820251024151159;0.020920174493572124;0.021536016409707127;0.9999894273555755;0.8205284377801286;1.0000001677492685
46.444426;1.0289143792143356;0.8331399215377265;0.8097112751616815;-0.0004779800109977134;-0.00046454733242274005;1.0294521220857153;10.00017381529408;0.8202509373633701;0.020920174848130604;0.021536021277546637;0.9999894913808597;0.820528485633265;1.000000145597111
46.454426;1.0289141998776;0.833141152857826;0.8097123384557823;-0.0004776949407783504;-0.0004642702305946518;1.0294520088226033;10.000172599456459;0.8202508616154646;0.020920175160210858;0.02153602619969547;0.9999895587678059;0.8205285353128815;1.0000001238755751
46.464426;1.0289140271496302;0.8331412766153421;0.8097123261651832;-0.0004776949605137284;-0.000464270201247979;1.0294519031234508;10.0001713629821;0.8202507974354643;0.020920175438324355;0.02153603117383029;0.9999896294232264;0.8205285864709762;1.0000001027548924
46.474426;1.028913860935027;0.8331414000661712;0.8097123140566368;-0.0004776949834669163;-0.00046427017164846234;1.029451804959729;10.000170104325504;0.8202507450376266;0.020920175690182594;0.02153603620023157;0.999989703301198;0.820528638915665;1.0000000824486042
46.484426;1.0289137011016813;0.8331415234073857;0.8097123018716154;-0.0004776950095386982;-0.0004642701416053925;1.029451714198193;10.000168821469682;0.8202507043843582;0.020920175921614693;0.021536041277986393;0.99998978034414;0.8205286926808293;1.0000000632036736
46.494426;1.0289125791250304;0.8331408629635335;0.8097122894509042;-0.0004774926741762845;-0.00046407387195661044;1.0294516305248982;10.000167512334054;0.8202506752859046;0.020920176136449965;0.021536046403118448;0.9999898603855386;0.8205287479773152;1.0000000453528526
46.504426;1.0289124317052774;0.8331409872532181;0.8097122762618156;-0.0004774927061213551;-0.0004640738404485846;1.0294515534645428;10.000166174895584;0.8202506574144336;0.020920176337191752;0.021536051569707865;0.999989943101406;0.8205288050636471;1.000000029335443
46.514426;1.028912290308481;0.833141112770861;0.809712262055474;-0.0004774927407264395;-0.00046407380789197414;1.0294514824933396;10.000164807815908;0.8202516502835745;0.020920176525301093;0.021536056771428818;0.9999900280555645;0.8205298638429795;1.0000000155956548
46.524426;1.028912154899399;0.8331412399659116;0.809712246462586;-0.0004774927777728377;-0.0004640737740488856;1.0294514170944802;10.00016341132905;0.8202516532841888;0.02092017670036667;0.02153606200250059;0.9999901148156521;0.8205299251929721;1.0000000044854036
46.534426;1.028912025610932;0.833141369213177;0.8097122291730697;-0.0004774928170585313;-0.0004640737386839523;1.0294513566889707;10.000161986754907;0.8202516657547042;0.020920176857787937;0.0215360672581226;0.9999902030643779;0.820529989060633;0.9999999962671048
46.544426;1.0289119027183011;0.833141500884301;0.8097122099419922;-0.0004774928583746887;-0.0004640737015735496;1.0294513006068018;10.000160534902916;0.8202516870602068;0.020920176987434362;0.021536072534240065;0.9999902926155488;0.820530055730106;0.9999999911162237
46.554426;1.0289117865917172;0.8331427425083282;0.8097132645761507;-0.00047720781479870426;-0.0004637965896981631;1.029451248203466;10.000159055106643;0.8202517166725922;0.02092017707673101;0.021536077826148824;0.9999903833559904;0.8205301254201666;0.9999999890722372
46.564426;1.0289116776916738;0.8331428801633567;0.8097132409057556;-0.00047720785934839583;-0.00046379654852855053;1.0294511989940238;10.000157545569886;0.8202517541954009;0.020920177115721243;0.02153608312685128;0.9999904752316893;0.8205301982299308;0.9999999900331126
46.574426;1.0289115765266121;0.8331430211891144;0.8097132148675625;-0.0004772079050089854;-0.00046379650516662873;1.0294511526854053;10.000156004507696;0.8202517993044578;0.020920177098906687;0.021536088427493015;0.9999905682499042;0.8205302741199421;0.9999999938394495
46.584426;1.0289114835109663;0.83314316566039;0.8097131864265272;-0.0004772079514530001;-0.0004637964595997523;1.02945110915286;10.000154430750417;0.8202528516701921;0.020920177023786776;0.021536093719396895;0.9999906624269279;0.8205313525797893;1.0000000003746998
46.594426;1.0289113988287588;0.8331435986471687;0.8097134325837391;-0.0004783151306411717;-0.0004648724223146112;1.0294510684280036;10.000152823095272;0.8202529109365598;0.020920176889923543;0.02153609899435542;0.9999907577410906;0.8205314339198196;1.000000009606599
46.604426;1.0289113224401365;0.8331437498879766;0.8097133990319337;-0.00047831517794276815;-0.0004648723723427836;1.029451030675726;10.000151179766975;0.82025297673293;0.02092017669920475;0.021536104242984976;0.999990854092787;0.8205315173452065;1.0000000215792009
46.614426;1.028911254222938;0.8331439042851266;0.8097133625931499;-0.0004783152254368049;-0.0004648723201891345;1.029450996149541;10.000149499158486;0.8202530486660926;0.020920176455263173;0.021536109454445843;0.999990951248567;0.8205316023200666;1.0000000363736057
46.624426;1.0289111941429363;0.8331440615151824;0.8097133229892369;-0.00047831527298556654;-0.00046487226593062416;1.0294509651350838;10.000147780903553;0.8202531263230893;0.020920176162431883;0.021536114617734418;0.999991048859823;0.820531688302623;1.0000000540499039
46.634426;1.028911142340579;0.8331442211342439;0.8097132799931925;-0.00047831532045044845;-0.0004648722096641825;1.0294509378906647;10.000146026242128;0.8202532093158484;0.020920175824997847;0.021536119721922247;0.9999911465603822;0.8205317747806181;1.0000000746456486
46.644426;1.0289110990595938;0.83314438270364;0.809713233451112;-0.00047831536769993137;-0.00046487215148498;1.0294509146674289;10.000144237850936;0.8202532973376011;0.02092017544609663;0.021536124755314683;0.9999912440429582;0.820531861284432;1.0000000982306463
46.654426;1.0289113138493433;0.8331458554309438;0.8097142597236646;-0.00047724630571740356;-0.00046383292309242163;1.0294508957833317;10.000142419570238;0.8202533901924107;0.020920175026649456;0.021536129705758345;0.9999913411122504;0.8205319473914279;1.0000001249542334
46.664426;1.0289112880137812;0.833146020213687;0.8097142059154225;-0.0004772463521412847;-0.0004638328614060804;1.0294508815935455;10.000140576190486;0.8202544877837931;0.020920174565261;0.021536134562545845;0.9999914377176524;0.8205330323812317;1.0000001550915747
46.674426;1.028911270863196;0.8331461865583656;0.809714148549218;-0.0004772463979123134;-0.00046383279811455157;1.0294508723833953;10.000138712889537;0.8202545901052376;0.02092017405910999;0.021536139317368766;0.9999915339094335;0.8205331164749552;1.0000001890527976
46.684426;1.0289112623276118;0.8331463544803953;0.8097140877239313;-0.00047724644282777496;-0.0004638327333021985;1.0294508683371588;10.000136834152263;0.8202546972418201;0.020920173505610987;0.021536143963304742;0.9999916297564485;0.8205331988690772;1.0000002273037338
46.694426;1.028911262277968;0.833146523894989;0.809714023553089;-0.00047724648668604673;-0.0004638326670692186;1.0294508696260853;10.000134943330993;0.820254809324705;0.02092017290408791;0.02153614849463198;0.9999917253152012;0.8205332791244041;1.0000002702575306
46.704426;1.0289112704340795;0.8331466946008603;0.8097139562221278;-0.0004772465293373809;-0.00046383259954391724;1.0294498765422544;10.000133043573655;0.8202549264789901;0.02092017225606375;0.021536152908052993;0.9999918206582221;0.8205333569283318;1.0000003182397428
46.714426;1.02891128636171;0.8331468663752157;0.809713886022006;-0.00047724657069958104;-0.00046383253088097103;1.0294498895470328;10.000131138933417;0.8202550488516448;0.02092017156425437;0.021536157201720415;0.9999919159294969;0.8205334321299582;1.0000003715207573
46.724426;1.0289113095056819;0.8331470390576062;0.8097138133165274;-0.0004772466107204295;-0.0004638324612541007;1.0294499091988456;10.000129234505978;0.820255176684499;0.020920170831237875;0.02153616137141308;0.9999920113995691;0.8205335047749112;1.0000004302986127
46.734426;1.0289113392003508;0.8331472125552805;0.8097137384983122;-0.00047724664934500893;-0.0004638323908396651;1.0294499360999079;10.000127336199226;0.8202553103431282;0.020920170057895253;0.021536165408042363;0.9999921074490331;0.8205335751043522;1.000000494635191
46.744426;1.028911374689195;0.8331484939722085;0.8097147379617313;-0.0004769615987429246;-0.0004635552459762243;1.0294499709195417;10.00012545072595;0.820256450256486;0.020920169242780763;0.021536169298434455;0.9999922044471102;0.8205346431629201;1.0000005644561685
46.754426;1.028911415142899;0.8331489541487213;0.8097149371110773;-0.0004780687666496698;-0.0004646311846996979;1.0294500143856744;10.000123585029888;0.8202565967981414;0.02092016838345216;0.021536173027427247;0.9999923026546403;0.8205347100191261;1.0000006395945382
46.764426;1.0289114596903526;0.8331491299731373;0.8097148581384842;-0.00047806880080485445;-0.00046463111288926295;1.0294500672369853;10.000121745012967;0.8202567502012276;0.020920167477893842;0.021536176579732155;0.9999924022586201;0.8205347757545359;1.0000007197974643
46.774426;1.0289115075111446;0.8331493062405636;0.8097147784060832;-0.00047806883338982997;-0.00046463104090007837;1.0294501302113919;10.00011993488593;0.8202569105461143;0.02092016652431068;0.021536179940812823;0.9999925034406143;0.82053484072167;1.0000008047471884
46.784426;1.028911557913393;0.8331494824448982;0.8097146980827692;-0.0004780688643563162;-0.00046463096886621735;1.0294502040553115;10.00011815768606;0.820257077784296;0.020920165520276857;0.021536183096627023;0.9999926063590154;0.8205349051943603;1.0000008941399092
46.794426;1.02891161032521;0.8331496579415716;0.8097146172218185;-0.0004780688936454157;-0.000464630896923942;1.0294502894948714;10.000116415960758;0.8202572517640009;0.02092016446247797;0.021536186033220984;0.9999927111152171;0.820534969391284;1.0000009877216192
46.804426;1.0289116642472504;0.8331498319981987;0.8097145358889687;-0.0004780689211951348;-0.00046463082519949516;1.0294503871625376;10.00011471183752;0.8202574322548373;0.02092016334717683;0.021536188736570105;0.9999928178010089;0.8205350335337986;1.0000010852283316
46.814426;1.0289117191902488;0.8331500038765165;0.8097144542539564;-0.00047806894695260244;-0.00046463075381397966;1.029450497571421;10.000113046933425;0.8202576189801912;0.02092016217164668;0.02153619119249876;0.9999929265387394;0.8205350978522128;1.000001186308597
46.824426;1.0289117746418381;0.8331501729176489;0.8097143725386844;-0.000478068970875571;-0.00046463068289866774;1.0294506211795356;10.0001114225804;0.8202588116297017;0.020920160935895018;0.02153619338711346;0.9999930374892831;0.8205361622147715;1.0000012905253557
46.834426;1.028911830126081;0.8331503385640371;0.8097142908929811;-0.00047806899293347736;-0.00046463061259199655;1.029450758436613;10.00010983988014;0.8202590098466985;0.020920159643213695;0.021536195307236373;0.9999931509157804;0.8205362273845206;1.000001397440407
46.844426;1.0289118852962584;0.8331516074925692;0.8097152853463978;-0.00047778392533617364;-0.0004643534691874274;1.0294509097755116;10.000108299624339;0.8202592132362757;0.02092015829964472;0.021536196940509653;0.9999932671690909;0.820536293031857;1.0000015066421097
46.854426;1.0289119399679243;0.8331517650862165;0.8097152038285167;-0.00047778394364571524;-0.0004643534004241537;1.0294510755842965;10.00010680289023;0.8202594213812329;0.02092015691316986;0.021536198277088837;0.9999933865030818;0.8205363590426519;1.0000016176585407
46.864426;1.0289119940883342;0.8331519181947458;0.8097151223314384;-0.0004777839601131529;-0.0004643533325244466;1.0294512561147;10.000105351665605;0.8202596338136706;0.02092015549330679;0.02153619931251545;0.999993508965452;0.8205364252946584;1.000001729903234
46.874426;1.0289120476884415;0.8331520665629951;0.8097150409215041;-0.0004777839747889381;-0.0004643532655220567;1.0294514513753552;10.000103948016573;0.8202598499739406;0.02092015405121705;0.021536200048419236;0.9999936344652484;0.8205364917671908;1.0000018427339405
46.884426;1.0289121008519604;0.8331522099455069;0.8097149597687942;-0.0004777839877261606;-0.0004643531994437376;1.0294516611349172;10.000102592258028;0.8202600692523281;0.02092015259895535;0.0215362004904067;0.9999937628359681;0.8205365585272019;1.0000019555226167
46.894426;1.0289121537105188;0.833152348117449;0.8097148791529931;-0.00047778399896749343;-0.0004643531343147849;1.0294518850054701;10.000101281913636;0.8202602910805469;0.02092015114794199;0.02153620064564934;0.9999938938443972;0.8205366256065343;1.0000020676608183
46.904426;1.028912206454371;0.8331524808986287;0.8097147994113493;-0.00047778400855551646;-0.00046435307016125856;1.0294521225351179;10.000100011852581;0.820261514930864;0.02092014970807607;0.021536200522066763;0.9999940271876588;0.8205376925808296;1.0000021785358504
46.914426;1.0289122593349211;0.8331528932359568;0.8097149979384799;-0.0004788911487565379;-0.00046542901721547677;1.0294523732417935;10.000098775210938;0.8202617402492446;0.020920148287147885;0.021536200127974206;0.9999941624892533;0.8205377598816823;1.000002287510543
46.924426;1.028912562007358;0.8331532171954035;0.8097149213150653;-0.00047810713070964663;-0.0004646668572442488;1.029452636541975;10.000097564992133;0.8202619664557546;0.02092014689033459;0.021536199471262982;0.9999942993449187;0.820537826909407;1.0000023939329055
46.934426;1.0289116476054414;0.833152549016557;0.809714846101849;-0.00047790476776103175;-0.00046447055402343485;1.0294529116959772;10.000096375163265;0.8202621929779113;0.020920145519904433;0.021536198559642533;0.999994437415028;0.8205378933717299;1.0000024972401316
46.944426;1.0289117025316568;0.8331537662364179;0.8097158486528634;-0.0004776196821533586;-0.00046419341845944803;1.0294531978389205;10.000095200405086;0.8202624192199119;0.020920144174958643;0.02153619740162979;0.9999945764894134;0.8205379589781527;1.0000025971186561
46.954426;1.0289117585261467;0.8331538706072343;0.8097157769993795;-0.0004776196839255554;-0.0004641933587425066;1.0294534940290005;10.000094035677906;0.8202626444993697;0.020920142851959745;0.021536196006443634;0.9999947164710052;0.8205380234608511;1.000002693549042
46.964426;1.0289118157036878;0.8331539692888772;0.8097157068822697;-0.0004776196842559524;-0.00046419329964501947;1.0294537993277397;10.000092876466864;0.8202628680295398;0.0209201415459026;0.02153619438359098;0.9999948572946084;0.8205380865828944;1.0000027866740486
46.974426;1.0289118741922365;0.833154062288944;0.809715637851351;-0.0004776196832551055;-0.00046419324098595017;1.0294541128939174;10.000091719037512;0.8202630889875805;0.020920140251002438;0.02153619254262793;0.9999949988436562;0.8205381481163498;1.0000028766564113
46.984426;1.028911934150617;0.8331541496144731;0.8097155693432638;-0.00047761968106960364;-0.0004641931825449973;1.0294544339871146;10.000090560056208;0.82026430661687;0.020920138961310442;0.02153619049147561;0.9999951408864507;0.8205392074748048;1.000002963663525
46.994426;1.0289119957106772;0.8331542312600134;0.8097155007957868;-0.00047761967784883184;-0.0004641931241030969;1.0294547618979064;10.00008939579531;0.8202645202719095;0.020920137672522997;0.021536188234673535;0.9999952830358272;0.8205392649769704;1.0000030478551356
47.004426;1.0289120588743823;0.8331543071935662;0.8097154317464643;-0.00047761967371248693;-0.0004641930654799728;1.029455095884946;10.00008822145382;0.8202647294445948;0.02092013638396844;0.021536185774151596;0.9999954247626275;0.8205393198855829;1.0000031292647653
47.014426;1.0289121235138325;0.8331543773890165;0.8097153618882853;-0.0004776196687376666;-0.00046419300655557884;1.029455435193645;10.000087031269961;0.820264933791586;0.02092013509807905;0.021536183110903197;0.9999955654355434;0.8205393717461448;1.000003207736415
47.024426;1.0289121894991813;0.8331544418532818;0.8097152911248952;-0.0004776196629643979;-0.00046419294727012377;1.0294557792109953;10.000085819670126;0.8202651330865919;0.020920133817408777;0.021536180245435244;0.9999957043810305;0.8205394201344487;1.0000032830493701
47.034426;1.028912256769401;0.8331545006109856;0.8097152195822914;-0.0004776196564075405;-0.0004641928875954228;1.0294561276282501;10.00008458266639;0.8202653271654593;0.020920132542254367;0.02153617717762419;0.9999958410356373;0.8205394646892783;1.0000033550626246
47.044426;1.0289123252706398;0.8331556608119889;0.8097162235543172;-0.0004773345601654233;-0.00046391575240087307;1.0294564804455946;10.000083318678124;0.8202655159583141;0.020920131271190537;0.021536173906830245;0.9999959750695765;0.8205395050939951;1.0000034236884379
47.054426;1.0289123949072159;0.8331557082067591;0.8097161514196416;-0.000477334551967841;-0.0004639156918449472;1.029456837839192;10.000082028443071;0.8202656995102634;0.02092013000333471;0.021536170432699335;0.9999961062981868;0.8205395410338476;1.0000034887841909
47.064426;1.0289124655964725;0.833155749948337;0.809716079676399;-0.00047733454285600884;-0.00046391563077767127;1.029457199990369;10.000080714187062;0.8202668779510829;0.02092012873876062;0.021536166757045404;0.9999962344997512;0.8205405717988706;1.000003550117301
47.074426;1.0289125373110448;0.8331560711476835;0.8097162858842989;-0.00047844166385101574;-0.00046499157907413017;1.029457566957957;10.000079378714549;0.820267051508635;0.020920127476687415;0.021536162885957208;0.9999963593664253;0.8205405975439222;1.000003607416647
47.084426;1.0289126100187524;0.8331561016205755;0.8097162162710774;-0.0004784416526006141;-0.0004649915169734009;1.0294579385898002;10.00007802496702;0.8202672204998296;0.020920126214570425;0.02153615883062941;0.9999964806055781;0.8205406174057194;1.0000036604649776
47.094426;1.0289126836302358;0.8331561264250398;0.8097161481589706;-0.000478441640062813;-0.00046499145439503516;1.0294583144422533;10.000076656062692;0.8202673852278343;0.020920124948839644;0.02153615460597036;0.99999659803315;0.8205406309483462;1.0000037091664962
47.104426;1.0289127580106903;0.8331561455384855;0.8097160816905078;-0.00047844162610847076;-0.0004649913913388354;1.0294586937935577;10.000075275396126;0.8202675459266218;0.020920123676083213;0.02153615022733691;0.9999967115731339;0.8205406379250658;1.0000037535674307
47.114426;1.0289128329800652;0.8331561589567495;0.8097160169332365;-0.00047844161065603363;-0.00046499132779407557;1.0294590757511732;10.000073886551279;0.8202677028213171;0.02092012239428117;0.02153614570757285;0.9999968212050215;0.8205406382396486;1.0000037938669508
47.124426;1.0289129083197488;0.8331561666795274;0.8097159539025162;-0.00047844159366487005;-0.000464991263758502;1.0294594593197288;10.000072493201687;0.8202678562132658;0.020920121103146574;0.021536141056245375;0.9999969269077186;0.8205406319142252;1.0000038303898728
47.134426;1.028912983821433;0.8331561687089477;0.8097158925717383;-0.0004784415751166322;-0.0004649911992461603;1.0294598434572004;10.000071099217212;0.8202680065067232;0.020920119803009986;0.021536136280809155;0.9999970286300478;0.8205406191233522;1.0000038634917305
47.144426;1.0289130592893903;0.8331572721758894;0.8097169089090814;-0.0004781564661042651;-0.00046471405918693906;1.0294602271904836;10.000069708731187;0.820269154169236;0.020920118493689834;0.021536131387552802;0.9999971263065089;0.8205415998527533;1.0000038934747406
47.154426;1.0289131344664377;0.8331572627888463;0.8097168509118505;-0.00047815644437803327;-0.00046471399381742853;1.0294606096967687;10.000068325834071;0.8202692997003936;0.020920117174813586;0.021536126381275725;0.9999972199166455;0.8205415751013071;1.0000039205528504
47.164426;1.0289132090122526;0.8331572476191562;0.8097167947354947;-0.00047815642101950033;-0.00046471392807108494;1.029460990297745;10.00006695426208;0.820269443635631;0.020920115846918032;0.021536121265775754;0.9999973095356299;0.82054154483547;1.0000039448611506
47.174426;1.0289132825784901;0.8331572266102172;0.809716740658131;-0.00047815639601188467;-0.00046471386202343246;1.0294613684134555;10.000065597430071;0.8202695865450227;0.020920114511538707;0.021536116045874014;0.9999973953164938;0.8205415092454752;1.0000039665275806
47.184426;1.0289133548689327;0.8331571997581618;0.8097166890304521;-0.00047815636937104615;-0.0004647137958268415;1.029461743512201;10.000064258494831;0.8202697290043566;0.0209201131703167;0.021536110728867405;0.9999974774528918;0.8205414684021785;1.0000039857145693
47.194426;1.0289136750250258;0.8331573695236204;0.8097166406508268;-0.0004773723133814192;-0.00046395162832487476;1.0294621151213348;10.000062940165714;0.8202698715203951;0.020920111824670597;0.021536105324937237;0.9999975561950846;0.820541422273661;1.0000040025656691
47.204426;1.0289137441673337;0.8331573313438484;0.8097165950008599;-0.0004773722836935238;-0.0004639515624713054;1.0294624828951229;10.000061644560896;0.8202700144613584;0.020920110475410644;0.02153609984728939;0.999997631862573;0.8205413708215354;1.0000040171524867
47.214426;1.0289138116022987;0.8331572877948484;0.8097165528346634;-0.00047737225263451183;-0.00046395149708228364;1.0294628466389968;10.000060373595723;0.8202701580722466;0.020920109121355304;0.021536094311217346;0.9999977048147871;0.8205413141001714;1.0000040294894863
47.224426;1.0289138773645814;0.833157239068793;0.8097165143581995;-0.0004773722203142165;-0.00046395143229149805;1.0294632062887141;10.00005912961761;0.8202713025276953;0.020920107758985073;0.021536088730780858;0.9999977754456817;0.8205422519231211;1.0000040395736869
47.234426;1.0289139416059743;0.8331571853038384;0.8097164796266556;-0.0004773721868647475;-0.00046395136818571796;1.029463561895963;10.000057915208176;0.8202714479233637;0.020920106382855616;0.021536083114887573;0.9999978442176036;0.8205421850731621;1.000004047392414
47.244426;1.0289140045512954;0.8331585188054547;0.8097178016291869;-0.00047819419358161546;-0.00046475023834854494;1.0294639135923698;10.000056731997834;0.8202715942282992;0.02092010498462322;0.021536077467060436;0.9999979117034817;0.8205421132727261;1.0000040529107197
47.254426;1.0289140664239318;0.8331584552164928;0.8097177739700373;-0.0004781941584796489;-0.0004647501758190744;1.029464261537356;10.000055579798218;0.8202717413009352;0.020920103552761353;0.021536071788923607;0.9999979785923648;0.8205420364909172;1.0000040560623025
47.264426;1.0289141273838458;0.8331583868857807;0.8097177494508596;-0.00047819412291315744;-0.0004647501142144628;1.0294646059127617;10.000054456971828;0.820271888998337;0.020920102074573364;0.021536066083328396;0.9999980456084812;0.8205419546853707;1.0000040567662043
47.274426;1.0289141874587986;0.833158313951157;0.809717727817242;-0.00047819408708746943;-0.00046475005365723685;1.0294649469280956;10.000053361388543;0.8202720373005182;0.020920100538454653;0.021536060356373135;0.9999981134086001;0.8205418678420766;1.0000040549823752
47.284426;1.028914246497113;0.8331582364864554;0.8097177089111601;-0.00047819405116943645;-0.00046474999427834735;1.0294652847694157;10.00005229070714;0.8202721863502985;0.020920098935338628;0.02153605461948261;0.9999981825812849;0.8205417760029936;1.000004050735687
47.294426;1.0289143041998;0.8331581544971067;0.809717692692497;-0.0004781940153064127;-0.0004647499361944631;1.0294656195233705;10.00005124208581;0.8202723364132414;0.02092009725945791;0.0215360488889288;0.9999982537251297;0.8205416792925174;1.0000040440705746
47.304426;1.0289143602049176;0.8331580679999697;0.8097176792116456;-0.00047819397963185564;-0.00046474987950962873;1.0294659511140913;10.000050212257502;0.8202734878382956;0.02092009550832945;0.021536043181677112;0.9999983274803779;0.8205425775705538;1.0000040350174249
47.314426;1.0289144141280278;0.8331579770581794;0.8097176685491613;-0.0004781939442545021;-0.00046474982434654657;1.029466279299407;10.000049197960204;0.8202736410271838;0.020920093682561598;0.02153603751237919;0.999998404467914;0.8205424716992359;1.000004023644219
47.324426;1.028914465558394;0.8331578817591533;0.8097176607733015;-0.00047819390923762114;-0.0004647497708547141;1.0294666037698597;10.000048196502046;0.8202737964091159;0.020920091785408414;0.02153603189427502;0.999998485185032;0.8205423615781557;1.0000040101591685
47.334426;1.0289145140700666;0.8331577822234424;0.809717655941864;-0.00047819387457182687;-0.00046474971917753396;1.029466924251734;10.00004720625021;0.8202739544533911;0.02092008982065375;0.021536026341047905;0.9999985699063001;0.8205422474428908;1.000003994957836
47.344426;1.0289145592420776;0.8331587857822664;0.8097187301185274;-0.00047790875016669724;-0.00046447259331042554;1.0294672405193162;10.000046226729271;0.8202741156627384;0.02092008778958623;0.021536020866905498;0.9999986586271077;0.8205421295830364;1.0000039785711092
47.354426;1.0289146006952032;0.8331586785108483;0.8097187313004984;-0.00047790871587885476;-0.00046447254554699826;1.029467552376363;10.00004525861627;0.8202742805052062;0.020920085690352752;0.021536015485111228;0.9999987511351184;0.8205420083812348;1.000003961599371
47.364426;1.0289146381593315;0.8331585680070186;0.809718735421165;-0.00047790868154532715;-0.00046447249978196403;1.0294678596595688;10.000044303473425;0.8202744493434867;0.02092008352005104;0.0215360102061763;0.9999988471740849;0.8205418842923744;1.0000039447127622
47.374426;1.0289146715196984;0.8331584547653229;0.8097187423219968;-0.00047790864700488704;-0.00046447245596373547;1.0294681622457018;10.000043363067745;0.8202746223924084;0.020920081276327294;0.02153600503711016;0.9999989465361931;0.820541757826237;1.0000039286999391
47.384426;1.0289147008275947;0.8331583392392031;0.809718751849452;-0.0004779086121295738;-0.00046447241401049007;1.029468460080523;10.000042439338833;0.8202757997055281;0.02092007895727385;0.021535999982563076;0.9999990490625853;0.8205426292127154;1.000003914508454
47.394426;1.0289137579102416;0.8331574378075329;0.8097187640149468;-0.00047770620685885;-0.0004642761294518043;1.029468753240248;10.000041534628638;0.8202759811568908;0.020920076561396;0.021535995046371954;0.9999991545974881;0.8205424996501103;1.0000039032186765
47.404426;1.0289137799977555;0.8331573188582301;0.8097187785017264;-0.0004777061711976768;-0.00046427609105546765;1.0294690419488013;10.000040650796192;0.8202761664080451;0.02092007408798399;0.02153599023193726;0.9999992629114297;0.8205423693147527;1.0000038959379962
47.414426;1.0289137991842225;0.8331574836308204;0.8097190723799564;-0.00047881326517915736;-0.0004653520639743671;1.0294693265101076;10.000039788664179;0.8202763549451949;0.020920071536377708;0.02153598554244839;0.9999993736627005;0.8205422386919443;1.0000038936858533
47.424426;1.0289138159574447;0.83315736194804;0.809719091388413;-0.0004788132288367319;-0.00046535202908003616;1.029469607221161;10.00003894912913;0.8202765461700848;0.020920068904939366;0.02153598098210454;0.9999994864284338;0.8205421082990596;1.0000038973338907
47.434426;1.028913830729684;0.8331572387620878;0.8097191125562349;-0.00047881319220728353;-0.0004653519959363457;1.0294698843169057;10.000038133986015;0.8202767394512254;0.020920066191885002;0.021535976557219103;0.999999600749229;0.8205419786994024;1.0000039075728742
47.444426;1.0289138438020327;0.833158221011734;0.809720211916482;-0.0004785280653503332;-0.00046507488815041633;1.029470157944664;10.00003734512808;0.8202769341702314;0.020920063397250187;0.021535972275746152;0.9999997161548313;0.820541850493698;1.0000039249003603
47.454426;1.0289138553862232;0.8331580942741611;0.8097202375272231;-0.0004785280283623813;-0.0004650748584264324;1.0294704281821574;10.000036583446889;0.8202771297994268;0.02092006052419821;0.021535968145641137;0.9999998321921164;0.8205417242765949;1.0000039496863007
47.464426;1.0289138656933017;0.8331579655912792;0.8097202655004538;-0.0004785279913735766;-0.0004650748303354668;1.02947069509058;10.000035848613873;0.8202783259264496;0.020920057579207636;0.02153596417306427;0.9999999484484093;0.8205426002605672;1.0000039822595634
47.474426;1.0289141243605464;0.8331580373550111;0.8097202963743686;-0.00047774392342724237;-0.00046431269861710664;1.0294709587266695;10.000035139369345;0.8202785221988075;0.02092005457168975;0.02153596036127013;1.000000064548652;0.8205424795567995;1.0000040228814713
47.484426;1.0289141330020306;0.8331579049768106;0.8097203293554206;-0.00047774388690538343;-0.0004643126737135583;1.0294712190860968;10.00003445389401;0.8202787182972564;0.020920051513470143;0.021535956710770382;1.0000001801384364;0.8205423621888377;1.0000040716492506
47.494426;1.028914141463814;0.8331577711143517;0.8097203649296703;-0.00047774385083218626;-0.0004643126503752737;1.029471476081298;10.000033790208121;0.8202789139985495;0.020920048417112074;0.02153595321964988;1.0000002948897722;0.82054224834604;1.000004128508079
47.504426;1.0289141503594836;0.8331576361687671;0.8097204031230281;-0.0004777438153059974;-0.0004643126285737924;1.0294717296051799;10.0000331464125;0.8202791092267704;0.02092004529439046;0.02153594988314053;1.00000040856947;0.820542138057357;1.0000041933796386
47.514426;1.0289141604195964;0.8331575006386147;0.8097204439640538;-0.000477743780406613;-0.00046431260828281424;1.0294719795561174;10.000032520936214;0.8202793039776816;0.020920042157987342;0.02153594669405258;1.0000005211001317;0.8205420312457727;1.0000042662170758
47.524426;1.0289141724494297;0.8331573650918885;0.8097204874862054;-0.0004777437462046243;-0.00046431258948670655;1.0294712257785748;10.00003191250288;0.8202794981636541;0.02092003902446222;0.021535943645126215;1.0000006324935091;0.8205419278063615;1.000004346890924
47.534426;1.0289141872558834;0.8331572301089161;0.8097205337114904;-0.00047774371274144576;-0.00046431257219724573;1.0294714680437722;10.00003131924573;0.8202796915111998;0.020920035914486285;0.021535940731407095;1.0000007427187347;0.8205418276547706;1.0000044350622266
47.544426;1.0289142055612277;0.8331582033624484;0.8097216586466419;-0.0004774585889081557;-0.0004640354790825946;1.02947170610978;10.000030737760952;0.8202808835651672;0.020920032849772237;0.021535937950497016;1.0000008516739158;0.8205427304357954;1.0000045302217577
47.554426;1.0289142279195211;0.833158071064282;0.8097217102458606;-0.00047745855691255545;-0.0004640354650184416;1.029471939753649;10.000030162976111;0.8202810737582056;0.020920029849434998;0.021535935300956707;1.0000009592456582;0.8205426368743357;1.0000046318161506
47.564426;1.0289142546453522;0.8331579407066935;0.8097217645033938;-0.0004774585256347834;-0.0004640354527388995;1.0294721687450552;10.000029588550412;0.820281261499636;0.020920026928802325;0.021535932781669778;1.00000106528401;0.8205425468605464;1.0000047392973461
47.574426;1.0289142858016669;0.8331578125115809;0.8097218214623553;-0.0004774584950866641;-0.00046403544235398147;1.0294723928843905;10.000029007410584;0.8202814462689046;0.020920024100243562;0.02153593039350924;1.0000011695350581;0.8205424607350891;1.000004852100381
47.584426;1.028914321311458;0.8331579716467317;0.8097221583034666;-0.00047856559530759084;-0.000465111443266054;1.0294726121016275;10.000028412231849;0.8202816276589312;0.020920021374514847;0.021535928139995487;1.000001271706277;0.8205423788742354;1.0000049696229996
47.594426;1.0289143611478826;0.8331578478999286;0.8097222209968725;-0.0004785655663419745;-0.00046511143698459596;1.0294728264517958;10.000027795992544;0.8202818053219093;0.02092001876173188;0.02153592602541252;1.0000013715819875;0.8205423015514173;1.0000050912512068
47.604426;1.0289144054362191;0.8331577262947287;0.8097222866869669;-0.0004785655382026274;-0.00046511143296048467;1.0294730360004694;10.000027152853738;0.8202819788709768;0.020920016270267343;0.021535924053040525;1.0000014690545385;0.820542228844794;1.0000052164122006
47.614426;1.0289144544208506;0.8331576067770807;0.8097223553149362;-0.0004785655108499555;-0.00046511143133827986;1.0294732407471168;10.000026478672948;0.8202821478334426;0.020920013904370753;0.021535922224811405;1.0000015640999225;0.8205421606422746;1.0000053445846426
47.624426;1.0289145084186317;0.8331574893299583;0.8097224267460101;-0.00047856548418912117;-0.00046511143222478405;1.0294734406634327;10.000025770428962;0.8202833116976372;0.02092001166348145;0.02153592054155804;1.0000016567473016;0.8205430963796773;1.0000054752884628
47.634426;1.0289145677633365;0.8331573739867355;0.8097225008623143;-0.00047856545808925617;-0.0004651114356894985;1.0294736357838132;10.000025025246412;0.8202834700166619;0.020920009543654437;0.021535919002387556;1.000001747066026;0.8205430364105681;1.0000056081376496
47.644426;1.0289146326981191;0.833158367936171;0.8097236535734487;-0.00047828034130755127;-0.00046483436440280184;1.0294738262341292;10.000024240063961;0.8202836225164064;0.020920007539441596;0.021535917603254913;1.0000018351568112;0.8205429801204612;1.0000057429232334
47.654426;1.0289147033244024;0.8331582569275664;0.8097237327397225;-0.0004782803159555593;-0.0004648343732020917;1.0294740121810637;10.000023411942923;0.8202837691450986;0.020920005644852684;0.021535916336756732;1.0000019211641853;0.8205429272850295;1.0000058795878608
47.664426;1.028914779640192;0.8331581480381335;0.8097238142278966;-0.00047828029084093384;-0.00046483438476275753;1.029474193797258;10.00002253838916;0.8202839099839873;0.02092000385315139;0.02153591519344765;1.000002005368783;0.8205428778007453;1.0000060180829375
47.674426;1.028914861614317;0.8331580412460148;0.8097238978869283;-0.00047828026592661323;-0.0004648343991223735;1.0294743712814765;10.000021617245695;0.8202840451053;0.020920002156079;0.02153591416334799;1.0000020882836924;0.8205428317079007;1.0000061582894026
47.684426;1.0289149492881284;0.8331579366130405;0.8097239835350266;-0.00047828024122667653;-0.00046483441626876784;1.0294745448802805;10.000020646435608;0.820284174538147;0.020920000543209947;0.021535913237585018;1.0000021706111346;0.8205427891217979;1.0000063000478798
47.694426;1.0289150428114553;0.8331578342546301;0.8097240709708791;-0.00047828021678501776;-0.00046483443615722927;1.0294747148940109;10.000019624415277;0.820284298291451;0.020919999002080393;0.021535912410045977;1.0000022531195036;0.8205427501390915;1.0000064431563922
47.704426;1.0289151423313454;0.8331577343019323;0.8097241600740123;-0.0004782801926501367;-0.0004648344587490051;1.0294748816478692;10.00001855085108;0.8202844163428061;0.020919997518901747;0.02153591167759582;1.0000023365861768;0.820542714816912;1.000006587379263
47.714426;1.0289152478621868;0.8331576368494368;0.8097242508642603;-0.0004782801688583244;-0.0004648344840269029;1.0294750454181696;10.000017425949329;0.8202855285969753;0.020919996079686275;0.021535911038714457;1.0000024217536643;0.8205436828461063;1.0000067326185345
47.724426;1.028915359291443;0.8331575419100349;0.8097243434484157;-0.0004782801454123133;-0.0004648345119879152;1.0294752064088466;10.000016248704082;0.820285634827219;0.020919994671649577;0.021535910491575442;1.000002509236707;0.8205436548381595;1.0000068790847174
47.734426;1.028915476459536;0.8331574494419995;0.8097244379308274;-0.00047828012226877977;-0.0004648345426230071;1.0294753648285522;10.00001501623852;0.8202857346858002;0.020919993283480435;0.02153591003284745;1.0000025994893524;0.8205436304193243;1.0000070272286412
47.744426;1.0289155991938679;0.8331584665248287;0.809725610381131;-0.0004779950082429487;-0.00046455749851553;1.0294755209727169;10.000013725356002;0.8202858278191146;0.02091999190437491;0.02153590965933268;1.0000026928492698;0.8205436095999253;1.0000071775460222
47.754426;1.0289159766596683;0.8331588662717248;0.8097259863492926;-0.0004783180810341013;-0.0004648714352855586;1.0294756752365917;10.000012374391428;0.8202859139493909;0.02091999052334109;0.021535909370676037;1.0000027895319021;0.8205435924172919;1.000007330422763
47.764426;1.0289161098371364;0.8331587806821124;0.8097260868854615;-0.0004783180583366447;-0.00046487147372437695;1.0294758280683085;10.000010963286048;0.8202859928603057;0.020919989129711387;0.02153590916896992;1.0000028895805806;0.8205435788207897;1.0000074860002703
47.774426;1.0289162476956915;0.8331586969217734;0.8097261895459066;-0.00047831803560060665;-0.0004648715146216529;1.0294759798905653;10.000009492812875;0.8202860643858941;0.020919987715090523;0.021535909057032888;1.0000029928729957;0.8205435686262713;1.0000076440901047
