time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
47.784426;1.0289163896819802;0.8331586146832307;0.8097262943037151;-0.00047831801270766205;-0.0004648715578278499;1.0294761310507452;10.000007964596405;0.820286128439924;0.020919986275043125;0.021535909038619256;1.0000030991830355;0.8205435615529078;1.0000078042283844
47.794426;1.028916535115894;0.8331585336889287;0.8097264010774823;-0.00047831798957195955;-0.0004648716031667088;1.0294762818125565;10.00000638173571;0.8202871850331559;0.02091998480909123;0.02153590911907645;1.0000032082509354;0.8205445569187338;1.000007965817248
47.804426;1.0289166832724972;0.8331584536908798;0.8097265097449776;-0.00047831796616197483;-0.0004648716504623489;1.029476432339213;10.00000474889018;0.8202872342618427;0.020919983319992255;0.021535909303983764;1.0000033198184952;0.820544554943636;1.0000081282221103
47.814426;1.0289168334184298;0.8331583745218379;0.8097266201578692;-0.0004783179424733914;-0.0004648716995625215;1.029476582684757;10.000003071603642;0.8202872762500102;0.020919981812652894;0.021535909596367805;1.0000034335894532;0.8205445548386302;1.0000082907878327
47.824426;1.028916984760888;0.8331582961328854;0.8097267321727084;-0.00047831791851575653;-0.0004648717503661962;1.0294767328570682;10.00000135570986;0.8202873110669714;0.02091998029291138;0.021535909995941;1.0000035491729622;0.8205445561861502;1.0000084527974065
47.834426;1.0289171364105583;0.8331582185693202;0.8097268456433748;-0.00047831789434227577;-0.00046487180283285245;1.0294768829071197;9.999999607327261;0.8202873387213502;0.020919978767214423;0.02153591050090601;1.0000036661186944;0.8205445586479226;1.000008613424757
47.844426;1.0289172874346841;0.8331581419739221;0.8097269603467856;-0.0004783178700588798;-0.00046487185696980686;1.0294770328969536;9.999997833313868;0.8202873592215104;0.020919977242602184;0.021535911108447072;1.0000037840073464;0.8205445619125903;1.0000087717627728
47.854426;1.0289174369479486;0.8331591737341926;0.8097281519222709;-0.0004780327535747398;-0.00046459483440960383;1.029477182771578;9.999996042172853;0.8202873726152489;0.020919975726248603;0.02153591181353997;1.0000039024995733;0.820544565657584;1.0000089269243875
47.864426;1.028916615766115;0.8331583158619555;0.8097282679394691;-0.00047783035614211086;-0.0004643986443677509;1.0294773323283317;9.999994245003977;0.8202873790037608;0.02091997422512427;0.021535912609352937;1.0000040213423194;0.8205445695800188;1.0000090781404876
47.874426;1.0289167600410243;0.8331582438101489;0.8097283835260132;-0.00047783033234392435;-0.0004643987036819826;1.0294774812902234;9.999992455036514;0.8202883785389324;0.020919972745291206;0.02153591348847209;1.000004140328988;0.8205455731311961;1.0000092247843584
47.884426;1.0289169007315053;0.8331581736773469;0.8097284980680974;-0.0004778303089673639;-0.00046439876469989085;1.0294776293268701;9.999990685428608;0.8202883714300875;0.02091997129072638;0.021535914442888566;1.0000042592363558;0.8205455768567544;1.0000093663064717
47.894426;1.0289170371538525;0.8331581054699689;0.8097286108859328;-0.000477830286123374;-0.0004643988273454935;1.029477776025407;9.99998894737202;0.820288357987791;0.020919969863938577;0.021535915463506028;1.0000043778278542;0.8205455804512204;1.000009502165029
47.904426;1.0289171686144805;0.8331580390964765;0.8097287214315759;-0.00047783026393799326;-0.00046439889152082785;1.0294779209298428;9.999987249789985;0.8202883386392346;0.020919968467986175;0.021535916540094808;1.0000044958950738;0.8205455840420396;1.0000096318020892
47.914426;1.028917294506456;0.8331579743778801;0.8097288292860831;-0.00047783024256815783;-0.000464398957116163;1.0294780635902432;9.999985599488129;0.8202883138810461;0.020919967106972796;0.021535917662747314;1.0000046132457363;0.8205455878167072;1.0000097546176925
47.924426;1.0289174143214204;0.8331581960973393;0.8097292111808282;-0.0004789373510918203;-0.000465475032982658;1.0294782034913472;9.999984000926661;0.820288284242857;0.020919965786039628;0.021535918823707145;1.0000047296983021;0.8205455919602128;1.0000098699735411
47.934426;1.028917527621025;0.8331581336137062;0.8097293126127998;-0.0004789373319397213;-0.00046547510103025645;1.0294783399441847;9.999982456649894;0.8202882502933919;0.020919964512357742;0.021535920017085285;1.0000048451532846;0.8205455966456968;1.000009977276601
47.944426;1.0289176340775323;0.8331580714869331;0.809729410288762;-0.00047893731421526164;-0.00046547517009630073;1.0294784720743175;9.999980968706613;0.8202882126292493;0.02091996329523118;0.021535921238472203;1.000004959655053;0.8205456020648593;1.000010076060891
47.954426;1.028917733531142;0.8331591163546376;0.8097305798289749;-0.00047865220591654747;-0.00046519816137677067;1.0294785988784585;9.999979539481734;0.8202881718229428;0.02091996214476312;0.02153592248582565;1.000005073368284;0.820545608426923;1.0000101660213623
47.964426;1.0289178259428606;0.8331590535818459;0.8097306687981821;-0.00047865219172321064;-0.0004651982320348046;1.0294787192999968;9.999978171387674;0.8202891283950094;0.0209199610699016;0.0215359237592209;1.0000051865011508;0.8205466156205624;1.0000102470265202
47.974426;1.0289179112514082;0.8331589900671786;0.8097307527337873;-0.0004786521796512882;-0.00046519830323352764;1.0294788323239557;9.99997686683006;0.8202890828226893;0.020919960076875358;0.021535925059386625;1.0000052992231536;0.8205466245273274;1.0000103190588863
47.984426;1.0289179892756362;0.8331589257612421;0.8097308311138065;-0.00047865216989877467;-0.00046519837477049605;1.029478937076002;9.999975628693235;0.8202890354983666;0.020919959170078172;0.02153592638658717;1.0000054116017254;0.8205466350562245;1.0000103821066901
47.994426;1.0289180597827767;0.8331588607784018;0.8097309034154018;-0.0004786521625964412;-0.00046519844639467806;1.029479032891466;9.999974460306785;0.8202889866413755;0.020919958353783668;0.021535927740559804;1.000005523556316;0.8205466473861998;1.0000104361437994
48.004426;1.0289181226161905;0.8331587953232352;0.8097309691936209;-0.0004786521578168535;-0.0004651985178127696;1.0294791192819397;9.999973364967174;0.8202889362854834;0.020919957631019767;0.021535929121371932;1.0000056348342907;0.8205466616157071;1.0000104811535087
48.014426;1.028918177678268;0.8331587296427961;0.809731028156125;-0.00047865215557459106;-0.00046519858872195926;1.0294791958054137;9.999972345627471;0.8202888843490744;0.020919957001463242;0.021535930530084846;1.000005745075353;0.820546677788007;1.00001051707837
48.024426;1.0289182248205715;0.8331586639999925;0.8097310801924661;-0.0004786521558252124;-0.0004651986588399427;1.0294792620113309;9.999971404913097;0.8202888306750012;0.02091995646183341;0.021535931969454;1.0000058539534449;0.8205466959530985;1.0000105437833224
48.034426;1.0289182638199925;0.8331585986337329;0.8097311253211573;-0.00047865215849293594;-0.0004651987279277171;1.029479317550362;9.999970544943945;0.820288775017046;0.020919956008392127;0.02153593344479703;1.0000059612430723;0.820546716237731;1.0000105611078065
48.044426;1.0289185438122745;0.8331587361407291;0.8097311640518304;-0.0004778681268395317;-0.00046443668479479556;1.029479362344926;9.999969766804996;0.8202897170473311;0.020919955640019666;0.021535934963685836;1.000006066779323;0.8205477384963744;1.000010568916842
48.054426;1.028918565875835;0.8331586720517743;0.8097311956579002;-0.0004778681341485765;-0.0004644367513240341;1.029479396670087;9.999969070752488;0.820289656439569;0.02091995536023074;0.021535936534832975;1.0000061703999459;0.8205477635061253;1.0000105670906412
48.064426;1.028918579332575;0.8331597162253792;0.8097322968879368;-0.0004775830503968674;-0.00046415973676259154;1.0294794210718001;9.999968456951327;0.8202895929955385;0.0209199551762719;0.021535938166807538;1.0000062718842968;0.820547790974559;1.0000105554885452
48.074426;1.0289185842946305;0.8331596547761749;0.809732316158083;-0.0004775830622647409;-0.0004641598004473237;1.0294794362239257;9.999967925537497;0.8202895266833029;0.020919955095822326;0.02153593986623971;1.000006370943734;0.8205478209032742;1.0000105339371828
48.084426;1.0289185809232546;0.8331595952111283;0.8097323299095524;-0.0004775830764833199;-0.00046415986275147856;1.0294794428621024;9.999967476217371;0.820289457520261;0.02091995512436196;0.021535941636785343;1.0000064672788662;0.8205478533582715;1.0000105022601682
48.094426;1.0289185692907787;0.8331598230302981;0.809732615517446;-0.0004786902220469996;-0.00046523593247847187;1.029479441741154;9.999967107732724;0.8202893854433088;0.020919955264738513;0.021535943479450693;1.000006560568716;0.820547888508447;1.0000104603223867
48.104426;1.0289185494191504;0.8331597684731294;0.8097326189045123;-0.00047869024128751556;-0.0004652359923026121;1.0294794335610418;9.999966817316023;0.8202893102931855;0.020919955517531466;0.0215359453929324;1.0000066504105198;0.8205479265984466;1.00001040806746
48.114426;1.0289185213983982;0.8331597170646778;0.8097326170233501;-0.0004786902631608671;-0.0004652360510364793;1.0294794189593774;9.999966600841502;0.8202892318684206;0.020919955881141285;0.021535947373585405;1.00000673635462;0.8205479678942785;1.0000103455479576
48.124426;1.028918485402584;0.8331596692248512;0.809732609618207;-0.00047869028766371103;-0.00046523610876409696;1.0294793985497626;9.99996645370045;0.8202891499915205;0.020919956351372792;0.021535949415373522;1.0000068179875752;0.8205480125985636;1.0000102729270515
48.134426;1.0289184416391572;0.8331596253241287;0.8097325964054202;-0.0004786903147422108;-0.00046523616557311756;1.0294793728932063;9.999966371599731;0.820290064541016;0.0209199569207232;0.021535951510713105;1.000006894944309;0.820549060476117;1.00001019048387
48.144426;1.028918390328102;0.8331595856681944;0.8097325771305987;-0.0004786903443394856;-0.0004652362215475357;1.0294793424327802;9.99996635096045;0.8202899754163131;0.020919957579615688;0.021535953652789822;1.0000069669116376;0.8205491121877275;1.0000100986388434
48.154426;1.028918331687586;0.8331595505151179;0.8097325515847568;-0.00047869037641898494;-0.0004652362767181283;1.029479307479396;9.999966389024964;0.8202898825098051;0.020919958320277487;0.021535955836989713;1.0000070336921496;0.8205491673564507;1.0000099978917254
48.164426;1.028918265895193;0.8331606272027825;0.8097335955905102;-0.0004784053176283926;-0.0004649592513629516;1.029479268283073;9.999966483705066;0.8202897857482855;0.020919959139779253;0.02153595805961754;1.0000070952161768;0.8205492258507797;1.0000098887008118
48.174426;1.0289181930889912;0.8331606016258876;0.8097335568949147;-0.0004784053546291063;-0.000464959304738701;1.029479225112605;9.999966633315454;0.820289685126344;0.020919960039959006;0.02153596031651419;1.0000071514798161;0.8205492874643622;1.0000097714454201
48.184426;1.0289181134216576;0.8331605810589569;0.8097335111810842;-0.0004784053940927102;-0.0004649593570793599;1.0294791782333623;9.999966836369394;0.8202895806825831;0.02091996102537673;0.021535962603527043;1.0000072025313118;0.8205493519063802;1.0000096464479615
48.194426;1.0289180271025649;0.8331605656855425;0.809733458083247;-0.0004784054360290814;-0.00046495940830594806;1.0294791277937185;9.99996709159343;0.8202894724859026;0.020919962101001444;0.021535964916417558;1.0000072485105904;0.820549418787466;1.0000095139857823
48.204426;1.0289179344412986;0.8331605556711864;0.8097333972655927;-0.00047840548044374224;-0.00046495945836629303;1.0294790737232704;9.999967398055894;0.8202893606459849;0.02091996327071192;0.021535967248930653;1.0000072896592147;0.8205494876345995;1.0000093743033738
48.214426;1.028917835920416;0.8331605510923642;0.8097333284716377;-0.0004784055273225709;-0.0004649595072443637;1.029479015763838;9.999967754904869;0.8202902452913708;0.02091996453681374;0.021535969591434258;1.0000073262593798;0.8205505575673333;1.0000092276351737
48.224426;1.028917732211019;0.8331605519429713;0.8097332515848579;-0.00047840557661667;-0.0004649595549494718;1.0294789536164248;9.999968160684844;0.8202901265389122;0.02091996590004688;0.021535971932051135;1.0000073585270033;0.8205506286025256;1.0000090741910594
48.234426;1.0289176240759006;0.8331605581582836;0.8097331666807058;-0.0004784056282387376;-0.0004649596015027167;1.0294788870774108;9.999968613004675;0.820290004518179;0.020919967359529317;0.021535974259612886;1.0000073865397525;0.8205506997672042;1.0000089140874666
48.244426;1.0289175122494183;0.8331605696179408;0.8097330740252628;-0.00047840568208402527;-0.0004649596469361624;1.0294788161596606;9.99996910898909;0.8202898794056301;0.020919968912975474;0.021535976565654435;1.000007410255996;0.8205507704842487;1.000008747294671
48.254426;1.0289173973885901;0.8331605861809496;0.8097329740605006;-0.000478405738069988;-0.0004649596912920178;1.0294787411770334;9.999969645551246;0.8202897513941179;0.020919970557200837;0.021535978843714908;1.000007429603724;0.820550840322096;1.0000085736473896
48.264426;1.028917280098235;0.8331606077420691;0.8097328673979686;-0.0004784057961610503;-0.00046495973460594495;1.0294786626545818;9.99997021862575;0.8202896206098969;0.020919972287641718;0.021535981087753897;1.0000074445954574;0.8205509090401109;1.0000083929157582
48.274426;1.0289171609693737;0.8331620264453247;0.8097341078280282;-0.00047922789192238316;-0.0004657587059303129;1.0294785811000666;9.999970822628939;0.8202894870267875;0.020919974097667698;0.021535983291275627;1.0000074554169798;0.8205509765315848;1.0000082049030565
48.284426;1.0289170405735497;0.833162057735851;0.8097339898261987;-0.0004792279542918063;-0.00046575874717599147;1.0294784968600421;9.999971451336455;0.8202893504334042;0.020919975979608638;0.02153598544671361;1.0000074624090949;0.8205510426859276;1.0000080095189938
48.294426;1.0289169194039014;0.8331620936478601;0.8097338670337001;-0.00047922801890902246;-0.00046575878739685674;1.0294784101493504;9.9999720987979;0.820289210482143;0.02091997792600544;0.021535987544557794;1.0000074659322038;0.8205511072781724;1.000007806790804
48.304426;1.0289167977805502;0.8331621339165738;0.8097337399952584;-0.0004792280858672949;-0.0004657588266543433;1.0294783211491993;9.999972759128312;0.8202900667653461;0.0209199799293457;0.021535989572424363;1.0000074662030745;0.8205521696022033;1.0000075968312159
48.314426;1.0289166758161432;0.8331621782881437;0.8097336093248572;-0.0004792281552303932;-0.00046575886505524785;1.0294782300700978;9.999973425900178;0.8202899188491645;0.020919981982202483;0.02153599151569284;1.0000074632004403;0.8205522298019573;1.0000073798510873
48.324426;1.0289165535690783;0.8331622266120309;0.8097334756203058;-0.00047922822701260126;-0.00046575890271614303;1.0294781371613175;9.999974091634439;0.8202897662797591;0.020919984078734886;0.02153599336032075;1.0000074566969361;0.820552286987204;1.0000071562086326
48.334426;1.0289166806389003;0.8331624812037828;0.8097333397750898;-0.00047844426116543283;-0.0004649968255307192;1.0294780427032264;9.999974747822552;0.8202896086112589;0.020919986215673668;0.02153599509500663;1.0000074463760755;0.8205523405570962;1.0000069263942601
48.344426;1.0289165587163072;0.8331625372847424;0.809733201260066;-0.0004784443375647222;-0.00046499686194828495;1.0294779470168132;9.999975385823143;0.8202894454688858;0.020919988391459098;0.021535996711085664;1.000007431938222;0.8205523898635442;1.0000066909713345
48.354426;1.0289154693107623;0.8331618131805206;0.8097330609639557;-0.0004782420393471575;-0.0004648006472380024;1.0294778504459345;9.999975997708306;0.8202892766145454;0.020919990603266495;0.02153599820244836;1.0000074131593124;0.8205524342381693;1.0000064505565804
48.364426;1.0289153498689114;0.8331618769549358;0.8097329189917195;-0.00047824211958328477;-0.0004648006825781631;1.029477753232511;9.999976576519765;0.820289101971008;0.02091999284459314;0.021535999566205288;1.000007389892323;0.820552473050893;1.0000062058269241
48.374426;1.028915232713826;0.8331630516363445;0.809733851769159;-0.00047795710685003847;-0.0004645236364943099;1.0294776553593463;9.999977116619924;0.8202889216198;0.020919995106407397;0.02153600080258811;1.0000073620318957;0.8205525057298222;1.0000059575015623
48.384426;1.0289151186023568;0.8331631228372202;0.8097337076050155;-0.0004779571897159879;-0.0004645236709252078;1.0294775565597216;9.999977613985225;0.8202897357878872;0.020919997379477823;0.02153600191437945;1.000007329518408;0.8205535314219506;1.0000057062972865
48.394426;1.0289150082081868;0.8331631975130088;0.8097335628879022;-0.00047795727343682596;-0.00046452370498571374;1.0294764565392944;9.999978065639288;0.8202895448179272;0.020919999655628223;0.021536002906547124;1.0000072924018486;0.820553550294224;1.000005452881655
48.404426;1.0289149020124084;0.833163275544553;0.8097334180404735;-0.00047795735774362963;-0.00046452373877865067;1.0294763552271256;9.999978468756238;0.8202893491510186;0.020920001928977052;0.021536003786311635;1.0000072508848357;0.820553561582792;1.0000051978450215
48.414426;1.0289148001937731;0.8331633569242018;0.8097332735325874;-0.00047795744241017186;-0.00046452377244061077;1.0294762528418828;9.999978820282891;0.8202891493116921;0.020920004196292225;0.021536004563490724;1.0000072052669684;0.8205535648700454;1.0000049417160608
48.424426;1.0289147026420584;0.8331634417081154;0.8097331299092638;-0.0004779575272579146;-0.00046452380611327205;1.029476149759541;9.999979117161605;0.8202889458863571;0.020920006455018476;0.02153600524920596;1.000007155841164;0.8205535597322546;1.0000046850253712
48.434426;1.028914609134338;0.8331635299296265;0.8097329878074375;-0.0004779576121433864;-0.00046452383994145303;1.0294760463482675;9.999979357016338;0.8202887395226693;0.020920008701187404;0.021536005852469918;1.0000071028698216;0.8205535457417317;1.0000044283279006
48.444426;1.0289145195049676;0.8331639066585331;0.8097331250497081;-0.00047906482471747494;-0.0004655998824841981;1.0294759428914055;9.999979538370566;0.820288530907494;0.02092001092977773;0.021536006377638233;1.000007046635252;0.8205535225218639;1.0000041721247108
48.454426;1.0289144336968845;0.8331640016139622;0.809732988316192;-0.00047906490930288567;-0.00046559991716195296;1.0294758396194834;9.999979659801614;0.8202883207025302;0.020920013135864113;0.021536006825116152;1.000006987439055;0.8205534897975658;1.000003916831571
48.464426;1.0289143517052382;0.8331640997245781;0.8097328555776467;-0.0004790649935570102;-0.00046559995254485265;1.0294757367940837;9.99997971958299;0.8202881095320202;0.0209200153140691;0.021536007194163098;1.000006925532865;0.8205534473910119;1.0000036628927669
48.474426;1.0289142734591168;0.8331642007732648;0.8097327276749336;-0.0004790650773547228;-0.00046559998877044223;1.0294756347591185;9.999979716594096;0.8202888980488039;0.020920017456770072;0.02153600748455032;1.0000068610607273;0.8205543948812032;1.0000034108790838
48.484426;1.0289141987634973;0.8331654116335845;0.8097336813022883;-0.00047878006611170427;-0.0004653229449680747;1.029475533904242;9.999979650739935;0.8202886869748077;0.020920019553040143;0.021536007695285075;1.0000067940647506;0.8205543328967289;1.0000031614295997
48.494426;1.028914127378676;0.83316551776904;0.8097335649046862;-0.0004787801485730438;-0.0004653229830481824;1.0294754345354349;9.999979522367534;0.8202884770727552;0.020920021589473158;0.02153600782251433;1.0000067245791806;0.8205542611595871;1.0000029151278718
48.504426;1.0289140591239658;0.8331656260570709;0.8097334547180965;-0.0004787802301744235;-0.0004653230220434459;1.029475336801383;9.999979331702868;0.8202882690798156;0.020920023551323642;0.0215360078599013;1.0000066527236173;0.8205541798002512;1.0000026724520445
48.514426;1.028913993863315;0.8331657363261281;0.8097333507708123;-0.00047878031081785555;-0.0004653230619331422;1.0294752407429182;9.999979078043859;0.8202880636306109;0.02092002542326006;0.021536007800559986;1.0000065786680652;0.8205540890663952;1.000002433785716
48.524426;1.0289139314082638;0.8331658484862501;0.8097332529641438;-0.00047878039040613466;-0.0004653231027282799;1.0294751463041554;9.999978758880856;0.8202878612341661;0.02092002719168423;0.021536007637946806;1.0000065025043514;0.8205539893326682;1.0000021994235047
48.534426;1.0289138714828399;0.8331659625296218;0.8097331611863716;-0.00047878046884230216;-0.00046532314450223214;1.0294750532995443;9.999978369987314;0.8202876623398737;0.02092002884706465;0.021536007366688592;1.0000064241229514;0.8205538810388768;1.000001969578696
48.544426;1.0289138137783567;0.8331660784794713;0.8097330754048401;-0.0004787805460434749;-0.000465323187384542;1.0294749614392122;9.999977906084261;0.8202874673892279;0.02092003038355805;0.02153600698397647;1.0000063431996367;0.820553764622519;1.000001744410685
48.554426;1.0289137579999612;0.8331661962750949;0.8097329956493656;-0.00047878062195084157;-0.00046532323150276863;1.029474870373092;9.999977361426863;0.8202872767699718;0.020920031798128496;0.021536006489534607;1.000006259331999;0.8205536405546016;1.0000015240391187
48.564426;1.0289137038700673;0.8331663157511908;0.8097329219379487;-0.0004787806965321187;-0.0004653232769366363;1.029474779725726;9.999976730476664;0.8202880907841397;0.02092003309026161;0.021536005884418417;1.0000061721825355;0.8205545090830898;1.0000013085116206
48.574426;1.0289136511402277;0.8331664367157932;0.8097328542571871;-0.00047878076978139747;-0.0004653233237219928;1.029474689121387;9.999976008458264;0.8202879097101261;0.020920034260156012;0.02153600517080882;1.0000060814939686;0.8205543715101797;1.0000010977538605
48.584426;1.0289135996335739;0.8331665589479168;0.8097327925874276;-0.0004787808417137716;-0.00046532337187038536;1.0294745981812996;9.999975191331558;0.8202877338535607;0.020920035307185014;0.021536004353033645;1.0000059869686362;0.8205542281577547;1.0000008915341072
48.594426;1.0289135492680677;0.8331677892676874;0.8097338129210258;-0.0004784958178891768;-0.0004650463404273456;1.0294745065131294;9.999974275451837;0.8202875635172197;0.020920036231450088;0.02153600343854301;1.000005888147197;0.8205540795995458;1.0000006894851925
48.604426;1.028913500007374;0.833167913053592;0.8097337632034534;-0.00047849588714475404;-0.0004650463912563756;1.0294744137246283;9.999973257424772;0.8202873989320911;0.02092003703588511;0.021536002437469053;1.0000057844669583;0.8205539263104218;1.0000004912264449
48.614426;1.0289134517837446;0.8331680370990963;0.8097337193502309;-0.0004784959549253694;-0.0004650464433484121;1.0294743194830591;9.999972134092019;0.8202872402163897;0.02092003772568808;0.021536001360882916;1.0000056753689428;0.8205537686807836;1.0000002964677508
48.624426;1.0289134044968566;0.8331684462475669;0.8097339583354163;-0.00047960314888475624;-0.00046612250498909033;1.0294742235960508;9.999970902843529;0.8202870873972871;0.02092003830639168;0.021536000219599054;1.0000055602825122;0.8205536070391211;1.000000104998209
48.634426;1.0289136074709002;0.8331687724888233;0.8097339264068427;-0.0004788191700396968;-0.00046536044120165236;1.0294741260522942;9.999969562616139;0.8202869404423137;0.02092003878304295;0.021535999024221496;1.0000054386528259;0.8205534416672651;0.9999999166702597
48.644426;1.028913562005993;0.8331688959425277;0.8097338998224126;-0.0004788192327902707;-0.000465360496332126;1.0294740269695013;9.999968114923401;0.82028779927291;0.020920039159997607;0.021535997785432175;1.0000053100602806;0.8205542725233365;0.9999997314082024
48.654426;1.0289135175620003;0.8331690187337343;0.8097338790574975;-0.00047881929382603616;-0.00046536055219770933;1.0294739264790016;9.999966563828968;0.8202876638014472;0.020920039440270037;0.021535996513631476;1.0000051742692477;0.8205541006330253;0.9999995491392166
48.664426;1.0289134742201385;0.833169140578077;0.8097338640316907;-0.0004788193532332708;-0.0004653606087193392;1.0294738246903261;9.999964915029175;0.8202875339674831;0.020920039625659487;0.0215359952180429;1.0000050312123343;0.8205539261960137;0.9999993696926157
48.674426;1.0289134320857456;0.8331692611467634;0.8097338545085808;-0.0004788194111215268;-0.00046536066585567025;1.0294737217342453;9.999963175071382;0.8202874097562438;0.02092003971834186;0.02153599390606963;1.0000048809658637;0.820553749845465;0.9999991927641694
48.684426;1.0289133913067006;0.8331693800687391;0.8097338501402979;-0.00047881946759071014;-0.0004653607235980378;1.029473617723138;9.999961350893665;0.820287291222739;0.020920039722122214;0.021535992583128064;1.0000047236993514;0.8205535722202122;0.999999017906086
48.694426;1.0289133520697984;0.8331694969495991;0.8097338505557641;-0.00047881952273885346;-0.0004653607819641965;1.0294735126887054;9.999959449675972;0.8202871784785276;0.02092003964190271;0.021535991252591553;1.000004559640365;0.8205533938803575;0.999998844559039
48.704426;1.0289133146290357;0.8331707184888582;0.8097349314103349;-0.0004785344811267563;-0.00046508375901992285;1.0294734066399989;9.99995747925198;0.8202870716387098;0.02092003948262939;0.02153598991631141;1.0000043890825394;0.820553215288497;0.99999867219349
48.714426;1.0289132793082443;0.8331708299573585;0.809734940319508;-0.000478534534008538;-0.00046508381870334116;1.0294732996249822;9.99995544868225;0.8202869708060136;0.020920039249560395;0.021535988576039822;1.0000042123884996;0.820553036837863;0.9999985004354998
48.724426;1.0289132464670492;0.8331709379852931;0.8097349528852145;-0.00047853458600095183;-0.00046508387907341007;1.0294731916918145;9.999953368271557;0.8202868760942856;0.020920038949278904;0.02153598723423309;1.000004029962656;0.8205528588924742;0.9999983290777497
48.734426;1.028913216494891;0.8331710420810122;0.8097349687142088;-0.00047853463730278224;-0.000465083940176279;1.0294730828717196;9.999951249001633;0.8202877876239124;0.020920038589928885;0.021535985893618624;1.0000038422167414;0.8205536815063211;0.9999981580748134
48.744426;1.0289131897971635;0.8331711418028714;0.8097349874602539;-0.0004785346881231997;-0.00046508400209764437;1.0294729732358545;9.999949101998949;0.8202877054436368;0.02092003817980511;0.021535984556458495;1.000003649552622;0.8205535057434303;0.9999979875369074
48.754426;1.0289131667429314;0.8331712368048421;0.8097350087929243;-0.00047853473865746725;-0.00046508406495764657;1.029472862907543;9.999946938101424;0.8202876294040822;0.020920037724892458;0.021535983223634116;1.0000034523822128;0.8205533317016639;0.9999978176621686
48.764426;1.028913147636163;0.8331713268237096;0.8097350323689709;-0.00047853478906798963;-0.00046508412889151307;1.0294727519790061;9.999944767529605;0.8202875591068901;0.020920037228408017;0.02153598189443937;1.0000032511760941;0.8205531597642227;0.9999976486856781
48.774426;1.028913132744965;0.8331714116409522;0.8097350578090664;-0.00047853483949132815;-0.000465084194006703;1.0294726404526318;9.999942599938768;0.8202874939923364;0.020920036693172998;0.02153598056797346;1.0000030464878245;0.8205529902109824;0.9999974808844314
48.784426;1.0289131223313224;0.8331714910722192;0.8097350846694493;-0.0004785348900564088;-0.0004650842603522061;1.029472528301713;9.999940444344281;0.8202874334404654;0.02092003612421263;0.02153597924445953;1.0000028389087696;0.820552823169934;0.9999973145408722
48.794426;1.0289131166188656;0.8331715649247994;0.8097351124498572;-0.000478534940861272;-0.0004650843279332749;1.0294724155462949;9.99993830881802;0.8202873768071147;0.02092003552973479;0.021535977925165848;1.0000026289729234;0.8205526586311808;0.9999971498870929
48.804426;1.0289131157350284;0.8331719180097122;0.8097354177533204;-0.0004796421197047214;-0.00046616040486154297;1.0294723022544852;9.999936200462251;0.8202873234470753;0.020920034919793325;0.0215359766118704;1.0000024171448767;0.8205524964818376;0.9999969871102435
48.814426;1.0289131197022032;0.8331730868610091;0.8097365220625933;-0.0004793570754207305;-0.00046588339289165145;1.0294721885446438;9.999934125358804;0.8202872727280209;0.020920034303975703;0.02153597530646319;1.0000022039360923;0.8205523365264692;0.9999968263652996
48.824426;1.028913128461835;0.8331731418545828;0.8097365501823536;-0.0004793571268081261;-0.0004658834640141633;1.029472074611576;9.999932088400637;0.8202882240408098;0.02092003369000996;0.021535974010279155;1.00000198995279;0.820553178216868;0.9999966677634282
48.834426;1.0289131418825779;0.833173189659236;0.8097365778642972;-0.0004793571782271388;-0.00046588353617750533;1.0294719607178044;9.99993009333008;0.8202881768263264;0.020920033083338518;0.021535972723672962;1.0000017757869089;0.8205530220336763;0.999996511374299
48.844426;1.0289121913540755;0.8331724458206953;0.8097366049437302;-0.00047915484963332244;-0.00046568735613023495;1.0294718471561055;9.999928142593829;0.820288130575697;0.020920032487370115;0.02153597144684113;1.0000015618696598;0.8205528675811953;0.9999963572612823
48.854426;1.02891221339603;0.8331724781384642;0.8097366309299356;-0.00047915490102619753;-0.00046568742992975326;1.0294717342392654;9.999926237333495;0.8202880848110067;0.02092003190395828;0.021535970181098055;1.0000013483780208;0.8205527149094984;0.999996205532667
48.864426;1.0289122391627823;0.8331725024533746;0.8097366557315792;-0.0004791549524089104;-0.0004656875042837113;1.0294716223320195;9.999924378219239;0.820288039097916;0.02092003133386869;0.02153596892865132;1.000001135239786;0.8205525642133373;0.9999960563676911
48.874426;1.0289122680757796;0.8331725187952297;0.8097366792362031;-0.0004791550037459908;-0.00046568757903130354;1.0294715118442572;9.999922566040246;0.8202879930352378;0.02092003077706587;0.021535967691115192;1.0000009222355608;0.8205524158121112;0.999995910010686
48.884426;1.0289122995415079;0.8331725272451231;0.809736701351129;-0.00047915505496184566;-0.00046568765404573955;1.0294714031679817;9.999920801382727;0.8202879461751557;0.02092003023258293;0.021535966469442846;1.0000007091501888;0.8205522700800358;0.99999576677281
48.894426;1.0289123330826684;0.8331725278774658;0.8097367218986427;-0.000479155105967385;-0.0004656877292537561;1.029471296655362;9.99991908427874;0.8202878979788342;0.020920029699124536;0.021535965265643883;1.000000495876051;0.8205521273906073;0.9999956270692434
48.904426;1.0289123683262738;0.833172520720391;0.8097367406302683;-0.0004791551566755555;-0.00046568780463361446;1.0294711926280613;9.999917414088834;0.8202878478640091;0.020920029176190402;0.021535964083273497;1.0000002823835243;0.8205519880925544;0.9999954914296155
48.914426;1.0289124049191087;0.833172505724276;0.8097367573116793;-0.0004791552069932796;-0.0004656878801834998;1.0294710913741167;9.999915789685193;0.8202887952886998;0.020920028663753667;0.021535962926454957;1.0000000686801904;0.8205528521843066;0.9999953603877999
48.924426;1.0289124424942997;0.8331735899103857;0.8097378477676087;-0.0004788701612468329;-0.0004654108736614393;1.0294709931341206;9.999914210140469;0.8202887398326111;0.02092002816181763;0.021535961800199708;0.999999854875295;0.82055272063827;0.9999952343130329
48.934426;1.028912730035188;0.8331737612877318;0.8097378602917408;-0.00047808616372830133;-0.00046464882778085635;1.0294708980664415;9.999912675449222;0.8202886812252043;0.020920027671335346;0.02153596071145104;0.9999996412203763;0.8205525934558208;0.9999951133405781
48.944426;1.0289127683312345;0.8331737220969789;0.8097378699789212;-0.00047808621205270164;-0.000464648903502077;1.0294708062598728;9.99991118650189;0.8202886192934348;0.02092002719367208;0.021535959668973752;0.9999994280640842;0.820552470949447;0.9999949974123298
48.954426;1.028912806175324;0.8331736745929615;0.8097378773546653;-0.00047808625943224095;-0.00046464897898137347;1.029470717781091;9.999909744135888;0.8202885538931257;0.02092002672850393;0.02153595868349158;0.9999992158293113;0.820552353418247;0.999994886333969
48.964426;1.028912842899586;0.8331736187138897;0.8097378826089017;-0.00047808630582282406;-0.00046464905400285994;1.029470632655063;9.999908348142824;0.8202884849030264;0.02092002627372338;0.021535957767883297;0.9999990050170524;0.8205522411404564;0.9999947798575868
48.974426;1.0289128778501935;0.833173554503638;0.8097378859674551;-0.0004780863512339486;-0.0004646491283332522;1.0294705508527806;9.99990699681408;0.8202884122752218;0.020920025826362883;0.0215359569342486;0.9999987961770256;0.8205521343453861;0.9999946778243417
48.984426;1.028912910451402;0.8331734820962723;0.8097378876450532;-0.00047808639566981545;-0.0004646492017264549;1.0294704723669457;9.99990568711141;0.8202883360589086;0.020920025381811445;0.021535956189495793;0.9999985898589898;0.8205520332136834;0.9999945802745045
48.994426;1.0289129402399155;0.8331736867905587;0.809738164908827;-0.00047919356576446776;-0.0004657252817294405;1.0294703973027024;9.999904415676152;0.8202882563624357;0.02092002493261872;0.02153595553464703;0.999998386562225;0.820551937907758;0.999994487427532
49.004426;1.0289129669085928;0.8331735986402666;0.8097381637258586;-0.00047919360811350117;-0.00046572535250196913;1.029470325889367;9.99990317990289;0.8202891732924321;0.0209200244688367;0.02153595496778566;0.9999981866838875;0.8205528482667669;0.9999943995703496
49.014426;1.028912990316638;0.8331735030534448;0.8097381612463842;-0.00047919364926947677;-0.00046572542162956476;1.0294702583963047;9.99990197850691;0.8202890869252757;0.0209200239793245;0.021535954487109783;0.9999979904985201;0.8205527650982423;0.9999943169557824
49.024426;1.0289130104549584;0.8331734004940962;0.80973815744432;-0.0004791936890649122;-0.0004657254889368673;1.0294701950484644;9.999900811803997;0.8202889973489569;0.02092002345231236;0.02153595409236099;0.9999977982087455;0.8205526882163466;0.9999942397801529
49.034426;1.0289130274079752;0.8331743987333041;0.8097392281981117;-0.0004789086306025736;-0.00046544847105680964;1.029470136022437;9.999899681127767;0.8202889047488189;0.02092002287545588;0.02153595378361949;0.999997610019465;0.8205526177410408;0.9999941682201023
49.044426;1.0289130413528862;0.8331742842619771;0.8097392213340799;-0.0004789086669358254;-0.00046544853438420543;1.0294700814613797;9.999898587812659;0.8202888094491865;0.0209200222368176;0.0215359535582701;0.9999974261389782;0.8205525537306513;0.9999941024252704
49.054426;1.0289130525793284;0.8331741649629634;0.8097392127555406;-0.0004789087011245607;-0.0004654485956850288;1.029470031405533;9.9998975328311;0.8202887118671244;0.020920021526623582;0.021535953410270092;0.9999972467308655;0.8205524961042155;0.9999940424529726
49.064426;1.0289130614692383;0.8331740415477152;0.809739202387199;-0.0004789087329491297;-0.0004654486550067717;1.0294699857022358;9.999896516233445;0.8202886124513523;0.020920020738192567;0.021535953333247357;0.99999707190348;0.8205524446214552;0.9999939882709707
49.074426;1.0289130684578178;0.833173914641509;0.8097391901269685;-0.0004789087622342482;-0.0004654487123942705;1.029469944079334;9.999895536561619;0.820288511652941;0.020920019867058253;0.021535953323162837;0.9999969017355014;0.8205523989144362;0.9999939398765032
49.084426;1.0289130740128316;0.8331737847582981;0.8097391758579332;-0.00047890878883000707;-0.00046544876783883855;1.0294699063366632;9.999894591943425;0.8202884098904105;0.020920018910058517;0.021535953378141817;0.9999967362884112;0.8205523585007117;0.9999938974034913
49.094426;1.0289130786025686;0.8331736523193887;0.8097391594673199;-0.00047890881263221044;-0.00046544882126874434;1.0294698723673814;9.999893681618385;0.8202893075218486;0.02092001786532275;0.02153595349807685;0.9999965756093223;0.8205533224953642;0.9999938611085166
49.104426;1.0289130826410398;0.8331735177221113;0.8097391408302841;-0.00047890883360014036;-0.0004654488725845842;1.0294698419732315;9.999892805788155;0.820289204851975;0.020920016731927095;0.021535953685704604;0.9999964197685464;0.8205532910102669;0.999993831300104
49.114426;1.0289130864487959;0.8331733813893402;0.8097391198296156;-0.00047890885173738744;-0.0004654489216871397;1.0294698147920966;9.999891964785272;0.8202891021910692;0.020920015510617472;0.021535953948281398;0.9999962688997615;0.8205532632668902;0.9999938082802372
49.124426;1.028913090248759;0.8331732437773045;0.8097390964011446;-0.00047890886708130324;-0.000465448968471182;1.029469790468804;9.999891158943717;0.8202889999540922;0.02092001420620354;0.021535954297871925;0.9999961231662339;0.8205532388611886;0.9999937922864421
49.134426;1.0289130941551496;0.8331731053835896;0.8097390705269203;-0.0004789088797210314;-0.0004654490128167452;1.0294697688344099;9.999890388718041;0.8202888986650485;0.02092001282838505;0.021535954749566266;0.9999959826760114;0.820553217391169;0.9999937834872716
49.144426;1.0289130981703458;0.8331740738569773;0.8097401182059952;-0.0004786237931469009;-0.00046517197137972097;1.0294697499221976;9.999889654525637;0.8202887988337044;0.020920011389486418;0.021535955319246437;0.9999958474351462;0.8205531984877293;0.9999937820383349
49.154426;1.0289131022330453;0.8331739354360052;0.8097400873947753;-0.000478623800918481;-0.00046517201056306553;1.0294697338951841;9.999888956744837;0.8202887008855526;0.02092000990121316;0.02153595602162627;0.9999957173987772;0.8205531818678061;0.9999937881131026
49.164426;1.0289131062259518;0.8331737976838912;0.8097400540484206;-0.0004786238066447765;-0.0004651720471265239;1.0294697209520376;9.99988829585918;0.8202886052134973;0.020920008373373357;0.021535956868826815;0.9999955926100129;0.8205531673202858;0.9999938019425199
49.174426;1.0289131098923892;0.8331739461224696;0.8097402952136852;-0.00047973093727343474;-0.00046624808890580985;1.029469711227365;9.999887672180217;0.8202885122527128;0.020920006814717805;0.021535957870094994;0.9999954733071666;0.8205531546818898;0.9999938238518981
49.184426;1.0289131127727864;0.8331738110454864;0.8097402567348975;-0.00047973093972650824;-0.0004662481203633804;1.0294697047579875;9.999887085725192;0.8202894225011427;0.020920005232958516;0.021535959031804868;0.9999953598945979;0.8205541435004811;0.9999938541603599
49.194426;1.0289131142420347;0.8331736781145905;0.8097402157326875;-0.000479730940908486;-0.0004662481493602565;1.029469701539109;9.999886536951214;0.8202893364690111;0.020920003633074453;0.021535960357071112;0.9999952528257978;0.8205541342645127;0.9999938930549996
49.204426;1.0289131136063097;0.8331735478982708;0.8097401722667251;-0.0004797309410576716;-0.00046624817595044773;1.0294697016027161;9.99988602749677;0.8202892546067375;0.020920002016272445;0.021535961845563237;0.9999951524648371;0.8205541264139488;0.9999939406232204
49.214426;1.0289131101774447;0.8331734208798491;0.8097401264447661;-0.0004797309404111499;-0.0004662482001737079;1.0294697050140238;9.999885560031073;0.8202891772553864;0.020920000380898116;0.02153596349388013;0.9999950590010516;0.8205541197244223;0.9999939969167495
49.224426;1.0289131032949261;0.8331732974334877;0.8097400784266241;-0.0004797309391883366;-0.00046624822204191453;1.0294697117934306;9.999885137589487;0.8202891046157604;0.020919998723650714;0.021535965295774298;0.9999949725133882;0.820554114059421;0.9999940619242818
49.234426;1.0289130923267498;0.8331731778468161;0.8097400284205802;-0.00047973093757270897;-0.00046624824152468214;1.0294697219112081;9.999884763017997;0.8202890367546742;0.020919997039818138;0.021535967241539285;0.9999948930742257;0.8205541093515336;0.9999941355703794
49.244426;1.0289133260836798;0.8331732647124904;0.8097399771262475;-0.0004789468868321613;-0.000465486134709965;1.0294697353689999;9.999884438565651;0.8202889736508168;0.02091999532399931;0.02153596931735696;0.9999948207410913;0.8205541055478666;0.9999942177838005
49.254426;1.0289133054015667;0.8331742605356179;0.8097410000122311;-0.0004786617871218635;-0.00046520906490306926;1.0294697522380827;9.99988416532442;0.8202889152211359;0.020919993571768446;0.021535971505364085;0.9999947555369653;0.8205541025530965;0.9999943084986047
49.264426;1.028913279465823;0.8331741535679508;0.8097409459672593;-0.00047866178525495537;-0.0004652090766047336;1.0294697726237396;9.999883942601398;0.8202888612938461;0.020919991780579843;0.021535973784541966;0.9999946975206313;0.8205541001970711;0.9999944075739182
49.274426;1.028913248361135;0.8331740510800517;0.8097408915654619;-0.0004786617835691837;-0.0004652090853799478;1.0294697966504587;9.999883768144905;0.8202898115765254;0.020919989949740973;0.02153597613250342;0.9999946468168863;0.8205550979475916;0.9999945147750847
49.284426;1.028913212453924;0.833173953210439;0.8097408373605726;-0.00047866178215945956;-0.00046520909101909527;1.0294698244964244;9.999883639533229;0.820289765687145;0.02091998808017857;0.021535978527282524;0.9999946035008036;0.8205550962723004;0.9999946298680974
49.294426;1.0289131722674147;0.8331738600161842;0.8097407838455846;-0.0004786617811276356;-0.0004652090933201693;1.0294698563977425;9.999883555481347;0.8202897232584911;0.020919986174161537;0.021535980948344535;0.9999945674898206;0.8205550946919362;0.9999947527380133
49.304426;1.0289131283030262;0.8331737714310835;0.8097407314822475;-0.0004786617805911771;-0.00046520909210625807;1.0294688926180522;9.999883516031831;0.8202896840473142;0.020919984235270955;0.021535983377677214;0.9999945386285563;0.8205550930270153;0.9999948834030139
49.314426;1.0289130809907858;0.8331736873217482;0.809740680694977;-0.00047866178066174864;-0.0004652090872058366;1.0294689334170573;9.999883521696953;0.8202896479489903;0.020919982267929255;0.021535985801295447;0.9999945168480837;0.820555091033177;0.9999950218612447
49.324426;1.0289130307265328;0.8331736075858944;0.8097406318104364;-0.00047866178141727455;-0.00046520907842270123;1.0294689790183265;9.999883572404633;0.8202896149240916;0.02091998027605968;0.02153598820957482;0.9999945021778442;0.8205550884465284;0.9999951678387774
49.334426;1.0289129778826211;0.8331735321907087;0.8097405849960236;-0.0004786617829067102;-0.0004652090655304884;1.029469029613563;9.999883667167344;0.8202895849579772;0.020919978262801626;0.021535990595507534;0.9999944946675265;0.8205550850724947;0.9999953206213793
49.344426;1.0289129228072926;0.8331734611593716;0.8097405402600307;-0.000478661785181062;-0.00046520904829191155;1.0294690853967416;9.999883804260323;0.8202895581011407;0.02091997623201469;0.021535992952462692;0.9999944943724937;0.8205550807845543;0.9999954790931922
49.354426;1.0289128658396351;0.8331733945373307;0.8097404975428648;-0.00047866178830458054;-0.0004652090264694309;1.029469146581385;9.999883981440279;0.8202895345037121;0.02091997418942467;0.021535995274005616;0.9999945013837448;0.8205550754503301;0.9999956419257099
49.364426;1.0289118389301797;0.8331728333706698;0.8097407340193848;-0.00047956653567383256;-0.00046608875127622133;1.0294692133955041;9.999884195906729;0.8202905144018581;0.020919972142067086;0.021535997555353556;0.9999945158360097;0.8205560686125739;0.9999958077857208
49.374426;1.0289117792805325;0.8331738825708223;0.8097417713257249;-0.0004792814428996415;-0.0004658116349864232;1.0294692860464638;9.999884443796034;0.8202904980880052;0.020919970096463188;0.021535999793462157;0.9999945378803342;0.820556060879829;0.9999959754692114
49.384426;1.028911718898243;0.8331738286823998;0.809741734649549;-0.000479281448925086;-0.0004658115978166465;1.0294693646808133;9.999884720096109;0.8202904858568685;0.020919968057154816;0.021536001985706633;0.9999945676249984;0.8205560520174645;0.9999961440033419
49.394426;1.0289116582153646;0.8331737785094484;0.8097416999488269;-0.00047928145603168113;-0.0004658115550444586;1.0294694494005394;9.999885019587236;0.8202904779538676;0.020919966027026282;0.02153600412928544;0.9999946050874594;0.8205560422024571;0.9999963127534746
49.404426;1.0289115976581371;0.8331737317701023;0.8097416671064326;-0.0004792814642854411;-0.0004658115065272945;1.0294695402942;9.999885338246877;0.8202904745671162;0.020919964008176504;0.021536006222359648;0.9999946501950006;0.8205560316506907;0.9999964814011082
49.414426;1.0289115376533402;0.8331736882529504;0.8097416359296347;-0.00047928147376608124;-0.00046581145220705067;1.0294696374104915;9.999885674152546;0.8202904758563025;0.020919962001845593;0.021536008266146517;0.99999470279409;0.8205560206039513;0.9999966497774219
49.424426;1.0289114786724902;0.8331736477357479;0.8097416061866224;-0.00047928148457059087;-0.00046581139210593204;1.0294697406991535;9.999886026968058;0.8202904820056657;0.02091996000828195;0.021536010264976972;0.9999947626720854;0.8205560093418631;0.999996817736359
49.434426;1.0289114212133768;0.8331736098932095;0.8097415776713877;-0.00047928149680064887;-0.00046581132630887093;1.0294698499658412;9.99988639653505;0.8202904932349635;0.020919958027463825;0.02153601222397268;0.9999948296168103;0.8205559982321822;0.9999969851136498
49.444426;1.0289113657204694;0.8331735742872876;0.8097415502338454;-0.0004792815105409606;-0.00046581125493885876;1.029469964897989;9.999886782042458;0.8202905097404726;0.02091995606012693;0.02153601414729414;0.9999949034158772;0.8205559877760332;0.999997151672741
49.454426;1.0289113125378644;0.8331735404424659;0.8097415237584099;-0.00047928152584006737;-0.0004658111781334132;1.029470085170243;9.999887182429754;0.8202915316518185;0.020919954108451704;0.021536016037559187;0.9999949837622262;0.8205569782631363;0.999997317048406
49.464426;1.0289112618745433;0.8331735079091676;0.8097414981309028;-0.000479281542700221;-0.0004658110960456699;1.0294702105188955;9.99988759732714;0.8202915590519292;0.02091995217625407;0.02153601789611497;0.9999950701724385;0.8205569710191644;0.9999974807562545
49.474426;1.0289112137646168;0.8331734762618856;0.8097414732503565;-0.00047928156108486235;-0.00046581100887743194;1.02947034072318;9.999888027267607;0.8202915920025385;0.02091995026841158;0.021536019723915136;0.9999951619997357;0.8205569664103537;0.999997642225111
49.484426;1.0289111681125296;0.8331745522055136;0.809742525061888;-0.0004789964831592737;-0.0004655338324031334;1.0294704755654058;9.999888473300091;0.8202916305216721;0.02091994838994716;0.021536021521593948;0.9999952585403722;0.8205569650730307;0.9999978008389822
49.494426;1.0289111248416256;0.8331745210602729;0.8097425014883657;-0.000478996504413419;-0.00046553373599023833;1.0294706148297972;9.999888936738989;0.820291674531846;0.02091994654619193;0.0215360232889871;0.9999953591201093;0.8205569674973785;0.9999979560335568
49.504426;1.0289110840515356;0.8331744895097298;0.8097424784133049;-0.00047899652699768185;-0.00046553363551672547;1.0294707583287246;9.999889418753813;0.8202917238491582;0.020919944743234286;0.02153602502474221;0.9999954630802955;0.8205569740158957;0.9999981073770383
49.514426;1.0289110460815452;0.8331744571463258;0.8097424556346128;-0.00047899655084013255;-0.0004655335313671649;1.0294709059359342;9.999889919575292;0.8202917782581431;0.020919942987220365;0.021536026726072785;0.9999955697183548;0.8205569848973261;0.9999982545829683
49.524426;1.0289110114559823;0.8331744237081297;0.8097424328748511;-0.00047899657588643536;-0.00046553342391478334;1.0294710576036379;9.999890437813484;0.8202918375789674;0.020919941284367752;0.021536028390241223;0.9999956782453232;0.8205570004293643;0.9999983974757803
49.534426;1.0289109807785528;0.83317438915118;0.8097424097914878;-0.0004789966021132273;-0.00046553331351718846;1.0294712133653188;9.99989097046022;0.8202919016333744;0.020919939642068102;0.02153603001695908;0.9999957877885193;0.8205570209180846;0.9999985358939976
49.544426;1.0289109546361797;0.8331743535874073;0.80974238604046;-0.0004789966295170949;-0.0004655332005221705;1.0294713733122371;9.999891513344286;0.8202929701831305;0.020919938069018543;0.021536031607525624;0.9999958974356441;0.8205580463264422;0.9999986695816161
49.554426;1.0289111828913868;0.8331748046129255;0.8097426388954843;-0.00047931973142622094;-0.00046584696505576833;1.0294715374860302;9.999892061782699;0.8202930429348586;0.02091993657506336;0.02153603316099495;0.9999960062937373;0.8205580775303739;0.999998798170819
49.564426;1.0289111671024267;0.8331747672663902;0.8097426131693485;-0.0004793197611547;-0.0004658468479113264;1.0294717057437681;9.999892611622457;0.8202931196221281;0.0209199351713891;0.021536034672678363;0.9999961135321299;0.8205581143133958;0.9999989212661378
49.574426;1.0289111568114535;0.8331747289308847;0.8097425862708413;-0.0004793197919897387;-0.00046584672916247764;1.0294718777338403;9.999893159529934;0.8202932000825593;0.02091993386955867;0.021536036136304327;0.9999962183774405;0.820558156644277;0.9999990385140833
