time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
49.584426;1.0289111521997167;0.8331746894691375;0.8097425580664406;-0.0004793198238440021;-0.0004658466090522701;1.0294720530138288;9.999893701995784;0.8202932841919075;0.020919932680344096;0.0215360375467024;0.9999963200870655;0.8205582043885504;0.9999991495720918
49.594426;1.0289111535735624;0.8331757558499614;0.8097436044455972;-0.0004790347577035846;-0.00046556940227686805;1.0294722311808133;9.999894234647643;0.8202933717236922;0.020919931614011244;0.021536038901957825;0.9999964179618394;0.8205582573747382;0.9999992540736722
49.604426;1.0289111613590927;0.8331757136009241;0.8097435733295131;-0.0004790347912029226;-0.0004655692800936343;1.0294724118350504;9.999894752131361;0.8202934623814447;0.020919930679966052;0.021536040204567064;0.9999965113575369;0.820558315475021;0.9999993516691709
49.614426;1.028911176092153;0.8331756695142684;0.8097435407482068;-0.000479034825297531;-0.00046556915720122533;1.0294725944327392;9.999895248026368;0.8202935559661015;0.020919929884409612;0.021536041460081392;0.9999965996330485;0.8205583786593458;0.999999442046643
49.624426;1.0289111983744734;0.8331756232219599;0.809743506854051;-0.0004790348598010911;-0.0004655690338010972;1.0294727782431596;9.999895715584033;0.8202936524164803;0.020919929228704316;0.02153604267445552;0.9999966821466956;0.8205584469515033;0.9999995249091604
49.634426;1.028911228740997;0.8331755744874676;0.8097434719291542;-0.00047903489448268213;-0.0004655689100659683;1.0294729623995922;9.999896148846254;0.8202937517210763;0.020919928710631034;0.021536043852508117;0.9999967583724241;0.8205585203396195;0.9999996000039519
49.644426;1.0289112675569703;0.8331755232455312;0.809743436338827;-0.00047903492908956617;-0.00046556878614494653;1.0294731459159079;9.999896542778863;0.8202948538624504;0.020919928327164047;0.02153604499793683;0.9999968279824558;0.8205595984231439;0.9999996671424216
49.654426;1.0289113150598597;0.8331754695016693;0.809743400503192;-0.0004790349633845432;-0.00046556866219014286;1.0294733277272436;9.99989689324296;0.8202949587809787;0.020919928076533752;0.021536046114018045;0.9999968907861525;0.8205596817350287;0.9999997261248743
49.664426;1.0289113714369298;0.8331754132670317;0.8097433648935604;-0.0004790349971525237;-0.00046556853838915235;1.029473506815207;9.999897197635322;0.8202950663154007;0.020919927959003933;0.02153604720417512;0.9999969466027979;0.8205597698285787;0.999999776686337
49.674426;1.028911436811235;0.8331753546134828;0.8097433299930683;-0.00047903503018862395;-0.00046556841496899674;1.0294736822873063;9.999897454763428;0.8202951762042683;0.020919927976684873;0.02153604827223449;0.9999969952172131;0.8205598626102871;0.9999998185544806
49.684426;1.0289115112106955;0.8331752937694898;0.8097432962255585;-0.00047903506229769033;-0.0004655682921621891;1.029473853346628;9.999897663697652;0.8202952881576768;0.020919928133052927;0.021536049322030692;0.9999970364380216;0.8205599599889859;0.9999998515204438
49.694426;1.0289115945695908;0.8331752311218581;0.8097432639187584;-0.0004790350932894093;-0.00046556817017133874;1.0294740192537486;9.999897823521495;0.8202954018788977;0.020919928432822546;0.02153605035648228;0.9999970701440681;0.82056006181337;0.9999998753983852
49.704426;1.0289116867529946;0.8331751671202975;0.8097432333164908;-0.0004790351229663457;-0.000465568049164904;1.0294741793263928;9.999897934299108;0.8202955169986451;0.020919928881146993;0.021536051376829377;0.9999970962886577;0.8205601678426526;0.9999998899247342
49.714426;1.0289117875995637;0.8331762093012457;0.8097442806328952;-0.00047875005223733946;-0.00046529084376825257;1.029474332940033;9.99989799765057;0.8202956330182879;0.0209199294812108;0.021536052382100917;0.9999971148871324;0.8205602777451754;0.9999998947599343
49.724426;1.0289118968717725;0.8331761437306221;0.8097442540806098;-0.0004787500786847057;-0.00046529072513901214;1.029474479516017;9.999898016079142;0.8202957493276015;0.020919930232156794;0.021536053368995046;0.9999971259904413;0.8205603911087115;0.9999998896008272
49.734426;1.0289120141273171;0.8331760777831608;0.809744229942187;-0.00047875010323795503;-0.00046529060782651437;1.0294746184991752;9.999897991776173;0.8202968652858674;0.020919931128947963;0.021536054332009582;0.9999971296665637;0.8205615071388741;0.9999998742171121
49.744426;1.028912138688395;0.8331762968147183;0.8097444856543018;-0.0004798572512909584;-0.0004663664990367644;1.0294747493411294;9.999897925941122;0.8202969803529749;0.0209199321633982;0.021536055263089493;0.9999971260193653;0.8205616259923127;0.9999998483629821
49.754426;1.0289122697401196;0.8331762309246064;0.8097444675154781;-0.00047985727161072397;-0.00046636638426003244;1.0294748715243367;9.999897818795862;0.8202970942148551;0.020919933325528516;0.021536056152218506;0.9999971152364318;0.820561746901751;0.9999998117456325
49.764426;1.0289124064658393;0.8331761655184827;0.8097444531719724;-0.0004798572896915329;-0.00046636627053849776;1.029474984608017;9.999897670046026;0.8202972068032233;0.020919934604683076;0.02153605699032684;0.9999970975887278;0.8205618695707351;0.9999997640960645
49.774426;1.028912548120261;0.8331761008816699;0.8097444431575023;-0.00047985730551945374;-0.0004663661576685685;1.029475088243807;9.999897479463094;0.8202973182027854;0.02091993599044277;0.02153605777175707;0.9999970733724902;0.8205619938580557;0.9999997052341072
49.784426;1.0289126940240094;0.8331760372786218;0.8097444378726515;-0.0004798573190917933;-0.00046636604547554674;1.0294751821798223;9.999897247209834;0.820297428559729;0.0209199374741492;0.021536058494544583;0.9999970428694227;0.8205621197088733;0.9999996350822244
49.794426;1.0289128435414223;0.8331759749455272;0.8097444375593976;-0.00047985733039955806;-0.0004663659338444037;1.0294752662870288;9.999896973609488;0.8202975380762582;0.020919939050269277;0.021536059160033844;0.9999970063292256;0.8205622470878156;0.999999553629589
49.804426;1.0289129960372994;0.8331759140892191;0.8097444423563042;-0.000479857339432026;-0.00046636582270804215;1.0294753405677284;9.99989665855147;0.8202976470293732;0.020919940715111426;0.02153605977122751;0.999996963984647;0.8205623759297326;0.9999994609137021
49.814426;1.0289131508430265;0.8331758549341821;0.809744452398527;-0.00047985734618172324;-0.0004663657120397281;1.029475405133298;9.999896301451285;0.8202977557144245;0.02091994246356502;0.02153606033010406;0.9999969161034893;0.8205625061303778;0.9999993570487783
49.824426;1.0289133073155903;0.8331769048566817;0.8097455438736505;-0.00047957225175144233;-0.0004660885163286734;1.029475460215973;9.999895902129339;0.8202988643503115;0.02091994428787435;0.0215360608371;0.9999968630136404;0.8205636372292993;0.9999992422226477
49.834426;1.0289134649353833;0.8331768497970582;0.8097455649142311;-0.0004795722539020221;-0.0004660884066347493;1.029475506197479;9.999895461855445;0.82029897305002;0.02091994617896026;0.021536061292042493;0.9999968051586956;0.8205637696620809;0.9999991166746544
49.844426;1.0289136233131493;0.8331767969220074;0.8097455915250247;-0.0004795722537140254;-0.0004660882974419441;1.029475543543089;9.999894984115963;0.8202990818642028;0.02091994812802013;0.02153606169362313;0.9999967432239225;0.820563902768713;0.9999989807151753
49.854426;1.0289137820843073;0.833176746076294;0.809745623581318;-0.000479572251150962;-0.000466088188725665;1.0294755726770808;9.999894475210812;0.82029919084077;0.0209199501278155;0.02153606203838924;0.9999966781634839;0.8205640361287493;0.9999988347424105
49.864426;1.028913940805343;0.8331766969273701;0.8097456609633495;-0.0004795722461951959;-0.00046608808045320337;1.0294755939605627;9.999893944012952;0.8202993000566583;0.02091995217299559;0.02153606232128011;0.9999966110499191;0.8205641692772311;0.9999986792130903
49.874426;1.028914348335998;0.8331768514847867;0.8097457040087147;-0.0004787881833206721;-0.0004653258419927558;1.029475607771046;9.999893400625803;0.8202994096256723;0.020919954258649568;0.021536062537315267;0.9999965428962809;0.8205643017193156;0.999998514560886
49.884426;1.02891353697503;0.8331760206353226;0.8097457517699453;-0.00047858578817792496;-0.0004651294754022926;1.0294756145658823;9.999892855013659;0.8202995197328754;0.02091995637831344;0.021536062682656693;0.9999964746089629;0.820564432932145;0.999998341097469
49.894426;1.028913692338297;0.8331759746636049;0.8097458041188456;-0.00047858577647287597;-0.00046512936850445004;1.0294756148662538;9.999892316137593;0.8202996306740157;0.020919958523772333;0.021536062754195704;0.9999964070484998;0.8205645623587238;0.9999981590262345
49.904426;1.0289138453957538;0.8331759293284;0.8097458606717536;-0.00047858576282881386;-0.0004651292620838526;1.0294756091532409;9.999891791522463;0.8202997428283785;0.020919960686967276;0.021536062749166498;0.9999963410805026;0.8205646894748472;0.9999979685954893
49.914426;1.0289139955273232;0.8331758845056711;0.8097459208453318;-0.00047858574743515447;-0.00046512915615289384;1.0294755977720609;9.999891286935425;0.8202998565818704;0.02091996286079181;0.021536062666220282;0.9999962775987782;0.8205648139248876;0.9999977702281398
49.924426;1.0289141421648167;0.8331758401684917;0.8097459840629168;-0.0004785857304909825;-0.0004651290507742823;1.0294755809522194;9.999890805876618;0.820300972269047;0.020919965036426104;0.021536062507016177;0.999996217511596;0.8205659352361314;0.9999975645224065
49.934426;1.0289142848057764;0.8331760814569186;0.8097463268993179;-0.00047969283665340523;-0.0004662049529577982;1.0294755588787174;9.999890349485502;0.820301090132397;0.02091996720051664;0.02153606227727913;0.9999961616498017;0.8205660540286294;0.9999973521775595
49.944426;1.0289144230268978;0.8331771453479533;0.8097474707460669;-0.0004794077172386387;-0.00046592776233531514;1.0294755316937574;9.999889917054746;0.8203012102503051;0.02091996933628543;0.021536061986813633;0.9999961106649223;0.8205661699805364;0.9999971339572538
49.954426;1.0289145564784021;0.8331771027142784;0.8097475402775195;-0.0004794076968449165;-0.00046592765961869716;1.029475499448471;9.999889506499438;0.8203013324994703;0.020919971427244225;0.021536061647871755;0.9999960650022799;0.8205662830979694;0.9999969107352074
49.964426;1.0289146848899762;0.8331770606354363;0.8097476111429404;-0.0004794076755585986;-0.0004659275582923795;1.0294754621025173;9.999889114577277;0.8203014566137181;0.020919973460178314;0.021536061273168074;0.9999960249282718;0.8205663933710287;0.9999966835345085
49.974426;1.0289148080977681;0.8331770189895455;0.8097476830704894;-0.00047940765342264986;-0.00046592745863725495;1.0294754195651603;9.999888737428146;0.8203015822315144;0.020919975425887867;0.021536060875072014;0.9999959905338807;0.820566500776398;0.9999964534784934
49.984426;1.0289149260155204;0.8331769775859583;0.8097477558858062;-0.00047940763047099935;-0.00046592736091470767;1.0294753716914287;9.999888371770824;0.820301708900651;0.020919977318004518;0.02153606046519249;0.9999959617106783;0.8205666053049329;0.9999962216866451
49.994426;1.0289150385861647;0.8331769361698416;0.80974782948015;-0.0004794076067478603;-0.0004659272653545352;1.0294753182419651;9.99988801566946;0.8203018361609777;0.020919979131222396;0.02153606005400869;0.9999959381941884;0.8205667069644921;0.9999959891921049
50.004426;1.0289151457862586;0.8331768944790655;0.8097479037676741;-0.0004794075823047222;-0.00046592717214354056;1.0294752589029355;9.999887667980678;0.8203019637129914;0.020919980859703615;0.02153605965125817;0.9999959196444345;0.8205668057574033;0.9999957569444816
50.014426;1.02891524763309;0.8331768523487945;0.8097479785781784;-0.0004794075571939121;-0.00046592708141174013;1.0294751933820054;9.999887327694145;0.8203030915312947;0.02091998249660217;0.021536059265826354;0.9999959056688422;0.8205679013392458;0.9999955258573976
50.024426;1.028915344175604;0.8331768097499351;0.8097480535727863;-0.00047940753148456426;-0.00046592699323694763;1.0294751214944946;9.999886994456967;0.8203032198200333;0.020919984035970018;0.02153605890354399;0.9999958957944817;0.8205679943196545;0.9999952967910175
50.034426;1.0289154354876506;0.8331767667508885;0.8097481283304959;-0.00047940750529124043;-0.00046592690766916;1.0294750431568984;9.999886669627273;0.8203033488648159;0.020919985475898656;0.021536058564622998;0.9999958894027061;0.8205680843380733;0.9999950704736774
50.044426;1.028915521646548;0.8331767234723952;0.8097482024881844;-0.0004794074787849279;-0.0004659268247456142;1.0294749582757343;9.999886356741644;0.8203034789372421;0.02091998681981484;0.021536058243853982;0.9999958857305087;0.8205681713960774;0.9999948474484484
50.054426;1.028915602737898;0.8331766800449949;0.8097482757716112;-0.0004794074521759073;-0.0004659267445031647;1.0294748666284212;9.999886061217738;0.8203036103019083;0.020919988075280116;0.021536057933964212;0.9999958839851576;0.8205682555413928;0.9999946281103806
50.064426;1.0289156789210732;0.833177743672932;0.809749423940633;-0.00047912232568138736;-0.000465649580199357;1.0294747678565772;9.999885789352462;0.8203037432380694;0.020919989252301156;0.021536057629128174;0.999995883405663;0.8205683368624842;0.9999944128130244
50.074426;1.0289157504549002;0.8331777000816452;0.8097494947086986;-0.00047912229951141785;-0.00046564950547906876;1.0294746615663966;9.999885547136284;0.820303878024066;0.020919990362035887;0.02153605732620496;0.9999958832756686;0.8205684154730408;0.9999942019343034
50.084426;1.0289158175901585;0.8331776562696833;0.8097495638446803;-0.0004791222738788971;-0.00046564943361202687;1.0294745474066804;9.999885339940331;0.8203040149026173;0.020919991416149124;0.021536057024350613;0.9999958829963753;0.8205684914678729;0.9999939958718506
50.094426;1.0289158804306464;0.8331776120576443;0.8097496312528287;-0.00047912224899025236;-0.00046564936468879875;1.0294744250803856;9.999885172892645;0.8203041540454369;0.020919992426977434;0.021536056723561976;0.9999958821159719;0.8205685648691358;0.9999937950229372
50.104426;1.0289159388917883;0.8331775672488504;0.809749696942551;-0.0004791222250125622;-0.0004656492988410515;1.0294742943953001;9.999885051058188;0.8203042955251544;0.020919993407163585;0.021536056423221452;0.9999958802696806;0.8205686356058967;0.9999935997628905
50.114426;1.0289159927249891;0.8331775216627848;0.8097497608951884;-0.0004791222020585049;-0.00046564923622738124;1.0294741553525084;9.999884979443967;0.820305439308137;0.0209199943687792;0.021536056122775427;0.9999958771488772;0.8205697032026054;0.9999934104288927
50.124426;1.0289160415489724;0.8331774751703868;0.8097498230453181;-0.00047912218019978544;-0.00046564917700157475;1.0294740081636315;9.999884962712125;0.8203055852599106;0.02091999532358028;0.021536055823006318;0.9999958725067705;0.8205697681217137;0.9999932273078191
50.134426;1.0289160849058527;0.8331777128099487;0.8097501604323221;-0.00048022928393299163;-0.00046672512815737336;1.029473853223569;9.999885004390423;0.820305733145236;0.020919996283247002;0.021536055525116896;0.9999958661168624;0.8205698298663248;0.9999930505980436
50.144426;1.0289161223622298;0.8331776643847404;0.8097502188431529;-0.00048022926441392916;-0.0004667250759820039;1.0294736911250946;9.999885106544854;0.8203058826226677;0.020919997258010126;0.021536055229397437;0.9999958576948521;0.8205698882897756;0.9999928803662358
50.154426;1.0289161535845444;0.833177615051456;0.8097502752905671;-0.0004802292461215724;-0.00046672502736639444;1.0294735226674887;9.999885270563205;0.8203060332354353;0.020919998255886724;0.02153605493615743;0.9999958468809823;0.8205699432596986;0.9999927165455578
50.164426;1.028916178312489;0.8331775648817548;0.8097503296770922;-0.0004802292290656065;-0.00046672498230202966;1.029473348767676;9.999885498203412;0.8203061844377563;0.020919999284171868;0.02153605464720445;0.9999958333287097;0.8205699946777526;0.9999925589825449
50.174426;1.0289161962951567;0.8331775139153247;0.8097503818945316;-0.0004802292132155795;-0.00046672494075506175;1.0294731703138575;9.999885791795437;0.8203063356784825;0.020920000350713727;0.02153605436553666;0.9999958167820456;0.8205700425265613;0.9999924074967659
50.184426;1.0289162073105886;0.8331785692994538;0.8097515078242351;-0.000479944098500678;-0.00046644781584947423;1.0294729880651234;9.999886153214087;0.820306486495828;0.020920001463061284;0.021536054093922744;0.9999957970339104;0.8205700869326242;0.9999922619022796
50.194426;1.0289164606316996;0.8331787192426235;0.8097515557419422;-0.000479160025940705;-0.0004656856465493595;1.0294728026525244;9.999886582559489;0.8203066365569422;0.020920002627114638;0.021536053833269737;0.9999957738817834;0.8205701281867244;0.9999921219726374
50.204426;1.0289164575219463;0.8331786662370222;0.8097516005596518;-0.0004791600132365411;-0.00046568561486746345;1.0294726146968518;9.999887078069559;0.8203077856037314;0.020920003846932822;0.02153605358159176;0.9999957471847439;0.8205711663479083;0.9999919873625619
50.214426;1.0289164474345034;0.8331786128657204;0.8097516423798311;-0.00047916000146398346;-0.0004656855861545912;1.0294724249423388;9.999887637429875;0.8203079333687159;0.020920005124948363;0.021536053335359212;0.9999957169266258;0.8205712024467465;0.9999918575533123
50.224426;1.0289164304879914;0.833178559352404;0.8097516807810364;-0.0004791599906259467;-0.00046568556027408843;1.0294722342331493;9.999888259044349;0.8203080795392016;0.02092000646127603;0.02153605309267508;0.9999956832265623;0.820571236507457;0.999991731887339
50.234426;1.028916406915078;0.8331785059172035;0.8097517153462194;-0.0004791599807398607;-0.00046568553711838224;1.0294720433474451;9.999888941869468;0.820308223786421;0.02092000785296268;0.021536052854813435;0.9999956463496861;0.820571268891959;0.9999916096656799
50.244426;1.0289163771188905;0.8331784527189552;0.8097517457326396;-0.0004791599718153719;-0.00046568551659601144;1.029471852868336;9.99988968406829;0.820308365840383;0.020920009294207894;0.021536052625436893;0.9999956067145958;0.820571299993195;0.9999914902602864
50.254426;1.0289163416553309;0.8331783998502069;0.8097517716913676;-0.0004791599638341227;-0.0004656854985922112;1.029471663161753;9.999890482250706;0.8203085055088799;0.02092001077630757;0.021536052409837067;0.9999955648512294;0.8205713301804002;0.9999913731886275
50.264426;1.0289163011823854;0.833178347417012;0.8097517930443647;-0.0004791599567366059;-0.00046568548293570165;1.0294704744256258;9.9998913322698;0.8203086426152087;0.02092001228809322;0.021536052214133815;0.9999955213250564;0.8205713597723143;0.9999912581104923
50.274426;1.0289162564525944;0.8331782956015591;0.8097518096800009;-0.00047915995043730866;-0.0004656854694185515;1.029470286795635;9.999892230433682;0.8203087769901071;0.020920013818225953;0.021536052043317145;0.9999954766834362;0.8205713890865282;0.9999911448131162
50.284426;1.0289162083171108;0.8331782446484517;0.8097518215934884;-0.00047915994486667145;-0.0004656854578435259;1.0294701004372282;9.99989317383466;0.8203089085365771;0.020920015357019504;0.021536051899573194;0.9999954314282689;0.8205714184441212;0.9999910332353004
50.294426;1.0289161576826649;0.8331781947970576;0.80975182889559;-0.00047915993999792314;-0.00046568544805032397;1.0294699155311953;9.999894159740753;0.8203090372313251;0.02092001689718782;0.021536051782932296;0.9999953859705994;0.8205714480968654;0.9999909234844939
50.304426;1.0289161054407787;0.8331792533594511;0.8097529077420711;-0.00047887483472355645;-0.0004654083521140781;1.0294697322080777;9.999895184675914;0.8203101630615328;0.020920018434982503;0.021536051693909385;0.9999953405613655;0.8205724778713533;0.9999908158375861
50.314426;1.0289160524442542;0.8331792062533346;0.8097529062276079;-0.00047887483127756654;-0.00046540834557077675;1.0294695505579687;9.999896244193064;0.8203102860287942;0.020920019970347724;0.02153605163559877;0.9999952952394788;0.8205725084906365;0.9999907107133879
50.324426;1.0289159995308654;0.8331791607740104;0.8097529004455611;-0.0004788748285492303;-0.0004654083405772639;1.0294693707041054;9.999897333707253;0.8203104062149944;0.020920021505464004;0.021536051613560526;0.999995249840111;0.8205725396133638;0.9999906085624076
50.334426;1.0289159474999503;0.8331794021903133;0.8097531676148398;-0.00047998195093925056;-0.0004664843437409199;1.0294691928157007;9.999898449375037;0.8203105237781765;0.02092002304449664;0.02153605163435908;0.9999952040763993;0.8205725711409283;0.9999905097179566
50.344426;1.028915897086236;0.8331793605023232;0.8097531537287117;-0.0004799819494534036;-0.00046648434182394824;1.0294690170632657;9.999899588170058;0.8203106388633989;0.02092002459432053;0.021536051704289447;0.9999951576576308;0.8205726029909641;0.9999904143221363
50.354426;1.0289158490111008;0.8331793210846498;0.809753136024314;-0.0004799819483983289;-0.0004664843414853271;1.0294688436430912;9.999900747426759;0.8203107515441116;0.020920026162382865;0.02153605182896948;0.9999951103580228;0.8205726351630126;0.9999903223676181
50.364426;1.028915803985737;0.8331792842614265;0.8097531146290603;-0.0004799819476274711;-0.00046648434279036936;1.0294686728483207;9.999901924542339;0.8203108618332053;0.02092002775319478;0.02153605201341104;0.9999950619868196;0.8205726676867078;0.9999902337780557
50.374426;1.0289157625840157;0.8331792503821795;0.8097530896842123;-0.00047998194696756457;-0.0004664843458062511;1.0294685050823986;9.99990311768217;0.8203109697221824;0.020920029367841056;0.021536052261785253;0.9999950123320518;0.820572700588586;0.9999901484342067
50.384426;1.02891572515358;0.8331792198145364;0.8097530613352456;-0.0004799819462165109;-0.00046648435058707096;1.0294683408483851;9.999904327230343;0.8203110752391303;0.02092003100558963;0.021536052577035666;0.9999949611506093;0.8205727339204935;0.9999900661799798
50.394426;1.028915691886677;0.8331791929232838;0.8097530297128047;-0.0004799819451838144;-0.0004664843571602819;1.029468180730596;9.999905555902421;0.8203121784686775;0.02092003266536172;0.02153605296064348;0.9999949081855708;0.8205737674393896;0.9999899868567111
50.404426;1.0289156629159184;0.8331791700207014;0.809752994960945;-0.00047998194373122537;-0.0004664843655093774;1.02946802531295;9.999906807004248;0.8203122795007594;0.020920034346955965;0.02153605341228269;0.999994853196535;0.8205738018793862;0.9999899103124567
50.414426;1.0289156383192564;0.8331791513320376;0.8097529572657983;-0.000479981941784718;-0.0004664843755744367;1.0294678750926045;9.999908082937942;0.8203123783778923;0.02092003605144764;0.02153605393018965;0.9999947959983653;0.8205738369442395;0.9999898363390486
50.424426;1.0289156181287507;0.8331802441273088;0.8097539928365215;-0.0004796968382030394;-0.000466207299461638;1.0294677304722826;9.999909384748737;0.820312475041822;0.020920037780610017;0.02153605451287209;0.9999947364672813;0.8205738725555739;0.9999897645828159
50.434426;1.0289146339999913;0.8331794501735451;0.8097539499458141;-0.00047949444630127845;-0.000466011050906866;1.0294675917929472;9.999910711981265;0.820312569315208;0.02092003953614581;0.021536055160666492;0.9999946745223258;0.8205739085374935;0.9999896945440667
50.444426;1.0289146228401251;0.8331794447419405;0.8097539045211323;-0.0004794944427174606;-0.0004660110654714254;1.0294674593230226;9.999912062905437;0.8203126610064795;0.02092004131871898;0.02153605587611822;0.9999946101377194;0.8205739446732652;0.9999896256664369
50.454426;1.0289146162553853;0.8331794437690773;0.809753856811504;-0.00047949443851170586;-0.0004660110812304469;1.02946733317894;9.999913435156166;0.8203127500191382;0.0209200431270333;0.0215360566640767;0.9999945433304273;0.8205739807856539;0.9999895573780953
50.464426;1.0289146141336025;0.8331794472220986;0.8097538069189488;-0.00047949443361107577;-0.00046601109805023883;1.0294672132634954;9.999914826400683;0.8203128363306869;0.020920044958529095;0.021536057531812564;0.9999944740555574;0.8205740167704606;0.9999894890686886
50.474426;1.0289146163334026;0.8331794550140901;0.8097537549523616;-0.0004794944279289467;-0.00046601111581980395;1.0294670993217185;9.999916234847044;0.8203129199238365;0.020920046811506526;0.021536058488531313;0.9999944021419516;0.8205740525187373;0.9999894201112861
50.484426;1.0289146227526083;0.8331794670262044;0.8097537011400887;-0.0004794944213684446;-0.0004660111344075388;1.0294669910589387;9.999917659334585;0.8203130007723936;0.020920048685370483;0.021536059544498266;0.9999943273531973;0.8205740878384195;0.9999893499604208
50.494426;1.0289146333319277;0.833179483181876;0.8097536458209629;-0.0004794944138206949;-0.00046601115364072347;1.02946688818408;9.99991909902988;0.8203140788654201;0.020920050577661508;0.021536060710156096;0.9999942494349253;0.820575122155727;0.9999892782762541
50.504426;1.028914648037951;0.8331795034816468;0.8097535892928919;-0.00047949440516846666;-0.00046601117331905134;1.029466790341697;9.999920553106978;0.820314154226488;0.020920052481777314;0.021536061995373983;0.9999941681076588;0.8205751558827037;0.9999892049967677
50.514426;1.0289146668408995;0.8331795279946038;0.8097535316962099;-0.00047949439529287543;-0.000466011193232086;1.0294666970190245;9.999922020620946;0.8203142269231098;0.020920054389052777;0.021536063408503385;0.9999940830895315;0.8205751885108182;0.9999891302989595
50.524426;1.028914689729786;0.8331795568714999;0.809753473017647;-0.00047949438407130207;-0.0004660112131712055;1.0294666075799492;9.99992350077411;0.820314297021882;0.020920056292480303;0.021536064954889036;0.9999939941242854;0.8205752199520207;0.9999890544943183
50.534426;1.0289149660827825;0.8331800778259009;0.8097536907009961;-0.00047981743359185264;-0.0004663251021768746;1.0294665214599332;9.999924993038317;0.8203143644660967;0.020920058187366246;0.021536066636129877;0.9999939009692603;0.820575250263327;0.999988977948132
50.544426;1.0289149970847669;0.8331812232637216;0.8097547056227925;-0.00047953231704190067;-0.0004660480326125152;1.0294664383490435;9.999926496291463;0.8203144290054878;0.020920060068934786;0.02153606845088401;0.9999938033608212;0.8205752796319243;0.9999889010477895
50.554426;1.028915031999107;0.8331812667418886;0.8097546432650591;-0.00047953230094131794;-0.000466048051795934;1.0294663582288808;9.999928007827284;0.8203144902664157;0.020920061929709983;0.021536070396101434;0.9999937009879732;0.820575308244067;0.9999888241811705
50.564426;1.0289150706677432;0.8331813157266073;0.8097545796500345;-0.00047953228292634106;-0.00046604807060116597;1.029466281237928;9.999929523401963;0.8203145478957596;0.020920063759294217;0.02153607246744317;0.999993593502087;0.8205753361645031;0.9999887477170014
50.574426;1.0289151128669933;0.8331813705376828;0.8097545148263873;-0.00047953226284658013;-0.00046604808896200594;1.029466207423394;9.999931037995788;0.8203146016703842;0.02092006554701252;0.021536074658762578;0.9999934805681653;0.8205753633532974;0.9999886720244268
50.584426;1.0289151583018525;0.8331814314183675;0.80975444884513;-0.00047953224053130447;-0.0004660481068067321;1.0294661365976308;9.999932546443818;0.8203146514877597;0.020920067284631347;0.021536076962137614;0.9999933619312681;0.8205753897564682;0.9999885974822508
50.594426;1.0289152066075855;0.8331814984580281;0.8097543817452367;-0.00047953221580357826;-0.00046604812409028394;1.029466068417498;9.999934043386524;0.8203156972781578;0.020920068966822584;0.021536079368859422;0.9999932374541467;0.8205764150372674;0.9999885244468125
50.604426;1.0289152573396905;0.8331815715376661;0.8097543135635298;-0.00047953218851220955;-0.00046604814078796125;1.0294660025220241;9.99993552300401;0.8203157389535198;0.020920070589930964;0.02153608187005604;0.999993107149332;0.8205764398651278;0.9999884532597155
50.614426;1.0289153100232962;0.8331816503699481;0.809754244358863;-0.00047953215855542526;-0.0004660481568682626;1.0294659385688245;9.999936979177757;0.8203157764277428;0.020920072150655403;0.02153608445740676;0.9999929712550104;0.8205764639336866;0.9999883842653078
50.624426;1.0289153642307847;0.8331817345915914;0.8097541742269286;-0.0004795321258767665;-0.00046604817228769723;1.0294658761812283;9.999938405766294;0.8203158096595379;0.0209200736455534;0.021536087124244693;0.9999928302213762;0.8205764872684164;0.9999883177837975
50.634426;1.0289154195872559;0.8331818238442259;0.8097541032921216;-0.00047953209044166643;-0.00046604818701772;1.0294658149223872;9.999939796910365;0.8203158386502101;0.020920075071521705;0.021536089865373337;0.9999926845096502;0.8205765099174741;0.9999882541143895
50.644426;1.0289154757108823;0.833181917799562;0.8097540317289709;-0.00047953205222249647;-0.0004660482010759359;1.0294657544063959;9.99994114722999;0.8203158634066839;0.020920076426868623;0.021536092676162473;0.9999925344392541;0.8205765319329104;0.9999881935450364
50.654426;1.0289155321623102;0.8331820160995527;0.8097539597961324;-0.00047953201121383917;-0.0004660482145172554;1.0294656944310208;9.999942451589778;0.820315883961388;0.020920077712044894;0.021536095552493896;0.999992380244133;0.8205765533575675;0.999988136316137
50.664426;1.0289155884435912;0.8331832254035035;0.8097549638082007;-0.00047924686523357577;-0.0004657711383177105;1.029465634965929;9.999943705178435;0.820315900439836;0.02092007892911436;0.021536098490450177;0.9999922221723715;0.8205765742499996;0.9999880826134194
50.674426;1.0289156439984235;0.8331833309138962;0.8097548920538229;-0.00047924681880950643;-0.0004657711506751134;1.0294655760912144;9.999944904211503;0.8203159130646995;0.020920080080125573;0.02153610148524035;0.9999920605070644;0.8205765947029785;0.9999880326103532
50.684426;1.0289156981764427;0.8331834392126886;0.8097548208197504;-0.00047924676983240725;-0.00046577116254360284;1.0294655179740004;9.99994604618474;0.8203159220905315;0.020920081166410615;0.021536104530546413;0.9999918955656887;0.820576614817587;0.999987986493592
50.694426;1.0289157502447588;0.8331835498049796;0.809754750384806;-0.00047924671843985384;-0.0004657711739704971;1.0294654607999607;9.999947129298619;0.8203169277269475;0.020920082190105032;0.021536107619027002;0.9999917277367003;0.8205776343385481;0.9999879444220358
50.704426;1.0289157994825084;0.833183662200758;0.8097546810610425;-0.0004792466647876294;-0.00046577118502687807;1.0294654046639407;9.999948152016996;0.8203169300756965;0.020920083155531042;0.02153611074448005;0.9999915574977293;0.8205776539539116;0.9999879064786961
50.714426;1.0289158452514913;0.833183775935715;0.8097546132046639;-0.0004792466090299195;-0.0004657711958059626;1.0294653495687942;9.999949113462659;0.8203169291303292;0.02092008406865105;0.021536113904136872;0.9999913853462661;0.8205776733719105;0.9999878727189554
50.724426;1.0289158869861417;0.8331838906567678;0.8097545471916096;-0.00047924655131145527;-0.0004657712064160039;1.0294652955519108;9.999950014227199;0.8203169248272835;0.02092008493649594;0.021536117099166828;0.9999912117475112;0.8205776926092391;0.9999878432287332
50.734426;1.02891592418128;0.8331842912394323;0.8097547604927672;-0.0004803536151172053;-0.0004668472232797443;1.0294652427640352;9.999950856690573;0.8203169170579342;0.020920085766918877;0.02153612033458474;0.9999910372274586;0.8205777116299435;0.9999878180686352
50.744426;1.0289159564370356;0.8331844073315372;0.8097546992942662;-0.0004803535539344617;-0.0004668472339715135;1.0294651914300088;9.999951644593688;0.8203169056446868;0.020920086567314002;0.021536123618469613;0.9999908625051207;0.8205777303411538;0.9999877971978033
50.754426;1.0289159835375021;0.8331845239107541;0.8097546409661616;-0.0004803534912303517;-0.00046684724495315926;1.0294651417734821;9.999952382312552;0.8203168903581802;0.02092008734396692;0.021536126959127957;0.9999906884561409;0.8205777485913961;0.9999877805000602
50.764426;1.028916005505723;0.8331846408051528;0.8097545856511431;-0.0004803534271268413;-0.0004668472563633947;1.029465093973929;9.999953074007719;0.8203168709841067;0.020920088102609365;0.021536130362438014;0.9999905159387039;0.820577766160931;0.9999877678579521
50.774426;1.0289160225664766;0.833184757758358;0.809754533344577;-0.0004803533617503047;-0.0004668472683086521;1.0294650481963075;9.999953722869881;0.8203168473957029;0.020920088847724398;0.021536133831756753;0.9999903457142403;0.8205777827772591;0.9999877591546533
50.784426;1.028916035033741;0.8331859815959126;0.8097555599287726;-0.00048006819299830007;-0.0004665701917938943;1.0294650046816116;9.99995433125176;0.8203168195896174;0.020920089581438334;0.021536137369056862;0.9999901785030825;0.820577798147307;0.99998775419413
50.794426;1.0289160431989819;0.8331860977809294;0.8097555131720561;-0.0004800681254082875;-0.00046657020503614504;1.0294649638204678;9.999954901784253;0.820317787662542;0.020920090303789073;0.021536140975384793;0.9999900150009489;0.8205788116641355;0.9999877526520634
50.804426;1.0289160472433767;0.8331862131180944;0.8097554687689332;-0.0004800680568156805;-0.000466570218991519;1.0294649261620246;9.999955438459992;0.8203177517748242;0.020920091012879723;0.021536144651069455;0.9999898557854697;0.8205788237074323;0.9999877541315003
50.814426;1.0289160472395398;0.8331863272091767;0.8097554263717404;-0.00048006798724827015;-0.00046657023368763996;1.029464892369623;9.999955946692452;0.8203177121477634;0.02092009170450439;0.021536148395735824;0.9999897012181505;0.8205788336600144;0.9999877582383774
50.824426;1.0289160432924715;0.83318643959294;0.8097553856867589;-0.0004800679167251878;-0.0004665702491517255;1.0294648631072363;9.99995643252577;0.8203176690373886;0.020920092372133218;0.021536152206809624;0.999989551471077;0.8205788412146804;0.9999877646015274
50.834426;1.0289160356859393;0.8331865497764506;0.8097553464511396;-0.00048006784528370163;-0.00046657026541274297;1.0294648388901677;9.99995690247974;0.8203176226753951;0.020920093007418993;0.02153615607774502;0.9999894066782323;0.8205788461023598;0.999987772894579
50.844426;1.0289160248968214;0.8331866572344457;0.8097553083348698;-0.00048006777298568705;-0.00046657028248897695;1.0294648200493026;9.999957363975513;0.8203175732600554;0.020920093601330833;0.021536159999242455;0.9999892670521802;0.8205788481078425;0.9999877828837065
50.854426;1.0289160114961347;0.8331867614019357;0.8097552709492166;-0.00048006769989355276;-0.00046657030036069267;1.0294648068114005;9.9999578244548;0.8203175209733453;0.02092009414529339;0.021536163963243843;0.9999891328582302;0.8205788470616593;0.9999877944485264
50.864426;1.0289162454119531;0.8331870641120086;0.8097552343791777;-0.0004792835616009205;-0.0004658081786979801;1.0294647993432506;9.999958290047196;0.8203174659514963;0.020920094632234473;0.021536167965592167;0.9999890043617651;0.8205788428758514;0.9999878075368178
50.874426;1.0289162283690025;0.8331871600766713;0.8097551974725306;-0.00047928348701492844;-0.0004658081979438174;1.0294647977504277;9.999958765712336;0.8203174082683393;0.020920095057598145;0.021536172005846566;0.9999888818460201;0.820578835569057;0.9999878220760317
50.884426;1.0289162102313485;0.8331872511579749;0.8097551605125021;-0.00047928341170696875;-0.0004658082177562555;1.0294648020918626;9.999959255747534;0.8203173480227443;0.020920095419293194;0.021536176086499898;0.9999887656198027;0.8205788252129279;0.999987837969185
50.894426;1.028916191567952;0.8331873367259867;0.809755123542198;-0.00047928333569088747;-0.0004658082380804994;1.0294648123889822;9.999959763872834;0.8203182854342481;0.020920095717316907;0.021536180212221152;0.9999886560014075;0.8205798115414114;0.9999878552060939
50.904426;1.0289161730764864;0.8331874160804339;0.8097550868142862;-0.00047928325898302236;-0.00046580825889219616;1.0294648286441184;9.999960293799683;0.8203182208020913;0.020920095953911394;0.02153618438819924;0.9999885533248454;0.8205797952468673;0.9999878739044379
50.914426;1.028916155521209;0.8331885956172231;0.8097561267325859;-0.00047899807829821016;-0.0004655311900926497;1.0294648508959976;9.99996084976367;0.8203181544210826;0.020920096132947864;0.02153618861810628;0.9999884579031719;0.8205797760271653;0.9999878942418529
50.924426;1.0289161396092719;0.8331886604063931;0.8097560917741764;-0.0004789980004011953;-0.00046553121184634124;1.0294648792501666;9.999961435675537;0.8203180865851817;0.020920096258867378;0.021536192902819603;0.9999883699445101;0.8205797538371716;0.999987916445254
50.934426;1.0289161259148911;0.8331887170198201;0.8097560584776968;-0.0004789979220889856;-0.00046553123401818107;1.029464913868218;9.9999620537716;0.8203180176109344;0.02092009633608909;0.021536197240978796;0.9999882895252697;0.8205797285586829;0.9999879408248367
50.944426;1.0289161148606367;0.8331890501009741;0.809756304479697;-0.0004801049668426921;-0.0004666072625835633;1.029464954959142;9.999962704915935;0.8203179477965951;0.02092009636791108;0.021536201631155334;0.9999882166342257;0.8205797000725836;0.9999879677187721
50.954426;1.028916106722402;0.8331890889766215;0.8097562761678041;-0.000480104888163944;-0.00046660728540361915;1.029465002765006;9.999963389742884;0.8203178773542356;0.02092009635590617;0.021536206072882882;0.9999881512308413;0.8205796683286538;0.9999879973831982
50.964426;1.028916101629487;0.8331891182743272;0.8097562511914287;-0.0004801048095657449;-0.0004666073084248011;1.029465057546396;9.999964108561915;0.820317806387956;0.020920096301788885;0.02153621056611839;0.9999880932979295;0.8205796333952158;0.9999880299348378
50.974426;1.028916099554773;0.8331891375706952;0.8097562300454482;-0.0004801047312259906;-0.00046660733156895086;1.0294651195920805;9.999964860623834;0.8203177349174581;0.020920096209664448;0.021536215111121217;0.9999880428799334;0.8205795954720327;0.999988065361644
50.984426;1.028916100357241;0.8331891465218952;0.8097562131566233;-0.0004801046533303912;-0.0004666073547760432;1.0294651892479254;9.999965643946583;0.8203176629078922;0.020920096085570942;0.021536219707657414;0.9999880000764526;0.8205795548349553;0.9999881035665915
50.994426;1.0289151354551793;0.8331883607640124;0.8097562010005287;-0.00047990218386412086;-0.0004664111132970536;1.0294652669466753;9.999966455734576;0.8203185903015087;0.020920095935097145;0.021536224353143875;0.9999879649894556;0.8205805114766958;0.9999881443725113
51.004426;1.028915141499308;0.8331883481405256;0.8097561936069042;-0.0004799021074987133;-0.0004664111365557297;1.029465353201746;9.999967293119706;0.8203185170611635;0.020920095761548355;0.021536229042397943;0.9999879376608949;0.8205804664233709;0.9999881874555544
51.014426;1.0289151499857832;0.8331883243176337;0.8097561912066153;-0.0004799020322438205;-0.00046641115982836654;1.0294654485311465;9.999968153852254;0.8203184432278828;0.020920095564715437;0.021536233769456452;0.9999879180351496;0.8205804197534793;0.9999882323096452
51.024426;1.0289151609050287;0.8331882890607771;0.809756193805351;-0.00047990195831945366;-0.00046641118305219896;1.0294655533289836;9.999969036629905;0.8203183689387092;0.020920095339290564;0.02153623852893463;0.999987905982744;0.8205803718369988;0.9999882783051179
51.034426;1.0289151743072513;0.8331893492811319;0.8097572773562952;-0.00047961678260629805;-0.000466134115746606;1.029465667769178;9.99996994111652;0.8203182943790276;0.020920095075121416;0.021536243314604867;0.9999879013373983;0.8205803229963932;0.9999883247831374
51.044426;1.0289151902489981;0.833189290559958;0.8097572897876635;-0.0004796167119952698;-0.000466134138441993;1.0294657917916807;9.999970867880767;0.8203182197795897;0.02092009476093353;0.021536248116600407;0.9999879038654438;0.8205802735120341;0.9999883711534543
51.054426;1.0289152087869968;0.8331892199519159;0.8097573070624121;-0.00047961664337486996;-0.00046613416058504975;1.0294659251483096;9.999971818455007;0.8203181454812934;0.020920094387260467;0.02153625292131722;0.9999879132524853;0.820580223598398;0.9999884169867478
51.064426;1.028915230037938;0.8331891375622809;0.8097573291420779;-0.00047961657693363296;-0.00046613418198640917;1.0294660675101446;9.999972795249372;0.8203180719557853;0.02092009394529533;0.02153625771409845;0.9999879291832316;0.8205801733622585;0.999988462060104
51.074426;1.0289152541848305;0.8331890436740815;0.8097573559688087;-0.0004796165128166318;-0.00046613420249268337;1.0294662185731078;9.999973800584515;0.8203179997529063;0.020920093425220693;0.02153626248168094;0.9999879514341181;0.8205801228109231;0.9999885063438465
51.084426;1.0289152813346916;0.8331889387138812;0.8097573874376841;-0.0004796164511325952;-0.00046613422198595327;1.0294663780669888;9.9999748353641;0.8203179294071592;0.020920092816894564;0.021536267213973677;0.9999879799265;0.8205800719043927;0.9999885499641743
51.094426;1.0289153113671594;0.8331888232248789;0.809757423378609;-0.0004796163919540873;-0.00046613424037841487;1.029466545741452;9.999975898558432;0.8203188613800744;0.02092009211100391;0.0215362719049253;0.999988014721249;0.8205810202168506;0.9999885931812544
51.104426;1.02891534398273;0.8331886978686491;0.8097574635642163;-0.0004796163353201618;-0.00046613425760753024;1.0294667214007311;9.999976987357211;0.8203187960977715;0.020920091299389158;0.021536276550746317;0.9999880559530484;0.8205809681960957;0.9999886363670653
51.114426;1.028915378902421;0.8331885634497328;0.8097575077242766;-0.0004796162812647783;-0.00046613427361691395;1.0294669049064171;9.999978097737447;0.8203187340073709;0.020920090374736702;0.021536281146674253;0.9999881037669414;0.8205809152460731;0.9999886798888327
51.124426;1.0289154159683402;0.8331884209102335;0.8097575555515459;-0.00047961622985076265;-0.00046613428832905447;1.0294670961126569;9.999979225271469;0.8203186755893432;0.020920089329909353;0.021536285685726003;0.9999881582613944;0.8205808610815206;0.9999887239163352
51.134426;1.0289154550772683;0.8331882712402531;0.8097576067155315;-0.00047961618117094016;-0.0004661343016321129;1.0294672948094912;9.99998036539412;0.820318621329147;0.020920088158531344;0.02153629015985015;0.9999882194215519;0.8205808054259217;0.9999887683793036
51.144426;1.0289154961187947;0.8331884004521273;0.8097579379753204;-0.0004807232575450574;-0.0004672103193481291;1.0294675007357952;9.99998151329098;0.820318571655715;0.02092008685689463;0.02153629456127127;0.9999882871185504;0.8205807480100648;0.9999888131548552
51.154426;1.0289155389926783;0.8331882391055727;0.8097579948316828;-0.0004807232146136571;-0.00046721032937286565;1.0294677136526085;9.999982664435244;0.8203185269167435;0.020920085425010487;0.021536298882866192;0.9999883611876579;0.8205806885804682;0.9999888582194492
51.164426;1.0289155835918609;0.8331891800908042;0.8097591300815375;-0.00048043807133176235;-0.0004669332471215785;1.0294679333962453;9.999983815484898;0.8203184874397977;0.020920083867160634;0.021536303117724972;0.9999884414565245;0.8205806269611273;0.9999889036047377
51.174426;1.0289156296978905;0.8331890098008174;0.8097591914164068;-0.000480438034390851;-0.0004669332531111732;1.029468159880008;9.999984964338813;0.8203184536092789;0.020920082192245875;0.02153630725854943;0.9999885276849799;0.8205805631240181;0.9999889493380664
51.184426;1.0289156769066181;0.833188836002;0.8097592545196663;-0.0004804380004064012;-0.00046693325684320035;1.029468393096137;9.999986109442737;0.8203184258736194;0.020920080412090827;0.021536311297601744;0.9999886195249921;0.8205804971903431;0.999988995473659
51.194426;1.0289157246923673;0.8331886593328411;0.8097593190539323;-0.0004804379692488175;-0.00046693325821728853;1.0294686330940268;9.9999872493639;0.8203194046955199;0.020920078539221166;0.021536315227467843;0.9999887165537158;0.8205814290435002;0.9999890421157315
51.204426;1.0289157725234026;0.8331884804018317;0.8097593846899233;-0.0004804379407542281;-0.00046693325714805935;1.0294688799113954;9.999988382929908;0.8203193905305247;0.020920076586424103;0.02153631904236564;0.9999888183581934;0.8205813595435887;0.9999890893789932
51.214426;1.0289160692519985;0.8331885021657267;0.8097594515473198;-0.0004796538469894488;-0.0004661711094153142;1.0294691335362338;9.999989509510094;0.8203193838289617;0.020920074566717677;0.021536322739290726;0.9999889245864511;0.8205812884912121;0.9999891373168145
51.224426;1.0289161155201092;0.8331883203456378;0.8097595184623131;-0.00047965382336017905;-0.0004661711031711715;1.0294693939468325;9.999990628970995;0.8203193850044918;0.020920072493056573;0.02153632631764938;0.9999890348813992;0.8205812158842576;0.9999891858887529
51.234426;1.028916160028771;0.8331881377909838;0.8097595856385305;-0.0004796538019155154;-0.0004661710942065422;1.0294696611735006;9.999991740912474;0.8203193944139126;0.020920070378288764;0.02153632977677417;0.999989148819632;0.8205811416264744;0.9999892349945322
51.244426;1.028916202011584;0.8331879549332288;0.8097596528353133;-0.00047965378245209056;-0.00046617108244098376;1.0294699352803025;9.999992843498308;0.8203194123551859;0.020920068234487683;0.021536333114181936;0.9999892659644947;0.8205810656202276;0.9999892844801553
51.254426;1.0289162406262182;0.8331877721882405;0.8097597197532409;-0.000479653764747044;-0.00046617106777930607;1.0294702162700284;9.999993933191636;0.8203194390090615;0.020920066072007713;0.02153633632731754;0.9999893859096953;0.820580987854164;0.9999893341080565
51.264426;1.0289162750469434;0.8331875899645506;0.8097597860704602;-0.00047965374855621015;-0.00046617105011289146;1.029470504039012;9.999995006019352;0.8203194743514824;0.020920063899718285;0.021536339416422325;0.9999895082623352;0.8205809084281314;0.9999893836227401
51.274426;1.0289163045674976;0.8331874087038758;0.8097598515052128;-0.0004796537336150621;-0.00046617102933850513;1.02947079839825;9.999996059353943;0.8203195181582498;0.02092006172539926;0.021536342384838814;0.9999896326620943;0.8205808275294971;0.9999894328720604
51.284426;1.0289163286099363;0.833188335980732;0.8097609918362199;-0.0004793686152225434;-0.0004658939140152823;1.0294710990423284;9.999997092562475;0.8203195701288211;0.020920059554905224;0.02153634523668154;0.99998975882835;0.8205807453912322;0.9999894818490392
51.294426;1.028916346714715;0.8331881579038911;0.8097610548788381;-0.000479368602045356;-0.0004658938868488668;1.0294704054763475;9.999998105825645;0.8203206299793804;0.020920057391653656;0.02153634797457229;0.9999898865542675;0.8205816619281576;0.9999895306900182
51.304426;1.0289163585813483;0.8331879817767078;0.8097611165031866;-0.0004793685894422536;-0.0004658938565107615;1.0294707170139326;9.99999909856234;0.8203206974048811;0.020920055237953823;0.021536350599772894;0.9999900156853433;0.8205815780276284;0.9999895796615662
51.314426;1.02891636409895;0.833187807632295;0.8097611765527146;-0.0004793685772235128;-0.00046589382309830224;1.029471032844069;10.00000006929329;0.8203207720257777;0.020920053097404523;0.02153635311336622;0.9999901461639045;0.8205814936002894;0.9999896290873892
51.324426;1.0289163633025966;0.8331876354258356;0.8097612348054045;-0.0004793685652187801;-0.0004658937867543399;1.02947135209654;10.000001016450469;0.8203208534157577;0.020920050976913736;0.021536355515038002;0.9999902780694815;0.8205814088940976;0.9999896792409989
51.334426;1.0289163562754726;0.8331874650727505;0.8097612909849671;-0.000479368553302973;-0.0004658937476680161;1.0294716738910223;10.000001938585317;0.8203209411550134;0.020920048886812245;0.021536357800574397;0.9999904115633731;0.8205813242161436;0.9999897302722862
51.344426;1.0289163430913315;0.8331872964465761;0.8097613448117028;-0.0004793685414046532;-0.00046589370608065097;1.0294719973991047;10.000002834361966;0.8203210348453047;0.020920046838926416;0.02153635996185567;0.9999905468196019;0.8205812399268841;0.9999897821999535
51.354426;1.028916323835968;0.8331874144904186;0.8097616731618135;-0.0004804756517137882;-0.00046696966796025646;1.029472321906355;10.000003703426898;0.8203211340910844;0.020920044844545498;0.021536361988884103;0.9999906840501757;0.8205811563538191;0.9999898349398868
51.364426;1.028916298643763;0.833187248825462;0.8097617217217128;-0.0004804756397645276;-0.00046696962212915594;1.0294726468393451;10.000004547160682;0.8203212384991566;0.02092004291368765;0.02153636387137758;0.9999908235628829;0.8205810737327067;0.9999898883239987
