time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
51.374426;1.0289162677208357;0.8331870844147024;0.8097617674905309;-0.0004804756277496556;-0.00046696957446572273;1.029472971770392;10.000005367958629;0.8203213477036688;0.020920041055252463;0.021536365599737074;0.9999909657253725;0.8205809921931754;0.9999899421450337
51.384426;1.0289162313454203;0.8331869211986583;0.8097618104037941;-0.0004804756156390668;-0.0004669695250941666;1.0294732963632731;10.000006167906355;0.820321461355083;0.020920039276700584;0.02153636716566632;0.9999911108691668;0.8205809117874692;0.999989996239788
51.394426;1.0289161898257053;0.8331867592643281;0.8097618504840485;-0.00048047560341273347;-0.00046696947409945774;1.029473620239017;10.000006948440989;0.8203225790771872;0.020920037583281807;0.021536368561776258;0.9999912592576458;0.8205818322837828;0.9999900505217779
51.404426;1.028916143466347;0.8331865988965047;0.8097618878798456;-0.000480475591054973;-0.0004669694215418584;1.0294739429012914;10.000007710881576;0.8203227004438544;0.020920035978126923;0.02153636978054816;0.9999914111327253;0.8205817545769585;0.99999010494077
51.414426;1.0289160925744514;0.8331875476855386;0.8097629988415807;-0.000480190474112715;-0.0004666922761249016;1.0294742637866197;10.000008456873408;0.8203228249589702;0.02092003446290822;0.021536370813791464;0.9999915667827465;0.8205816787280146;0.9999901594271997
51.424426;1.0289160374616784;0.8331873919207028;0.8097630316216505;-0.0004801904614975245;-0.0004666922206846014;1.029474582344759;10.000009188634131;0.82032295203535;0.02092003303833163;0.021536371652816348;0.9999917265976931;0.8205816051873882;0.9999902138473632
51.434426;1.0289159784537876;0.8331872391546913;0.8097630624186825;-0.00048019044883213885;-0.0004666921639940973;1.0294748981330686;10.000009908952553;0.820323081032534;0.02092003170513658;0.021536372289494295;0.9999918910409764;0.8205815344171367;0.9999902680197932
51.444426;1.0289159159095815;0.8331870896412354;0.8097630913391342;-0.00048019043621946915;-0.0004666921062202152;1.0294752108871614;10.00001062091442;0.8203232113406058;0.020920030465800377;0.021536372717880815;0.9999920605005254;0.8205814668646035;0.9999903217991652
51.454426;1.0289158501962254;0.833186943542622;0.8097631184891736;-0.0004801904237811408;-0.00046669204755386953;1.0294755204365302;10.000011327882765;0.8203233424280031;0.02092002932546665;0.021536372935018103;0.999992235182269;0.8205814029149151;0.9999903750924649
51.464426;1.0289157816871342;0.833186801000495;0.8097631440348199;-0.00048019041162933226;-0.00046669198819729687;1.0294758265371504;10.000012034052338;0.8203234738276504;0.020920028291180535;0.02153637294094476;0.9999924151768355;0.8205813428377081;0.9999904277938759
51.474426;1.0289157107992453;0.8331866620772612;0.8097631681846076;-0.0004801903998345366;-0.0004666919283386464;1.0294761287963892;10.000012745209785;0.8203236050862787;0.02092002737088027;0.021536372738820104;0.9999926005729396;0.8205812867874741;0.9999904797793068
51.484426;1.0289156379158704;0.8331865267224949;0.8097631911712564;-0.00048019038841983484;-0.0004666918681294838;1.0294764266980094;10.000013468671714;0.8203237357239593;0.020920026573128973;0.021536372334878647;0.9999927914777326;0.8205812348470897;0.9999905309715815
51.494426;1.028915563254209;0.8331863948618367;0.8097632132532263;-0.0004801903773847504;-0.0004666918076819945;1.0294767196740673;10.000014212181387;0.8203238652506486;0.020920025906531685;0.02153637173843626;0.9999929879744128;0.8205811870776211;0.9999905813859453
51.504426;1.0289154869142352;0.8331862664688526;0.809763234710367;-0.00048019036672358983;-0.0004666917470762518;1.0294770071711332;10.000014982709878;0.8203249932239406;0.020920025378785255;0.021536370962763198;0.999993190043364;0.820582143247536;0.9999906311057826
51.514426;1.0289154090741102;0.8331861415206042;0.8097632558343979;-0.0004801903564114059;-0.0004666916863559761;1.0294772886655847;10.00001578575568;0.82032511924255;0.020920024995929026;0.021536370025827718;0.9999933974384835;0.8205821041802256;0.9999906802411177
51.524426;1.0289153301318148;0.8331860199406961;0.8097632769389519;-0.0004801903463921408;-0.0004666916255215676;1.0294775636042377;10.000016625574613;0.8203252428419836;0.020920024761369643;0.021536368949167793;0.9999936096550263;0.8205820697872801;0.9999907289413019
51.534426;1.0289152506866208;0.8331859015961258;0.8097632983803982;-0.0004801903366047099;-0.00046669156454299214;1.0294778312786206;10.000017506007659;0.8203253634428544;0.02092002467503239;0.021536367755396826;0.999993826086529;0.8205820402775394;0.9999907774368025
51.544426;1.0289151713403824;0.8331868934355688;0.8097643965625786;-0.00047990522256154475;-0.0004664144120130001;1.0294780907747223;10.000018430652991;0.8203254804151379;0.020920024733484283;0.021536366466691572;0.9999940462016255;0.8205820157751219;0.9999908260804091
51.554426;1.0289150925107142;0.8331867810619576;0.8097644198887624;-0.000479905213125199;-0.00046641435061475046;1.0294783410859127;10.000019402526407;0.8203255931502749;0.02092002493125328;0.021536365104679208;0.9999942695520919;0.8205819963500692;0.9999908753519524
51.564426;1.02891526383987;0.8331868739457972;0.8097644451749522;-0.000479121132735374;-0.00046565214188800703;1.0294785812590412;10.000020423883461;0.8203257010931249;0.020920025262577063;0.021536363689716426;0.9999944956821467;0.8205819820710307;0.9999909257716708
51.574426;1.0289151867842352;0.833187052462822;0.809764748909641;-0.00048022824586102937;-0.0004667280853994851;1.029478810480296;10.000021495849317;0.8203258037455261;0.02092002572276565;0.021536362239474867;0.9999947241038699;0.8205819730458863;0.9999909777724432
51.584426;1.0289141425545216;0.83318616478149;0.8097647776511375;-0.00048002584144312516;-0.0004665317553780678;1.0294790280915416;10.000022618260743;0.8203259006561241;0.0209200263092979;0.021536360768633758;0.9999949543367892;0.8205819694361614;0.9999910316310596
51.594426;1.028914068184118;0.8331860640970108;0.8097648083840733;-0.0004800258328874343;-0.0004665316933061915;1.029479233509197;10.000023790313055;0.8203259914313066;0.020920027021898893;0.02153635928991731;0.999995185948512;0.8205819714202686;0.9999910874709339
51.604426;1.0289139954618807;0.8331859661800181;0.8097648412154097;-0.0004800258247263734;-0.00046653163148122404;1.029479426123809;10.000025010993658;0.820327075757644;0.020920027861208248;0.021536357815461395;0.999995418565727;0.8205829788285283;0.9999911453178716
51.614426;1.0289139245743297;0.8331858708579201;0.8097648760311912;-0.00048002581706201085;-0.00046653157014383406;1.0294796053241362;10.000026278482053;0.820327153404891;0.02092002882755289;0.02153635635709518;0.9999956518058579;0.8205829924527299;0.9999912051681833
51.624426;1.0289138557531587;0.8331857780299086;0.8097649127149955;-0.0004800258100081845;-0.0004665315095320235;1.0294797706339944;10.000027589344318;0.8203272242414433;0.0209200299212641;0.021536354925530722;0.9999958851572293;0.8205830121099191;0.9999912669552176
51.634426;1.0289137893403693;0.8331856877063867;0.8097649511923748;-0.0004800258036862005;-0.00046653144986028694;1.029479921826558;10.000028938825176;0.820327288295482;0.020920031144046974;0.02153635353019027;0.9999961179518737;0.8205830379233503;0.99999133043262
51.644426;1.0289137257939385;0.8331856000048407;0.8097649913852547;-0.0004800257982099389;-0.00046653139128091805;1.0294800589393551;10.000030322214274;0.8203273457905541;0.020920032499192113;0.021536352179763206;0.9999963494854242;0.8205830699822466;0.9999913951513544
51.654426;1.0289136655783766;0.8331855151381935;0.8097650331954896;-0.00048002579366655953;-0.00046653133386139123;1.0294801821995605;10.000031735847246;0.8203273970663871;0.020920033990644897;0.021536350882834482;0.9999965791058989;0.8205831083600337;0.9999914605635607
51.664426;1.0289136090650102;0.8331854334356746;0.8097650765432318;-0.00048002579011293875;-0.00046653127760441223;1.029480291934965;10.000033177051796;0.8203274424802077;0.020920035622561145;0.021536349648170097;0.9999968061709693;0.8205831531618936;0.99999152614264
51.674426;1.0289135564970733;0.8331864624641093;0.8097661973579716;-0.0004797406820267923;-0.0004662541298457346;1.0294803885323485;10.000034643535521;0.8203274824285668;0.02092003739843552;0.021536348483937175;0.999997030053239;0.8205832045404624;0.999991591441428
51.684426;1.0289135079373322;0.8331863884750333;0.8097662434680694;-0.00047974068053630655;-0.0004662540758423472;1.0294804724093243;10.000036133085743;0.8203275173950997;0.020920039320135926;0.02153634739664331;0.9999972502656038;0.8205832626155964;0.9999916560681864
51.694426;1.0289134632707149;0.8331863190690122;0.8097662905758843;-0.0004797406800985334;-0.0004662540229637577;1.0294805439888617;10.000037644197104;0.8203275479001233;0.020920041388949165;0.021536346390279112;0.999997466511085;0.8205833274016581;0.9999917196413728
51.704426;1.028913422306192;0.8331862547070076;0.809766338284852;-0.00047974068073255364;-0.0004662539712531365;1.0294806036725401;10.000039176498408;0.8203275744153674;0.020920043606949084;0.02153634546493001;0.9999976785689418;0.8205833988407782;0.9999917817847425
51.714426;1.0289133848624141;0.8331861958295325;0.8097663862010899;-0.0004797406824734253;-0.0004662539207665323;1.0294806517420638;10.00004073005132;0.8203285973205224;0.020920045976495796;0.021536344616013375;0.9999978861604153;0.8205844765023462;0.9999918421668856
51.724426;1.0289133508168027;0.8331861428239101;0.8097664339883693;-0.0004797406853765583;-0.0004662538715578258;1.0294806882959968;10.00004230507872;0.8203286169306768;0.020920048498983206;0.021536343835800102;0.9999980888924;0.8205845608258834;0.9999919005972027
51.734426;1.0289133201281735;0.8331860960172779;0.8097664813865507;-0.0004797406895084852;-0.00046625382368154395;1.029480713400654;10.000043902631491;0.8203286336037878;0.020920051174318856;0.02153634311548904;0.9999982862685785;0.8205846511357497;0.9999919570981135
51.744426;1.028913292804329;0.8331860556903945;0.8097665282229376;-0.0004797406949223272;-0.00046625377719383725;1.0294807272892363;10.0000455243358;0.8203286478043034;0.02092005400135553;0.021536342446218607;0.9999984777467166;0.8205847469876942;0.9999920118264878
51.754426;1.0289132688428098;0.8331860220406895;0.8097665744175491;-0.0004797407016218922;-0.0004662537321453856;1.029480730393523;10.0000471710827;0.8203286600180144;0.02092005697797161;0.021536341820796005;0.9999986628026727;0.8205848478818794;0.9999920649176962
51.764426;1.0289132481853682;0.8331859951611557;0.8097666199390066;-0.00047974070952909746;-0.0004662536885750601;1.029480723257721;10.000048842626684;0.8203286706662257;0.02092006009953648;0.02153634123503164;0.9999988409929371;0.8205849532492817;0.9999921164329825
51.774426;1.0289132306980258;0.8331859751028389;0.809766664729722;-0.00047974071848294446;-0.0004662536465083279;1.0294807064096998;10.000050538417902;0.8203286801168312;0.02092006335742079;0.02153634068596102;0.9999990120020513;0.8205850624814739;0.9999921664504411
51.784426;1.0289132161611276;0.8331862469996757;0.8097669858174938;-0.00048084784939586935;-0.0004673296113470678;1.029480680293411;10.000052258034994;0.8203286886827926;0.020920066740025462;0.021536340169031002;0.9999991756215839;0.8205851750017683;0.9999922151922596
51.794426;1.0289132043035387;0.833186240578497;0.8097670290182838;-0.000480847859863329;-0.00046732957238711324;1.0294806453491567;10.000054000760727;0.8203286966150307;0.020920070235095248;0.021536339676673764;0.999999331701173;0.8205852902514095;0.9999922631025886
51.804426;1.028913194884641;0.8331873479236324;0.8097681475101974;-0.0004805627652896703;-0.000467052442437484;1.0294806021130647;10.00005576548319;0.8203287041526451;0.020920073830911302;0.021536339198202532;0.9999994801237233;0.8205854076073749;0.9999923108413262
51.814426;1.0289131877023696;0.8331873546794106;0.8097681894402718;-0.00048056277665281457;-0.0004670524068384807;1.0294805512082472;10.000057551406007;0.8203297115554717;0.020920077516796278;0.02153633872094132;0.999999620769377;0.8205865260640242;0.999992359150533
51.824426;1.0289131825335367;0.8331873679281635;0.8097682310581477;-0.00048056278827342036;-0.0004670523729770704;1.029480493257605;10.000059358726384;0.8203297190507162;0.020920081283124812;0.021536338232683;0.9999997534867916;0.8205866456451915;0.9999924087136128
51.834426;1.0289131791412953;0.8331873877014753;0.8097682726599301;-0.00048056280004104873;-0.0004670523408474727;1.0294804287773747;10.000061188377309;0.8203297267343395;0.020920085119925193;0.02153633772439703;0.9999998781226583;0.820586765522706;0.9999924602005884
51.844426;1.0289131773335218;0.8331874141502815;0.8097683145299995;-0.0004805628118702696;-0.0004670523104320856;1.029480358139361;10.000063040804408;0.8203297345411907;0.020920089015180856;0.02153633719075837;0.9999999945617203;0.8205868852831342;0.9999925144204426
51.854426;1.0289131769581477;0.8331874475402593;0.8097683569152747;-0.00048056282370556396;-0.00046705228171926383;1.029480281633774;10.000064914730773;0.8203297423250279;0.0209200929551442;0.021536336628246968;1.0000001026932335;0.8205870045523191;0.9999925723837342
51.864426;1.028913177842458;0.8331874881258258;0.8097684000456081;-0.0004805628355177393;-0.0004670522547067038;1.0294801995266512;10.000066806846101;0.8203297499290655;0.02092009692696039;0.021536336034325303;1.0000002023406311;0.8205871229814928;0.9999926352187736
51.874426;1.0289131797711069;0.8331875360676706;0.8097684441393734;-0.0004805628472893895;-0.00046705222940059116;1.0294801120747106;10.00006871213795;0.8203297571682704;0.020920100920584606;0.021536335409390383;1.0000002932825895;0.8205872402414521;0.99999270398384
51.884426;1.0289131824968103;0.8331875914592596;0.8097684893767438;-0.0004805628589836792;-0.0004670522058213083;1.0294800195127058;10.000070624212569;0.8203297637783166;0.020920104927689507;0.02153633475791134;1.0000003753874411;0.8205873560168865;0.9999927794949415
51.894426;1.0289131857085976;0.8331876543456638;0.8097685358786533;-0.00048056287051989735;-0.00046705218400799604;1.029479922016021;10.000072535495423;0.8203297693734315;0.020920108939727983;0.021536334086266977;1.000000448763715;0.8205874700236804;0.9999928622811859
51.904426;1.0289131889809888;0.8331877247159201;0.8097685837331117;-0.0004805628817849105;-0.0004670521640178217;1.0294798197265151;10.000074437218741;0.8203297734344156;0.020920112947279388;0.021536333400508395;1.0000005138132098;0.8205875820146568;0.9999929526675381
51.914426;1.0289131917953542;0.8331878025386368;0.8097686330732867;-0.00048056289267660323;-0.0004670521459192846;1.0294797128385165;10.000076319654466;0.8203297753520239;0.02092011693994112;0.021536332706445605;1.0000005711211915;0.8205876917278915;0.9999930509059315
51.924426;1.0289134430144873;0.8331880901941461;0.8097686845505734;-0.0004797788298063595;-0.000466289979888837;1.0294796016290142;10.00007817303721;0.8203307744831266;0.02092012090658;0.021536332009565094;1.00000062128752;0.82058879852425;0.9999931572407393
51.934426;1.0289134434219136;0.833189289969349;0.8097698135164857;-0.0004794937331603794;-0.00046601287217476814;1.0294794864260148;10.000079988350315;0.8203307701662431;0.020920124835722552;0.021536331313663615;1.0000006648601754;0.8205889027302583;0.9999932718649722
51.944426;1.0289134420563337;0.833189389880439;0.8097698685809784;-0.00047949374273382594;-0.00046601286027104084;1.0294793675575336;10.000081757393595;0.8203307617408094;0.02092012871463324;0.021536330620730453;1.0000007023578017;0.8205890037325704;0.9999933948892551
51.954426;1.0289134386840784;0.8331894967621016;0.8097699259080051;-0.0004794937518438322;-0.00046601285059450577;1.0294792453044628;10.00008347228063;0.8203307486229507;0.02092013252838559;0.02153632993211199;1.0000007342936346;0.8205891012643649;0.9999935264407296
51.964426;1.0289134331565222;0.8331896101478227;0.8097699856636003;-0.00047949376045593363;-0.00046601284319708417;1.0294791199298678;10.000085124689729;0.8203307303797437;0.0209201362620048;0.02153632924786358;1.0000007611567876;0.820589195031787;0.9999936667822891
51.974426;1.0289134253589012;0.8331897293834661;0.8097700479981619;-0.00047949376850149714;-0.0004660128381297354;1.0294789917599285;10.000086705872498;0.8203307067186907;0.020920139904336166;0.021536328565099995;1.0000007833634008;0.8205892846792665;0.9999938162892131
51.984426;1.0289134152283421;0.8331898536605324;0.8097701129952859;-0.00047949377586085885;-0.0004660128354517039;1.0294788611623584;10.000088207824337;0.8203306774134832;0.02092014344965961;0.021536327879070075;1.0000008012682469;0.8205893698381804;0.9999939753281578
51.994426;1.028913402862869;0.8331899820974946;0.8097701806750554;-0.0004794937823801564;-0.0004660128352276025;1.0294787284304532;10.000089624418429;0.820330642250403;0.02092014689642989;0.021536327185697413;1.0000008152348157;0.8205894502398567;0.9999941441573021
52.004426;1.0289133885917217;0.8331903989450193;0.8097705281541833;-0.00048060090903197055;-0.0004670888426336288;1.0294785937123783;10.000090951376656;0.8203306010276492;0.020920150245494058;0.021536326481934702;1.0000008256230983;0.8205895257923119;0.9999943228880251
52.014426;1.0289133729702689;0.8331905331992818;0.8097706012944286;-0.0004806009135208206;-0.00046708884750400604;1.02947845699262;10.000092185533076;0.8203305535723551;0.02092015349956866;0.021536325764482226;1.0000008326574708;0.820589596602789;0.9999945115254504
52.024426;1.0289133567320148;0.8331906692305069;0.8097706772165688;-0.00048060091696212204;-0.000467088855054073;1.029478318104217;10.000093324603526;0.8203314997210354;0.02092015666415929;0.02153632502914245;1.000000836315385;0.8205906626563094;0.9999947100490558
52.034426;1.0289133406615736;0.8331908063830101;0.8097707558802806;-0.0004806009193972569;-0.00046708886542864313;1.0294781768364534;10.000094367624087;0.8203314392588354;0.02092015974865643;0.021536324271131217;1.0000008363585309;0.8205907250808272;0.999994918448157
52.044426;1.028913325451746;0.8331909441261546;0.8097708371765898;-0.0004806009208560999;-0.0004670888787886712;1.0294780331102598;10.000095315236942;0.8203313718591086;0.020920162764825074;0.02153632348588036;1.0000008324618115;0.8205907840974651;0.9999951366994251
52.054426;1.0289133116731284;0.8331910820303128;0.8097709209709035;-0.0004806009213436768;-0.0004670888952731675;1.0294778870692125;10.000096169397336;0.8203312970532709;0.020920165722499065;0.021536322669316526;1.0000008243267635;0.8205908402052535;0.9999953647209222
52.064426;1.028913299841804;0.8331923268469452;0.8097720831474943;-0.0004803158141802834;-0.00046681182134038397;1.0294777390258045;10.000096932928772;0.8203312142937389;0.02092016862711499;0.021536321816664563;1.0000008117459636;0.8205908938185266;0.999995602357134
52.074426;1.0289132904793237;0.8331924640491833;0.809772171575792;-0.0004803158126855663;-0.0004668118443796537;1.0294775893460653;10.00009760945537;0.8203311231202924;0.020920171481138936;0.021536320921534947;1.0000007946528426;0.8205909453139808;0.9999958494014821
52.084426;1.028913284131184;0.8331926005726731;0.8097722620943529;-0.0004803158102123426;-0.0004668118707891322;1.0294774383649146;10.000098203670381;0.8203310232761164;0.02092017428577675;0.021536319977101696;1.0000007731289795;0.8205909950758268;0.9999961055436279
52.094426;1.0289132813605237;0.833192736270989;0.8097723544336743;-0.0004803158068357124;-0.0004668119005780367;1.0294772863714887;10.000098721692648;0.8203309146750778;0.02092017704030904;0.02153631897817863;1.0000007472663914;0.8205910435022414;0.9999963702575688
52.104426;1.0289132826952299;0.8331928709981679;0.8097724481948902;-0.00048031580266993804;-0.0004668119337342137;1.0294771336265833;10.000099171219711;0.8203307973040781;0.020920179740647266;0.02153631792211846;1.0000007169579193;0.8205910909883559;0.9999966428175221
52.114426;1.028913288551707;0.8331930046162948;0.8097725429071286;-0.0004803157978392267;-0.00046681197025800835;1.0294769803657053;10.000099561307104;0.8203306711647297;0.02092018237991133;0.021536316807671256;1.0000006818285867;0.8205911379033104;0.9999969224552412
52.124426;1.0289132992152787;0.8331931369725148;0.80977263809054;-0.00048031579246762894;-0.00046681201017565046;1.0294768268084158;10.000099901885074;0.8203305362926769;0.020920184951255857;0.021536315633386066;1.00000064131831;0.8205911846240755;0.9999972085024134
52.134426;1.0289133148624428;0.8331932678974228;0.8097727332385722;-0.0004803157866754602;-0.0004668120535220472;1.0294766731967917;10.000100202871785;0.8203313928330374;0.020920187450486502;0.021536314397609394;1.0000005948340653;0.8205922313073999;0.9999975004398705
52.144426;1.0289133355833033;0.8331933972844086;0.8097728277964145;-0.00048031578056306827;-0.0004668121003127839;1.0294765198434657;10.00010047309899;0.8203312411009304;0.02092018987648402;0.02153631309936405;1.0000005419192006;0.8205922792221145;0.9999977978395651
52.154426;1.028913361426088;0.8331935251524416;0.8097729212264263;-0.0004803157742020942;-0.00046681215052122714;1.0294763671487135;10.000100719753007;0.8203310815800668;0.020920192229990333;0.021536311738502553;1.0000004823119768;0.8205923287199516;0.9999981002402706
52.164426;1.0289133924356733;0.8331936516101699;0.8097730131174978;-0.00048031576765975487;-0.0004668122040764339;1.029476215584167;10.000100948194808;0.8203309148661363;0.020920194512917833;0.021536310315467943;1.0000004158550413;0.8205923804256346;0.9999984070733886
52.174426;1.0289134286595272;0.8331937767657474;0.8097731031953037;-0.0004803157610207311;-0.00046681226087618317;1.0294760656794277;10.000101162041966;0.8203307415731651;0.020920196729302384;0.02153630883147891;1.0000003424029489;0.8205924348239754;0.9999987176473488
52.184426;1.0289125017591716;0.8331931165995952;0.8097731913358301;-0.00048011335658061904;-0.00046661605064762866;1.0294759180115458;10.000101363932584;0.8203305622743976;0.020920198885683246;0.021536307288309135;1.0000002618637787;0.8205924922621672;0.9999990311423561
52.194426;1.0289125486410307;0.8331932392543578;0.8097732770675399;-0.00048011334991510227;-0.000466616113540499;1.0294757731736046;10.000101556450861;0.8203303775322974;0.020920200989019228;0.0215363056874274;1.0000001742823845;0.8205925530429531;0.9999993466562213
52.204426;1.0289126009656282;0.8331944676699751;0.809774436318176;-0.0004798282365503389;-0.00046633908534794385;1.0294756317628901;10.000101742449175;0.8203301879362991;0.020920203044938787;0.021536304030428135;1.0000000798219602;0.82059261744832;0.9999996632728678
52.214426;1.0289126586535233;0.8331945874092686;0.8097745170182526;-0.0004798282297711866;-0.0004663391537239749;1.0294754944147366;10.00010192472096;0.8203299940879126;0.02092020505821575;0.021536302320406563;0.9999999787427081;0.8205926856623652;0.9999999800922409
52.224426;1.0289127214577187;0.8331949904794784;0.8097748723349875;-0.00048093534286802443;-0.0004674152295879336;1.029475361795577;10.000102105339373;0.8203297965770554;0.02092020703371932;0.021536300561808427;0.9999998714503663;0.8205927577419487;1.000000296257293
52.234426;1.0289127890842937;0.8331951064770691;0.8097749481921218;-0.0004809353358167522;-0.00046741530258597125;1.0294752345274776;10.000102285217226;0.8203295959672595;0.02092020897748645;0.02153629875983664;0.9999997584902948;0.8205928336416926;1.0000006110023412
52.244426;1.0289128613658103;0.8331952203733504;0.809775021762245;-0.0004809353286049608;-0.0004674153774899673;1.029475113103943;10.000102464049611;0.8203303927924058;0.020920210897653106;0.021536296921954523;0.9999996404738739;0.8205939128888048;1.0000009236855576
52.254426;1.028912938367135;0.8331953321417054;0.8097750931069406;-0.00048093532122332435;-0.0004674154540267164;1.0294749978402418;10.00010264040778;0.8203301875957502;0.020920212802969403;0.021536295060211725;0.9999995180404794;0.8205939958989674;1.0000012337373598
52.264426;1.0289130203432422;0.833195441879355;0.8097751623766307;-0.0004809353136836574;-0.00046741553194725485;1.0294748889091392;10.00010281198492;0.8203299809591585;0.020920214699814546;0.02153629319076152;0.9999993918324073;0.8205940820893173;1.0000015405522604
52.274426;1.028913107594979;0.8331955497049763;0.8097752298895048;-0.0004809353060363993;-0.0004674156110236265;1.0294747864013438;10.000102975764866;0.8203297734510195;0.02092021659134058;0.021536291331043574;0.9999992624329362;0.8205941712287745;1.0000018434553113
52.284426;1.028913200365334;0.8331956556741659;0.8097752961140499;-0.0004809352983570463;-0.0004674156910315075;1.0294746902845915;10.000103127885508;0.8203295655490966;0.020920218478562316;0.021536289498762767;0.9999991303427928;0.8205942631231409;1.0000021417419827
52.294426;1.0289135481976486;0.8331959622275975;0.8097753620464164;-0.00048015121404386494;-0.0004666536179850188;1.0294746003208854;10.00010326381616;0.8203293575891604;0.02092022036109563;0.021536287711834114;0.9999989960041906;0.8205943576009641;1.0000024347270424
52.304426;1.0289136523697076;0.8331960646440106;0.8097754273811267;-0.00048015120645633456;-0.00046665369920856304;1.0294745160561205;10.000103379162399;0.8203291497446631;0.020920222237647956;0.021536285986949528;0.999998859792864;0.8205944544561611;1.0000027218123582
52.314426;1.0289137621683644;0.8331961654110434;0.8097754931043719;-0.0004801511989231604;-0.000466653780775217;1.0294744368517066;10.000103470313913;0.8203289420696492;0.02092022410700855;0.02153628433923608;0.9999987220141979;0.8205945533855455;1.0000030025257978
52.324426;1.0289138773630704;0.833196264626067;0.8097755596983944;-0.0004801511914456562;-0.00046665386255623264;1.029474361923867;10.000103534548696;0.8203287345734595;0.020920225968540186;0.021536282782917946;0.9999985829299121;0.8205946540316714;1.0000032765019748
52.334426;1.0289139976259631;0.8331974695449961;0.809776703515442;-0.0004798660762773984;-0.0004663768495078985;1.0294742904192455;10.000103569877298;0.8203285272838429;0.020920227821944064;0.021536281329971534;0.9999984427706163;0.8205947561023735;1.0000035434747099
52.344426;1.0289141225377698;0.8331975661448052;0.8097767727446699;-0.00047986606902942916;-0.00046637693134257474;1.0294742214817243;10.00010357461491;0.8203283202881002;0.020920229667783424;0.021536279988585223;0.999998301753516;0.8205948594240566;1.0000038032456124
52.354426;1.028914251614285;0.8331976618570374;0.8097768435021007;-0.00047986606198873523;-0.00046637701296213974;1.0294741542485395;10.000103546979792;0.8203291136895572;0.02092023150793485;0.021536278764473272;0.9999981600802529;0.8205959635782748;1.0000040555798373
52.364426;1.028914384383403;0.8331977569703579;0.8097769158588786;-0.0004798660552266468;-0.0004663770941785796;1.0294740878301145;10.00010348510548;0.8203289075234218;0.020920233344360002;0.021536277662687394;0.9999980178703132;0.8205960691665173;1.0000043001843442
52.374426;1.0289145204307366;0.8331978515980468;0.8097769898740071;-0.0004798660488244968;-0.00046637717480693084;1.0294740213198057;10.000103387228119;0.8203287017822133;0.02092023517781903;0.021536276687027373;0.9999978751379368;0.8205961758527579;1.0000045368153916
52.384426;1.0289146593659446;0.8331979457253402;0.8097770656359071;-0.000479866042880276;-0.00046637725467883826;1.0294729537840563;10.000103251954416;0.8203284965156296;0.0209202370080359;0.021536275838958466;0.9999977318811102;0.8205962836246729;1.0000047653117095
52.394426;1.028914800799722;0.8331980393966288;0.8097771433114712;-0.00047986603751088233;-0.00046637733367569295;1.0294728842619179;10.000103078186344;0.8203282918841094;0.020920238834514594;0.02153627511738064;0.9999975881720721;0.8205963924207457;1.0000049854956796
52.404426;1.028914944352154;0.8331981327990591;0.8097772231612137;-0.00047986603283519877;-0.00046637741176167827;1.0294728118903316;10.000102864494345;0.8203280881675237;0.020920240657686173;0.02153627451826273;0.9999974441662551;0.8205965021469563;1.0000051970766988
52.414426;1.0289150895945474;0.8331982261929893;0.8097773054760453;-0.00047986602896052513;-0.0004663774889771525;1.029472736077115;10.000102609238349;0.8203278857213807;0.020920242479879975;0.02153627403518982;0.9999973000662788;0.8205966127259287;1.0000053996311358
52.424426;1.0289152359604843;0.8331983198132759;0.8097773904722793;-0.0004798660259925001;-0.0004663775653962579;1.0294726565159886;10.000102311729105;0.820327684863986;0.020920244304425503;0.021536273661096783;0.9999971560865148;0.8205967240794192;1.0000055926524196
52.434426;1.0289153827579427;0.8331984138512009;0.8097774782628342;-0.00047986602404835507;-0.00046637764109166833;1.0294725730713445;10.000101972712367;0.8203274858150122;0.020920246134262355;0.02153627338874972;0.9999970124132974;0.8205968360494768;1.0000057756338805
52.444426;1.0289155292932126;0.8331985084825743;0.8097775689051709;-0.000479866023247698;-0.0004663777161289074;1.0294724857113169;10.000101593885978;0.8203272887498052;0.020920247972584793;0.02153627320968357;0.9999968691735381;0.8205969483752581;1.0000059481480912
52.454426;1.0289156749843027;0.8331988889421343;0.809777939509184;-0.0004809731436861924;-0.000467453795365695;1.0294723944902373;10.000101177802676;0.8203270938330594;0.02092024982339319;0.021536273113978495;0.999996726431234;0.8205970607818719;1.0000061098793078
52.464426;1.028915819357461;0.833198985010684;0.8097780358465975;-0.0004809731454270326;-0.00046745386931982944;1.029472299490157;10.000100727957822;0.8203279011804269;0.020920251690357643;0.021536273091350012;0.9999965841870339;0.8205981727537688;1.0000062605827769
52.474426;1.0289159619567427;0.8332001887575827;0.8097792109562503;-0.0004806880407242048;-0.00046717684798771165;1.0294722007436432;10.000100248252535;0.8203277108395779;0.02092025357604241;0.021536273131520085;0.9999964423938057;0.8205982848072533;1.000006400057044
52.484426;1.0289161022920157;0.8332002856907627;0.8097793127982194;-0.00048068804511983024;-0.00046717692138365256;1.029472098167216;10.000099742503616;0.8203275228122865;0.02092025548155839;0.021536273223985488;0.9999963010005813;0.8205983964371911;1.0000065281899122
52.494426;1.028916239864662;0.8332003826375749;0.8097794173999789;-0.0004806880507731859;-0.00046717699473412133;1.0294719915637307;10.00009921451874;0.8203273370861149;0.020920257405664878;0.021536273358772808;0.9999961599918878;0.8205985073839528;1.0000066450005465
52.504426;1.028916374204516;0.8332004792449932;0.8097795248198557;-0.00048068805758885524;-0.00046717706815024623;1.0294718807478056;10.00009866830077;0.8203271536368215;0.020920259344454368;0.021536273527054648;0.9999960194516231;0.8205986173357073;1.0000067506401766
52.514426;1.028916504912702;0.8332005750931127;0.8097796351264671;-0.00048068806547382146;-0.00046717714170091146;1.0294717655919043;10.00009810801382;0.8203269723896415;0.020920261291702328;0.02153627372102294;0.9999958796531305;0.8205987259300966;1.000006845367853
52.524426;1.028916631700948;0.8332006697521712;0.809779748364503;-0.0004806880743779277;-0.0004671772154146175;1.0294716458742426;10.00009753773643;0.820326793205475;0.020920263238643787;0.021536273933712543;0.9999957410661766;0.820598832736296;1.0000069294992429
52.534426;1.028916754395596;0.8332007628005433;0.8097798645274006;-0.00048068808429317926;-0.00046717728927778;1.029471521213495;10.000096961128753;0.8203266159005398;0.0209202651737407;0.021536274157331326;0.9999956042839879;0.8205989372781352;1.0000070033404227
52.544426;1.0289168729429257;0.8332008537839792;0.8097799835818855;-0.0004806880952165156;-0.0004671773632454006;1.0294713912214117;10.000096381052204;0.8203264402480878;0.02092026708316984;0.021536274379768912;0.9999954699981587;0.8205990391085426;1.000007067120937
52.554426;1.0289169874140138;0.8332009422001373;0.8097801055133568;-0.0004806881071321378;-0.00046717743725001906;1.0294712556252719;10.000095799485644;0.82032626602794;0.020920268951700505;0.02153627458219907;0.9999953390073002;0.8205991378414066;1.0000071210184736
52.564426;1.028917097990443;0.8332010275346967;0.8097802303506066;-0.00048068812001683637;-0.0004671775112065903;1.0294711142315398;10.00009521786737;0.8203260931508125;0.020920270763900538;0.021536274739894792;0.9999952121671972;0.8205992330796011;1.0000071653084297
52.574426;1.0289172049442508;0.8332011093736406;0.8097803581644539;-0.0004806881338369941;-0.00046717758503576386;1.0294709668828352;10.00009463726028;0.820326921718608;0.020920272505078535;0.021536274825131107;0.9999950902960725;0.820600324021514;1.0000072004346439
52.584426;1.0289173086193104;0.8332011875612322;0.8097804890053598;-0.0004806881485366634;-0.0004671776586837118;1.0294708135460613;10.000094058076224;0.8203267519701517;0.02092027416164676;0.0215362748098451;0.9999949740818198;0.8206004107823718;1.0000072269097307
52.594426;1.0289174094094555;0.8332012622409773;0.8097806227806075;-0.00048068816403686303;-0.0004671777321106685;1.0294706544131513;10.000093479846747;0.8203265841750302;0.020920275722086882;0.021536274667118084;0.9999948640217331;0.8206004924942834;1.0000072452109638
52.604426;1.0289175076892847;0.8332013337057707;0.8097807591784164;-0.00048068818024991683;-0.0004671778052689324;1.0294704898451386;10.000092901365944;0.8203264185231525;0.02092027717834755;0.021536274371653473;0.9999947604226498;0.8206005686442215;1.0000072557723083
52.614426;1.0289176037363557;0.8332025093194018;0.8097819737352573;-0.00048040308930755415;-0.0004669007831651807;1.0294703202424698;10.000092320939265;0.8203262550797306;0.020920278525777075;0.02153627389961651;0.999994663440399;0.8206006387705064;1.0000072590246833
52.624426;1.0289176977448478;0.8332025749405639;0.809782113944677;-0.00048040310665790924;-0.00046690085556300626;1.0294701459786815;10.000091736579988;0.8203260938266278;0.020920279761663847;0.021536273228916856;0.9999945730972969;0.8206007024617881;1.0000072554141668
52.634426;1.0289177898604058;0.8332026376144035;0.8097822553514525;-0.00048040312439402846;-0.000466900927447973;1.02946996737608;10.000091146454219;0.8203259347183196;0.020920280883961223;0.021536272340937784;0.9999944892660378;0.8206007594004479;1.0000072453690352
52.644426;1.0289178801391046;0.8332026970756136;0.8097823975302152;-0.000480403142377114;-0.0004669009987514026;1.0294697846886753;10.000090549670256;0.8203257776778038;0.020920281890915243;0.021536271222476012;0.9999944116832713;0.8206008094480312;1.000007229277294
52.654426;1.0289179685378658;0.8332027529409313;0.8097825400727139;-0.00048040316045764366;-0.00046690106942477526;1.0294695981114874;10.000089946824763;0.8203256225341309;0.020920282782213168;0.02153626986580402;0.9999943400322975;0.8206008526745895;1.0000072075265491
52.664426;1.028918055012442;0.8332028048677284;0.8097826825709673;-0.000480403178471566;-0.00046690113942467757;1.0294694078177256;10.00008933972752;0.8203254689948138;0.020920283560866292;0.021536268266925927;0.9999942740354913;0.8206008893483628;1.0000071805161237
52.674426;1.0289183889565592;0.8332030550567011;0.8097828250381761;-0.00047961911624988535;-0.0004661390520072118;1.029469214004393;10.000088730665382;0.8203253167135793;0.0209202842333241;0.02153626642391453;0.9999942134727946;0.8206009199035679;1.0000071486179554
52.684426;1.028918471580514;0.8332033837618128;0.8097832432221445;-0.00048072625361868536;-0.00046721512501814833;1.0294690169167253;10.000088121719362;0.8203261654003444;0.020920284807461338;0.021536264337181307;0.9999941581160318;0.8206019444965775;1.0000071122011807
52.694426;1.028918552164488;0.8332034232249248;0.8097833828481306;-0.000480726270388764;-0.0004672151926255413;1.0294688168471446;10.00008751431406;0.8203260148926586;0.020920285289764754;0.02153626201101313;0.9999941076579583;0.8206019641671449;1.0000070717128449
52.704426;1.0289186305552376;0.8332034586793862;0.8097835204808793;-0.0004807262863580297;-0.00046721525926340956;1.0294686141391796;10.00008690945261;0.8203258651692971;0.020920285683301416;0.02153625945367389;0.9999940617111126;0.8206019788405278;1.0000070277014526
52.714426;1.0289187065996739;0.8332034901974414;0.8097836556305162;-0.0004807263013200048;-0.00046721532483589835;1.029468409215236;10.00008630816686;0.8203257163270831;0.020920285988181367;0.021536256676481434;0.9999940198081702;0.8206019886215324;1.0000069807648586
52.724426;1.028918780190645;0.8332035176588651;0.8097837878474178;-0.0004807263150621217;-0.0004672153892590087;1.0294682026052022;10.00008571118212;0.8203255685446712;0.020920286203482415;0.02153625369383828;0.9999939813442756;0.8206019934637637;1.000006931490932
52.734426;1.0289188513730156;0.8332035407410018;0.8097839166812275;-0.000480726327371489;-0.0004672154524759538;1.0294679949180763;10.00008511878048;0.8203254220466452;0.020920286328458326;0.021536250522493982;0.9999939455649022;0.820601993210102;1.0000068804153468
52.744426;1.0289189203913216;0.8332046661833515;0.8097851176683034;-0.0004804412291665082;-0.0004669384185000276;1.0294677867692632;10.000084531812965;0.8203252770349626;0.020920286363024315;0.021536247178546675;0.9999939116383392;0.8206019876595418;1.0000068280107608
52.754426;1.0289189875996472;0.8332046794146444;0.8097852383644186;-0.00048044123806327175;-0.00046693847913211286;1.0294675787431327;10.000083952184262;0.8203251336174834;0.020920286308255497;0.021536243674265838;0.9999938787310785;0.8206019765900197;1.0000067747036279
52.764426;1.0289190533613741;0.833204687257494;0.8097853544495461;-0.0004804412450440119;-0.0004669385383344963;1.0294673714104006;10.000083381776308;0.8203249918463342;0.02092028616651706;0.02153624001686182;0.9999938460381692;0.8206019597207773;1.000006720809314
52.774426;1.02891911800729;0.8332046894261111;0.8097854657166578;-0.0004804412500192725;-0.000466938596009765;1.0294671653812288;10.000082821730626;0.8203248517985526;0.02092028594023727;0.021536236209444937;0.9999938127809597;0.8206019367047909;1.0000066664372953
52.784426;1.0289191818285452;0.8332046856729088;0.8097855719928247;-0.00048044125295329635;-0.00046693865206057033;1.0294669613508858;10.000082273140277;0.8203247135472035;0.020920285629525134;0.021536232253308592;0.9999937782381834;0.8206019072179066;1.0000066115487736
52.794426;1.028919245097103;0.8332046757959366;0.8097856730629052;-0.00048044125387272397;-0.00046693870637118504;1.0294667600709075;10.000081737412316;0.8203255771050552;0.020920285230060186;0.02153622815034669;0.9999937418348166;0.8206028707203336;1.0000065560588802
52.804426;1.0289193080890138;0.833204659601551;0.8097857686750499;-0.0004804412528557256;-0.0004669387588106047;1.029466562302247;10.000081215835921;0.820325442460824;0.020920284732766494;0.021536223904048288;0.9999937032038387;0.8206028277732116;1.000006499806938
52.814426;1.0289184026902443;0.8332038528005639;0.809785858691495;-0.0004802388488998841;-0.00046674253590363795;1.0294663688399484;10.00008070971992;0.8203253096265285;0.020920284125488655;0.021536219518537344;0.9999936621407665;0.8206027780802526;1.0000064424961155
52.824426;1.0289184660340995;0.8332038233370265;0.8097859426468815;-0.0004802388443553265;-0.00046674258430753803;1.0294661804947312;10.00008022078676;0.8203251786173325;0.02092028339542091;0.021536214997796923;0.9999936184709471;0.8206027217635844;1.0000063837341269
52.834426;1.028918530097888;0.8332037869052075;0.8097860204537833;-0.00048023883825038807;-0.0004667426306501527;1.0294659979623653;10.000079751077173;0.8203250494215015;0.020920282530772494;0.02153621034643768;0.9999935719372064;0.8206026590136715;1.0000063231528409
52.844426;1.0289185952969366;0.833203743278537;0.8097860920117591;-0.00048023883071036635;-0.0004667426749495971;1.0294658217466104;10.000079302726727;0.8203249220164484;0.020920281520873583;0.02153620556993163;0.9999935221876819;0.8206025900919358;1.0000062604929352
52.854426;1.0289186620348036;0.8332036922221334;0.8097861573455265;-0.0004802388218149705;-0.0004667427172378808;1.0294656522182366;10.000078877666674;0.8203247964309335;0.020920280355962835;0.0215362006734243;0.9999934688045647;0.8206025153584324;1.0000061955562725
52.864426;1.028918730673383;0.8332036334864943;0.8097862165609434;-0.00048023881159125657;-0.0004667427575544321;1.0294654897210738;10.000078477365937;0.8203246728227094;0.020920279027866688;0.021536195661414934;0.9999934113136804;0.820602435329751;1.0000061281215076
52.874426;1.0289188015423638;0.833203566849724;0.8097862698046654;-0.0004802388000277332;-0.0004667427959384955;1.0294653346112097;10.000078102830539;0.8203245514992442;0.020920277530644578;0.02153619053909117;0.9999933492267138;0.8206023507024123;1.000006057945172
52.884426;1.0289188749862965;0.8332045992766098;0.8097873932981874;-0.0004799536782043518;-0.00046646573622411493;1.029465187210699;10.000077754458038;0.8203244328397066;0.020920275860254703;0.02153618531369108;0.999993282112023;0.8206022622767037;1.0000059848011862
52.894426;1.0289189513605357;0.8332045163971686;0.8097874353575785;-0.0004799536638644434;-0.0004664657708400474;1.02946504780888;10.000077431543396;0.8203243171917717;0.020920274013523966;0.021536179994745084;0.9999932096017837;0.8206021708822423;1.000005908513487
52.904426;1.0289190309296898;0.833204425160645;0.8097874723753533;-0.0004799536480923685;-0.0004664658036167331;1.0294649167424101;10.000077131769187;0.8203242048410022;0.020920271987712857;0.021536174592835588;0.9999931313358271;0.8206020773803744;1.0000058289908227
52.914426;1.02891911377847;0.8332046105144431;0.8097877818108161;-0.0004810607497655806;-0.0004675418390269326;1.0294647944141524;10.000076851189933;0.8203250960453731;0.02092026978152245;0.02153616911779133;0.9999930469466257;0.820602982353348;1.0000057462808634
52.924426;1.028919199853467;0.8332045022190171;0.8097878097526438;-0.0004810607311178297;-0.00046754186814585997;1.0294646812126405;10.000076585235378;0.8203249910475363;0.020920267396175193;0.021536163578820287;0.9999929561155375;0.8206028874051271;1.0000056606106804
52.934426;1.0289192891130015;0.8332043855819717;0.8097878334851929;-0.00048106071108174276;-0.0004675418954436073;1.029464577442412;10.00007633010035;0.8203248900246735;0.020920264835407952;0.021536157986582226;0.9999928586257231;0.8206027931918738;1.0000055723500587
52.944426;1.028919381622301;0.8332042609503536;0.8097878531505459;-0.0004810606897273587;-0.000467541920973539;1.0294644833281392;10.000076082934621;0.8203247930726252;0.02092026210536531;0.02153615235421169;0.9999927543822764;0.8206027006697675;1.000005481939916
52.954426;1.028919477488314;0.8332041286889396;0.8097878689003513;-0.000481060667123802;-0.00046754194482232533;1.0294643990267318;10.000075841073585;0.8203247002841649;0.020920259214796177;0.02153614669670836;0.9999926434188604;0.8206026107340074;1.0000053898409542
52.964426;1.028919576740004;0.8332039891693216;0.809787880859774;-0.00048106064332389085;-0.00046754196707964735;1.029464324596643;10.000075601945303;0.8203246117735615;0.020920256174918613;0.021536141030464594;0.9999925258855223;0.8206025241915353;1.0000052965326256
52.974426;1.0289196793087088;0.8332038428677325;0.809787889017936;-0.0004810606183819693;-0.00046754198781078166;1.0294642599442494;10.0000753638088;0.8203245275842794;0.020920252999197923;0.021536135372590463;0.9999924020217524;0.8206024417044444;1.000005202598186
52.984426;1.0289197850892018;0.8332036904138163;0.8097878931719615;-0.00048106059237839943;-0.00046754200704415746;1.029464204784679;10.00007512631099;0.8203244476744239;0.02092024970273191;0.021536129738828957;0.9999922720993927;0.82060236373959;1.0000051088184119
52.994426;1.0289198939830173;0.8332035325395593;0.8097878929812726;-0.000481060565417261;-0.00046754202478070515;1.0294641586520927;10.000074890299665;0.820324372055465;0.020920246300096812;0.021536124141841747;0.9999921363176192;0.8206022905412005;1.000005016180628
53.004426;1.0289200059369332;0.8332033700078515;0.809787888052199;-0.00048106053760357917;-0.0004675420410043826;1.0294641209649495;10.000074657202441;0.8203243009091002;0.02092024280340835;0.021536118592095498;0.9999919947480571;0.8206022221260468;1.0000049258187635
53.014426;1.0289201209658378;0.8332032035648055;0.809787877957611;-0.00048106050903259933;-0.00046754205567993277;1.0294640911341215;10.000074428663487;0.8203242346031366;0.020920239222973994;0.021536113100351778;0.9999918473945953;0.8206021583507838;1.0000048389014433
53.024426;1.0289202390906538;0.8332030339435433;0.8097878622427352;-0.0004810604798008415;-0.00046754206875791846;1.0294640686730874;10.000074206578338;0.8203251736609535;0.020920235568166922;0.021536107678646235;0.9999916942672944;0.8206030987190227;1.0000047564598706
53.034426;1.0289203602778243;0.8332039690638285;0.8097889164898453;-0.0004807753411240245;-0.0004672649839836489;1.02946405325891;10.000073993232778;0.8203251186804653;0.020920231846229598;0.021536102338464525;0.9999915353999902;0.8206030437361579;1.0000046792448487
53.044426;1.0289204844823816;0.8332037956151876;0.8097888883355645;-0.00048077531087536876;-0.0004672649936780028;1.0294640447415124;10.000073791524699;0.8203250702395443;0.020920228061636473;0.021536097088839846;0.9999913708410022;0.820602992895507;1.0000046077532474
53.054426;1.0289208610931533;0.8332038241163706;0.8097888539317389;-0.000479991196890331;-0.0004665028409676146;1.029464043134484;10.000073605286408;0.8203250288404399;0.020920224217602944;0.021536091936827987;0.9999912006782659;0.8206029459395806;1.0000045423754744
53.064426;1.0289209913924628;0.8332036507179879;0.8097888121793124;-0.00047999116584133674;-0.00046650284681762913;1.029464048547295;10.000073439364176;0.820324994840544;0.020920220317111014;0.021536086889768366;0.9999910250985606;0.8206029025448457;1.0000044834802746
53.074426;1.028921124884151;0.8332034786489836;0.8097887633441446;-0.00047999113436167167;-0.00046650285056872633;1.0294640610132357;10.000073299211971;0.8203249683840622;0.020920216362326924;0.02153608195699979;0.9999908443748976;0.8206028622888178;1.000004431415617
53.084426;1.0289212617160282;0.8332033085708886;0.8097887072451316;-0.00047999110240458934;-0.0004665028521877708;1.0294640803799135;10.000073190295254;0.820324949402774;0.020920212354329244;0.021536077148894082;0.9999906587642395;0.8206028246013691;1.0000043865252763
53.094426;1.0289214019528918;0.8332031409883571;0.8097886436925961;-0.00047999106992525095;-0.0004665028516965462;1.029464106371842;10.000073117871123;0.8203249376400096;0.02092020829352759;0.0215360724743152;0.9999904684215081;0.8206027887820411;1.000004349168096
53.104426;1.028921545482637;0.8332029762912257;0.8097885725289663;-0.0004799910368923097;-0.0004665028491313902;1.0294641386637677;10.00007308733761;0.8203249326753009;0.020920204178911887;0.02153606793841291;0.9999902734219632;0.820602754082302;1.0000043196668098
53.114426;1.028921692057747;0.8332028148120618;0.8097884936593825;-0.00047999100330243697;-0.0004665028445197116;1.0294641769058126;10.00007310446481;0.8203249340061842;0.02092020000639537;0.021536063540608403;0.9999900738820551;0.8206027197959074;1.0000042982090014
53.124426;1.0289218414288648;0.8332026568700962;0.8097884070627561;-0.00047999096917869787;-0.0004665028378756711;1.029464220776624;10.00007317485123;0.8203249411214678;0.020920195768728042;0.021536059273155474;0.9999898700419735;0.8206026853126409;1.0000042847934505
53.134426;1.0289219934495584;0.8332025027808296;0.8097883127957239;-0.0004799909345457127;-0.00046650282918912116;1.0294642700039247;10.000073303038514;0.8203259534778482;0.02092019145714773;0.02153605512179143;0.99998966223602;0.820603649774425;1.0000042792972539
53.144426;1.0289221480535886;0.8332026379694955;0.8097884880928166;-0.0004810980183012864;-0.00046757882260525286;1.0294643243166466;10.000073492404473;0.8203259704915568;0.02092018706337039;0.021536051068543637;0.9999894508267286;0.8206036133096667;1.0000042816148291
53.154426;1.028922305119811;0.8332024925286516;0.809788378972304;-0.0004810979826754672;-0.0004675788096291212;1.029464383433576;10.000073746089777;0.8203259915995785;0.020920182580765046;0.02153604709389171;0.9999892361734612;0.8206035750862869;1.000004291708546
