time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
53.164426;1.0289224643630464;0.8332023518366616;0.8097882627956623;-0.0004810979465894376;-0.0004675787943526691;1.0294644470526284;10.000074067512896;0.8203260162610345;0.02092017800446191;0.021536043176473653;0.9999890186183192;0.8206035346951479;1.0000043095684887
53.174426;1.0289226253067054;0.833203323177973;0.8097892158471008;-0.00048081280010338947;-0.00046730167948451866;1.0294645147567956;10.000074459999222;0.8203260438942281;0.02092017333205659;0.02153603929297867;0.9999887984840102;0.8206034918499424;1.0000043352261343
53.184426;1.0289227873132012;0.83320319233543;0.8097890864067268;-0.000480812763287227;-0.00046730165941111994;1.0294645859935259;10.00007492673554;0.8203260738631055;0.020920168564483362;0.021536035420669095;0.9999885761468428;0.8206034463382642;1.0000043687838582
53.194426;1.028922949668614;0.8332030663147749;0.8097889508045654;-0.00048081272620161626;-0.0004673016369167059;1.0294646601947994;10.000075470853247;0.8203261055209712;0.020920163705215104;0.021536031540416913;0.9999883521298708;0.8206033980069845;1.0000044103284016
53.204426;1.0289231116762898;0.8332029449523851;0.809788809425428;-0.0004808126888840444;-0.00046730161201641334;1.0294647368372063;10.000076095022015;0.8203261382404724;0.020920158759141654;0.021536027637581768;0.9999881270778235;0.8206033467579086;1.0000044598229612
53.214426;1.028923272735795;0.8332028281060326;0.8097886627069755;-0.0004808126513472762;-0.00046730158473348927;1.0294648153720016;10.000076801421336;0.8203261714347246;0.02092015373217388;0.021536023701670688;0.9999879016554821;0.8206032924984581;1.0000045171607927
53.224426;1.0289234323866452;0.8332027156364933;0.8097885110876185;-0.00048081261360599897;-0.00046730155508276994;1.0294648951800918;10.00007759200509;0.8203262046102113;0.020920148630299985;0.02153601972602045;0.9999876764691391;0.820603235118827;1.0000045822946522
53.234426;1.028923590263545;0.8332026073536146;0.8097883549037651;-0.0004808125757066805;-0.0004673015230604537;1.029464975629094;10.000078467855541;0.8203262373992262;0.020920143458128516;0.021536015707255093;0.9999874520271633;0.8206031745294033;1.0000046552292337
53.244426;1.0289237460159637;0.8332025030272544;0.8097881943196885;-0.00048081253772064585;-0.0004673014886554437;1.0294650561140857;10.00007942833247;0.820326269551505;0.02092013821897574;0.021536011645008367;0.9999872287693521;0.8206031106725906;1.0000047358753996
53.254426;1.0289238992647782;0.8332024024715476;0.8097880293742346;-0.00048081249970865955;-0.0004673014518561932;1.0294651360132874;10.000080471603086;0.8203273009326171;0.02092013291709995;0.02153600754171199;0.9999870071337998;0.8206040431442786;1.0000048239193422
53.264426;1.0289240495960843;0.8332023056271792;0.8097878600935148;-0.0004808124616915935;-0.0004673014126445795;1.0294652146736736;10.000081596031038;0.8203273314957263;0.020920127559587116;0.02153600340230262;0.9999867876077224;0.8206039724730123;1.0000049188393672
53.274426;1.0289241965987508;0.8332022126010329;0.8097876865708967;-0.00048081242365513284;-0.0004673013710051569;1.029465291477991;10.000082800663147;0.8203273611984506;0.02092012215594012;0.021535999234911642;0.9999865708063771;0.8206038982299227;1.0000050200275332
53.284426;1.0289243399214845;0.8332021236674653;0.80978750899161;-0.00048081238558772684;-0.0004673013269432369;1.0294653659219655;10.000084084313773;0.820327389937962;0.020920116716950314;0.021535995051386512;0.9999863575208024;0.8206038203648793;1.0000051268753631
53.294426;1.028924479290838;0.8332020392061297;0.8097873276076712;-0.0004808123475132741;-0.00046730128049690277;1.0294654376595067;10.000085444255998;0.8203274175495459;0.02092011125529097;0.02153599086617804;0.9999861485848399;0.8206037388560058;1.0000052388241594
53.304426;1.0289246144472057;0.8332019595747773;0.8097871426814729;-0.0004808123094998523;-0.0004673012317374824;1.0294655064959575;10.00008687547427;0.8203274438251502;0.020920105786439096;0.02153598669549375;0.9999859446669245;0.8206036537008136;1.0000053553831039
53.314426;1.0289247450236132;0.8332029921294583;0.8097880304583116;-0.0004805271616668372;-0.00046702408353218856;1.029465572370921;10.000088370800405;0.820327468514961;0.020920100326836038;0.02153598255772882;0.9999857462213997;0.820603564923693;1.0000054760629755
53.324426;1.0289248704855651;0.8332029227614716;0.8097878391721833;-0.00048052712419095685;-0.0004670240303583803;1.0294656353768912;10.000089922048716;0.8203274913428734;0.020920094890143088;0.021535978472721734;0.9999855535789921;0.8206034725624494;1.0000056003028277
53.334426;1.028924990200012;0.8332028586717592;0.809787645121513;-0.00048052708728351864;-0.000467023975032176;1.0294656957540467;10.000091521713522;0.8203275120672153;0.02092008948512506;0.021535974459363456;0.9999853670365975;0.8206033766612217;1.0000057274892264
53.344426;1.028925103588707;0.8332027998989664;0.8097874486673624;-0.00048052705115146123;-0.000467023917600328;1.0294657538132692;10.000093164216336;0.820327530537322;0.0209200841164261;0.02153597053418619;0.9999851868874358;0.8206032772594444;1.0000058570306893
53.354426;1.0289252102623878;0.8332027464007592;0.8097872502065735;-0.0004805270159803158;-0.00046702385818025457;1.0294658098299407;10.000094846118408;0.8203275466775521;0.020920078785716088;0.021535966711594176;0.9999850133858633;0.8206031743758085;1.000005988413929
53.364426;1.0289253100229416;0.833202698035129;0.8097870501846682;-0.00048052698192544276;-0.0004670237969525933;1.0294658640070928;10.000096565468692;0.8203285604287346;0.020920073491424745;0.02153596300390086;0.9999848467425615;0.8206040677189128;1.0000061212302445
53.374426;1.0289254027458867;0.8332026545589512;0.8097868491399981;-0.00048052694908778124;-0.0004670237341112283;1.0294659165341975;10.000098320866512;0.8203285717377954;0.020920068229240817;0.021535959420903198;0.9999846872043049;0.8206039580667936;1.0000062551785802
53.384426;1.028925488271614;0.833202900774009;0.8097869247814169;-0.000481634036386495;-0.00046809967403084295;1.029465967612173;10.000100110866716;0.8203285805781193;0.020920062994471515;0.021535955970946357;0.9999845350877037;0.8206038454009552;1.0000063900284624
53.394426;1.0289255663649373;0.8332028661686687;0.8097867235529844;-0.0004816340060153922;-0.0004680996084651973;1.0294660173595496;10.000101933555637;0.8203285869186262;0.020920057783859677;0.021535952662809502;0.99998439072433;0.8206037302171156;1.000006525562999
53.404426;1.0289256367280515;0.8332028356135112;0.8097865232148632;-0.00048163397680325745;-0.0004680995417424874;1.029466065720928;10.000103785570223;0.820328590693574;0.020920052595972034;0.021535949505834803;0.9999842544489808;0.8206036130900711;1.0000066615876417
53.414426;1.0289256990695985;0.8332028089211713;0.8097863244921042;-0.0004816339486691766;-0.0004680994739689121;1.0294661125059819;10.000105661034468;0.8203285918426656;0.020920047431333903;0.021535946509186037;0.9999841266333724;0.8206034946190288;1.000006797987861
53.424426;1.0289257531706428;0.8332027860100364;0.8097861281858926;-0.00048163392150317897;-0.00046809940522803795;1.0294661574923025;10.000107551865707;0.8203285903489759;0.02092004229185887;0.02153594368222988;0.9999840076635793;0.8206033755110231;1.0000069346980893
53.434426;1.0289257988551987;0.8332027669293257;0.8097859351128146;-0.00048163389517571;-0.0004680993355878914;1.0294662004657724;10.000109449437458;0.8203285862200129;0.02092003717944576;0.02153594103529905;0.9999838978864362;0.8206032565826855;1.0000070715818696
53.444426;1.0289258359344766;0.8332027518001309;0.8097857460237701;-0.00048163386956964164;-0.00046809926511464327;1.0294662411871505;10.000111345803608;0.8203285794470834;0.02092003209584147;0.02153593857947419;0.9999837976313171;0.8206031386222484;1.0000072083650533
53.454426;1.028926113635885;0.8332040502951222;0.809786638005548;-0.0004805646479373636;-0.0004670599329254305;1.0294662793515088;10.000113233607015;0.8203285699806984;0.020920027043878648;0.02153593632535888;0.9999837072626205;0.8206030223015518;1.000007344651359
53.464426;1.0289261331445674;0.8332040435528845;0.8097864586860194;-0.0004805646235670947;-0.00046705986100386925;1.0294663145782907;10.000115105782648;0.8203285577415369;0.02092002202745695;0.021535934280916987;0.9999836271113901;0.8206029082012113;1.0000074799591774
53.474426;1.0289251755756565;0.8332032572416214;0.809786285003981;-0.00048036219532129995;-0.0004668635118760305;1.0294663464187874;10.000116955820085;0.8203285426332916;0.020920017050091323;0.02153593244930718;0.9999835573783687;0.820602796877947;1.0000076137932827
53.484426;1.0289251780489508;0.8332032597747654;0.8097861169991095;-0.00048036217206864;-0.00046686343874365917;1.02946637440077;10.00011877795973;0.8203295245282629;0.020920012114522494;0.021535930828974724;0.9999834981589408;0.8206036885752088;1.0000077457206922
53.494426;1.028925172617519;0.8332032672242522;0.8097859550143813;-0.00048036214934477696;-0.00046686336509218265;1.029466398153509;10.000120567024197;0.8203295032791744;0.020920007223231684;0.02153592941539871;0.9999834494920814;0.8206035844804673;1.0000078753352748
53.504426;1.0289251597482614;0.8332032796080748;0.8097857993591531;-0.0004803621271261508;-0.0004668632910014921;1.029466417521587;10.00012231828244;0.8203294787788499;0.0209200023782093;0.021535928202336824;0.9999834113554982;0.8206034847149337;1.0000080021529583
53.514426;1.0289251397994648;0.8332032968366696;0.8097856504834495;-0.00048036210539512163;-0.00046686321654947934;1.0294664325303826;10.000124027465993;0.8203294510136943;0.020919997580710784;0.021535927183047948;0.999983383652385;0.8206033896327083;1.000008125583764
53.524426;1.0289251130296406;0.8332033187681894;0.809785508921549;-0.0004803620841570338;-0.0004668631417658704;1.029466443280632;10.000125690836176;0.8203294200612147;0.020919992831434264;0.021535926351671054;0.9999833662088924;0.8206032995215845;1.0000082449497563
53.534426;1.0289250797001688;0.8332033452273492;0.8097853751380724;-0.0004803620634489562;-0.0004668630666166739;1.0294664499386608;10.00012730520002;0.8203293860337149;0.020919988131009024;0.021535925703536008;0.9999833587573052;0.8206032146172232;1.0000083594820284
53.544426;1.02892504015243;0.8332033760386794;0.8097852494053986;-0.00048036204333156974;-0.0004668629910436703;1.029465452799487;10.000128867915734;0.8203293490302084;0.020919983480627086;0.021535925234259255;0.9999833608997486;0.8206031351048519;1.0000084683806854
53.554426;1.0289249947682673;0.8332034110748032;0.8097851318446352;-0.00048036202386885147;-0.0004668629150057026;1.0294654522776852;10.000130377162012;0.8203293091386465;0.020919978880944306;0.02153592493852432;0.9999833721483543;0.8206030611162706;1.0000085709191944
53.564426;1.0289249439225603;0.833203450252593;0.8097850225416393;-0.00048036200512137085;-0.00046686283848610424;1.02946544878614;10.000131832256912;0.8203292664881168;0.020919974330408687;0.021535924809250408;0.9999833920929472;0.8206029927586619;1.000008666484603
53.574426;1.0289248880444262;0.8332034935054982;0.8097849215674824;-0.00048036198715839236;-0.0004668627615068256;1.0294654426333225;10.000133233412933;0.8203292213146154;0.020919969826739968;0.021535924837077485;0.9999834205139265;0.8206029301831113;1.0000087545850591
53.584426;1.02892482766302;0.8332035407940325;0.8097848289434666;-0.00048036197007149167;-0.0004668626841625594;1.0294654340326694;10.000134581097814;0.820329173953929;0.02091996537012174;0.021535925010233034;0.9999834573061687;0.820602873618089;1.000008834837382
53.594426;1.0289247633299867;0.8332035920997167;0.8097847446537296;-0.0004803619539805488;-0.0004668626066221857;1.029465423125054;10.000135875585851;0.8203291247385094;0.02091996096437435;0.021535925315088165;0.9999835023781256;0.8206028233150598;1.0000089069214921
53.604426;1.0289246955448608;0.8332047544855806;0.8097857446788915;-0.00048007682790573476;-0.0004665854306025963;1.0294654099607132;10.000137117027556;0.820330073878512;0.02091995661625943;0.02153592573747195;0.9999835556564999;0.8206037791466563;1.0000089705542115
53.614426;1.0289246248012431;0.8332048136049471;0.8097856769724556;-0.00048007681417982226;-0.0004665853532714572;1.029465394528215;10.000138306150777;0.8203300214098862;0.02091995233436332;0.021535926264896737;0.9999836171058639;0.8206037418612473;1.0000090254458935
53.624426;1.028924551674849;0.8332051615697426;0.8097858945442336;-0.00048118391954379017;-0.00046766128018844386;1.0294653768200053;10.000139444843496;0.8203299672213454;0.020919948127531146;0.021535926888455542;0.9999836867219173;0.8206037110941427;1.0000090712159109
53.634426;1.028924476838151;0.8332052280900134;0.8097858430540231;-0.00048118390848174116;-0.0004676612037526536;1.0294653568543317;10.00014053599649;0.820329911109975;0.0209199440030394;0.021535927602372395;0.9999837645523195;0.8206036866655216;1.0000091073881934
53.644426;1.028924400996617;0.8332052982726983;0.8097857995122295;-0.0004811838987826096;-0.0004676611279489926;1.0294653346641034;10.000141583127364;0.8203298528477707;0.020919939966450696;0.02153592840231209;0.9999838507382605;0.820603668341159;1.0000091335004293
53.654426;1.0289243248150444;0.8332053721556758;0.8097857639841698;-0.0004811838904339901;-0.00046766105288007724;1.0294653103067775;10.000142589850682;0.820329792273207;0.02091993602319935;0.02153592928402548;0.9999839455352018;0.8206036559369971;1.0000091491894791
53.664426;1.0289242488526242;0.8332054497899608;0.809785736611648;-0.0004811838834019123;-0.0004676609786412417;1.0294652839182565;10.000143558954752;0.820329729372647;0.02091993217860317;0.021535930241744515;0.9999840492809173;0.8206036493365074;1.0000091541712213
53.674426;1.0289241735004822;0.8332055312170096;0.8097857174062507;-0.0004811838776496333;-0.00046766090530932014;1.0294652557601283;10.000144491860354;0.8203296643266296;0.02091992843616509;0.021535931267578582;0.9999841623176828;0.8206036484586744;1.000009148160491
53.684426;1.0289240989631896;0.8332056164539493;0.8097857061447428;-0.00048118387315480317;-0.00046766083294652106;1.0294652261851427;10.000145388979806;0.8203295975117899;0.020919924797156673;0.0215359323529218;0.9999842848985724;0.820603653259553;1.000009130868575
53.694426;1.028924025275608;0.8332057054923453;0.809785702498785;-0.00048118386988884183;-0.00046766076162996364;1.0294651955133156;10.000146250200466;0.8203295294022044;0.020919921261773212;0.021535933490267466;0.9999844171075094;0.820603663723031;1.0000091021689343
53.704426;1.0289239523324303;0.8332057983017176;0.8097857062093305;-0.0004811838677868075;-0.00046766069147399336;1.0294651638876702;10.000147074785799;0.8203294604075846;0.02091991783025614;0.021535934674594814;0.9999845588654243;0.8206036798241423;1.0000090622379305
53.714426;1.0289238799556584;0.8332058948379348;0.8097857170839508;-0.0004811838667437411;-0.00046766062261447506;1.0294651312292962;10.000147860929621;0.8203293907755822;0.02091991450306984;0.021535935903393342;0.9999847100078652;0.8206037015308631;1.0000090114835842
53.724426;1.0289238079569187;0.8332059950400944;0.8097857349274036;-0.0004811838666283143;-0.00046766055517258266;1.0294650973297748;10.000148605332276;0.8203303205837846;0.02091991127995587;0.02153593717495809;0.9999848703119782;0.8206047284805036;1.0000089503983647
53.734426;1.02892373613495;0.8332060987791151;0.8097857595669261;-0.00048118386730043984;-0.000467660489239953;1.0294650619623245;10.000149303138357;0.8203302498028407;0.020919908158608516;0.02153593848738618;0.9999850394606962;0.8206047612218733;1.0000088794903728
53.744426;1.0289236642664514;0.8332062058094826;0.8097857908958092;-0.00048118386862481936;-0.00046766042489185527;1.0294650249300772;10.000149948313553;0.8203301784044778;0.020919905134523714;0.021535939838761578;0.9999852170374958;0.8206047992144029;1.0000087992649211
53.754426;1.028923592172001;0.8332074229178172;0.8097869048324172;-0.0004808987593583338;-0.00046738326371850887;1.0294649860876646;10.000150534138722;0.8203301064216935;0.020919902202041738;0.021535941226194764;0.9999854025724999;0.8206048421486132;1.0000087101892243
53.764426;1.0289235198144069;0.8332075355421728;0.809786949228058;-0.00048089876157266404;-0.0004673832027741545;1.0294649453347537;10.000151054082647;0.8203300339433149;0.020919899354783562;0.021535942643543117;0.9999855955731695;0.820604889683791;1.0000086126889047
53.774426;1.0289234473402546;0.8332076505522946;0.8097869998826893;-0.0004808987639716168;-0.00046738314366518926;1.0294649025566973;10.000151502952942;0.8203299610945105;0.020919896585453693;0.021535944079678685;0.9999857955077196;0.8206049414913895;1.0000085072442975
53.784426;1.0289233750705107;0.8332077677753241;0.8097870565601323;-0.0004808987663598343;-0.0004673830864800016;1.0294648575745193;10.000151877414257;0.8203298880034697;0.02091989388626091;0.021535945519003185;0.9999860017906785;0.8206049972395032;1.000008394477237
53.794426;1.0289233034469523;0.8332078870586183;0.8097871189683021;-0.0004808987685673299;-0.00046738303129151304;1.0294648101885193;10.000152175537556;0.8203298148072109;0.020919891250061856;0.021535946944088967;0.999986213815952;0.8206050565243845;1.0000082751148878
53.804426;1.028923232926481;0.8332080082119812;0.8097871867037527;-0.00048089877046254506;-0.00046738297817252054;1.0294647602956477;10.000152395411256;0.8203297417163588;0.020919888671926873;0.02153594833783394;0.9999864310183131;0.8206051188156319;1.0000081498600641
53.814426;1.0289231639260568;0.8332081309744284;0.8097872592697619;-0.0004808987719652528;-0.00046738292723040646;1.029464707962593;10.000152533613104;0.8203296689973759;0.02091988614989113;0.021535949684074546;0.9999866529242079;0.8206051834949958;1.0000080192914853
53.824426;1.0289230968309984;0.8332082550487969;0.8097873361901716;-0.00048089877305647826;-0.000467382878613996;1.0294646533740606;10.000152584922542;0.8203295968443209;0.02091988368359848;0.021535950968125057;0.9999868791563712;0.8206052499410993;1.0000078839139475
53.834426;1.0289230319228737;0.8332083801735843;0.8097874171117158;-0.00048089877375667186;-0.00046738283248541493;1.0294645967116116;10.00015254297581;0.8203295252959406;0.020919881272119925;0.02153595217723044;0.9999871093941344;0.82060531752905;1.0000077442527895
53.844426;1.0289229692616069;0.8332085061382427;0.8097875017682707;-0.00048089877408862545;-0.0004673827889989463;1.0294645380942888;10.000152400654533;0.8203304542530278;0.020919878913037898;0.021535953300681223;0.9999873433526877;0.8206063852302253;1.0000076008513221
53.854426;1.0289231580985188;0.8332088351371791;0.8097875902578492;-0.00048011468517296916;-0.00046662058196758193;1.0294644776304227;10.000152150215541;0.8203303835431269;0.020919876603165032;0.02153595433010357;0.9999875807727592;0.8206064528718755;1.000007454245258
53.864426;1.0289230994973368;0.8332089621205181;0.8097876811643723;-0.0004801146847864113;-0.0004666205441842815;1.0294644154988664;10.000151783685668;0.8203303129919135;0.020919874339959475;0.02153595525888871;0.999987821351138;0.8206065192199342;1.0000073049439908
53.874426;1.0289230428153118;0.8332093743898671;0.809788051347383;-0.0004812218017996721;-0.00046769651303222063;1.0294643519743216;10.00015129317691;0.8203302424542458;0.020919872122195444;0.021535956081280293;0.99998806468276;0.8206065833727836;1.000007153372646
53.884426;1.0289229881405149;0.8332095015854227;0.8097881459330828;-0.00048122180060714584;-0.0004676964813598605;1.0294642874170867;10.000150670307688;0.820330171829494;0.020919869949191264;0.021535956792754822;0.9999883103012112;0.8206066445463379;1.0000069998327135
53.894426;1.028922935605835;0.8332096287397726;0.8097882414204338;-0.0004812217989022184;-0.0004676964528070409;1.0294642223139672;10.000149905581612;0.8203301011168561;0.020919867819502266;0.021535957390127026;0.9999885577440398;0.820606702123177;1.000006844516974
53.904426;1.0289228854088475;0.833210862829087;0.8097894132251561;-0.0004809366843629436;-0.0004674193278749962;1.0294641573329262;10.000148989460971;0.8203300304651447;0.020919865730565035;0.021535957870688512;0.9999888065847485;0.8206067556354792;1.0000066875587736
53.914426;1.0289228379281483;0.8332109893084697;0.8097895086653624;-0.00048093668134990575;-0.00046741930553061584;1.029464093229934;10.000147914147764;0.8203299601573835;0.02091986367962302;0.021535958232094782;0.9999890564540855;0.8206068047296737;1.0000065291309654
53.924426;1.028922793717991;0.833211114828267;0.8097896030059754;-0.000480936677595958;-0.00046741928619597046;1.0294640306843827;10.000146673885869;0.8203298905212999;0.02091986166497555;0.02153595847268991;0.9999893070445905;0.8206068491353281;1.0000063695336583
53.934426;1.028922753310754;0.8332112388835168;0.8097896956022556;-0.0004809366731060325;-0.0004674192697122917;1.0294639702597816;10.000145264210495;0.8203298218389213;0.02091985968734901;0.021535958590784755;0.9999895580882715;0.8206068886528265;1.0000062091934214
53.944426;1.0289227170691888;0.8332113610907884;0.8097897859979687;-0.00048093666794556627;-0.0004674192558516216;1.0294639124360374;10.000143681840374;0.820329754365124;0.020919857750848873;0.021535958583073393;0.9999898093283381;0.8206069231323364;1.0000060486157911
53.954426;1.0289226851969846;0.8332114812310348;0.8097898738976511;-0.00048093666224609125;-0.0004674192443735654;1.0294638576246342;10.00014192544362;0.8203296883902575;0.020919855861679645;0.02153595844382911;0.9999900604751751;0.8206069524200017;1.0000058882953249
53.964426;1.0289226578011552;0.8332115991065562;0.8097899591580808;-0.00048093665618572214;-0.0004674192350615392;1.0294638061544814;10.000139996284238;0.8203306241994524;0.020919854025031118;0.021535958166038097;0.9999903111269336;0.8206079760071907;1.0000057285925847
53.974426;1.0289226349926541;0.8332117144188179;0.8097900418207088;-0.0004809366499530946;-0.00046741922770918767;1.0294637582397825;10.000137897976273;0.820330562014341;0.02091985224251164;0.021535957743438233;0.9999905607337722;0.820607994377549;1.0000055697200572
53.984426;1.02892261696104;0.8332118268501842;0.8097901220856413;-0.000480936643736148;-0.00046741922211492466;1.0294637140029368;10.000135635627522;0.8203305020615971;0.020919850511703298;0.021535957171841813;0.9999908086935887;0.8206080071260999;1.0000054118600274
53.994426;1.0289226038993624;0.8332119362290586;0.8097902001893594;-0.0004809366377367738;-0.00046741921809819977;1.029463673522265;10.000133215319993;0.8203304446399231;0.020919848827200608;0.021535956450027326;0.9999910544937463;0.8206080143113159;1.0000052552233478
54.004426;1.0289225958956099;0.8332120425961042;0.8097902762755215;-0.00048093663216098275;-0.0004674192155078724;1.0294636368313652;10.0001306442118;0.820330390085542;0.020919847181307794;0.021535955580725668;0.9999912977695395;0.8206080161613954;1.000005099974089
54.014426;1.0289225929444228;0.8332121461820645;0.8097903503940953;-0.00048093662717961624;-0.00046741921422755703;1.0294636038931055;10.00012793066056;0.8203303387601746;0.020919845564902218;0.021535954571518145;0.9999915383252239;0.8206080130380028;1.0000049461643503
54.024426;1.0289225950162824;0.8332122473671268;0.8097904225728536;-0.0004809366229193247;-0.00046741921417248493;1.029463574559975;10.00012508427295;0.8203302910857623;0.020919843969429364;0.021535953435406374;0.9999917761545778;0.8206080053572313;1.0000047937576173
54.034426;1.0289226020944418;0.8332123466157202;0.8097904927942108;-0.00048093661949729575;-0.00046741921526710384;1.0294635485662385;10.00012211598245;0.8203302475429628;0.02091984238872168;0.021535952189629816;0.9999920113523345;0.8206079935616474;1.0000046426706428
54.044426;1.0289226141654204;0.8332124443833264;0.8097905609335618;-0.000480936617042699;-0.0004674192174288487;1.029463525614345;10.00011903760161;0.8203302086076435;0.020919840818814345;0.0215359508525202;0.9999922439574803;0.820607978123555;1.0000044927731766
54.054426;1.0289226311785145;0.8332136481544005;0.8097917027725753;-0.0004806515034541254;-0.0004671421210799332;1.0294635054543684;10.000115861374299;0.8203301746537046;0.020919839255019588;0.0215359494409225;0.9999924738881509;0.8206079595276052;1.0000043438684605
54.064426;1.028922653031649;0.833213743919556;0.8097917660079613;-0.0004806515032522733;-0.00046714212516678507;1.0294634878539088;10.000112600196577;0.8203301458933435;0.0209198376888088;0.021535947969659474;0.9999927009384743;0.8206079382580016;1.0000041957144368
54.074426;1.0289226795807456;0.8332138388331202;0.8097918263145523;-0.00048065150422753805;-0.0004671421301892397;1.029463472563901;10.000109267125426;0.8203301223898808;0.020919836108110344;0.021535946452120786;0.9999929248048958;0.82060791480087;1.0000040480626837
54.084426;1.0289227106028251;0.8332139327235997;0.80979188343263;-0.000480651506340759;-0.0004671421361755197;1.0294634593498735;10.000105873881965;0.8203311041231535;0.02091983449970296;0.021535944900007462;0.9999931452073081;0.8206088892889014;1.0000039006562647
54.094426;1.0289227457498;0.8332140252687105;0.8097919372317944;-0.0004806515095257935;-0.0004671421431504952;1.0294634479937121;10.000102430328802;0.8203310910749618;0.02091983285005722;0.02153594332127882;0.9999933620003549;0.8206088627349728;1.0000037532527888
54.104426;1.0289227845450726;0.833214116094544;0.8097919876596031;-0.0004806515137011267;-0.0004671421511199869;1.029463438225463;10.000098945206018;0.8203310832641096;0.0209198311449076;0.02153594171808466;0.9999935751276021;0.820608835092925;1.000003605733938
54.114426;1.0289228264229962;0.8332144899698911;0.8097923117608753;-0.00048175863655107177;-0.00046821816368624285;1.029463429663121;10.000095426696179;0.8203310807174967;0.020919829369878417;0.02153594008659507;0.9999937844909536;0.8206088066892426;1.0000034581973731
54.124426;1.028922870834048;0.8332145763982313;0.8097923552649464;-0.0004817586424176303;-0.0004682181736149367;1.0294634218596754;10.000091882345535;0.8203310834643184;0.02091982751245388;0.02153593841870209;0.9999939899029683;0.82060877800179;1.0000033109567104
54.134426;1.0289229173217607;0.8332146603197741;0.8097923952051307;-0.00048175864897685066;-0.00046821818450089894;1.0294634143955785;10.000088318522282;0.820331091569142;0.020919825564386093;0.021535936704725672;0.9999941911711618;0.8206087496570557;1.0000031644971368
54.144426;1.0289229654848104;0.8332147417137026;0.8097924315033179;-0.00048175865615578443;-0.0004682181963389882;1.0294634068761517;10.000084739998352;0.8203311051596025;0.020919823523495515;0.021535934935265597;0.9999943882007948;0.8206087223711361;1.0000030194101128
54.154426;1.028922046546105;0.8332140366403301;0.8097924641425251;-0.00048155625614168307;-0.00046802193029978474;1.0294633989118605;10.000081150430377;0.8203311244257016;0.02091982139368539;0.021535933101390396;0.9999945809643609;0.8206086968530372;1.0000028763519873
54.164426;1.028922097018992;0.8332141135191542;0.8097924926966558;-0.000481556264467615;-0.00046802194417338433;1.0294633901779522;10.00007755341891;0.820331149567815;0.020919819183609457;0.021535931194616754;0.9999947693478817;0.820608673742454;1.0000027360390593
54.174426;1.0289221483312323;0.8332141884604473;0.8097925170294967;-0.0004815562733258807;-0.0004680219591932699;1.0294633804782576;10.000073953094098;0.8203311807558856;0.020919816905103944;0.021535929206548652;0.9999949530385961;0.8206086536200414;1.000002599177075
54.184426;1.0289222004313332;0.8332142616096028;0.8097925368980867;-0.00048155628267457077;-0.00046802197546226337;1.0294633697459312;10.000070354028413;0.8203312181720586;0.020919814571360492;0.021535927127453405;0.9999951315250487;0.8206086370155111;1.0000024663604816
54.194426;1.028922253348884;0.8332143330849456;0.8097925521126604;-0.0004815562924602923;-0.000468021993083542;1.0294633579700507;10.000066761261365;0.8203312620399676;0.020919812195632524;0.021535924945806865;0.999995304171705;0.820608624397203;1.000002338052252
54.204426;1.0289223071303175;0.833215510087694;0.8097936385000647;-0.0004812711904034537;-0.0004677449123811874;1.0294633450996324;10.000063180590876;0.8203323125485552;0.020919809791189778;0.021535922650262863;0.9999954703660747;0.8206096158281885;1.0000022146066347
54.214426;1.0289223617841758;0.8332155784431795;0.8097936438103498;-0.00048127120088361684;-0.0004677449329246196;1.02946333100747;10.000059618636893;0.820332369752034;0.020919807371430725;0.021535920231983113;0.9999956296688921;0.8206096122745526;1.0000020962889398
54.224426;1.0289224172909364;0.8332156453085077;0.8097936437696698;-0.0004812712115944698;-0.000467744954966639;1.0294633154973325;10.000056082769614;0.8203324335182401;0.020919804949930093;0.02153591768487319;0.9999957818148764;0.8206096137306741;1.0000019833001605
54.234426;1.0289224736548193;0.8332157106881388;0.8097936382428309;-0.0004812712224467476;-0.0004677449784684844;1.0294632982989984;10.000052580964624;0.8203325035160608;0.020919802540749478;0.02153591500386457;0.9999959265611609;0.8206096205477118;1.000001875796326
54.244426;1.0289225309190093;0.8332157745577623;0.8097936273923318;-0.0004812712333816963;-0.0004677450033581827;1.029463279055845;10.000049121347775;0.8203325792752635;0.02091980015777045;0.021535912183251748;0.9999960635721509;0.8206096330301511;1.0000017738974816
54.254426;1.0289225891347362;0.8332158368928525;0.80979361164738;-0.0004812712443922144;-0.00046774502956369306;1.029463257335877;10.000045711616735;0.8203326603104438;0.020919797813115905;0.02153590921671488;0.9999961924638011;0.8206096513938503;1.0000016777104466
54.264426;1.028922648340862;0.8332158977075516;0.809793591545568;-0.0004812712555107148;-0.00046774505703638493;1.029463232711137;10.000042358406288;0.8203327461879429;0.02091979551676964;0.021535906098527624;0.9999963129135683;0.8206096758053403;1.0000015873740096
54.274426;1.0289229579462746;0.8332161594903906;0.8097935680639556;-0.0004804871745451822;-0.0004669829155682088;1.0294632048844194;10.000039066729125;0.8203328365050199;0.02091979327762326;0.02153590282481266;0.9999964246903682;0.8206097063900695;1.0000015031065104
54.284426;1.028923019184674;0.8332162175276366;0.8097935408587542;-0.0004804871859297855;-0.0004669829455547307;1.0294631737626367;10.000035840389671;0.8203329308686362;0.02091979110458678;0.021535899394779855;0.999996527574696;0.8206097431844289;1.0000014252233744
54.294426;1.0289230815189723;0.8332162742671675;0.809793510959579;-0.0004804871973859916;-0.00046698297683574663;1.029463139434132;10.000032683265227;0.8203330289091654;0.020919789007502975;0.021535895811481465;0.9999966212759899;0.8206097861001207;1.0000013540967834
54.304426;1.0289231451118397;0.8332163296496314;0.8097934790504075;-0.0004804872088222591;-0.000466983009456386;1.0294631020430847;10.000029599650494;0.8203331302981397;0.02091978699766929;0.021535892081019237;0.9999967054451188;0.8206098349343948;1.0000012901014215
54.314426;1.0289232101705745;0.8332163835413243;0.8097934458803723;-0.0004804872201212948;-0.000466983043462383;1.0294630616073208;10.0000265931587;0.8203332347326482;0.0209197850874324;0.02153588821094894;0.9999967797125405;0.8206098894188972;1.0000012336119928
54.324426;1.0289232768834105;0.8332164358258499;0.8097934121600372;-0.000480487231146577;-0.00046698307889777365;1.029463017939937;10.000023666196594;0.8203343419154229;0.02091978328863142;0.021535884209258033;0.9999968436864529;0.8206109489528082;1.0000011850240205
54.334426;1.02892334539432;0.8332164865085384;0.8097933784397596;-0.00048048724174125455;-0.0004669831157944134;1.0294629707146892;10.000020820828047;0.8203344515710868;0.020919781609634914;0.021535880083345726;0.999996896963816;0.8206110139188196;1.000001144744265
54.344426;1.0289234158167646;0.8332165357585116;0.8097933450619907;-0.00048048725172923244;-0.000466983154142594;1.0294629195428848;10.000018059350664;0.8203345634583811;0.020919780052560025;0.021535875839577303;0.9999969391770991;0.8206110837062205;1.0000011131643842
54.354426;1.0289234882518759;0.8332176909995787;0.8097943882469253;-0.00048020214759748935;-0.0004667060931274149;1.029462864011325;10.000015383855345;0.8203346773547914;0.020919778613424263;0.021535871484584336;0.9999969700415373;0.8206111580193027;1.0000010906620294
54.364426;1.0289235627969848;0.8332177383557153;0.8097943561932092;-0.0004802021558486811;-0.0004667061342662079;1.0294628037140636;10.000012795557804;0.8203347930105126;0.02091977728448802;0.02153586702695464;0.999996989364357;0.8206112366248236;1.0000010776483719
54.374426;1.0289236394967551;0.8332180703469;0.809794602190298;-0.00048130927967688595;-0.00046778218008105253;1.0294627383210835;10.000010294909096;0.8203349100919868;0.020919776056023145;0.021535862478333105;0.9999969970154635;0.8206113194162185;1.0000010746023387
54.384426;1.0289237182581845;0.8332181168836571;0.8097945721408875;-0.00048130928563145764;-0.00046778222401872314;1.0294626676850596;10.00000788243172;0.8203350282006985;0.020919774917520843;0.02153585785317531;0.9999969928995113;0.8206114064179083;1.0000010820226808
54.394426;1.0289237988946238;0.8332181630658143;0.8097945432031887;-0.00048130929028340644;-0.0004677822693336551;1.0294625918682312;10.000005558952715;0.8203351469510248;0.02091977385867706;0.021535853166641774;0.9999969769624636;0.8206114977307404;1.0000011003770048
54.404426;1.0289238812789903;0.8332182088383381;0.8097945154592817;-0.0004813092935638535;-0.00046778231595908965;1.0294625110602154;10.000003325189509;0.8203352660302756;0.02091977286907781;0.02153584843299276;0.9999969492134497;0.820611593457094;1.0000011301177856
54.414426;1.028923965381282;0.8332182542032215;0.8097944890154964;-0.000481309295417592;-0.0004677823638235437;1.0294624255220461;10.000001181556103;0.8203353852360462;0.020919771937605233;0.02153584366593954;0.9999969096891657;0.8206116936865308;1.000001171652768
54.424426;1.028924051196963;0.8332182991880575;0.8097944639718467;-0.00048130929577244454;-0.00046778241287976215;1.0294623356002723;9.999999128409993;0.8203355044447103;0.020919771052845877;0.02153583887958661;0.9999968583972324;0.8206117985292668;1.0000012252619954
54.434426;1.0289241387855428;0.8332183437787382;0.8097944404250749;-0.0004813092945292338;-0.0004677824630975756;1.0294622417172916;9.999997166633529;0.8203356235214072;0.020919770203608322;0.021535834088788893;0.9999967953598208;0.8206119080910155;1.0000012911140184
54.444426;1.028924228394049;0.8332183879518995;0.8097944184839818;-0.0004813092915787071;-0.00046778251444194074;1.0294621442850014;9.999995297786041;0.8203357422863136;0.020919769379785447;0.021535829308476955;0.9999967207513705;0.8206120223976971;1.0000013693367862
54.454426;1.0289243204724179;0.8332184317350347;0.8097943982984493;-0.0004813092868266321;-0.00046778256687358613;1.0294620436253958;9.999993523529634;0.8203368605466171;0.020919768574163104;0.021535824552748717;0.9999966350491005;0.8206131410375969;1.0000014599884015
54.464426;1.028924415602351;0.8332184751744601;0.8097943800923928;-0.00048130928022413634;-0.0004677826203605176;1.029461939968094;9.99999184510343;0.8203369781637836;0.020919767783165562;0.021535819834721026;0.9999965390930444;0.8206132644728228;1.000001562987953
54.474426;1.0289245144541495;0.83321851828086;0.8097943641080636;-0.00048130927179038774;-0.00046778267487274365;1.029461833489234;9.999990263273498;0.8203370951461377;0.020919767005555357;0.02153581516651834;0.9999964339920725;0.8206133921053395;1.000001678121623
54.484426;1.0289246177742843;0.8332185610437305;0.8097943504841771;-0.00048130926161114965;-0.0004677827303701843;1.0294617243684006;9.999988778718201;0.8203372116869826;0.020919766241427603;0.02153581055899979;0.9999963209869458;0.8206135235898796;1.0000018050722703
54.494426;1.028924726348553;0.8332186034681797;0.8097943392014573;-0.00048130924982553425;-0.00046778278678908866;1.0294616128292617;9.999987392288004;0.820337328128707;0.02091976549329201;0.02153580602094804;0.9999962013891928;0.8206136585248369;1.0000019434381515
54.504426;1.0289248409316263;0.8332197526851696;0.8097954060934267;-0.00048102412327923814;-0.00046750574324327157;1.029461499169912;9.999986104640891;0.8203374449232897;0.020919764767670743;0.02153580155797913;0.9999960765528133;0.8206137965005664;1.0000020927866584
54.514426;1.028924962188464;0.833219794460292;0.8097953988429443;-0.0004810241088422672;-0.00046750580109814827;1.0294613838206355;9.999984915925417;0.8203375625722622;0.0209197640743753;0.021535797173160936;0.9999959477930316;0.8206139371627372;1.0000022527180303
54.524426;1.0289250906683405;0.8332198359207997;0.8097953930618637;-0.0004810240933987032;-0.0004675058593770931;1.0294612673015011;9.999983825863147;0.8203376815142002;0.020919763423727276;0.021535792868493355;0.9999958162769929;0.8206140801937818;1.000002422869219
54.534426;1.0289252268189766;0.8332198771377864;0.8097953883851937;-0.0004810240771866945;-0.00046750591789826874;1.0294611500381938;9.999982833591842;0.8203378020607521;0.020919762824215975;0.02153578864465199;0.9999956830077579;0.8206142252176508;1.0000026028703146
54.544426;1.0289253710343353;0.8332199182502291;0.8097953845134468;-0.0004810240604733779;-0.00046750597652084694;1.0294610322748479;9.999981937068792;0.8203379244386203;0.020919762281735792;0.02153578450039542;0.9999955489031139;0.8206143717896176;1.0000027923457355
54.554426;1.0289255237178143;0.8332199594427645;0.8097953811747811;-0.0004810240435369501;-0.0004675060351138785;1.0294609142098674;9.999981132514892;0.820338048823332;0.02091976180022809;0.021535780433018247;0.9999954148426826;0.8206145194981169;1.000002990950642
54.564426;1.028925685339471;0.8332200009019374;0.8097953781273939;-0.0004810240266313606;-0.0004675060935006875;1.0294607961721152;9.999980414719689;0.8203381753063819;0.020919761382614484;0.021535776438533296;0.9999952816749671;0.8206146680177413;1.0000031983576338
54.574426;1.0289258563992547;0.8332200427510388;0.8097953751931471;-0.00048102400997509126;-0.00046750615143006664;1.0294606786314227;9.999979778272973;0.8203393038950758;0.020919761031260028;0.021535772511718898;0.9999951502352904;0.8206158167364652;1.0000034142078884
54.584426;1.0289260372884796;0.8332200849930342;0.8097953722090673;-0.0004810239937674959;-0.00046750620859319677;1.0294605620714963;9.999979218354246;0.8203394345465427;0.020919760747804425;0.021535768647103475;0.999995021328903;0.8206159659807062;1.0000036380778576
54.594426;1.0289262282070926;0.8332201275064276;0.8097953689535755;-0.00048102397820070985;-0.0004675062646740245;1.0294604469019828;9.999978730529408;0.8203395671409173;0.020919760531914054;0.0215357648404857;0.9999948956669683;0.820616115036019;1.0000038694780478
54.604426;1.0289264292165319;0.8332201700990188;0.8097953651833363;-0.0004810239634569548;-0.00046750631941975683;1.0294603334863028;9.99997831066955;0.8203397014624336;0.020919760380535626;0.02153576109026441;0.99999477384277;0.8206162634935842;1.000004107857205
54.614426;1.028926640318337;0.8332202125372478;0.8097953607359341;-0.0004810239497074907;-0.00046750637267607665;1.029460222202572;9.999977955267713;0.8203398372526644;0.02091976028901957;0.021535757398001922;0.9999946563463197;0.8206164109880931;1.0000043525899633
54.624426;1.028926861425066;0.8332205396229041;0.8097956326808091;-0.0004821310537877401;-0.00046858242763635156;1.0294601134448964;9.99997766132448;0.8203399742292915;0.020919760251755678;0.02153575376779315;0.9999945435218873;0.820616557229221;1.0000046029913168
54.634426;1.0289270922800082;0.833220580731215;0.8097956268801224;-0.00048213104253284287;-0.0004685824776743266;1.0294600075806462;9.999977425987407;0.8203401120449851;0.020919760261458458;0.021535750205047905;0.9999944355177108;0.8206167019960449;1.0000048583460173
54.644426;1.0289273324858286;0.8332206205567116;0.8097956204915382;-0.00048213103276085616;-0.000468582526029914;1.0294599049237825;9.99997724687128;0.8203402503028148;0.020919760310116938;0.02153574671526795;0.9999943323424713;0.8206168450760992;1.000005117898763
54.654426;1.0289275815890435;0.8332206587381729;0.8097956134613201;-0.0004821310245770931;-0.00046858257266935063;1.0294598057173356;9.999977122930375;0.8203403886500549;0.020919760392103054;0.021535743303224553;0.9999942339798016;0.8206169861962398;1.0000053808511893
54.664426;1.0289278390456413;0.8332218021601958;0.8097966815901376;-0.0004818459046828595;-0.0004683055167935398;1.0294597101141851;9.999977054617258;0.8203405268256208;0.02091976050581792;0.021535739973128444;0.9999941404675636;0.8206171249973907;1.0000056463956621
54.674426;1.0289281041163134;0.8332218365442052;0.8097966725278184;-0.00048184589970629715;-0.00046830555994105584;1.0294596182171896;9.999977043069054;0.8203406646101533;0.020919760652212398;0.021535736729538502;0.9999940519172383;0.820617261033823;1.0000059137429411
54.684426;1.0289283758683956;0.8332218691580394;0.8097966618073041;-0.0004818458962220737;-0.0004683056013694531;1.0294595301596707;9.999977089656818;0.8203408017585783;0.020919760832754895;0.02153573357809155;0.999993968457386;0.8206173937998852;1.0000061821379753
54.694426;1.0289289026845276;0.8332221027123193;0.8097966493139135;-0.00048106179855337183;-0.0004675434677608155;1.0294594461164384;9.999977196100147;0.8203409379808737;0.02091976104970844;0.02153573052501771;0.9999938901570229;0.8206175227862743;1.0000064508685076
54.704426;1.0289291848080138;0.8332221327376677;0.8097966335932849;-0.00048106179769598427;-0.0004675435059773278;1.0294593662666032;9.999977364277001;0.8203420729958484;0.02091976130791894;0.021535727576016937;0.9999938170263502;0.8206186472174007;1.0000067192588056
54.714426;1.0289294707224546;0.8332221619365597;0.8097966145497466;-0.00048106179802052365;-0.00046754354274320596;1.029459290757201;9.999977596106294;0.820342206595616;0.02091976161493678;0.021535724736647083;0.9999937490439481;0.8206187674031094;1.0000069866345138
54.724426;1.02892975955954;0.8332221904805339;0.8097965917303688;-0.0004810617995013071;-0.00046754357815902256;1.0294592196166168;9.999977893774172;0.8203423386284578;0.02091976197913116;0.021535722014258588;0.9999936861010835;0.8206188827774669;1.0000072522461765
54.734426;1.0289300504710353;0.8332222184083953;0.8097965648011783;-0.0004810618021469066;-0.0004675436123217841;1.0294591526655061;9.99997825942803;0.8203424689756583;0.020919762408515834;0.021535719419369118;0.999993627931866;0.820618993147351;1.0000075152032863
54.744426;1.0289303426515493;0.8332222456793323;0.8097965335481213;-0.00048106180598218195;-0.00046754364533331083;1.0294590895134972;9.999978694363715;0.8203425976075147;0.020919762911229513;0.021535716965469114;0.9999935741493576;0.8206190983903866;1.0000077745184985
54.754426;1.0289306353310426;0.8332222722749543;0.8097964978376829;-0.00048106181103732836;-0.0004675436773071857;1.029459029614305;9.999979198607722;0.820342724633198;0.020919763495727613;0.02153571466785122;0.9999935243304875;0.820619198528288;1.0000080292620221
54.764426;1.0289309277215644;0.833222298254334;0.8097964575887638;-0.0004810618173586731;-0.0004675437083768182;1.0294589723295513;9.999979770997111;0.8203428502948117;0.020919764169718007;0.021535712541979196;0.9999934780383752;0.8206192937404383;1.0000082786646787
54.774426;1.0289312190021667;0.8332223236998423;0.8097964127965607;-0.00048106182500827136;-0.0004675437387034492;1.0294589169830395;9.999980409421013;0.8203429749540828;0.02091976493905865;0.02153571060153253;0.9999934348130199;0.8206193842850489;1.0000085221117725
54.784426;1.0289315083505874;0.8332223486066274;0.809796363564889;-0.0004810618340206472;-0.00046754376846787403;1.029458862914171;9.999981111116533;0.820343099045699;0.020919765807253344;0.021535708857259413;0.999993394224115;0.8206194703590209;1.0000087591234519
54.794426;1.028931794990916;0.8332223728244708;0.8097963100928555;-0.0004810618443681383;-0.0004675437978390063;1.0294588095216273;9.999981872820918;0.8203432229596006;0.020919766775811446;0.021535707318443065;0.9999933559610229;0.8206195519923548;1.0000089893210304
54.804426;1.0289320782296607;0.8332223960908299;0.8097962526189013;-0.00048106185597602787;-0.00046754382696257633;1.0294577562786607;9.999982690729686;0.8203433469521679;0.020919767845860516;0.021535705996737573;0.9999933198671361;0.820619629032265;1.0000092124118403
54.814426;1.0289323574489162;0.8332224181112705;0.8097961913850983;-0.0004810618687438107;-0.000467543855989693;1.0294577027375544;9.999983560409197;0.820343471158224;0.02091976901988431;0.021535704908922457;0.999993285927002;0.8206197011669748;1.0000094282464544
54.824426;1.0289326321189494;0.8332235457393328;0.8097972026959509;-0.0004807767681021908;-0.00046726678330436585;1.029457648530774;9.999984476606533;0.8203445956226207;0.02091977030263329;0.021535704075641825;0.9999932542646942;0.8206207676340734;1.000009636821225
54.834426;1.0289329018703703;0.8332235644949674;0.8097971349813352;-0.00048077678280224976;-0.00046726681263147706;1.029457593349955;9.999985433192382;0.8203447203321127;0.02091977170154005;0.021535703517736527;0.9999932251063971;0.8206208285914917;1.0000098382105378
54.844426;1.0289331665173769;0.8332235812239834;0.8097970647703734;-0.0004807767982753311;-0.00046726684231291856;1.0294575369094057;9.9999864234997;0.8203448452796736;0.020919773226253005;0.02153570325346903;0.9999931986493719;0.8206208832694621;1.0000100325587644
54.854426;1.0289334259814593;0.8332235956607008;0.8097969925642592;-0.0004807768144237316;-0.00046726687244535195;1.0294574789413138;9.999987440722652;0.8203449704575211;0.02091977488716408;0.021535703296896178;0.9999931749701002;0.8206209313246469;1.0000102200558985
54.864426;1.0289327117948999;0.8332228234850382;0.8097969189038957;-0.0004805744211577213;-0.00046707062108602363;1.029457419213662;9.999988478087545;0.8203450957614952;0.020919776693875472;0.021535703657096967;0.9999931541192261;0.8206209725045032;1.0000104008128987
54.874426;1.0289329606465616;0.8332228326986696;0.8097968439148059;-0.000480574438374943;-0.0004670706522895935;1.0294573575207457;9.9999895288699;0.8203452209662858;0.02091977865381522;0.021535704339548295;0.9999931362597507;0.8206210066396797;1.0000105747955677
54.884426;1.028933203929057;0.8332228390576347;0.8097967679372217;-0.00048057445597444673;-0.0004670706840864568;1.0294572936624897;9.999990586611698;0.820345345804909;0.020919780770907066;0.021535705347681434;0.9999931216319825;0.820621033645498;1.0000107419176612
54.894426;1.0289334413162117;0.8332231276039038;0.8097969681365442;-0.0004816815894465546;-0.0004681467194752052;1.0294572274348788;9.999991645696424;0.8203454700489418;0.020919783044948705;0.02153570668163464;0.9999931104329701;0.8206210534836527;1.000010902167481
54.904426;1.028933672333245;0.8332231280941563;0.8097968902865188;-0.0004816816076669576;-0.0004681467525942323;1.0294571586227625;9.999992701590251;0.8203455935409285;0.02091978547217271;0.021535708336793014;0.9999931028091393;0.8206210660849963;1.0000110556151691
54.914426;1.0289338963902213;0.8332231256629763;0.8097968114903504;-0.00048168162621553816;-0.00046814678643702717;1.0294570870174606;9.999993750638625;0.8203457161855804;0.020919788046322222;0.021535710305138383;0.9999930989230457;0.8206210713244417;1.000011202271957
54.924426;1.0289341128370237;0.8332231203791206;0.8097967318008495;-0.0004816816451353677;-0.00046814682102765186;1.0294570124712628;9.99999479014236;0.8203458379166564;0.02091979075996833;0.021535712577075802;0.9999930989539848;0.8206210691132175;1.000011341952201
54.934426;1.028934320980504;0.8332231123522427;0.8097966513045182;-0.00048168166449709664;-0.00046814685637312195;1.0294569349347584;9.999995818135295;0.8203459586927623;0.020919793606504807;0.021535715141239364;0.9999931030388138;0.8206210595175787;1.0000114743128052
54.944426;1.0289345200774207;0.8332231016780831;0.8097965700928501;-0.0004816816844149045;-0.0004681468924666364;1.029456854437799;9.999996832202493;0.8203460785281481;0.0209197965812478;0.021535717984115754;0.9999931112344757;0.8206210427802022;1.000011599011547
