time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
54.954426;1.0289347093493553;0.8332230884143405;0.8097964882478722;-0.00048168170503809163;-0.0004681469292912527;1.0294567710446239;9.999997828605427;0.8203471974689618;0.020919799680182177;0.021535721091097346;0.999993123535636;0.8206220189421886;1.0000117158183124
54.964426;1.028934888081165;0.833223072615961;0.8097964058446163;-0.0004816817265205867;-0.0004681469668063268;1.0294566848213238;9.999998803132856;0.8203473155324171;0.020919802897980067;0.021535724447510143;0.9999931399138025;0.820621989103975;1.0000118246221787
54.974426;1.0289350557550165;0.8332230543727942;0.8097963229383965;-0.00048168174899329374;-0.00046814700492816885;1.0294565957968123;9.999999752548911;0.8203474326982638;0.020919806226469582;0.021535728038855173;0.9999931603097135;0.8206219534298301;1.000011925357334
54.984426;1.0289352121252078;0.8332241409565122;0.8097973155705853;-0.0004813966581149095;-0.00046786994147573216;1.0294565039064327;10.000000674418779;0.8203475489046521;0.02091980965386612;0.021535731851050288;0.9999931845936536;0.820621912355882;1.000012017899528
54.994426;1.02893535722185;0.8332241183940082;0.8097972317681079;-0.0004813966828483878;-0.0004678699803520011;1.02945640898861;10.000001565950571;0.8203476640050694;0.020919813166254696;0.02153573587019847;0.9999932125707544;0.8206218662204505;1.0000121020025206
55.004426;1.0289354912949777;0.8332240941512674;0.8097971475308937;-0.0004813967087807875;-0.00046787001928705606;1.0294563108460972;10.000002424108676;0.8203477777700476;0.02091981675018449;0.021535740081203406;0.9999932440193311;0.8206218153221216;1.000012177331083
55.014426;1.028935614715216;0.8332240685981533;0.8097970628208648;-0.0004813967358986292;-0.00046787005803737455;1.0294562093164605;10.000003247036075;0.820347889979188;0.020919820393593313;0.021535744467174794;0.9999932787002213;0.8206217599411576;1.0000122435759213
55.024426;1.0289357278838827;0.8332240420441235;0.8097969776483483;-0.0004813967641651343;-0.00046787009637244735;1.0294561043518076;10.000004034591647;0.820348000511098;0.02091982408554442;0.02153574901113824;0.9999933163709759;0.8206217002669862;1.0000123005781179
55.034426;1.0289358312504084;0.8332240146932272;0.8097968921017227;-0.00048139679354972873;-0.0004678701341237593;1.0294559960856007;10.000004786824272;0.8203481093318747;0.020919827815385438;0.02153575369797687;0.9999933568620796;0.8206216363871597;1.0000123483916816
55.044426;1.0289359254097097;0.8332239866346083;0.8097968062944225;-0.00048139682403700577;-0.00046787017120803457;1.0294558848209323;10.000005502322429;0.8203482164475985;0.020919831570899144;0.021535758513810416;0.9999934001402948;0.8206215683708009;1.000012387261839
55.054426;1.0289360110740926;0.8332239578524936;0.8097967203627436;-0.0004813968556064632;-0.00046787020760154485;1.0294557709161025;10.00000617846484;0.8203483219467504;0.020919835337098378;0.021535763443492662;0.9999934462867515;0.8206214963280622;1.0000124175732774
55.064426;1.0289360889189487;0.833223928234855;0.8097966344828306;-0.0004813968882177516;-0.0004678702433027838;1.02945565466516;10.000006812575633;0.8203484260618412;0.020919839097091098;0.02153576846964253;0.9999934954411399;0.8206214204294274;1.0000124398276133
55.074426;1.0289361595032707;0.8332238975845857;0.8097965488708937;-0.00048139692181518667;-0.00046787027831929605;1.029455536282019;10.000007402419048;0.820348529111272;0.02091984283427485;0.021535773574460126;0.9999935477602188;0.8206213409124308;1.0000124546224514
55.084426;1.028936223243086;0.8332238656331605;0.8097964638131695;-0.00048139695632825626;-0.00046787031267728554;1.0294554159228728;10.000007946148882;0.8203496313806856;0.020919846534430537;0.021535778742613886;0.9999936033852381;0.8206222577472145;1.000012462567455
55.094426;1.028936280369324;0.833223832063157;0.809796379656568;-0.0004813969916660638;-0.00046787034643097934;1.0294552936639116;10.000008442250696;0.8203497331065106;0.020919850186271186;0.02153578396243437;0.9999936623914496;0.8206221719077871;1.0000124641792205
55.104426;1.0289363309801325;0.8332237965378287;0.8097962967714124;-0.0004813970277197925;-0.0004678703796567154;1.0294551694793799;10.000008889669486;0.8203498345867613;0.020919853780198085;0.02153578922439053;0.9999937247332077;0.8206220833577453;1.0000124598560332
55.114426;1.028936375164965;0.8332237586850483;0.809796215570203;-0.0004813970643798563;-0.0004678704124354256;1.0294550432936735;10.000009287864627;0.8203499362290244;0.020919857306885264;0.021535794519562026;0.9999937902383912;0.8206219922943706;1.0000124499288763
55.124426;1.0289364130198417;0.8332237180720923;0.80979613651265;-0.00048139710156304915;-0.00046787044483395125;1.029454915071835;10.00000963659727;0.8203500384344203;0.020919860757660096;0.02153579983991216;0.9999938586516065;0.8206218988354944;1.0000124346750174
55.134426;1.0289366939245292;0.8332238766407386;0.8097960604972756;-0.00048061304144207846;-0.0004671083009331397;1.0294547848590543;10.000009935813363;0.820350141478288;0.02091986412714844;0.021535805178774348;0.9999939297294518;0.8206218030516491;1.0000124142370839
55.144426;1.0289367189053031;0.8332249361712407;0.8097970630705497;-0.00048032796397406004;-0.0004668312296658834;1.0294546528092947;10.00001018541561;0.8203502454911397;0.02091986741633529;0.02153581053095291;0.9999940033643235;0.8206217049456803;1.0000123885934022
55.154426;1.028936737058485;0.833225169354073;0.8097972701631543;-0.00048143511800073755;-0.00046790726392959724;1.0294545192404962;10.000010384527865;0.820350350499032;0.020919870633906237;0.021535815893518075;0.9999940796340748;0.8206216043961813;1.0000123576873814
55.164426;1.0289367480622098;0.8332251123967638;0.8097972039655522;-0.0004814351568364019;-0.0004679072953421408;1.029454384631617;10.000010531246428;0.82035045648773;0.0209198737953983;0.02153582126662516;0.9999941587843776;0.8206215011622908;1.0000123215518006
55.174426;1.0289367515934018;0.8332250497652481;0.8097971419924791;-0.00048143519605615303;-0.0004679073266731588;1.029454249537958;10.000010623617912;0.820350563454753;0.020919876920780303;0.021535826653052054;0.9999942412247882;0.8206213949688415;1.0000122802845637
55.184426;1.0289367473838236;0.8332249809424613;0.8097970846435303;-0.00048143523569025724;-0.0004679073580118329;1.029454114509419;10.000010660488211;0.8203506714366429;0.02091988003209309;0.02153583205645854;0.9999943275060192;0.8206212855742648;1.000012233957849
55.194426;1.0289367352724457;0.8332249056170283;0.809797032285507;-0.00048143527576374913;-0.0004679073894341343;1.0294539800685825;10.000010641437985;0.8203507805290718;0.020919883151667387;0.021535837478932247;0.99999441821583;0.8206211727732442;1.000012182589076
55.204426;1.0289367151488946;0.833224823698526;0.8097969852874868;-0.000481435316300962;-0.00046790742097272537;1.0294538466896745;10.000010566894764;0.8203508908615311;0.02091988629947235;0.02153584291932572;0.9999945138341494;0.8206210563528014;1.0000121261729946
55.214426;1.0289366868586902;0.8332247352576275;0.8097969440955104;-0.000481435357329471;-0.00046790745260510204;1.0294537147258396;10.000010438719723;0.8203520025222032;0.020919889491323153;0.021535848373206382;0.9999946146419891;0.8206219357228574;1.0000120647028623
55.224426;1.0289366501774946;0.8332246404129411;0.8097969092658419;-0.0004814353988708159;-0.0004679074842685577;1.0294535843794135;10.000010260555335;0.820352115543789;0.020919892740233623;0.021535853833349945;0.9999947207543943;0.8206218112184229;1.0000119981801916
55.234426;1.0289366048558868;0.8332245392266032;0.8097968813602036;-0.0004814354409197373;-0.0004679075158865206;1.029453455773729;10.000010037537233;0.8203522299692131;0.02091989605783888;0.02153585928970029;0.9999948322477451;0.8206216821917989;1.000011926626948
55.244426;1.0289365506848678;0.833224431703742;0.8097968607720402;-0.00048143548344626474;-0.0004679075473775675;1.029453329025789;10.000009775314762;0.8203523458993799;0.020919899453844242;0.021535864728962077;0.9999949492536131;0.8206215483612168;1.0000118500820399
55.254426;1.0289364875343836;0.8332243178681283;0.8097968476683023;-0.00048143552642368237;-0.00046790757864852595;1.0294532042358373;10.000009478858573;0.8203524634859737;0.020919902935170542;0.021535870135873176;0.999995071970047;0.8206214095198122;1.0000117685939065
55.264426;1.0289364153567353;0.8332241977621968;0.8097968420851938;-0.0004814355698342887;-0.00046790760958156404;1.0294530814314995;10.000009151536512;0.8203525828688927;0.020919906505469165;0.02153587549644608;0.9999952005957643;0.8206212655752795;1.0000116822225003
55.274426;1.028936334134149;0.8332240713675748;0.8097968440586542;-0.0004814356136428453;-0.00046790764002569416;1.0294529605687164;10.000008794285227;0.8203527040895343;0.020919910164672147;0.02153588079920633;0.9999953351805062;0.8206211166131984;1.0000115910147955
55.284426;1.0289362437771328;0.8332239385720098;0.8097968536828641;-0.0004814356577729396;-0.0004679076698081986;1.0294528416015623;10.000008405158248;0.8203528270472404;0.02091991390811327;0.021535886032960652;0.9999954755315424;0.8206209629401932;1.0000114949455654
55.294426;1.0289361440794316;0.8332237992446601;0.8097968710676219;-0.0004814357021141058;-0.0004679076987492165;1.0294527245065543;10.000007979974068;0.8203529515294119;0.02091991772669454;0.02153589118519365;0.9999956213332969;0.8206208050996685;1.00001139390427
55.304426;1.028936034772528;0.8332247604865161;0.8097979722585424;-0.00048115063100202083;-0.0004676306236052817;1.0294526092267704;10.00000751369945;0.8203530773075992;0.020919921609892044;0.02153589624354086;0.9999957723452912;0.8206206438923984;1.000011287759113
55.314426;1.0289359156123299;0.8332246082481931;0.8097980052003035;-0.00048115067546155806;-0.00046763065030224485;1.029452495633787;10.0000070016323;0.8203532042131438;0.02091992554863681;0.02153590119728824;0.9999959284157013;0.8206204803435172;1.0000111764088468
55.324426;1.0289357864529105;0.8332244499928125;0.8097980457862047;-0.00048115071985426546;-0.00046763067559783936;1.029452383561833;10.00000643966042;0.8203533321133791;0.020919929535358074;0.02153590603726634;0.9999960893249306;0.8206203155766719;1.0000110597831504
55.334426;1.028935647309364;0.8332242861112984;0.8097980938810371;-0.00048115076408028744;-0.00046763069933071077;1.0294522728806104;10.0000058237289;0.8203534608289815;0.020919933563637323;0.02153591075682051;0.9999962546875436;0.8206201506977189;1.0000109378281439
55.344426;1.028935498385517;0.8332241169119272;0.8097981493403579;-0.00048115080802320234;-0.00046763072138552257;1.0294521635584926;10.000005149546942;0.8203545900663796;0.020919937629795316;0.02153591535313926;0.9999964239892559;0.8206209864325905;1.0000108104727639
55.354426;1.028935339959874;0.8332239426255532;0.8097982120135943;-0.000481150851557295;-0.0004676307416970183;1.0294520556841968;10.000004412220557;0.8203547194356229;0.020919941734522753;0.02153591982616376;0.9999965966918842;0.8206208244100552;1.000010677631319
55.364426;1.0289351721683686;0.8332237635000884;0.8097982817227699;-0.00048115089456475;-0.000467630760216158;1.0294519494786076;10.000003605575229;0.8203548485251805;0.020919945881197954;0.021535924176330594;0.9999967723587664;0.8206206651531303;1.0000105393045453
55.374426;1.0289349949275906;0.8332235798343256;0.8097983582284928;-0.0004811509369575123;-0.00046763077686590144;1.0294518453399335;10.000002722811203;0.8203549769118496;0.02091995007190094;0.021535928403335944;0.9999969507144922;0.8206205093085767;1.0000103956633497
55.384426;1.0289348080197498;0.8332233919584487;0.8097984412307068;-0.0004811509786751779;-0.0004676307915332058;1.0294517438645516;10.00000175848879;0.8203551041482975;0.020919954305967867;0.021535932507062084;0.9999971315824713;0.8206203573135408;1.0000102470505636
55.394426;1.0289346111664852;0.8332232002335016;0.8097985304144033;-0.0004811510196642245;-0.00046763080409939267;1.029451645773405;10.000000709605876;0.8203552298366009;0.02091995858127584;0.021535936489092498;0.999997314784383;0.8206202094392997;1.000010093988011
55.404426;1.028934404087081;0.8332230050823289;0.8097986254982139;-0.0004811510598684745;-0.0004676308144770551;1.0294515517938783;9.99999957508985;0.8203553536985371;0.020919962893941206;0.02153594035177846;0.9999975000979714;0.8206200658053923;1.0000099371299893
55.414426;1.0289341865946;0.8332228070179825;0.8097987262490252;-0.00048115109923558164;-0.00046763082262914825;1.0294514626023208;9.999998355195354;0.8203554755333443;0.020919967236554305;0.021535944096672345;0.9999976872888959;0.8206199263814499;1.0000097770930791
55.424426;1.0289339586975492;0.8332228917300829;0.8097991095534103;-0.00048225825327819746;-0.00046870683125977173;1.029451378834634;9.999997051358111;0.8203555951260497;0.020919971598299936;0.021535947724476822;0.999997876164089;0.8206197910540651;1.0000096143560695
55.434426;1.028933720640089;0.8332226895605492;0.8097992209450657;-0.0004822582908502358;-0.00046870683502369444;1.0294513010802142;9.999995665801327;0.8203557122235215;0.020919975966908356;0.02153595123477571;0.9999980665726695;0.8206196597304727;1.000009449345315
55.444426;1.0289334728231572;0.833222486172255;0.8097993371707072;-0.00048225832748363716;-0.00046870683666201896;1.0294512298188248;9.99999420128748;0.8203558266086236;0.020919980330385744;0.021535954625329923;0.9999982583524378;0.8206195324220276;1.0000092825373654
55.454426;1.0289332156589732;0.8332222820966105;0.8097994577767347;-0.00048225836317432986;-0.0004687068362054133;1.0294511653750358;9.999992661503411;0.8203559381682142;0.020919984677937254;0.021535957891581994;0.9999984512690844;0.8206194092806284;1.000009114443494
55.464426;1.0289329494759114;0.8332231849992848;0.8098006582806813;-0.0004819732823936541;-0.0004684297306122808;1.0294511079693014;9.99999105124092;0.8203560468736646;0.020919989000569773;0.021535961026418905;0.9999986449754519;0.8206192905584213;1.0000089455272354
55.474426;1.0289326745249185;0.8332229812695803;0.8098007862382717;-0.0004819733163171139;-0.00046842972601634093;1.0294510578013254;9.99998937591053;0.8203571527713622;0.020919993291349085;0.021535964021417626;0.9999988390165554;0.8206201761978592;1.0000087761389613
55.484426;1.0289323910855084;0.8332227786993561;0.8098009172800116;-0.00048197334947699207;-0.00046842971939343086;1.0294510150955904;9.999987640968229;0.8203572560364473;0.020919997544972268;0.021535966869185456;0.9999990328612879;0.8206200670660094;1.000008606466451
55.494426;1.0289320995922049;0.8332225779227139;0.8098010510415048;-0.00048197338196361163;-0.0004684297108099993;1.0294509801392373;9.999985851461082;0.8203573570009808;0.020920001756752123;0.021535969564796188;0.999999225904492;0.8206199629970719;1.0000084365040527
55.504426;1.0289318006773223;0.8332223794756413;0.8098011870882528;-0.0004819734138493321;-0.00046842970037788;1.029450953309059;9.99998401153109;0.820357456125636;0.020920005921165746;0.021535972106267075;0.9999994174392327;0.8206198641413148;1.000008266100951
55.514426;1.0289314951380977;0.8332221838278143;0.8098013249068261;-0.0004819734451703054;-0.00046842968824759804;1.0294509350428895;9.999982124140937;0.8203575539304669;0.020920010030809892;0.021535974494961238;0.9999996066175032;0.8206197706685295;1.000008095062715
55.524426;1.0289311838314752;0.8332219914012742;0.8098014639447039;-0.00048197347593302814;-0.00046842967460009955;1.0294509257139568;9.99998019113049;0.8203576508969321;0.020920014076708026;0.021535976735515806;0.9999997924411513;0.8206196827313745;1.0000079232050576
55.534426;1.028930867530957;0.8332218025402534;0.809801603643409;-0.0004819735061401114;-0.0004684296596428726;1.0294509254525457;9.999978213454778;0.8203577474109903;0.020920018049325254;0.02153597883454892;0.9999999738441843;0.8206196004288624;1.0000077503687725
55.544426;1.0289305469337922;0.8332216175004022;0.8098017434727739;-0.0004819735358058407;-0.00046842964358839836;1.029450934085178;9.999976191565743;0.8203578437954726;0.020920021939465464;0.021535980798992795;1.0000001497972033;0.8206195238039558;1.0000075764631975
55.554426;1.0289302227937824;0.8332214364755672;0.8098018829557494;-0.00048197356495288256;-0.0004684296266160561;1.0294509512242158;9.999974125577872;0.8203579403700207;0.020920025739221564;0.0215359826352301;1.0000003193237414;0.8206194528423268;1.0000074015365021
55.564426;1.0289298959639366;0.8332212595971432;0.8098020216503308;-0.0004819735935979652;-0.0004684296088396015;1.0294509763582929;9.99997201525707;0.820358037467314;0.020920029442671673;0.02153598434814978;1.0000004814637031;0.8206193874830073;1.0000072258223744
55.574426;1.028929567375829;0.833221086877907;0.8098021591066756;-0.0004819736217476343;-0.00046842959029268195;1.0294510089008826;9.999969860370374;0.8203581354024816;0.020920033044927108;0.021535985940018702;1.0000006352894475;0.8206193276382053;1.0000070496917899
55.584426;1.0289294874232666;0.8332211206084847;0.8098022952984483;-0.00048118954830149815;-0.00046766739177596926;1.0294510482327706;9.999967660889162;0.8203582344244975;0.020920036539908753;0.021535987411312494;1.00000078000058;0.8206192731649069;1.0000068735060126
55.594426;1.0289291583454752;0.8332209557914745;0.8098024288907741;-0.0004811895755141588;-0.0004676673715381425;1.0294510937313623;9.999965416696309;0.8203583346988573;0.020920039919742818;0.02153598876330927;1.000000914987763;0.820619223815634;1.000006697501857
55.604426;1.0289278621222775;0.8332200106128731;0.8098025600188178;-0.00048098718900462;-0.00046747106540378087;1.029451144819672;9.999963127303861;0.8203584363259485;0.02092004317696921;0.021535989999526228;1.0000010397757486;0.8206191792573554;1.0000065218099272
55.614426;1.028927536477178;0.8332198532180333;0.8098026880868249;-0.0004809872155257704;-0.0004674710432937531;1.0294512010118908;9.999960791615282;0.8203595393396249;0.020920046307911635;0.021535991124083758;1.0000011539435938;0.8206201388188537;1.0000063465154798
55.624426;1.0289272138890233;0.8332196994863452;0.8098028129282907;-0.00048098724183626314;-0.0004674710203118842;1.0294512618605838;9.999958408215132;0.820359643691456;0.02092004931437512;0.021535992138059346;1.0000012571048593;0.8206201028423612;1.0000061716422601
55.634426;1.028926895265158;0.8332206564641278;0.8098040104192774;-0.0004807021513586436;-0.0004671938922474947;1.0294513268668406;9.999955976289638;0.8203597492459581;0.020920052202137378;0.021535993037980802;1.000001348885404;0.820620070753913;1.0000059971226547
55.644426;1.0289265815145636;0.833220509746595;0.8098041286159113;-0.0004807021774988988;-0.00046719386790368216;1.0294513954834659;9.999953495895737;0.8203598557933998;0.02092005497857245;0.02153599381805235;1.0000014289180175;0.8206200423702746;1.0000058228389213
55.654426;1.028926273430793;0.8332203662169854;0.8098042437071385;-0.00048070220361940514;-0.0004671938430767914;1.0294514671655617;9.999950967666132;0.820359963110387;0.020920057651502982;0.021535994472266163;1.0000014968996687;0.820620017554875;1.0000056486790925
55.664426;1.0289259716083152;0.8332202257053322;0.8098043559021206;-0.0004807022296958747;-0.0004671938178718768;1.0294515413555734;9.999948392959887;0.8203600710026752;0.020920060228439973;0.02153599499455429;1.0000015526449388;0.8206199961656311;1.0000054745650155
55.674426;1.0289256764476193;0.8332200881856782;0.8098044654217077;-0.0004807022556723705;-0.00046719379238381294;1.0294516174550148;9.999945773832401;0.8203601792525914;0.020920062716107586;0.021535995378945585;1.000001596148619;0.8206199780238635;1.0000053004782998
55.684426;1.0289253882057803;0.8332199537735197;0.8098045725628245;-0.00048070228148558685;-0.0004671937667180528;1.029451694872198;9.999943112334698;0.8203602875531195;0.020920065120764362;0.0215359956202095;1.0000016276774673;0.820619962958593;1.0000051265237981
55.694426;1.0289251070390555;0.8332198226617777;0.8098046776997824;-0.0004807023070671913;-0.00046719374098827814;1.029451773071193;9.999940409962297;0.8203603955064186;0.020920067449000344;0.02153599571472708;1.000001647781436;0.8206199508745544;1.0000049530068333
55.704426;1.0289248330374425;0.8332199801701741;0.8098050583433292;-0.0004818094467897588;-0.00046826971765900216;1.0294518515740838;9.999937667603849;0.8203605026396925;0.020920069708252477;0.021535995661662925;1.0000016572168746;0.8206199417887804;1.0000047803914398
55.714426;1.02892456627418;0.8332198562417639;0.8098051607163975;-0.00048180947170634616;-0.0004682696920700992;1.0294519299752345;9.999934885841794;0.8203606084006886;0.020920071905932782;0.02153599546323885;1.0000016568832024;0.820619935862382;1.0000046091570054
55.724426;1.028924306872767;0.8332197361611247;0.8098052623790194;-0.0004818094962390626;-0.0004682696666216599;1.0294520079530818;9.999932065579936;0.8203607121828056;0.02092007404767683;0.021535995123820532;1.0000016477850444;0.8206199333843806;1.0000044397481456
55.734426;1.0289240550430412;0.8332196201535453;0.8098053638069812;-0.00048180952042287367;-0.00046826964129538333;1.0294520852243252;9.999929208814951;0.8203608133915723;0.02092007613692535;0.02153599464925284;1.0000016309711748;0.8206199346519173;1.000004272626867
55.744426;1.028923811042028;0.8332195085179337;0.8098054655059055;-0.00048180954435601044;-0.0004682696160281728;1.0294521614716847;9.999926318754097;0.8203619114904108;0.020920078176309434;0.021535994046733644;1.0000016074246834;0.8206209395392544;1.0000041082962332
55.754426;1.028923575108936;0.8332194015300904;0.8098055679930171;-0.00048180956816411784;-0.000468269590751323;1.029452236335699;9.999923398545306;0.8203620060140624;0.020920080168966786;0.021535993324983543;1.0000015779692664;0.8206209488060077;1.0000039472821443
55.764426;1.0289233474112314;0.8332192993458895;0.8098056717421734;-0.00048180959193735523;-0.0004682695654164124;1.0294523094655803;9.999920450075209;0.8203620965869034;0.020920082118458094;0.021535992495527942;1.0000015432984268;0.8206209621999115;1.0000037901127528
55.774426;1.0289231279984996;0.8332192020182705;0.8098057771346209;-0.00048180961569483364;-0.0004682695399965089;1.0294523805400908;9.999917474709758;0.8203621829502725;0.020920084028118548;0.021535991574182633;1.0000015040550703;0.8206209798067454;1.0000036372832573
55.784426;1.0289229168201424;0.833219109554018;0.809805884445693;-0.00048180963942584136;-0.00046826951447788233;1.029452449291253;9.999914474564484;0.8203622649461902;0.0209200859011317;0.02153599058044838;1.0000014608197192;0.8206210017709112;1.0000034892012524
55.794426;1.0289227137904933;0.833220129036502;0.809807069853436;-0.0004815245464951925;-0.0004679923845061823;1.0294525155802097;9.99991145204037;0.8203623424440343;0.020920087740777277;0.021535989535684634;1.0000014140926812;0.8206210282849555;1.0000033461910078
55.804426;1.0289225187648345;0.8332200461718308;0.8098071814412029;-0.00048152457031068615;-0.0004679923586909316;1.0294525794149698;9.999908408673752;0.8203624152971751;0.0209200895497026;0.021535988461922742;1.0000013643553267;0.820621059549618;1.0000032085693573
55.814426;1.028922331453102;0.8332199680095969;0.8098072952468369;-0.0004815245942670313;-0.0004679923326363138;1.0294526408515203;9.999905345365047;0.8203624833628355;0.020920091328948426;0.021535987380810608;1.0000013120928124;0.8206210957751189;1.0000030766615673
55.824426;1.0289221514340934;0.8332198944955491;0.809807411268262;-0.0004815246183868252;-0.00046799230630484897;1.0294526998677682;9.999902263462213;0.8203625465282093;0.020920093078413964;0.02153598631284205;1.0000012577515887;0.8206211371876159;1.0000029507371802
55.834426;1.0289219782463634;0.8332198255319528;0.8098075294316347;-0.00048152464266737607;-0.0004679922796898585;1.02945275630743;9.999899164995877;0.820362604735006;0.020920094798431054;0.02153598527767804;1.0000012017191697;0.8206211840198069;1.0000028309771816
55.844426;1.0289218114461465;0.8332197609362835;0.8098076495906749;-0.0004815246671025576;-0.0004679922527918576;1.029452809925285;9.999896052068706;0.8203626580177139;0.02092009649040226;0.021535984294291398;1.0000011443382617;0.8206212365149597;1.0000027175045
55.854426;1.0289216506365095;0.8332197005346179;0.8098077716023434;-0.000481524691704582;-0.0004679922256021276;1.029452860465597;9.999892926776678;0.8203627065029334;0.020920098155804312;0.02153598338016081;1.000001085945413;0.8206212949359559;1.00000261041845
55.864426;1.0289214954340151;0.8332196443142237;0.8098078954165251;-0.0004815247165154609;-0.00046799219809874767;1.0294529077027785;9.9998897913901;0.8203627503520308;0.02092009979437291;0.021535982551395653;1.0000010269100992;0.8206213595737217;1.0000025097463965
55.874426;1.0289213453264132;0.8332195924322926;0.8098080211041159;-0.0004815247416067163;-0.000467992170248285;1.0294529514441126;9.999886647862082;0.8203627897535941;0.020920101403001868;0.021535981824248228;1.0000009676626647;0.8206214307587835;1.0000024153219809
55.884426;1.0289211995614196;0.8332195451109143;0.8098081488179353;-0.0004815247670873254;-0.0004679921420010608;1.0294529915009465;9.999883497765763;0.8203638249915002;0.020920102977226882;0.021535981215357027;1.0000009087567852;0.8206225085245565;1.0000023267388882
55.894426;1.0289210572148109;0.8332195025560856;0.809808278748465;-0.0004815247931052669;-0.0004679921132879983;1.0294530276459584;9.999880342969638;0.8203638564464557;0.02092010451411459;0.021535980740255065;1.0000008509175653;0.8206225938242366;1.0000022434338345
55.904426;1.0289209173610767;0.833219464895366;0.8098084111048837;-0.0004815248198170142;-0.0004679920840254368;1.0294530596084066;9.999877185887447;0.8203638844928832;0.020920106013070094;0.021535980412994666;1.000000794962124;0.8206226864586936;1.0000021647973294
55.914426;1.028920779183258;0.8332194321617654;0.8098085461084384;-0.0004815248473596102;-0.000467992054114;1.0294530871188041;9.999874029463562;0.820363909434433;0.020920107474637496;0.021535980247014194;1.0000007416542527;0.820622786352915;1.0000020902446554
55.924426;1.028920641984831;0.833219404344313;0.8098086839697834;-0.00048152487586201203;-0.00046799202345341545;1.0294531099188462;9.999870877253077;0.8203639315421726;0.020920108899826522;0.021535980254607907;1.0000006916480704;0.8206228933451969;1.0000020192151735
55.934426;1.0289205051713437;0.8332193814175617;0.809808824835141;-0.0004815249054728069;-0.0004679919919795416;1.029453127712819;9.99986773359442;0.8203639510881614;0.020920110290235702;0.02153598044502771;1.0000006455226635;0.8206230072944267;1.000001951119854
55.944426;1.0289203682557604;0.8332193633232584;0.8098089687301826;-0.0004815249363671779;-0.0004679919596723056;1.0294531401503537;9.999864604275366;0.8203639683327948;0.020920111648041098;0.021535980824132498;1.000000603813098;0.8206231280778592;1.0000018853074775
55.954426;1.0289202308905216;0.8332193499505617;0.8098091155392739;-0.0004815249687277159;-0.00046799192653207146;1.0294531468477581;9.999861496764112;0.8203639835255803;0.020920112975577127;0.021535981397621754;1.0000005670331482;0.8206232555404089;1.0000018210389945
55.964426;1.028920092894013;0.8332204482602386;0.8098103410437992;-0.0004812398860432573;-0.00046771478824615735;1.0294531474156041;9.999858418806792;0.8203639968860876;0.020920114275157733;0.021535982174205017;1.000000535746929;0.8206233894532294;1.0000017574941638
55.974426;1.0289199542580232;0.8332204438357004;0.8098104929840039;-0.00048123992173589595;-0.0004677147535297678;1.0294531415159343;9.999855376619962;0.8203640085554748;0.020920115549929636;0.02153598316369527;1.0000005106122443;0.8206235294826634;1.0000016938786247
55.984426;1.0289198151500012;0.8332207286593627;0.8098109242456993;-0.00048234707358814095;-0.00046879072049012873;1.0294531289075195;9.99985237447628;0.8203640185929009;0.020920116804169143;0.021535984373863795;1.000000492284651;0.8206236751705958;1.000001629552543
55.994426;1.0289196758847605;0.8332207321956644;0.8098110804752031;-0.0004823471126508364;-0.00046879068445509516;1.0294531094043515;9.999849415678487;0.8203640270032934;0.02092011804184067;0.02153598581144469;1.0000004813222811;0.8206238259186049;1.0000015640687512
56.004426;1.02891953684135;0.8332207392678149;0.8098112386788617;-0.00048234715326383104;-0.00046879064781767766;1.0294530827788007;9.999846503912485;0.8203640337730858;0.020920119265566715;0.021535987484029167;1.000000478254362;0.8206239810087583;1.0000014971552094
56.014426;1.0289193983926512;0.8332207495899807;0.8098113987238514;-0.0004823471952843186;-0.0004687906105679518;1.0294530487135587;9.999843644095757;0.8203650389157155;0.020920120476917197;0.021535989398845653;1.0000004836711178;0.8206251393670373;1.000001428700565
56.024426;1.0289192609301492;0.8332207628225334;0.8098115603944747;-0.0004823472385492858;-0.0004687905726571775;1.0294530068340773;9.999840842168748;0.8203650424746576;0.020920121676751773;0.021535991560093778;1.0000004981663098;0.8206253009602781;1.0000013586867762
56.034426;1.028919124922108;0.8332207785899015;0.8098117233765589;-0.0004823472828922405;-0.000468790534018471;1.029452956763991;9.999838104298018;0.820365044513611;0.020920122865756514;0.021535993967939756;1.000000522224346;0.8206254648640896;1.0000012870696031
56.044426;1.0289192402917153;0.8332209989973941;0.8098118876905819;-0.00048156322368916236;-0.00046802831159445775;1.0294528981876645;9.999835436644085;0.8203650451776171;0.020920124045735018;0.02153599662009513;1.000000556157662;0.8206256304800087;1.000001213722282
56.054426;1.0289191088022067;0.8332210190307878;0.8098120519721898;-0.00048156326963600565;-0.000468028271458637;1.0294528309097626;9.999832845837343;0.820365044778811;0.020920125220591928;0.02153599951377661;1.0000006000786956;0.8206257971250881;1.0000011384789966
56.064426;1.02891898040379;0.8332210410222974;0.8098122162001649;-0.0004815633161118743;-0.00046802823067107664;1.0294527548378998;9.999830339208588;0.8203650438107439;0.020920126395419722;0.021536002645238906;1.000000653917607;0.8206259640557833;1.0000010611880936
56.074426;1.0289188555796727;0.8332210649105106;0.8098123799801122;-0.0004815633629694482;-0.00046802818932567086;1.0294526699037938;9.999827924036062;0.8203650428674515;0.02092012757430296;0.021536006007665205;1.0000007175016912;0.8206261305485046;1.0000009816776487
56.084426;1.0289187346349082;0.8332210905932135;0.8098125429583218;-0.0004815634100672857;-0.00046802814752381657;1.0294525760267643;9.999825606421155;0.8203650425060935;0.020920128759271368;0.021536009590498374;1.0000007906602895;0.8206262959031694;1.000000899732238
56.094426;1.0289186176658027;0.8332211179642033;0.8098127047583423;-0.0004815634572529231;-0.0004680281053840185;1.0294524731476478;9.99982339091023;0.8203650431373339;0.0209201299506278;0.021536013381268666;1.000000873280556;0.8206264593651686;1.0000008152266795
56.104426;1.0289185046400016;0.833221147037011;0.809812864986254;-0.0004815635043762538;-0.00046802806302935983;1.029452361281126;9.99982128073101;0.8203650450122716;0.020920131147135913;0.0215360173674444;1.0000009652872532;0.8206266201032958;1.0000007282794154
56.114426;1.028918395515317;0.8332211780162182;0.8098130233109777;-0.0004815635513103753;-0.0004680280205687154;1.029452240557303;9.999819277713838;0.8203650482633236;0.020920132346058655;0.021536021536469177;1.0000010666127648;0.8206267773103244;1.0000006392583252
56.124426;1.0289182902840421;0.8332212112459411;0.8098131795273521;-0.0004815635979562634;-0.00046802797809388923;1.029452111270605;9.999817381706116;0.8203650529060124;0.02092013354360117;0.02153602587665481;1.0000011771657011;0.8206269303059972;1.0000005486873702
56.134426;1.0289181889629846;0.8332223542080699;0.8098144095895958;-0.00048127852645150177;-0.0004677508303414438;1.0294519738688386;9.999815590212764;0.8203650588228049;0.02092013473468777;0.021536030379089077;1.000001296775587;0.8206270785431555;1.0000004571391359
56.144426;1.0289180916007334;0.8332223929301101;0.809814561568996;-0.0004812785722611912;-0.0004677507880772508;1.0294518287914667;9.99981389886406;0.820365065792898;0.020920135911654952;0.021536035036274954;1.0000014251839122;0.820627221567089;1.0000003651451808
56.154426;1.0289179982626084;0.8332224345633574;0.8098147115381085;-0.00048127861750031756;-0.0004677507460320142;1.0294516763000863;9.999812302775105;0.8203660735349199;0.020920137064423104;0.02153603983914666;1.000001562077893;0.8206283586630119;1.0000002731280824
56.164426;1.0289179089727396;0.8332224789599137;0.8098148594554928;-0.0004812786620602666;-0.00046775070427005917;1.0294515165032567;9.999810798315506;0.8203660817256188;0.02092013818351673;0.021536044777352818;1.0000017071109646;0.820628490115392;1.0000001813852089
56.174426;1.028917823671449;0.8332225259474505;0.8098150051495541;-0.00048127870585520845;-0.00046775066285023673;1.0294503495019156;9.999809384151474;0.8203660900179263;0.02092013926303801;0.02153604984157836;1.0000018599619869;0.8206286151848678;1.0000000901259802
56.184426;1.0289177422005782;0.8332225754161722;0.8098151483399897;-0.0004812787488205238;-0.00046775062183648504;1.0294501755133585;9.999808060576328;0.8203660980874521;0.02092014030031733;0.021536055024428263;1.0000020203983926;0.8206287333979597;0.9999999994940044
56.194426;1.02891766429758;0.8332226272829313;0.8098152886930549;-0.00048127879089737404;-0.0004677505812917756;1.0294499949528342;9.99980682799402;0.8203661057180137;0.020920141293131505;0.021536060319565016;1.0000021882416752;0.8206288443288575;0.9999999096022625
56.204426;1.0289175896367142;0.8332226814295114;0.8098154259132876;-0.0004812788320280344;-0.00046775054126318484;1.029449808417239;9.999805686630276;0.8203661128775465;0.02092014223788622;0.021536065720844648;1.0000023632872475;0.8206289476954242;0.9999998205966442
56.214426;1.0289175179463226;0.8332227376508442;0.8098155598011051;-0.00048127887216024384;-0.00046775050177551736;1.0294496165728988;9.999804637251415;0.8203661196980154;0.020920143129725333;0.021536071222273766;1.000002545254313;0.8206290433519329;0.9999997326308036
56.224426;1.0289174491132491;0.8332227956302373;0.809815690222456;-0.0004812789112573867;-0.0004677504628356603;1.029449420086243;9.99980368126742;0.8203661263595862;0.020920143963493953;0.021536076818838838;1.0000027337711148;0.8206291312586256;0.9999996457796924
56.234426;1.0289173831695508;0.8332228549493453;0.8098158170550008;-0.000481278949307538;-0.000467750424446786;1.0294492196843295;9.999802820265575;0.8203661329844328;0.02092014473513239;0.021536082508307377;1.000002928393803;0.8206292115036399;0.9999995600619196
56.244426;1.0289173201920543;0.833222915131449;0.8098159402027446;-0.0004812789863266952;-0.0004677503866295252;1.0294490162446694;9.999802055723467;0.820366139618655;0.02092014544292881;0.021536088291183825;1.0000031286087658;0.8206292843304991;0.9999994755811636
56.254426;1.028917260213641;0.8332229757335509;0.8098160596497102;-0.0004812790223602103;-0.0004677503494377754;1.0294488107334956;9.99980138920468;0.8203661462656756;0.020920146087505455;0.021536094166700402;1.0000033337961454;0.8206293501037358;0.9999993926200965
56.264426;1.0289172031909453;0.8332233215362337;0.8098164525548126;-0.00048238617191664066;-0.00046882631505674484;1.029448604053618;9.999800822502133;0.8203661529180407;0.020920146670833917;0.02153610012899227;1.000003543213568;0.8206294092406287;0.9999993115882838
56.274426;1.0289171490195974;0.8332233820462265;0.8098165647534403;-0.0004823862061697635;-0.0004688262793520875;1.0294483970428587;9.999800357037937;0.8203661596078665;0.02092014719576028;0.0215361061673545;1.0000037560049262;0.8206294621818777;0.9999992329271183
56.284426;1.0289170975744095;0.8332234421650498;0.8098166733729398;-0.0004823862396120788;-0.0004688262444715736;1.0294481906069133;9.999799993085313;0.8203661664655368;0.020920147665713467;0.021536112269153432;1.000003971232872;0.8206295094142749;0.9999991570915361
56.294426;1.0289170487370585;0.8332235017464966;0.8098167785181517;-0.00048238627226854735;-0.0004688262104309443;1.0294479857498737;9.999799729522007;0.8203671737077597;0.020920148083836285;0.021536118422167225;1.0000041879691866;0.8206305511607608;0.9999990845368486
56.304426;1.0289170023919063;0.8332235607025387;0.8098168804666547;-0.0004823863041347391;-0.00046882617724397323;1.0294477834595728;9.999799563941663;0.8203671815274834;0.020920148452986703;0.021536124614327492;1.0000044054116488;0.8206305886296904;0.9999990156373729
56.314426;1.0289169584329494;0.8332247260049523;0.8098180555997224;-0.00048210121740074375;-0.0004685490395950402;1.029447584616406;9.999799493087359;0.82036718996895;0.02092014877759732;0.021536130831728673;1.0000046229247033;0.8206306219711914;0.9999989506416589
56.324426;1.0289169168132672;0.8332247831451629;0.8098181522225698;-0.0004821012475632169;-0.0004685490082163709;1.0294473899896226;9.999799513753004;0.8203671988943991;0.02092014906590703;0.021536137057694877;1.000004839933857;0.8206306514863612;0.9999988897128179
56.334426;1.0289168776049569;0.8332248388553049;0.809818246458542;-0.00048210127675365826;-0.0004685489778277007;1.0294472002344546;9.999799623289288;0.8203672080489418;0.020920149329821437;0.021536143273728985;1.0000050557521785;0.8206306772294711;0.9999988329724512
56.344426;1.0289168410180405;0.8332248927296655;0.8098183382599381;-0.00048210130485414065;-0.0004685489485217524;1.0294470158541387;9.999799819180968;0.8203672171692398;0.02092014958178632;0.021536149460584898;1.0000052694831847;0.820630699022373;0.9999987805337615
56.354426;1.0289168073368324;0.8332249443926114;0.8098184275233825;-0.0004821013317507717;-0.0004685489204094667;1.0294468371954555;9.999800098785089;0.8203672260833532;0.020920149831926606;0.021536155598416467;1.0000054800660905;0.8206307165716851;0.9999987325512384
56.364426;1.0289167767763467;0.8332249935343048;0.8098185141894988;-0.00048210135736116363;-0.0004685488935934477;1.0294466645295692;9.999800459488531;0.8203672347399927;0.020920150087975785;0.021536161666919313;1.0000056864150462;0.8206307295506893;0.9999986892254673
56.374426;1.0289167493717277;0.833225039940498;0.809818598271395;-0.0004821013816219007;-0.0004685488681618599;1.0294464981503135;9.999800898704642;0.8203672431594389;0.02092015035670419;0.021536167646712047;1.000005887541033;0.8206307376323865;0.999998650724952
56.384426;1.0289157566071978;0.833224299352829;0.8098186799264353;-0.00048189898779605326;-0.0004683525566884434;1.0294463384202215;9.999801414225733;0.8203672513776741;0.020920150644411866;0.02153617352136762;1.0000060825737769;0.8206307405555304;0.9999986171627819
56.394426;1.0289157350979923;0.8332243397949577;0.809818758929267;-0.00048189900914666865;-0.00046835253425601216;1.0294461857891333;9.99980200489487;0.8203672594273564;0.02092015095627597;0.021536179277746325;1.0000062706656185;0.8206307381256006;0.9999985887071702
56.404426;1.028915716207309;0.8332243769082031;0.8098188353054491;-0.00048189902896642213;-0.0004683525134307273;1.0294460407489974;9.99980267051972;0.820367267293454;0.020920151296816188;0.02153618490382433;1.0000064508828148;0.8206307301178748;0.9999985656375692
56.414426;1.0289156996707796;0.833224410462935;0.8098189088916126;-0.0004818990472621425;-0.00046835249429390003;1.0294459037269312;9.999803410914632;0.8203672748299264;0.020920151671730322;0.02153619038609817;1.000006622258159;0.8206307162394956;0.9999985482248723
56.424426;1.028915685143915;0.8332244402953591;0.8098189795207594;-0.0004818990640824376;-0.00046835247691582254;1.0294457750724173;9.99980422516834;0.8203672817457958;0.020920152087990217;0.021536195709247655;1.0000067839763869;0.8206306962088286;0.9999985366025523
56.434426;1.0289156721233577;0.8332244662756376;0.809819047092007;-0.00048189907950011346;-0.00046835246132456677;1.0294456551307916;9.999805111785589;0.8203682876648898;0.020920152551510078;0.021536200858507232;1.0000069354679848;0.820631669540761;0.9999985307529996
56.444426;1.0289156599988913;0.8332244882949854;0.8098191115703598;-0.0004818990935958456;-0.0004683524474925006;1.029445544238733;9.999806069116271;0.8203682921789586;0.02092015306538064;0.021536205822145937;1.0000070763487054;0.8206316368749204;0.9999985305100366
56.454426;1.0289156481769324;0.8332245062963308;0.8098191729300557;-0.00048189910644955207;-0.0004683524353392339;1.0294454426802566;9.999807095823659;0.8203682949036502;0.020920153630233747;0.021536210591485448;1.0000072063507397;0.8206315979473328;0.9999985355437849
56.464426;1.0289156361391345;0.833224520298865;0.8098192310920233;-0.0004818991181413099;-0.00046835242474479213;1.0294453507364247;9.999808191610828;0.8203682955320541;0.02092015424561446;0.02153621515973452;1.0000073253166122;0.8206315528235651;0.9999985454206188
56.474426;1.0289156234386685;0.8332245303814396;0.8098192858634289;-0.0004818991287410309;-0.0004683524155694982;1.0294452687652256;9.99980935739636;0.8203682938421514;0.02092015491108531;0.021536219521697812;1.0000074331864175;0.8206315015939996;0.999998559712447
56.484426;1.0289156097175325;0.8332256437806991;0.8098204129256323;-0.0004816140204931257;-0.00046807530206446516;1.0294451971769447;9.999810594190283;0.8203682896784242;0.020920155626922513;0.021536223673724146;1.0000075299492017;0.820631444399327;0.9999985780964618
56.494426;1.0289155947591961;0.8332256465005489;0.809820459901811;-0.00048161402890144596;-0.0004680752952985269;1.0294451363344188;9.999811901674377;0.8203682829274235;0.020920156394691646;0.021536227614213754;1.0000076156172755;0.8206313814181172;0.9999986004249312
56.504426;1.0289155784691295;0.833225646091583;0.8098205024258969;-0.0004816140360904222;-0.000468075289528937;1.029445086507702;9.999813278050576;0.8203682735037096;0.020920157218004765;0.021536231344618892;1.0000076902239292;0.8206313128570536;0.9999986266743384
56.514426;1.0289155608022067;0.8332256431864917;0.8098205400984879;-0.00048161404196909123;-0.0004680752846066499;1.0294450479272141;9.999814720952248;0.8203682613922147;0.02092015810319014;0.02153623486921029;1.0000077537872294;0.820631238924622;0.9999986568185608
56.524426;1.0289157911152627;0.83322584089688;0.8098205729367386;-0.0004808299386882207;-0.00046731309375485063;1.029445020844762;9.99981622806778;0.8203682466920638;0.020920159058000667;0.02153623819453718;1.0000078062733826;0.8206311598236427;0.9999986908085313
56.534426;1.0289157705298768;0.8332258350365174;0.8098205997136133;-0.0004808299417317235;-0.00046731309009989165;1.0294450054993056;9.999817797302834;0.8203682295837678;0.020920160088824302;0.021536241329472856;1.0000078476082075;0.8206310758358165;0.999998728649623
56.544426;1.028915748262938;0.8332258286167985;0.809820620654019;-0.00048082994325350953;-0.00046731308696580117;1.0294450020330042;9.999819427056973;0.8203682102919219;0.020920161199570502;0.021536244285200176;1.000007877684913;0.820630987416084;0.9999987704256229
56.554426;1.0289157240692688;0.8332261073622685;0.8098209127401771;-0.00048193705654311404;-0.00046838908609103934;1.0294450104678319;9.999821116305284;0.8203681890806125;0.020920162391628156;0.021536247074765685;1.0000078963616044;0.8206308952172078;0.9999988162159653
56.564426;1.0289156977174385;0.8332261016511602;0.8098209216447415;-0.0004819370549217642;-0.00046838908385978066;1.0294450307367586;9.999822863880643;0.8203681662243567;0.020920163663446407;0.02153624971176416;1.000007903504586;0.820630800071505;0.9999988659758372
56.574426;1.0289156690825614;0.8332260971169285;0.8098209243109917;-0.00048193705173825977;-0.0004683890819693813;1.0294450627033604;9.999824667559773;0.8203691419928825;0.02092016501129217;0.021536252208686435;1.000007899055756;0.8206317026130466;0.999998919474732
56.584426;1.0289156381349005;0.8332260941157918;0.8098209205496079;-0.0004819370470236468;-0.0004683890803392441;1.0294451061735397;9.999826524064222;0.8203691166809411;0.020920166430819474;0.02153625457570487;1.0000078830656087;0.8206316045301238;0.9999989763666487
56.594426;1.0289156047895447;0.833226092886196;0.8098209102174868;-0.0004819370408257162;-0.00046838907889660376;1.0294451609447188;9.999828429826376;0.8203690906244234;0.02092016791757335;0.021536256820727476;1.000007855689915;0.8206315065975632;0.9999990363775229
56.604426;1.0289155687425977;0.8332260935816932;0.8098208932109788;-0.0004819370332387317;-0.0004683890775881663;1.0294452268763885;9.999830381609376;0.820369064212465;0.02092016946607829;0.02153625895064566;1.0000078172045974;0.8206314098919367;0.9999990994353444
56.614426;1.0289155294277068;0.8332260963251942;0.8098208693825235;-0.00048193702442512695;-0.00046838907637024877;1.0294453039213047;9.99983237675281;0.8203690379103379;0.02092017106840514;0.02153626097227049;1.000007768022764;0.8206313153107511;0.9999991656361031
56.624426;1.028915486131157;0.8332261012573312;0.8098208385277641;-0.0004819370145946037;-0.0004683890751608123;1.0294453920853421;9.999834413173582;0.8203690122343671;0.02092017271426243;0.02153626289313811;1.0000077086184782;0.8206312234711682;0.9999992351588406
56.634426;1.0289154381612435;0.833226108494877;0.8098208004767649;-0.0004819370039614231;-0.00046838907380914385;1.0294454913367777;9.999836488997653;0.8203689876847303;0.020920174392916456;0.021536264722645117;1.0000076393797335;0.820631134719968;0.9999993082322397
56.644426;1.0289153849265973;0.8332261180793978;0.8098207551742932;-0.0004819369927116463;-0.00046838907212805634;1.0294456015484885;9.999838602188001;0.8203689646669525;0.02092017609444378;0.021536266471936075;1.0000075604800929;0.8206310492186664;0.9999993851156858
56.654426;1.0289153259432064;0.8332261300041849;0.809820702638931;-0.00048193698098459664;-0.0004683890699527402;1.0294457224960718;9.999840750697798;0.820368943423598;0.020920177809200354;0.02153626815153328;1.0000074718361758;0.8206309670090003;0.9999994660255833
56.664426;1.0289152609127419;0.8332272513741859;0.809821718820043;-0.0004816518499807036;-0.0004681119605591223;1.0294458538436178;9.9998429325617;0.8203689240548443;0.020920179527550938;0.02153626976861761;1.0000073732221229;0.8206308880208498;0.999999551056478
56.674426;1.028915189841106;0.8332272679212366;0.8098216515281443;-0.00048165183752893134;-0.0004681119571397719;1.0294459951618977;9.99984514551747;0.8203689066113233;0.02092018124115477;0.021536271326270843;1.0000072644371336;0.8206308120947855;0.9999996401977038
56.684426;1.0289151130249794;0.8332272866150695;0.8098215765608995;-0.00048165182476619863;-0.0004681119530804724;1.0294461460138233;9.999847387055938;0.8203688911402476;0.020920182942933362;0.02153627282451557;1.0000071453679613;0.8206307390322513;0.999999733396474
56.694426;1.028915030928276;0.8332273071941716;0.8098214938231345;-0.00048165181169194726;-0.0004681119484029735;1.0294463059850685;9.999849655132342;0.8203688776797846;0.020920184624534436;0.021536274262155455;1.0000070160064958;0.8206306685993799;0.9999998305539758
56.704426;1.0289149440764818;0.8332273293372217;0.8098214033369627;-0.000481651798265859;-0.0004681119431390071;1.0294464746622363;9.999851948696236;0.8203688662795371;0.020920186275674678;0.02153627563819558;1.0000068764863201;0.8206306004972024;0.9999999314815483
56.714426;1.0289148529915897;0.8332273527910501;0.8098213051855983;-0.00048165178441536495;-0.000468111937346026;1.029446651652005;9.999854267800549;0.8203698570452482;0.02092018788613045;0.021536276951887534;1.000006727093726;0.8206315340822857;1.0000000359008225
56.724426;1.0289147581718716;0.8332273774560683;0.8098211994608604;-0.0004816517700779342;-0.00046811193112636346;1.0294468366043203;9.999856613551543;0.8203698501506882;0.020920189446650177;0.02153627820198867;1.0000065682188575;0.8206314697896561;1.0000001434514592
56.734426;1.0289146601363854;0.833227403326843;0.809821086248874;-0.00048165175523118536;-0.00046811192463774853;1.0294470292130367;9.999858988064684;0.8203698457996792;0.020920190949093125;0.021536279385697712;1.000006400238385;0.8206314072538613;1.0000002536471588
56.744426;1.0289145594837033;0.8332274303989217;0.8098209656509634;-0.0004816517398796216;-0.0004681119180905111;1.0294472292144923;9.999861394313937;0.8203698441782904;0.02092019238730829;0.021536280497730282;1.0000062234064453;0.8206313465792031;1.0000003658366574
