time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
56.754426;1.0289144568461728;0.8332274586857051;0.8098208377850811;-0.0004816517240300777;-0.0004681119117327265;1.0294474363804667;9.99986383568513;0.8203698454375278;0.020920193757679707;0.021536281530361075;1.00000603786375;0.8206312879373698;1.0000004792393813
56.764426;1.0289143527637583;0.8332274882991818;0.8098207027672369;-0.0004816517076877121;-0.0004681119058261548;1.0294476505213905;9.999866315639037;0.8203698496767671;0.0209201950582486;0.021536282473937768;1.0000058437487298;0.8206312315077301;1.0000005930095535
56.774426;1.0289142476260582;0.8332275194438301;0.8098205607306113;-0.0004816516908694155;-0.00046811190062222285;1.0294478714952928;9.999868837588208;0.820369856911638;0.020920196286905657;0.02153628331760762;1.000005641297057;0.8206311775061554;1.0000007062693503
56.784426;1.0289141416979943;0.8332275523323117;0.8098204118855448;-0.0004816516736236466;-0.0004681118963487874;1.0294480991753217;9.999871404176028;0.8203698670901068;0.020920197440280442;0.0215362840510883;1.0000054308531448;0.8206311262625755;1.0000008181285183
56.794426;1.0289140351912134;0.8332275871360593;0.8098202565611926;-0.00048165165603201055;-0.0004681118931958092;1.0294483333829485;9.99987401596534;0.8203698801441799;0.020920198513815526;0.02153628466666822;1.00000521278912;0.8206310782162686;1.0000009277207926
56.804426;1.0289139283178301;0.8332276239546588;0.8098200951699808;-0.0004816516381804826;-0.0004681118913026049;1.0294485738850339;9.99987667092406;0.8203698959953734;0.020920199502541773;0.021536285159537254;1.0000049874024786;0.8206310338078189;1.0000010342944996
56.814426;1.0289138212442264;0.8332276628090761;0.8098199281164433;-0.0004816516201380804;-0.00046811189077194953;1.029448820472482;9.999879365212081;0.8203699145396524;0.02092020040206897;0.021536285526912242;1.000004754888924;0.8206309933535921;1.0000011373355404
56.824426;1.0289137140713038;0.833227703709226;0.8098197557287884;-0.00048165160196138524;-0.0004681118916944016;1.0294490729713277;9.999882094111245;0.8203699356526922;0.020920201208623243;0.02153628576815536;1.0000045153838206;0.820630956994747;1.0000012366104927
56.834426;1.0289136069397566;0.8332277466617756;0.80981957824994;-0.00048165158369314193;-0.00046811189415021725;1.0294493311510822;9.99988485240772;0.8203699591999255;0.02092020191737479;0.02153628588580707;1.0000042689811308;0.8206309247314583;1.0000013320879164
56.844426;1.0289135000899405;0.8332291837878528;0.8098207490007923;-0.0004824735597878824;-0.0004689107933560028;1.0294495946859137;9.999887634737565;0.8203699850683949;0.02092020252072385;0.021536285885112798;1.0000040156937722;0.8206308964599013;1.0000014238051282
56.854426;1.0289133937843888;0.8332292303445302;0.8098205620288897;-0.0004824735413298988;-0.0004689107990210091;1.0294498632174098;9.999890435976361;0.820370013197533;0.02092020300891554;0.02153628577127539;1.000003755428715;0.8206308719808257;1.0000015117472252
56.864426;1.0289132882136929;0.83322927816091;0.809820370786318;-0.0004824735227313759;-0.0004689108063040971;1.0294501364354083;9.99989325108914;0.8203710435720367;0.020920203371795846;0.021536285545627826;1.0000034880308726;0.8206318506745829;1.0000015957990471
56.874426;1.0289131834650622;0.8332293267181053;0.8098201756365963;-0.0004824735040011402;-0.00046891081516831393;1.0294504140992486;9.999896074824932;0.8203710762203653;0.02092020359881427;0.021536285202751693;1.0000032133278898;0.8206318327858734;1.0000016757929489
56.884426;1.0289130795332817;0.8332293754071249;0.8098199768729326;-0.00048247348521640517;-0.00046891082552480537;1.0294506959671599;9.9998989019112;0.8203711112217392;0.02092020367798946;0.021536284732052227;1.0000029311472194;0.8206318174983204;1.0000017515583064
56.894426;1.0289129763669365;0.8332294235872654;0.8098197746974888;-0.00048247346650991764;-0.00046891083723908563;1.0294509817089483;9.999901727121442;0.8203711486813148;0.020920203596756556;0.02153628412314148;1.0000026413730183;0.8206318043216154;1.0000018229080172
56.904426;1.028912873915429;0.8332294706044655;0.8098195692931744;-0.0004824734480205262;-0.0004689108501593678;1.0294512708889216;9.999904544975152;0.8203711886880765;0.020920203344518475;0.021536283368561462;1.0000023440090933;0.8206317927935036;1.0000018895981198
56.914426;1.0289127721257718;0.8332295158308676;0.809819360878166;-0.000482473429852714;-0.0004689108641462679;1.0294515629838363;9.99990734994831;0.8203712312717675;0.020920202913874145;0.021536282462563353;1.0000020391677653;0.8206317824458244;1.0000019512859437
56.924426;1.0289126709163072;0.8332295587064099;0.8098191497012716;-0.0004824734120743171;-0.0004689108790908883;1.0294518574172042;9.999910136949964;0.8203712763684722;0.020920202299590414;0.021536281400407344;1.0000017270365589;0.8206317728236752;1.0000020075239127
56.934426;1.0289125701233708;0.8332295986969152;0.8098189360517053;-0.00048247339472184974;-0.00046891089491224203;1.0294521536639871;9.999912901113525;0.8203713238137994;0.020920201497328574;0.02153628017864838;1.0000014078924706;0.8206317634942825;1.0000020578378856
56.944426;1.028912469456127;0.8332296352536541;0.8098187202736674;-0.00048247337779267396;-0.00046891091154343184;1.0294524513681318;9.999915637922454;0.8203713733605972;0.02092020050323983;0.021536278794467064;1.0000010821336929;0.8206317539864525;1.000002101867794
56.954426;1.0289123685756745;0.8332296678159233;0.8098185027578001;-0.0004824733612383916;-0.000468910928927201;1.0294527503699544;9.99991834465425;0.8203714247106699;0.02092019931380212;0.02153627724513385;1.0000007502596877;0.8206317437857277;1.0000021394465592
56.964426;1.0289122672158437;0.8332296958032064;0.8098182839722259;-0.0004824733449626647;-0.0004689109470289846;1.029453050653532;9.999921021152048;0.8203714775247599;0.02092019792661536;0.021536275528409907;1.0000004127762954;0.8206317324208169;1.0000021705520177
56.974426;1.0289121652176516;0.8332297186563156;0.8098180645304204;-0.0004824733288254609;-0.0004689109658532984;1.0294533522704137;9.99992366879386;0.8203715314099631;0.02092019634337522;0.02153627364255101;1.0000000700946168;0.8206317195214935;1.000002195258009
56.984426;1.0289120625541752;0.8332297359629754;0.8098178451821162;-0.0004824733126619209;-0.0004689109854495796;1.029453655264301;9.999926289555207;0.8203715859702607;0.02092019457211433;0.021536271586259398;0.999999722521078;0.8206317048039631;1.000002213720094
56.994426;1.0289119593536955;0.8332297475353182;0.8098176266924477;-0.00048247329630466394;-0.00046891100591141364;1.0294539595679;9.999928885898235;0.8203716408927171;0.020920192624897093;0.021536269359074788;0.9999993703074049;0.8206316880151232;1.0000022260967842
57.004426;1.0289118558135182;0.8332297533530395;0.8098174097162166;-0.00048247327960438834;-0.00046891102736115465;1.029454264926623;9.99993146067743;0.8203726959405795;0.020920190514011314;0.02153626696164934;0.9999990136625495;0.8206326685766624;1.0000022324760842
57.014426;1.0289120014856192;0.8332299558834159;0.809817195199136;-0.00048168915244802045;-0.0004681488611228961;1.0294545709852165;9.999934017062051;0.8203727508712716;0.020920188251468685;0.021536264396621173;0.999998652759257;0.8206326469445143;1.000002232884916
57.024426;1.0289118976863434;0.833231057483806;0.8098180586331086;-0.00048140401475265244;-0.0004678717772788568;1.0294548774347827;9.999936558474054;0.8203728053834416;0.020920185849720288;0.02153626166953578;0.9999982877799365;0.8206326227292932;1.0000022273264513
57.034426;1.02891179391015;0.8332310464783069;0.8098178486969333;-0.0004814039964402857;-0.00046787180240626645;1.0294551840277386;9.999939088689093;0.8203728591212146;0.020920183320416886;0.021536258788591955;0.9999979189490882;0.8206325959863937;1.0000022158378712
57.044426;1.0289116902672817;0.8332310301784411;0.8098176415100793;-0.00048140397742427063;-0.00046787182899801874;1.0294554905293096;9.999941612534949;0.8203729116939855;0.020920180672993723;0.021536255764028102;0.9999975465493641;0.8206325668469804;1.0000021985444292
57.054426;1.0289115869104701;0.8332310088383982;0.8098174371589998;-0.0004814039576078882;-0.0004678718571733855;1.0294557967198825;9.999944136103005;0.820372962676206;0.020920177914279584;0.02153625260757576;0.9999971709937524;0.8206325354753369;1.0000021756380502
57.064426;1.0289114840168052;0.8332309827255067;0.8098172357938683;-0.0004814039368785328;-0.0004678718870253287;1.0294561024344515;9.999946665462083;0.8203730116023811;0.0209201750475564;0.02153624933180673;0.999996792942422;0.820632502022573;1.0000021473137144
57.074426;1.0289113817252786;0.8332309521006066;0.809817037604194;-0.000481403915097422;-0.00046787191860265203;1.0294564075940311;9.999949205191216;0.8203730579918264;0.02092017207173285;0.021536245949678744;0.9999964133091592;0.8206324666355372;1.0000021137732409
57.084426;1.0289112801480687;0.8332309172731558;0.8098168427413466;-0.0004814038920978645;-0.00046787195192390745;1.029456712193057;9.999951757996197;0.8203731014200605;0.020920168982341524;0.021536242474585215;0.9999960331041219;0.8206324295303353;1.000002075296587
57.094426;1.0289111794508463;0.8332308786658361;0.8098166512993628;-0.0004814038677040648;-0.0004678719870261582;1.0294570162574324;9.999954325050064;0.8203731415893817;0.020920165773232826;0.021536238920945937;0.9999956532904021;0.8206323910002157;1.0000020322552723
57.104426;1.0289110798919698;0.8332308368050018;0.8098164633534817;-0.0004814038417643669;-0.00046787202399902465;1.0294573197720813;9.999956906360378;0.8203731783368613;0.0209201624375237;0.02153623530413469;0.9999952747881737;0.8206323513274374;1.0000019850522248
57.114426;1.0289109817866469;0.8332307922684032;0.8098162790106825;-0.00048140381416964613;-0.00046787206296872245;1.0294576225570315;9.999959500732459;0.8203732116178651;0.020920158967752796;0.021536231639014056;0.9999948985356583;0.8206323107327514;1.000001934066327
57.124426;1.0289108853962963;0.8332307456559623;0.809816098425014;-0.00048140378484136956;-0.00046787210405676736;1.0294579241966664;9.999962105905462;0.8203732415004253;0.020920155356426988;0.021536227938520492;0.9999945254494367;0.8206322694008323;1.0000018795829428
57.134426;1.0289107908269053;0.8332306975566973;0.8098159217731475;-0.00048140375371328193;-0.0004678721473295616;1.029458224113355;9.99996471960634;0.820373268126663;0.02092015159813036;0.02153622421348832;0.9999941563337179;0.8206322275108778;1.0000018217206252
57.144426;1.0289106980664555;0.8332306484809848;0.8098157492367699;-0.0004814037207386297;-0.0004678721927533484;1.0294585217028853;9.999967340573113;0.8203732916662667;0.020920147691221996;0.021536220473481037;0.9999937919114399;0.8206321852575659;1.0000017604424858
57.154426;1.0289106070987901;0.8332308839622463;0.8098158581103148;-0.0004825107992464328;-0.00046894824171096;1.0294588164570504;9.999969968655222;0.8203743123282854;0.02092014363686924;0.021536216727428944;0.9999934328918803;0.8206331425636012;1.0000016956578732
57.164426;1.0289105179817752;0.8332308341627029;0.8098156943339595;-0.00048251076260552415;-0.00046894829096670186;1.029459108048985;9.999972604423782;0.8203743303763896;0.020920139436948693;0.021536212982947882;0.9999930798671969;0.820633100419384;1.0000016273200318
57.174426;1.0289104308861485;0.8332307846812882;0.8098155350743308;-0.0004825107242036919;-0.00046894834178724977;1.0294593962958183;9.99997524855514;0.8203743460752687;0.020920135093840213;0.02153620924570838;0.9999927331536286;0.8206330589295634;1.0000015554575263
57.184426;1.0289103460624125;0.8332307360611289;0.8098153803087259;-0.0004825106841258227;-0.00046894839391244483;1.029459681021142;9.999977901125991;0.8203743595994808;0.02092013061178142;0.02153620552041731;0.9999923928445175;0.8206330185563944;1.0000014802020656
57.194426;1.0289102637184941;0.833230688810349;0.8098152300251291;-0.0004825106425317;-0.00046894844709143767;1.0294599619916136;9.999980561267993;0.820374370968068;0.020920125997141756;0.021536201811882174;0.9999920590048099;0.8206329797335764;1.000001401857521
57.204426;1.0289101839020278;0.8332317504237109;0.809816160244591;-0.00048222547966166317;-0.0004686713934431666;1.029460238942773;9.999983226969471;0.8203743800792488;0.020920121258023058;0.021536198125317915;0.999991731730479;0.8206329428647722;1.0000013209121696
57.214426;1.028909138103116;0.8332309228207627;0.8098160190669359;-0.00048202301577388495;-0.00046847515726139004;1.0294605115614808;9.999985894772566;0.8203743868453784;0.0209201164041157;0.02153619446666481;0.9999914110498734;0.8206329083691865;1.0000012379139642
57.224426;1.0289090629562656;0.8332308815274189;0.8098158822346884;-0.0004820229710827454;-0.000468475212137485;1.02946077944853;9.999988560181528;0.8203743912814152;0.020920111446292404;0.021536190841815607;0.9999910968523168;0.8206328766703872;1.0000011533153093
57.234426;1.0289089899188009;0.8332308425340312;0.8098157498758658;-0.000482022925759197;-0.00046847526716569114;1.0294610421904289;9.999991218718964;0.8203743934858522;0.02092010639619439;0.021536187255370872;0.999990788907077;0.8206328481202859;1.000001067428785
57.244426;1.0289089189992737;0.8332308057780156;0.8098156220269774;-0.0004820228799704293;-0.0004684753221892678;1.029461299505319;9.999993866402054;0.8203743935988775;0.020920101265409618;0.021536183711844282;0.9999904868854245;0.8206328229715978;1.0000009804733057
57.254426;1.0289088504698316;0.8332307709825242;0.8098154986732029;-0.0004820228338999333;-0.0004684753770722597;1.0294615513089582;9.999996499616643;0.8203743917496682;0.020920096064666927;0.021536180217565502;0.999990190369373;0.8206328014147659;1.0000008926346993
57.264426;1.0289087847728504;0.8332307376659835;0.8098153797581186;-0.0004820227877351382;-0.0004684754316957476;1.0294617976786247;9.999999115165933;0.8203743879981893;0.020920090803982216;0.021536176780000266;0.999989898912721;0.8206327835945185;1.0000008040847215
57.274426;1.028908722302227;0.8332307051707657;0.8098152652311965;-0.00048202274164276134;-0.0004684754859644972;1.0294620387711755;10.000001710773574;0.8203743823521543;0.02092008549208628;0.02153617340607714;0.9999896121291827;0.8206327695827376;1.0000007149318937
57.284426;1.0289086632911284;0.8332306727077295;0.8098151550413041;-0.0004820226957491713;-0.0004684755398209625;1.0294622747091717;10.000004285594411;0.8203743748627279;0.020920080134872506;0.02153617010166881;0.9999893297153211;0.8206327593614362;1.000000625166563
57.294426;1.0289086078539302;0.8332306394421974;0.8098150491110687;-0.00048202265014698283;-0.00046847559324127066;1.0294625055123434;10.00000684012834;0.8203743656834298;0.02092007473546979;0.021536166871874703;0.9999890513992142;0.8206327528162428;1.0000005346643637
57.304426;1.0289085561035989;0.8332306045937885;0.8098149473431698;-0.00048202260492161955;-0.00046847564620991066;1.0294627311293951;10.000009375640984;0.8203753549936734;0.020920069296168017;0.02153616372159298;0.9999887769006789;0.8206337493585294;1.0000004432367227
57.314426;1.0289085082060117;0.8332305675014764;0.8098148496564701;-0.00048202256015859163;-0.000468475698707679;1.0294629514964178;10.00001189346696;0.820375342897034;0.020920063820223666;0.02153616065550379;0.999988505968229;0.820633749195063;1.0000003506859123
57.324426;1.0289084643154311;0.8332305276586256;0.8098147560238531;-0.0004820225159312213;-0.0004684757507193793;1.029463166584207;10.00001439450096;0.820375329476918;0.020920058312605076;0.021536157676430065;0.9999882384855844;0.8206337514748105;1.0000002568628816
57.334426;1.0289084244948985;0.8332304847127872;0.8098146664595066;-0.00048202247229611604;-0.00046847580222644255;1.029463376429883;10.000016878843413;0.8203753149291236;0.020920052779598686;0.02153615478351933;0.9999879745534811;0.8206337556993739;1.0000001617360204
57.344426;1.0289083886968688;0.8332304384183746;0.8098145809653166;-0.00048202242929825523;-0.0004684758531879132;1.0294635810927402;10.000019345540439;0.8203752996021269;0.020920047228461237;0.021536151972775537;0.9999877144499617;0.8206337613747635;1.0000000653954133
57.354426;1.0289083568000332;0.833230388603612;0.8098144994949462;-0.00048202238697730895;-0.000468475903544603;1.0294637805426945;10.000021792995616;0.8203752839856109;0.020920041668283203;0.021536149239344507;0.999987458541008;0.8206337679523726;0.9999999679580928
57.364426;1.0289083287093335;0.8332303351698163;0.8098144219564473;-0.00048202234537462514;-0.0004684759532304686;1.0294639745922083;10.000024219629825;0.8203752687172673;0.020920036110537516;0.02153614657872161;0.9999872072352958;0.8206337748807092;0.9999998694931425
57.374426;1.0289083044652358;0.8332302780756363;0.8098143482431523;-0.0004820223045445664;-0.0004684760021698875;1.029464162903045;10.000026623688024;0.8203752545528483;0.02092003056814193;0.021536143986555838;0.9999869609310176;0.8206337817060717;0.9999997700425257
57.384426;1.0289082842616115;0.8332313244359956;0.8098153542287242;-0.00048173714456629463;-0.0004681989423991687;1.029464344971906;10.000029002841075;0.8203752422516608;0.020920025054322278;0.02153614145863574;0.9999867199500908;0.820633788095255;0.999999669679263
57.394426;1.0289082683914492;0.8332312600733488;0.8098152877141029;-0.0004817371055388889;-0.00046819898965821765;1.029464520092621;10.000031354398445;0.8203752324284049;0.02092001958166624;0.02153613899049351;0.9999864845184107;0.820633793804893;0.9999995685241909
57.404426;1.0289082572117663;0.8332311921673184;0.8098152244318854;-0.0004817370675590483;-0.0004681990360402874;1.0294646873949171;10.000033675472144;0.8203752254827424;0.020920014161451297;0.021536136575906303;0.9999862547437944;0.820633798667498;0.9999994666688816
57.414426;1.0289082511494392;0.8332311207613283;0.8098151640735578;-0.00048173703069931824;-0.00046819908152994136;1.0294648459448092;10.000035962822944;0.8203752216526398;0.020920008804341316;0.021536134205821598;0.9999860305711408;0.8206338025582246;0.99999936406709
57.424426;1.0289082506851397;0.8332310458386925;0.8098151063392179;-0.00048173699499196574;-0.00046819912611494307;1.0294649948384398;10.000038212755912;0.8203752211011601;0.0209200035215647;0.021536131868138905;0.999985811791626;0.8206338053544739;0.9999992605277509
57.434426;1.0289082562872258;0.8332309673199279;0.8098150509645317;-0.0004817369604187088;-0.000468199169811037;1.02946513329432;10.000040421054274;0.8203752239458347;0.020919998325456886;0.0215361295471409;0.9999855980832754;0.8206338069559694;0.9999991558370375
57.444426;1.0289082683441284;0.8332308850819882;0.8098149976539836;-0.0004817369269083275;-0.00046819921265366435;1.0294652607273658;10.000042583304545;0.8203752302769749;0.020919993229950085;0.021536127223493264;0.9999853890210456;0.8206338072899381;0.9999990499201777
57.454426;1.028908287102589;0.8332310840916451;0.8098152231308398;-0.00048284400656604975;-0.00046927525610391976;1.0294653767363091;10.000044695551555;0.8203762402161313;0.020919988250057704;0.021536124876330057;0.9999851840812605;0.8206348059340811;0.9999989428850771
57.464426;1.0289083126183176;0.8332309939523382;0.8098151727821336;-0.00048284397479859763;-0.0004692752972343315;1.0294654810246504;10.000046754434441;0.8203762539642956;0.020919983399689066;0.021536122485853414;0.9999849826500966;0.8206348034076334;0.9999988349038564
57.474426;1.0289083447703038;0.8332308996312288;0.8098151233898927;-0.00048284394365902543;-0.0004692753374540784;1.0294655733462026;10.000048756936792;0.820376271799077;0.02091997869021735;0.021536120034277795;0.9999847840674818;0.8206347992220001;0.9999987261102692
57.484426;1.028908383370962;0.8332308009308617;0.809815074654828;-0.00048284391296520555;-0.0004692753767486481;1.0294656534694406;10.000050700366534;0.8203762940179827;0.020919974131580317;0.021536117505145384;0.9999845877561486;0.8206347931419109;0.9999986166497408
57.494426;1.0289084283414631;0.83323069759242;0.8098150262270146;-0.00048284388253294874;-0.0004692754151169351;1.0294657211028497;10.000052582621898;0.8203763208498868;0.02091996973411713;0.02153611488275792;0.9999843933175443;0.820634784900985;0.999998506785862
57.504426;1.0289084798040586;0.8332305893440414;0.8098149777015283;-0.0004828438521948876;-0.00046927545254107634;1.0294657757981935;10.000054402384745;0.8203763523693052;0.02091996550817117;0.021536112152635976;0.9999842004699874;0.8206347742641781;0.9999983969161139
57.514426;1.028908538008318;0.8332304759495591;0.8098149286468275;-0.0004828438218269268;-0.0004692754889871722;1.0294658169139765;10.000056159060014;0.8203763884556972;0.020919961462181676;0.021536109301428175;0.9999840089878198;0.8206347609604857;0.9999982875196681
57.524426;1.0289088525984058;0.8332305596611519;0.8098148790680201;-0.0004820596780321201;-0.0004685133317683655;1.0294658437100435;10.00005785266635;0.8203764288556978;0.020919957603098286;0.021536106316255462;0.9999838187811736;0.8206347446149137;0.9999981791063435
57.534426;1.0289089249197445;0.8332304355634108;0.8098148277083942;-0.0004820596474650832;-0.0004685133661958696;1.0294658555368255;10.000059483457889;0.8203764732764435;0.02091995393908664;0.02153610318573304;0.9999836299553498;0.8206347247976916;0.999998072136151
57.544426;1.028909004339873;0.8332303061309693;0.809814774800821;-0.0004820596168055169;-0.0004685133996151828;1.0294658519866584;10.000061051047538;0.8203765213888978;0.02091995048059914;0.02153609990234761;0.9999834427647266;0.8206347010740577;0.99999796690367
57.554426;1.0289090906494984;0.8332301715673559;0.8098147202701694;-0.0004820595860783788;-0.0004685134320256942;1.0294658329167052;10.0000625533382;0.8203765727870903;0.020919947239005324;0.021536096463529168;0.9999832575526065;0.8206346729996358;0.9999978634619298
57.564426;1.0289091835048576;0.8332300321877334;0.8098146639914178;-0.0004820595553314692;-0.0004685134634126946;1.0294657983833162;10.000063986078125;0.8203766269648557;0.020919944224932867;0.021536092870241986;0.999983074675444;0.8206346401511742;0.9999977616578066
57.574426;1.0289092824890202;0.8332309954479442;0.8098156816950471;-0.0004817744035458092;-0.00046823638485998304;1.029465748563721;10.000065343907554;0.8203766833089718;0.020919941447136;0.021536089125311905;0.9999828944135729;0.8206346022289133;0.9999976612751098
57.584426;1.0289093871408832;0.8332308474540827;0.8098156210150737;-0.0004817743730945878;-0.0004682364141822521;1.0294656836614222;10.000066622232163;0.8203767411312973;0.020919938912082547;0.021536085233636895;0.9999827169602353;0.820634559128287;0.9999975621754876
57.594426;1.028909496974546;0.8332306955994184;0.8098155575790005;-0.00048177434307665186;-0.00046823644249975236;1.0294656038119911;10.000067818230976;0.8203767997349244;0.020919936624434404;0.021536081202497653;0.9999825425130162;0.8206345108843434;0.9999974643251918
57.604426;1.0289096115186527;0.8332305400842251;0.8098154910896107;-0.0004817743137417336;-0.0004682364698491978;1.0294655090821927;10.000068930277502;0.8203778584745008;0.020919934587118973;0.021536077040129564;0.9999823713670599;0.8206354572265456;0.9999973677486275
57.614426;1.028909730347065;0.833230381088658;0.8098154213879019;-0.00048177428534234673;-0.0004682364962910551;1.0294653995594327;10.00006995680413;0.8203779167849066;0.020919932800524677;0.021536072754411405;0.9999822039244872;0.8206353988135991;0.9999972725097257
57.624426;1.0289098530888325;0.8332302188381729;0.8098153484318117;-0.0004817742581051329;-0.0004682365219195782;1.0294652754133478;10.000070896438599;0.8203779741862693;0.02091993126281992;0.021536068353769578;0.9999820406884791;0.8206353353016665;0.9999971787000497
57.634426;1.028909979386934;0.8332300535899753;0.8098152722180089;-0.0004817742322353608;-0.00046823654685035067;1.0294651369169678;10.000071749223363;0.820378030267806;0.02091992997135849;0.02153606384886244;0.9999818823059171;0.8206352666812452;0.9999970864089461
57.644426;1.0289101088564345;0.8332298856169231;0.8098151927059848;-0.0004817742079405041;-0.0004682365711912878;1.029464984463265;10.000072516813187;0.8203780846591504;0.020919928922700348;0.02153605925238278;0.9999817295411998;0.820635192960404;0.9999969957281076
57.654426;1.028910241169835;0.8332297152105441;0.8098151097913682;-0.0004817741854377432;-0.00046823659501720946;1.0294648184992021;10.000073201250599;0.8203781370480101;0.020919928111849503;0.021536054576851253;0.9999815831281194;0.8206351141812723;0.9999969067600617
57.664426;1.0289103761673961;0.8332295426731884;0.8098150233386963;-0.000481774164932394;-0.0004682366183617471;1.0294646394395097;10.00007380404816;0.8203781872008095;0.02091992753286439;0.02153604983224109;0.9999814436668272;0.8206350304661962;0.9999968195667279
57.674426;1.0289105138580832;0.8332293683041623;0.8098149332227452;-0.00048177414658245453;-0.0004682366412231053;1.02946344771169;10.000074326455646;0.82037823488795;0.020919927179483974;0.021536045025298014;0.9999813116710765;0.8206349420575529;0.9999967340971117
57.684426;1.028910654401105;0.8332291923818879;0.8098148393236961;-0.00048177413047236173;-0.00046823666356509704;1.029463243826282;10.000074769856825;0.8203782798025683;0.020919927044343162;0.02153604016147491;0.9999811876664534;0.820634849314194;0.9999966501939952
57.694426;1.0289107980669072;0.8332290151521267;0.8098147414704953;-0.00048177411661763756;-0.00046823668531802305;1.0294630283779789;10.000075135612425;0.8203783215739529;0.020919927119063996;0.021536035248180964;0.9999810722083537;0.8206347526515095;0.999996567703769
57.704426;1.0289109451231222;0.83322883683771;0.8098146394047645;-0.0004817741049972481;-0.00046823670639915257;1.0294628020383287;10.000075425205372;0.8203783598235449;0.02091992739599821;0.02153603029598579;0.9999809657883112;0.8206346524702737;0.9999964865481524
57.714426;1.0289110957642056;0.8332286576778228;0.8098145328437131;-0.00048177409558740537;-0.0004682367267512956;1.029462565520632;10.000075640690095;0.8203783942308511;0.02091992786865851;0.021536025316299372;0.9999808686924254;0.8206345491366814;0.9999964066834878
57.724426;1.0289112501268292;0.8332284779531985;0.8098144216075731;-0.0004817740883855637;-0.00046823674638005007;1.0294623195434696;10.000075784346153;0.820378424586554;0.020919928529881355;0.021536020318575336;0.9999807809395599;0.8206344429929872;0.9999963280793105
57.734426;1.0289114083278346;0.8332282979334533;0.8098143056888436;-0.00048177408341641643;-0.0004682367653572702;1.0294620648358292;10.000075857776165;0.8203784507758053;0.02091992937085776;0.021536015310325115;0.9999807023817783;0.8206343343438962;0.9999962507592366
57.744426;1.0289115705463434;0.8332281178142845;0.8098141851880334;-0.0004817740807127014;-0.00046823678378337937;1.0294618021186517;10.000075861540418;0.8203784727444484;0.020919930383006994;0.021536010299052298;0.9999806328750857;0.8206342234297187;0.9999961747995321
57.754426;1.0289117371161252;0.8332279377584394;0.8098140602146809;-0.0004817740802911608;-0.0004682368017485963;1.0294615321078815;10.000075795365523;0.8203794905271836;0.020919931559887705;0.021536005293797896;0.9999805723834593;0.8206351100954461;0.9999961002835484
57.764426;1.028911908495833;0.8332288651143863;0.8098150068989101;-0.0004814889610287141;-0.00046795971042402787;1.0294612555787717;10.000075658303953;0.8203795042799931;0.02091993289638116;0.02153600030560285;0.9999805209868909;0.820634995133331;0.9999960272610328
57.774426;1.0289120851006743;0.8332289711348604;0.8098151505521649;-0.00048259607732082;-0.00046903572888783076;1.0294609733492972;10.000075449056988;0.8203795142398219;0.020919934386693734;0.02153599534653641;0.9999804787783984;0.8206348784340025;0.9999959557189535
57.784426;1.0289122671445965;0.8332287931401424;0.8098150132250665;-0.00048259608351840466;-0.0004690357459771517;1.0294606861690523;10.000075166467177;0.8203795206377512;0.020919936023122025;0.021535990428527812;0.9999804456991818;0.8206347603822965;0.99999588559494
57.794426;1.0289124546096953;0.8332286167767424;0.8098148723387366;-0.00048259609170789585;-0.00046903576305257655;1.0294603946685639;10.000074809234768;0.8203795236341763;0.020919937795160094;0.021535985563824217;0.9999804214924545;0.8206346415673536;0.9999958167818648
57.804426;1.0289126473049035;0.833228442616014;0.809814728295857;-0.00048259610172463985;-0.0004690357803433818;1.0294600993788576;10.000074375232133;0.8203795233217486;0.02091993968938122;0.02153598076512954;0.9999804058045316;0.8206345227591324;0.9999957491027626
57.814426;1.0289128449484541;0.8332282712146638;0.8098145816193577;-0.0004825961133875105;-0.0004690357980953562;1.0294598007666809;10.000073861260702;0.8203795198030019;0.020919941691415235;0.02153597604426449;0.9999803982683666;0.8206344048144759;0.9999956823517401
57.824426;1.0289130472181107;0.8332281031117339;0.8098144329219458;-0.00048259612649589824;-0.0004690358165117444;1.029459499276571;10.000073263125062;0.8203795132545741;0.020919943788316617;0.02153597141133409;0.9999803985251895;0.8206342885291109;0.9999956163398974
57.834426;1.0289132537172085;0.8332279388680718;0.8098142828612326;-0.00048259614081813115;-0.00046903583573167166;1.0294591952819934;10.000072576292265;0.8203795038803796;0.020919945968703668;0.021535966874910068;0.9999804062340939;0.8206341745313368;0.999995550916834
57.844426;1.0289134639586304;0.8332277790038416;0.8098141320815221;-0.0004825961561005407;-0.00046903585584940564;1.0294588889695928;10.000071796607275;0.8203794917970484;0.020919948221842434;0.02153596244298331;0.9999804210626932;0.8206340632855594;0.9999954860804121
57.854426;1.0289136774502483;0.8332276238562648;0.8098139811517963;-0.00048259617210508893;-0.0004690358769314061;1.0294585803428906;10.000070920051694;0.8203794769640341;0.020919950537215813;0.021535958124107073;0.9999804426731287;0.8206339551384002;0.9999954220592465
57.864426;1.0289138937451927;0.8332274735624815;0.8098138305755003;-0.00048259618863435386;-0.00046903589901430145;1.0294582693273138;10.000069942613324;0.8203794592409578;0.02091995290380999;0.021535953928034497;0.9999804707147929;0.8206338503033089;0.9999953592182738
57.874426;1.028914112399886;0.8332273282037498;0.8098136808784223;-0.0004825962055169063;-0.0004690359221098004;1.0294579557905947;10.000068860913668;0.8203794385133472;0.020919955310206403;0.02153594986582152;0.9999805048081253;0.8206337488091598;0.9999952979305821
57.884426;1.0289143329531285;0.8332271879187514;0.8098135326734325;-0.0004825962225834381;-0.00046903594623532206;1.0294576394416353;10.000067672447408;0.820379414712173;0.020919957746079167;0.021535945948241136;0.9999805445707172;0.8206336505139377;0.9999952385332933
57.894426;1.0289145549732361;0.8332270529246311;0.8098133866211036;-0.00048259623966633025;-0.0004690359714383445;1.0294573198199848;10.000066375561213;0.8203793877431356;0.020919960202657198;0.021535942183738714;0.9999805897186861;0.8206335551878197;0.9999951812632194
57.904426;1.0289147781269439;0.8332269235261965;0.8098132433383598;-0.00048259625661361573;-0.00046903599776992953;1.0294569965114881;10.000064969663176;0.820379357443878;0.020919962671721515;0.02153593857929445;0.9999806401479294;0.8206334625789702;0.9999951261655701
57.914426;1.0289150022127345;0.8332268000720863;0.8098131033350381;-0.00048259627330402455;-0.00046903602522899607;1.0294566693668274;10.000063454715082;0.8203803235388982;0.020919965145054432;0.02153593514242467;0.9999806959356055;0.8206343721099845;0.9999950730937134
57.924426;1.028915227126807;0.833226682839744;0.809812966977792;-0.00048259628966174794;-0.0004690360537441791;1.02945633848281;10.000061830028404;0.8203802856388879;0.02091996761550883;0.02153593188087027;0.9999807573031962;0.8206342842100116;0.9999950217764279
57.934426;1.028915452753554;0.8332265719915953;0.809812834494782;-0.00048259630565084265;-0.0004690360831972583;1.0294560040432155;10.000060094038044;0.820380243384544;0.020919970078609722;0.02153592880099144;0.9999808245280434;0.8206341984152854;0.9999949719012722
57.944426;1.0289156788254294;0.8332264676453086;0.8098127060272943;-0.00048259632124513137;-0.0004690361134364948;1.029455666259894;10.000058245474772;0.8203801965988805;0.020919972532642914;0.02153592590677664;0.9999808978424801;0.8206341146712677;0.9999949232171115
57.954426;1.0289159048554977;0.8332274770679998;0.8098136577156384;-0.00048231121529042955;-0.00046875903536791694;1.029455325438316;10.000056284526053;0.8203801452952831;0.020919974977976957;0.021535923200006517;0.9999809774450177;0.8206340329698137;0.999994875574645
57.964426;1.0289161302146745;0.8332273862798864;0.809813537813867;-0.0004823112299340795;-0.0004687590665687025;1.02945498198531;10.000054212950928;0.8203800896046222;0.020919977416956923;0.021535920681437587;0.9999810635592572;0.820633953365394;0.9999948288845315
57.974426;1.0289163542446131;0.8332273027575015;0.8098134227708417;-0.0004823112439561979;-0.0004687590978674021;1.0294546363060888;10.000052033422143;0.8203800297113906;0.020919979853234766;0.021535918352149405;0.9999811563512147;0.8206338760316128;0.9999947831119862
57.984426;1.0289165762234682;0.8332272269701541;0.8098133131830803;-0.0004823112572271202;-0.00046875912897248066;1.029454288757501;10.000049749250579;0.8203799657903754;0.020919982290483658;0.021535916214632835;0.9999812557270921;0.8206338012636456;0.9999947383249178
57.994426;1.0289167953194704;0.8332271594174807;0.8098132096681906;-0.0004823112696069556;-0.0004687591596064916;1.0294539397322473;10.000047364893883;0.8203798979487343;0.020919984732108966;0.021535914273604028;0.9999813612591505;0.8206337294259649;0.9999946947208327
58.004426;1.0289170107406103;0.8332271005741427;0.8098131127387059;-0.00048231128094573187;-0.00046875918955335003;1.029453589697434;10.000044886416822;0.8203798262292076;0.020919987181188218;0.02153591253629352;0.9999814723389805;0.8206336609040642;0.9999946526014265
58.014426;1.0289172219090108;0.8332270509275198;0.8098130228100648;-0.0004823112910831031;-0.0004687592186694768;1.0294532390956226;10.000042321156162;0.8203797506525837;0.020919989639191026;0.02153591101184275;0.9999815883527966;0.8206335961074731;0.9999946122941312
58.024426;1.0289174284773581;0.8332270109953139;0.809812940301802;-0.0004823112998532414;-0.000468759246859936;1.0294528883299197;10.000039676448596;0.8203796712350628;0.020919992105525607;0.02153590970956162;0.9999817087163331;0.820633535497028;0.9999945741119436
58.034426;1.0289176302584113;0.8332269812485962;0.8098128656404028;-0.0004823113070920085;-0.0004687592740627008;1.0294525379325918;10.000036958303165;0.8203795879848753;0.020919994579080822;0.02153590863675126;0.9999818328543655;0.8206334795301113;0.9999945384071679
58.044426;1.0289178271401684;0.8332269620358318;0.8098127991982578;-0.0004823113126427568;-0.0004687593002401966;1.0294521886307264;10.000034171019202;0.8203795008970661;0.020919997058764933;0.02153590779835466;0.9999819602304286;0.8206334285459681;0.9999945055926508
58.054426;1.0289182684190803;0.833227155986167;0.8098127417483322;-0.0004815271996955811;-0.0004679971297796228;1.0294518411800517;10.000031317798197;0.8203794099342053;0.020919999542303568;0.021535907199038792;0.9999820903673046;0.8206333827285652;0.9999944760493675
58.064426;1.028918455204638;0.8332271583596939;0.8098126927372693;-0.0004815272014638013;-0.00046799715385728634;1.0294514962355548;10.000028401595296;0.8203803149772813;0.02092000202550813;0.021535906844467545;0.9999822228096761;0.8206343418233453;0.999994450005787
58.074426;1.0289176684331858;0.8332263875068382;0.8098126530222954;-0.00048132477896481316;-0.00046780088330518804;1.0294511544069869;10.000025425155968;0.820380215789765;0.02092000450232244;0.02153590674025993;0.9999823570872657;0.8206343064866809;0.9999944274727698
58.084426;1.0289178448491916;0.8332266967278391;0.8098128997218844;-0.0004824318876766838;-0.00046887690624487766;1.0294508163330107;10.000022390630383;0.8203801120238406;0.02092000696502966;0.021535906891068404;0.999982492692332;0.8206342763727718;0.9999944082458935
58.094426;1.0289180159423643;0.8332267314524229;0.8098128788848966;-0.0004824318831008277;-0.0004688769273738548;1.029450482663557;10.000019299926834;0.8203800032365849;0.020920009404353374;0.021535907301405456;0.9999826290678842;0.8206342514351079;0.9999943919867389
58.104426;1.0289181815401633;0.8332267765082946;0.8098128677203361;-0.0004824318763449978;-0.00046887694752824485;1.0294501540464513;10.000016155393507;0.8203798889423253;0.020920011809713347;0.02153590797660093;0.9999827656251231;0.8206342315841365;0.999994378320593
58.114426;1.0289183414512042;0.8332268316449324;0.8098128662808933;-0.00048243186744926673;-0.00046887696663181497;1.029449831147883;10.000012959992889;0.8203797687211518;0.02092001416966695;0.021535908921640656;0.9999829017785236;0.8206342166807243;0.9999943668499506
58.124426;1.0289184955198563;0.8332268966986113;0.8098128745262971;-0.00048243185647488094;-0.00046887698457381035;1.0294495146237912;10.00000971711755;0.8203796423281707;0.02092001647189818;0.02153591013928406;0.9999830369501758;0.8206342065506531;0.9999943571488137
58.134426;1.0289186436562388;0.8332269715551048;0.8098128922558646;-0.00048243184350385424;-0.0004688770012305759;1.0294492050933985;10.00000643017635;0.8203795097391786;0.0209200187043961;0.021535911629200943;0.9999831705274828;0.8206342010362943;0.9999943487982127
58.144426;1.0289187858550377;0.8332270560817956;0.8098129191330394;-0.0004824318286294107;-0.00046887701647418083;1.0294489031614933;10.000003102364875;0.8203793711074603;0.020920020858129048;0.02153591338661762;0.9999833018658935;0.8206341999960513;0.9999943413834503
58.154426;1.0289189222369903;0.8332282571524865;0.8098140308206778;-0.00048214668970797544;-0.00046859991999233995;1.0294486093765618;9.999999737374958;0.8203792266954899;0.020920022927505923;0.021535915401125386;0.9999834303800172;0.8206342032005237;0.9999943344829412
58.164426;1.028919053089737;0.8332283601883672;0.8098140750781802;-0.0004821466712365403;-0.000468599931995197;1.0294483241141925;9.999996339755882;0.8203790768231081;0.02092002490864355;0.021535917657613316;0.9999835556206261;0.8206342102724372;0.9999943277659951
58.174426;1.028919178818702;0.8332284719278629;0.8098141277417977;-0.0004821466510196484;-0.0004685999421529061;1.0294480475163232;9.999992913809496;0.8203789217985828;0.020920026798969513;0.0215359201377154;0.9999836772648683;0.82063422075213;0.9999943211316045
58.184426;1.0289192998150078;0.8332285920877612;0.8098141886285877;-0.0004821466290615085;-0.000468599950314838;1.0294477795607624;9.999989462994193;0.8203787618611008;0.02092002859816618;0.02153592282054998;0.9999837950753364;0.8206342342265031;0.9999943147360325
58.194426;1.0289194163992847;0.8332287204682267;0.809814257472628;-0.0004821466053594592;-0.00046859995635111185;1.0294475202109963;9.999985990575777;0.8203785971747369;0.020920030308078416;0.021535925683843375;0.9999839089138267;0.8206342504512436;0.9999943088941375
58.204426;1.0289195288577018;0.8332288568560438;0.8098143339478842;-0.0004821465799247398;-0.00046859996017045767;1.0294472694804757;9.999982499881849;0.8203784278481402;0.020920031931220235;0.021535928705700865;0.9999840187972435;0.820634269401374;0.9999943039404554
58.214426;1.0289196374445098;0.8332290009391373;0.8098144177319239;-0.00048214655277771203;-0.0004685999617191509;1.02944702732783;9.99997899403458;0.8203782539411422;0.02092003346960808;0.02153593186629024;0.9999841248750391;0.8206342912123129;0.9999943001701175
58.224426;1.0289197423694971;0.8332291522756562;0.8098145085089812;-0.0004821465239336074;-0.00046859996097144607;1.0294467935393732;9.999975475624927;0.8203790754324546;0.020920034924335112;0.021535935148744603;0.999984227296585;0.8206353157221576;0.9999942978647545
58.234426;1.0289198437827958;0.8332293103278755;0.8098146059220326;-0.00048214649341676727;-0.00046859995793171045;1.0294465677585924;9.99997194611187;0.8203788922235424;0.020920036294688294;0.021535938538937996;0.9999843261274673;0.820635343671323;0.9999942972786001
58.244426;1.0289199417262649;0.8332294745827621;0.8098147095490025;-0.00048214646128799297;-0.00046859995263521696;1.029446349583724;9.99996840584535;0.8203787042905146;0.020920037576934215;0.021535942024413723;0.9999844213736216;0.8206353747380912;0.9999942986077545
58.254426;1.0289200361261726;0.833229644658076;0.809814818896552;-0.0004821464276464459;-0.0004685999451344863;1.0294461385832163;9.999964855341616;0.8203785118444894;0.020920038764314974;0.02153594559306868;0.9999845130020217;0.8206354088372605;0.9999943020254406
58.264426;1.0289201268032813;0.8332298203030001;0.8098149333715264;-0.00048214639260341465;-0.00046859993547960794;1.0294459342356546;9.999961296522995;0.8203783152619234;0.020920039849014478;0.0215359492323232;0.9999846009387947;0.8206354457672178;0.9999943076873336
58.274426;1.0289202134301736;0.833230001362413;0.8098150522575314;-0.00048214635625561694;-0.0004685999237065924;1.029445735900247;9.999957733041146;0.8203781148999372;0.020920040824648548;0.021535952929351596;0.9999846850751972;0.820635485221452;0.9999943156577175
58.284426;1.0289202955235641;0.8332301877298582;0.8098151747572666;-0.0004821463186693516;-0.0004685999098486917;1.0294455428774774;9.999954170012488;0.8203779110724466;0.020920041688178865;0.021535956671923165;0.999984765302713;0.8206355268321746;0.9999943259043867
58.294426;1.0289203725253793;0.833230379261922;0.8098153001152603;-0.00048214627986864695;-0.0004685998939544703;1.0294453545081643;9.999950613371842;0.8203777041509337;0.02092004244186166;0.021535960448905666;0.9999848415958775;0.8206355701832403;0.9999943384277472
58.304426;1.0289204438972566;0.8332305757137775;0.8098154277435581;-0.00048214623982979266;-0.0004685998760821657;1.0294451702525553;9.999947069073816;0.8203774946044261;0.020920043093894714;0.02153596425023496;0.9999849140654579;0.8206356148433134;0.9999943533724153
58.314426;1.028920509145461;0.8332307767440054;0.8098155572564002;-0.00048214619849324357;-0.0004685998562863619;1.0294449897354012;9.9999435425164;0.8203772829868531;0.020920043656455476;0.021535968067145885;0.9999849829152639;0.8206356604180958;0.9999943709976723
58.324426;1.0289205677784827;0.8332309819404907;0.8098156884269581;-0.0004821461557930065;-0.0004685998346183954;1.0294448127375269;9.99994003836835;0.8203770699272286;0.020920044143157956;0.021535971892952054;0.9999850483679713;0.8206357065180581;0.9999943915572104
58.334426;1.0289206192895106;0.8332311908367234;0.8098158211321008;-0.00048214611167581234;-0.00046859981112685415;1.0294446391825762;9.999936560389497;0.820376856082642;0.02092004456800644;0.021535975722739294;0.9999851106708013;0.8206357527049803;0.9999944152102586
58.344426;1.0289206631917251;0.8332325100525572;0.8098170313221118;-0.00048186094386872653;-0.0004683226756730428;1.0294444691219375;9.999933110987206;0.8203766420857825;0.02092004494541958;0.021535979551507742;0.9999851701532898;0.8206357985259405;0.9999944420375075
58.354426;1.0289206990639843;0.8332327248772551;0.8098171669994688;-0.00048186089674968484;-0.00046832264863463555;1.0294443026671731;9.999929691394653;0.8203764285468451;0.02092004528930517;0.021535983372324954;0.9999852272331377;0.8206358435537299;0.9999944721025955
58.364426;1.0289207265845863;0.8332329419512363;0.8098173041929251;-0.0004818608480144694;-0.0004683226198428615;1.029444139963692;9.99992630242423;0.8203762160709617;0.020920045611135966;0.021535987174938674;0.9999852824090601;0.820635887398169;0.9999945054514774
58.374426;1.028920745506413;0.8332331608500929;0.8098174429156882;-0.0004818607975911171;-0.0004683225892969067;1.0294439812529659;9.999922944924144;0.8203760052814839;0.020920045918948874;0.021535990945815372;0.9999853362623685;0.820635929771977;0.9999945420669205
58.384426;1.0289207556015452;0.8332333812230032;0.8098175831108471;-0.0004818607454581167;-0.00046832255699038726;1.0294438269062987;9.999919620354616;0.8203767968827946;0.0209200462173235;0.021535994670946173;0.9999853893691404;0.8206369702238004;0.999994581861395
58.394426;1.0289207566782617;0.8332336027918024;0.8098177245904588;-0.00048186069166656796;-0.00046832252290678094;1.0294436773679445;9.99991633132049;0.8203765917084166;0.020920046507619323;0.021535998339636698;0.9999854421804258;0.8206370093683161;0.9999946247325698
58.404426;1.0289207486253331;0.8332338253304197;0.8098178670431679;-0.00048186063632793666;-0.0004683224870179192;1.029443533078632;9.999913081025682;0.8203763906974925;0.02092004678843795;0.021536001946135783;0.9999854950244662;0.8206370468156647;0.9999946706405812
58.414426;1.0289207313815678;0.8332343337454328;0.8098182872322791;-0.000482967690709133;-0.00046939845015451674;1.0294433944564276;9.999909872350075;0.8203761948417003;0.020920047055856816;0.021536005488188428;0.9999855482085725;0.8206370824544248;0.9999947196206314
58.424426;1.0289207048954312;0.8332345575370316;0.8098184306509472;-0.00048296763278015255;-0.00046939841056430266;1.029443261889165;9.99990670793755;0.8203760051085262;0.020920047303830937;0.021536008963735306;0.999985602107699;0.8206371161969925;0.9999947717238595
58.434426;1.02892066917468;0.8332347815410617;0.8098185742330293;-0.00048296757385993624;-0.0004693983690648091;1.0294431356945597;9.999903591051874;0.8203758223483854;0.02092004752577513;0.021536012367852974;0.9999856571745752;0.8206371479944602;0.9999948269927759
58.444426;1.028920624351475;0.8332350054777837;0.8098187179133921;-0.0004829675141477826;-0.00046939832562488057;1.0294430161174462;9.999900526301;0.8203756472542516;0.020920047716321593;0.02153601569248136;0.9999857138958469;0.8206371777522249;0.9999948854609627
58.454426;1.0289205706609628;0.8332352290443467;0.8098188617113328;-0.00048296745382544066;-0.00046939828024553364;1.029442903347442;9.999897519894645;0.8203754803335491;0.020920047872189575;0.021536018928440606;0.9999857727617433;0.8206372052480273;0.9999949470819242
58.464426;1.0289205083959958;0.8332354518720885;0.8098190056969884;-0.00048296739305070185;-0.00046939823294733595;1.0294427974705853;9.99989457932075;0.8203753218766271;0.020920047992501276;0.0215360220662972;0.9999858342176713;0.8206372301639981;0.9999950116951081
58.474426;1.0289204378978813;0.8332356735431247;0.8098191499632639;-0.00048296733194593385;-0.0004693981837548576;1.0294426984209826;9.999891712355002;0.8203751720027156;0.020920048077980008;0.021536025095702183;0.9999858986020194;0.8206372522082804;0.9999950791319943
58.484426;1.0289203595449186;0.8332358936120783;0.8098192946122142;-0.0004829672706029246;-0.0004693981327031894;1.0294426060396458;9.999888925719542;0.8203750307429492;0.02092004812968411;0.02153602800506173;0.9999859661929567;0.8206372711914165;0.9999951492993372
58.494426;1.0289202737473462;0.8332361115980658;0.8098194397632454;-0.0004829672091106602;-0.0004693980798494978;1.0294425201984954;9.999886224442719;0.8203748980788069;0.02092004814935357;0.021536030782219665;0.9999860373039209;0.8206372870063935;0.9999952221465633
58.504426;1.0289201809451758;0.8332363269987343;0.8098195855525999;-0.00048296714756842867;-0.00046939802527768646;1.0294424408832674;9.999883612170953;0.8203747739415401;0.020920048140044934;0.021536033415580174;0.999986112250787;0.8206372995593312;0.9999952976222837
58.514426;1.0289200815524115;0.8332365393381518;0.8098197320857211;-0.0004829670860729321;-0.0004693979691139708;1.0294423681969436;9.999881091195963;0.8203746582073304;0.020920048104751256;0.0215360358944049;0.9999861912404076;0.8206373087174378;0.9999953756818422
58.524426;1.028919975887834;0.8332367481770081;0.8098198793651105;-0.0004829670247250677;-0.00046939791154254775;1.0294423023182013;9.999878661887381;0.8203745507124283;0.02092004804469095;0.021536038208847006;0.9999862743222816;0.8206373143488408;0.9999954563095589
58.534426;1.0289198641726847;0.833236953070635;0.8098200272442547;-0.0004829669636517447;-0.00046939785279340597;1.029442243489182;9.999876322544944;0.8203744512799026;0.020920047959165838;0.021536040351007833;0.9999863614030076;0.8206373164142445;0.999995539492355
