time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
58.544426;1.0289197465785354;0.8332382606359319;0.8098212514753396;-0.0004826817807673495;-0.0004691206829514323;1.0294421920475034;9.999874069906147;0.8203753597275883;0.020920047845607654;0.021536042315612867;0.999986452276457;0.8206383146804003;0.999995625146052
58.554426;1.0289196232531697;0.833238456084384;0.8098213998689624;-0.0004826817206293646;-0.00046912062266652637;1.0294421484136689;9.999871899921542;0.8203752758508048;0.0209200476992045;0.021536044098808604;0.9999865466933929;0.820638310023773;0.9999957130439118
58.564426;1.0289194943164948;0.833238645917559;0.8098215484605371;-0.00048268166111148207;-0.00046912056207548496;1.029442113005299;9.999869809009967;0.820375199400548;0.020920047513771505;0.021536045696856854;0.9999866444717624;0.8206383024967697;0.9999958028264346
58.574426;1.0289193598950217;0.8332388295814347;0.8098216975408908;-0.0004826816023211327;-0.0004691205014777661;1.0294420862041118;9.999867795467587;0.8203751300816725;0.020920047284749985;0.021536047106796984;0.9999867455433527;0.8206382926270818;0.9999958941457902
58.584426;1.0289192201980195;0.83323900666652;0.809821847557008;-0.0004826815443760309;-0.0004691204411295162;1.029442068417472;9.999865860144812;0.820375067602335;0.020920047012698877;0.021536048327731667;0.9999868498996698;0.8206382810464147;0.9999959867904407
58.594426;1.0289193249492397;0.8332393793344716;0.8098219993827004;-0.00048189736736987065;-0.0004683581817910555;1.029442060054587;9.99986400622952;0.8203750117563593;0.020920046703527387;0.02153604936082015;0.9999869575367467;0.8206382684093497;0.9999960806423941
58.604426;1.028919175749681;0.8332395425990313;0.8098221524056494;-0.0004818973113545516;-0.0004683581225473494;1.0294420613781605;9.999862238031408;0.8203749624478832;0.020920046364836683;0.02153605020825719;0.9999870684199558;0.8206382553315731;0.9999961756039397
58.614426;1.0289190224026719;0.8332396988546552;0.8098223071257051;-0.0004818972563640939;-0.0004683580641222205;1.0294420724278885;9.999860559492314;0.8203749196423108;0.02092004600238703;0.021536050871964914;0.9999871824512775;0.8206382423963811;0.9999962716039057
58.624426;1.0289188652164007;0.8332398481067443;0.8098224634720511;-0.00048189720244936235;-0.0004683580066846143;1.0294420930708685;9.999858973783848;0.8203748833222053;0.020920045618466224;0.021536051352648376;0.9999872994911959;0.8206382301747719;0.9999963686035189
58.634426;1.0289187043464991;0.8332399903204044;0.8098226213864803;-0.00048189714969877585;-0.00046835795040837253;1.0294421231001651;9.999857483505929;0.8203748534606321;0.02092004521073588;0.021536051650239068;0.9999874193977557;0.8206382191891629;0.9999964665864985
58.644426;1.0289185398777783;0.8332401253875492;0.8098227808779717;-0.00048189709823509824;-0.0004683578954829886;1.0294421623394587;9.999856090682254;0.8203748299961454;0.020920044771769394;0.02153605176575036;0.9999875420330925;0.820638209872073;0.9999965655576899
58.654426;1.0289183719590922;0.833240253110352;0.8098229419684443;-0.0004818970481874235;-0.0004683578421066901;1.0294422106903283;9.999854797019394;0.8203748128339876;0.02092004429049514;0.02153605170233829;0.9999876672756317;0.8206382025710639;0.9999966655249433
58.664426;1.0289182008527094;0.8332403732190129;0.8098231046343389;-0.0004818969996776658;-0.00046835779045437034;1.029442268096339;9.999853604678643;0.8203748018247625;0.020920043754929462;0.02153605146385942;0.9999877950175629;0.8206381975450273;0.9999967665054746
58.674426;1.028918026913963;0.8332404854192051;0.8098232687836594;-0.0004818969528366346;-0.0004683577406627873;1.029442334501547;9.999852517066476;0.8203747966936445;0.020920043154702285;0.021536051052853427;0.9999879251380531;0.8206381949212891;0.9999968685777596
58.684426;1.028917850591807;0.8332405894107889;0.8098234342534757;-0.0004818969077967103;-0.0004683576928600557;1.029442409850315;9.999851538650326;0.8203747970096573;0.020920042482507426;0.021536050470289884;0.9999880575077641;0.8206381946664009;0.9999969718773799
58.694426;1.0289176724315936;0.8332406848839965;0.8098236008355754;-0.0004818968646604951;-0.00046835764719187624;1.0294424940717581;9.999850673652961;0.8203748022190487;0.02092004173512738;0.021536049716072637;0.99998819199791;0.8206381966011589;0.9999970765289252
58.704426;1.028917492985727;0.8332407715539543;0.8098237683239866;-0.00048189682351256234;-0.00046835760381127006;1.0294425870236947;9.99984992498458;0.8203758117059989;0.020920040914741863;0.021536048789382974;0.9999883284571455;0.8206392001187227;0.9999971826226907
58.714426;1.0289173126946467;0.833240849222274;0.8098239365380855;-0.0004818967844567182;-0.0004683575628581542;1.0294426884943995;9.999849294092254;0.8203758248769044;0.020920040028707586;0.021536047689980367;0.9999884667098804;0.8206392055181614;0.9999972902187722
58.724426;1.0289171318481196;0.8332409178084955;0.8098241053038162;-0.00048189674761656235;-0.00046835752445105694;1.02944279828743;9.999848780946518;0.820375841247432;0.0209200390871901;0.021536046419397242;0.9999886065887025;0.8206392120393119;0.9999973992961563
58.734426;1.0289169506307503;0.8332409773477122;0.8098242744365857;-0.00048189671312650305;-0.00046835748868747056;1.0294429162393537;9.999848383943108;0.8203758604919086;0.020920038101375923;0.021536044979714997;0.9999887479381451;0.8206392191523435;0.9999975096718468
58.744426;1.0289167692381547;0.833242420213889;0.8098257968430354;-0.00048271866892299483;-0.00046915634505932;1.0294430421409977;9.999848100151292;0.8203758824234777;0.020920037082956994;0.021536043371260055;0.9999888905848202;0.8206392263155768;0.9999976209749656
58.754426;1.0289165879715296;0.8332424621570582;0.8098259660586048;-0.00048271863963561247;-0.0004691563148224601;1.0294431756910705;9.999847925535729;0.8203759069134362;0.02092003604315955;0.021536041593008093;0.9999890343360127;0.8206392330643903;0.9999977326996944
58.764426;1.0289164072110164;0.8332424956703566;0.8098261349484478;-0.0004827186132283292;-0.00046915628745382597;1.0294433165060044;9.999847855234188;0.8203759338159633;0.020920034991800247;0.021536039645881338;0.9999891790005329;0.820639239012201;0.9999978442941966
58.774426;1.0289162273440478;0.8332425210518984;0.8098263033176103;-0.00048271858985534516;-0.0004691562630214836;1.0294434641666446;9.999847884538122;0.8203759629571857;0.020920033936841706;0.021536037534975783;0.9999893243875956;0.8206392438730559;0.9999979552431009
58.784426;1.0289160487471998;0.833242538677908;0.8098264710396073;-0.000482718569622472;-0.00046915624160890165;1.0294436182886582;9.999848009755837;0.8203759941681392;0.02092003288343614;0.02153603526879869;0.9999894703165146;0.82063924753825;0.9999980651127894
58.794426;1.0289158717759033;0.8332425489945026;0.8098266380773381;-0.0004827185525998952;-0.0004691562233285904;1.029443778532002;9.999848227955978;0.8203760273171998;0.020920031834005533;0.02153603285672272;0.9999896166420121;0.8206392500888224;0.9999981735716768
58.804426;1.0289156967145907;0.8332425524835821;0.809826804545218;-0.00048271853884668015;-0.0004691562083139295;1.0294439445627128;9.99984853612727;0.8203760623271348;0.02092003079056752;0.02153603030694271;0.9999897632424423;0.8206392517362465;0.999998280414722
58.814426;1.0289155237336722;0.8332425496848936;0.8098269707492957;-0.00048271852841707234;-0.00046915619667695503;1.0294441160613654;9.999848930688685;0.8203760991698271;0.02092002975641232;0.021536027626587212;0.9999899099902325;0.8206392527890196;0.9999983855345959
58.824426;1.0289153529206028;0.8332425412187642;0.8098271371571021;-0.0004827185213401204;-0.0004691561884607271;1.0294442927344196;9.999849407450531;0.8203761378525242;0.02092002873522716;0.021536024822635492;0.9999900567613853;0.8206392536345745;0.9999984888249749
58.834426;1.0289151844023932;0.8332425277573369;0.809827304326548;-0.0004827185175997202;-0.00046915618363481913;1.0294444742795066;9.99984996170279;0.820376178401196;0.020920027730524492;0.021536021901810722;0.9999902034654766;0.8206392546326537;0.9999985901791592
58.844426;1.0289150184424494;0.8332425100172314;0.8098274728371553;-0.00048271851715228447;-0.00046915618212845395;1.0294446603519252;9.999850588866313;0.8203762208351185;0.020920026747405743;0.02153601886926416;0.9999903500471834;0.8206392559917687;0.9999986895939729
58.854426;1.0289148553952605;0.8332424887808915;0.8098276432343781;-0.00048271851996570925;-0.0004691561838402942;1.0294448505476728;9.999851285815598;0.8203762651419342;0.02092002579322533;0.02153601572716769;0.9999904964673489;0.8206392577653967;0.999998787174007
58.864426;1.0289146956230717;0.8332424648707977;0.8098278159980854;-0.00048271852602605505;-0.00046915618862322477;1.0294450444006082;9.999852051215377;0.8203773112661863;0.020920024875142742;0.02153601247566342;0.9999906426520329;0.8206402595865369;0.9999988830439814
58.874426;1.0289145394986352;0.8332424390935804;0.8098279915090055;-0.00048271853531771716;-0.0004691561962943141;1.0294452414179762;9.999852884151725;0.8203773591426868;0.020920023998472558;0.02153600911649671;0.9999907884281538;0.8206402620322812;0.9999989772818224
58.884426;1.0289143874168736;0.8332424122037815;0.8098281699944875;-0.00048271854782601153;-0.0004691562066557797;1.0294454411639264;9.999853782904074;0.8203774087464254;0.020920023168525922;0.021536005655912405;0.9999909335452777;0.8206402647639859;0.9999990698602286
58.894426;1.0289142397485713;0.8332423848794074;0.8098283515104755;-0.0004827185635466107;-0.00046915621949585913;1.0294456433211643;9.999854744919503;0.8203774600863935;0.02092002239342405;0.021536002104103804;0.9999910777767762;0.8206402678697039;0.9999991606365223
58.904426;1.0289140967908976;0.8332423576963246;0.8098285359655002;-0.0004827185824610602;-0.00046915623458689936;1.0294458476482222;9.999855767055795;0.8203775131872076;0.020920021684228216;0.021535998472206875;0.999991221034951;0.8206402714586218;0.999999249415329
58.914426;1.0289139587243583;0.8332423311225681;0.8098287231454765;-0.0004827186045000911;-0.00046915625170175924;1.0294460538906518;9.999856845856709;0.8203775681215645;0.020920021052363624;0.021535994770354613;0.9999913634758248;0.820640275578886;0.9999993359891844
58.924426;1.0289138255821142;0.833242305589899;0.8098289127305048;-0.00048271862952328174;-0.0004691562706508134;1.0294462617260505;9.999857978033189;0.8203776250451777;0.020920020507774553;0.02153599100934095;0.9999915055628138;0.8206402802999659;0.999999420139138
58.934426;1.0289136972986168;0.8332422815833671;0.8098291043001129;-0.00048271865731594954;-0.0004691562913122448;1.0294464707456237;9.999859160467498;0.8203776842033125;0.020920020058744153;0.02153598720364553;0.999991648036857;0.820640285848189;0.9999995016355
58.944426;1.028913573813777;0.8332422595973202;0.8098292973502211;-0.00048271868760694885;-0.00046915631362124874;1.029446680504394;9.999860389870797;0.82037774592702;0.02092001971160066;0.02153598337164335;0.9999917917296721;0.8206402925822558;0.9999995801785652
58.954426;1.0289134551331924;0.8332433471403731;0.8098305673327224;-0.0004824335967727297;-0.00046887922633893594;1.0294468906193501;9.999861662435805;0.8203778105888554;0.020920019470660432;0.02153597953302774;0.9999919373469912;0.8206403008755673;0.9999996553068173
58.964426;1.0289133413329146;0.833243330325723;0.8098307616697958;-0.0004824336312203859;-0.00046887925178134513;1.0294471008301165;9.999862973153798;0.8203778785121122;0.020920019338556133;0.021535975706966113;0.99999208544676;0.8206403110768349;0.9999997264216149
58.974426;1.028913232573142;0.8332433166535295;0.8098309557403605;-0.0004824336674328483;-0.0004688792786742751;1.0294473109985727;9.999864315211934;0.82037794991106;0.02092001931556846;0.021535971912774246;0.9999922365380141;0.8206403235102517;0.9999997929076884
58.984426;1.0289131291234326;0.8332433065428324;0.8098311488573816;-0.00048243370530749084;-0.00046887930691034014;1.029447521041171;9.999865680063134;0.8203780249215508;0.020920019399201396;0.021535968170655992;0.9999923910865031;0.820640338389509;0.9999998542562812
58.994426;1.0289120629339732;0.8332425162031131;0.8098313403746787;-0.0004822313192339166;-0.000468683040203494;1.0294477308157775;9.99986705844416;0.820378103675473;0.02092001958589955;0.02153596449986948;0.9999925494113733;0.8206403557013158;0.9999999101507954
59.004426;1.0289119711578647;0.8332425141073245;0.8098315292563895;-0.00048223136027902;-0.00046868307072513073;1.0294479400744645;9.999868441950426;0.8203781863178933;0.020920019873098952;0.021535960916076166;0.9999927115855248;0.8206403752261555;0.9999999604512259
59.014426;1.0289118857063813;0.8332425163164494;0.8098317148161248;-0.00048223140282628054;-0.0004686831022164261;1.0294481485345763;9.999869823680571;0.8203782729719781;0.020920020259670612;0.021535957431212407;0.9999928774372503;0.8206403966762905;1.0000000051491738
59.024426;1.0289118068860628;0.8332425229935015;0.8098318963216857;-0.00048223144679317745;-0.0004686831345911654;1.0294483559331038;9.999871197335274;0.8203783637140726;0.020920020745496478;0.0215359540555022;0.9999930466707813;0.8206404198009352;1.0000000443735237
59.034426;1.0289117350224406;0.833242534278989;0.8098320731651432;-0.00048223149209124927;-0.00046868316776956025;1.0294485619490135;9.999872555984837;0.8203794585411028;0.020920021330942364;0.02153595079877259;0.9999932190173075;0.8206414441083631;1.0000000783411314
59.044426;1.0289116703794108;0.8332425502977765;0.8098322449204169;-0.0004822315386338682;-0.0004686832016896523;1.0294487660854796;9.999873891992353;0.820379557330593;0.020920022016497248;0.02153594767017028;0.9999933942896261;0.8206414701905601;1.0000001072348124
59.054426;1.0289116130231952;0.8332425712060844;0.8098324113575838;-0.0004822315863323606;-0.00046868323632051373;1.0294489676781908;9.999875198006258;0.8203796598551515;0.02092002280237051;0.02153594467716209;0.9999935723266918;0.8206414977436957;1.000000131114158
59.064426;1.0289115627909227;0.8332425972512746;0.8098325723682087;-0.0004822316351037336;-0.0004686832716658942;1.0294491660523697;9.999876467450271;0.8203797658515444;0.020920023687386463;0.021535941825043852;0.9999937529432957;0.8206415267700388;1.0000001498804267
59.074426;1.0289115194142637;0.8332426287836778;0.8098327278412555;-0.0004822316848890618;-0.0004686833077501846;1.0294493606973483;9.999877693668717;0.820379875057201;0.020920024668015742;0.02153593911730438;0.9999939359113699;0.8206415571933126;1.0000001633119295
59.084426;1.0289114826521313;0.8332429513359262;0.8098331546997717;-0.000483338845655678;-0.00046975934510919707;1.0294495513791937;9.999878868789299;0.8203799871745647;0.020920025738828573;0.02153593655581125;0.9999941209112062;0.8206415889055807;1.0000001712217
59.094426;1.0289114523227325;0.8332429950534203;0.8098332984750632;-0.00048333889739382194;-0.00046975938262917;1.0294497381548395;9.99987998378489;0.8203801018073685;0.02092002689334981;0.02153593414109152;0.9999943075039335;0.8206416218154774;1.0000001736153414
59.104426;1.0289114283099297;0.833243045360453;0.8098334360516565;-0.00048333895012940916;-0.0004697594207447675;1.0294499212157493;9.999881029918875;0.8203802184266504;0.020920028123778498;0.021535931873113773;0.9999944951878496;0.8206416558433206;1.000000170669625
59.114426;1.028911410597664;0.8332431024164489;0.8098335673021878;-0.00048333900393013703;-0.00046975945934709924;1.0294501006569854;9.999882000317513;0.8203803364057427;0.020920029420278683;0.02153592975068833;0.999994683462118;0.8206416909191492;1.0000001626428632
59.124426;1.0289113992578363;0.8332431662315649;0.8098336922476487;-0.00048333905889825314;-0.0004697594983572067;1.0294502763787556;9.999882890192357;0.8203804550674872;0.02092003077146842;0.021535927770420446;0.9999948718357716;0.8206417269864009;1.0000001499135598
59.134426;1.0289113944149486;0.833243236733777;0.809833811029018;-0.0004833391151608261;-0.00046975953773740114;1.0294504481127102;9.999883696057934;0.820380573687794;0.02092003216643065;0.021535925928082466;0.9999950598469876;0.8206417639880227;1.000000133067141
59.144426;1.0289113962779715;0.8332433138796075;0.8098339238261849;-0.000483339172849692;-0.00046975957747903544;1.0294506154556347;9.999884415447664;0.8203806915289883;0.020920033596879595;0.021535924220189007;0.9999952471226586;0.8206418018394218;1.000000112883711
59.154426;1.0289114051823571;0.8332445048155425;0.8098351068069842;-0.00048305410873765437;-0.0004694825061477909;1.029450777927954;9.99988504721401;0.8203808079287496;0.020920035057646467;0.021535922643023727;0.9999954333914113;0.8206418404277868;1.0000000902534965
59.164426;1.0289116709532362;0.8332447978200815;0.8098352085336956;-0.00048227004620429395;-0.00046872034337793595;1.0294509350836214;9.999885591459405;0.8203809223412787;0.02092003654525824;0.02153592119111191;0.9999956184039887;0.8206418796588689;1.000000066057348
59.174426;1.028911695199997;0.8332448952050332;0.8098353041641471;-0.00048227010855119;-0.0004687203843937774;1.0294510865963529;9.99988604904851;0.8203810342860138;0.02092003805595842;0.02153591985792896;0.9999958018319377;0.8206419195032054;1.0000000410215013
59.184426;1.0289117276491218;0.8332449994381212;0.809835394118264;-0.00048227017235651223;-0.00046872042591863125;1.0294512322884914;9.99988642162606;0.8203811432799736;0.020920039584021076;0.02153591863830204;0.9999959832290288;0.8206419600078536;1.0000000156212059
59.194426;1.0289117685811928;0.8332451105618354;0.8098354783955288;-0.0004822702375047124;-0.000468720467951923;1.029451372156351;9.99988671211866;0.8203812488052353;0.02092004112095318;0.021535917529618767;0.9999961620588345;0.8206420012872504;0.9999999900738944
59.204426;1.0289118182991874;0.8332452285896832;0.8098355570957083;-0.00048227030385958975;-0.0004687205104718731;1.029451506366024;9.99988692475512;0.8203823502831487;0.020920042656179652;0.02153591653107282;0.9999963377128483;0.8206430431739016;0.9999999643814194
59.214426;1.0289118770863288;0.8332453534143714;0.8098356304318859;-0.00048227037126580724;-0.0004687205534505234;1.0294516351725982;9.999887064454901;0.8203824470432947;0.020920044178267073;0.021535915642313153;0.9999965094678429;0.820643086472771;0.9999999384246343
59.224426;1.0289119451335935;0.8332454847603334;0.8098356986729556;-0.0004822704395578054;-0.00046872059686253487;1.0294517588613077;9.999887136132958;0.8203825383520226;0.020920045675594467;0.021535914862184008;0.999996676452206;0.8206431309833787;0.9999999121170792
59.234426;1.0289120225438664;0.833245622295168;0.8098357621034082;-0.0004822705085582913;-0.0004687206407036464;1.0294518777710615;9.999887144380827;0.8203826234931066;0.020920047137058972;0.021535914187368867;0.9999968377028517;0.8206431768191004;0.9999998855174732
59.244426;1.028912109363134;0.83324576576;0.8098358210535349;-0.00048227057807235195;-0.0004687206849979224;1.029451992310141;9.999887093168022;0.8203827017694051;0.020920048553380095;0.021535913611101402;0.9999969922521846;0.8206432240858063;0.9999998588474823
59.254426;1.0289122056532072;0.833245914955406;0.809835875917366;-0.00048227064789619365;-0.0004687207297715951;1.0294521028942316;9.999886985351095;0.8203827724445448;0.020920049918167146;0.021535913123585403;0.9999971391423632;0.8206432728183113;0.9999998324371916
59.264426;1.0289123115470649;0.8332460696916443;0.8098359270991887;-0.00048227071783060206;-0.0004687207750235678;1.0294522098646326;9.999886823217272;0.820382834765304;0.020920051227795503;0.021535912714782075;0.9999972774189138;0.8206433229143804;0.9999998066171218
59.274426;1.028912427124846;0.833246229806652;0.8098359749527172;-0.0004822707876799179;-0.0004687208207204749;1.0294523135316702;9.999886610175805;0.8203828880538317;0.02092005248016174;0.021535912376712336;0.9999974062316124;0.8206433741327748;0.9999997816508504
59.284426;1.0289125522535478;0.8332463951601836;0.8098360197755579;-0.0004822708572378423;-0.0004687208667999792;1.029452414368807;9.999886351587907;0.8203829317690557;0.020920053673272224;0.02153591210277426;0.9999975249938137;0.8206434261325081;0.9999997577512802
59.294426;1.0289126865905887;0.8332465655324389;0.8098360618509302;-0.00048227092628234475;-0.00046872091318134445;1.0294525131339696;9.999886053963847;0.8203829655124686;0.0209200548052124;0.021535911885573036;0.9999976334220179;0.8206434785519408;0.9999997350688313
59.304426;1.0289128296497416;0.8332467405331567;0.8098361014914912;-0.0004822709945950579;-0.0004687209597901125;1.0294526107274589;9.999885723859066;0.8203829890299147;0.020920055875941992;0.021535911715924762;0.9999977313865288;0.820643531116087;0.999999713631227
59.314426;1.0289129808390032;0.8332469196384227;0.8098361390318815;-0.0004822710619902002;-0.0004687210065642244;1.0294527079245197;9.999885367203749;0.8203830022059604;0.020920056888669325;0.02153591158374759;0.9999978186886642;0.8206435836904886;0.9999996933665556
59.324426;1.0289131395240179;0.8332471022647588;0.8098361747776575;-0.0004822711283244469;-0.0004687210534242522;1.029451805259002;9.999884988665976;0.8203830049811408;0.020920057849156664;0.02153591147964332;0.9999978949618986;0.8206436362898856;0.9999996741990499
59.334426;1.0289133050938846;0.8332472877487123;0.8098362089734036;-0.0004822711934752207;-0.0004687211002335118;1.0294519030819353;9.9998845914665;0.8203829972511346;0.02092005876400366;0.021535911395423636;0.9999979597299177;0.8206436890800778;0.9999996560762923
59.344426;1.0289134769479864;0.8332474752971195;0.8098362417999245;-0.00048227125731227754;-0.0004687211467948326;1.0294520016132003;9.999884178137918;0.8203829788993094;0.020920059638576256;0.021535911323622967;0.9999980124987816;0.8206437423239631;0.9999996389438454
59.354426;1.0289136544425241;0.8332476640300096;0.8098362733628705;-0.00048227131969351454;-0.000468721192893585;1.029452100959973;9.999883751185727;0.8203829499350127;0.02092006047524527;0.021535911257942554;0.9999980528635767;0.8206437962753624;0.999999622751633
59.364426;1.0289138368924367;0.8332489601894136;0.8098373796901773;-0.00048198625602060267;-0.0004684441258649543;1.0294522011684721;9.999883312929763;0.8203829105538802;0.020920061273403314;0.0215359111944487;0.9999980805961645;0.8206438510993722;0.9999996074683221
59.374426;1.0289140236108651;0.8332491487519315;0.8098374087546406;-0.0004819863149963908;-0.0004684441704409069;1.0294523022610442;9.999882865311342;0.820383861066136;0.020920062030478345;0.021535911131253707;0.9999980956155096;0.8206449065229767;0.9999995930682916
59.384426;1.0289142139306233;0.8332493361070298;0.8098374364874624;-0.00048198637194934475;-0.0004684442139546504;1.0294524042440039;9.999882410174447;0.8203838018133256;0.020920062741969992;0.02153591106776151;0.9999980979090537;0.820644963133409;0.9999995795108769
59.394426;1.0289144072196603;0.8332495216222549;0.8098374628065311;-0.0004819864266310974;-0.00046844425619161717;1.0294525071075604;9.999881949369872;0.8203837331627081;0.020920063401017812;0.021535911005197025;0.9999980874758196;0.8206450204369256;0.9999995667430341
59.404426;1.028914602869367;0.8332497047233832;0.8098374876636767;-0.00048198647879470636;-0.000468444296932169;1.0294526107656632;9.999881484450672;0.8203836555338437;0.020920063999028123;0.021535910946424538;0.9999980642723953;0.8206450781793775;0.9999995547012742
59.414426;1.028914800238686;0.8332498848915506;0.8098375110074829;-0.0004819865282206346;-0.00046844433595793307;1.0294527149856263;9.999881016600051;0.8203835693930563;0.020920064527048834;0.021535910895019435;0.9999980282076744;0.8206451360614172;0.9999995432760835
59.424426;1.0289149986352137;0.8332500617017374;0.809837532703763;-0.00048198657475334453;-0.00046844437305212466;1.0294528194393182;9.999880546698655;0.8203834752430456;0.0209200649765581;0.021535910855954323;0.999997979164218;0.8206451938302315;0.9999995322625447
59.434426;1.0289151973832371;0.8332505199407991;0.8098378296873987;-0.0004830937283089934;-0.00046952040827714;1.0294529238109797;9.999880075209836;0.8203833736306166;0.020920065339070232;0.021535910837053186;0.9999979169842721;0.8206452513699701;0.9999995213495534
59.444426;1.0289153959136301;0.8332506890540262;0.8098378476673248;-0.00048309376883570146;-0.0004695204408929099;1.029453027806759;9.999879602120899;0.8203832651587136;0.02092006560531316;0.021535910849206107;0.9999978414643719;0.8206453086819067;0.999999510180767
59.454426;1.028915593785054;0.8332508538408624;0.8098378638664532;-0.0004830938062737705;-0.00046952047097306135;1.0294531311163035;9.999879126855003;0.820383150516878;0.02092006576465574;0.021535910904870934;0.9999977523765015;0.8206453658066145;0.9999994984345191
59.464426;1.0289157906434956;0.833251013942054;0.8098378784457921;-0.0004830938405562118;-0.00046952049833102154;1.029453233452458;9.999878648318237;0.8203830305058327;0.020920065805219535;0.021535911015422612;0.9999976495100058;0.8206454228025144;0.9999994858825452
59.474426;1.028915986191677;0.8332511689919369;0.8098378915056011;-0.00048309387163737564;-0.000469520522840284;1.0294533345834351;9.999878165626468;0.8203829059980826;0.020920065715589065;0.02153591118937676;0.9999975327662226;0.8206454797300611;0.9999994724482104
59.484426;1.0289161802028401;0.8332513186561724;0.8098379031443037;-0.00048309389951178524;-0.0004695205444547561;1.0294534342304695;9.999877679068366;0.820382777848709;0.020920065487031982;0.02153591143284695;0.9999974022571275;0.8206455365923997;0.9999994582044031
59.494426;1.028916372549081;0.8332514626431534;0.8098379135138678;-0.00048309392420880896;-0.0004695205631722546;1.0294535319559162;9.999877190539188;0.8203826468354404;0.02092006511406745;0.02153591175138814;0.9999972583450775;0.8206455933154276;0.9999994432843803
59.504426;1.0289165632024029;0.8332516007063322;0.8098379227480528;-0.00048309394578741093;-0.00046952057900376;1.0294536272107193;9.99987670332588;0.8203825136795471;0.020920064593700608;0.021535912151696233;0.9999971016485115;0.8206456498082101;0.9999994277973162
59.514426;1.0289167522332834;0.8332517326677187;0.8098379309058656;-0.0004830939643295264;-0.0004695205919860737;1.0294537194990583;9.99987622109892;0.8203823791052454;0.02092006392468987;0.021535912641675613;0.9999969330193488;0.8206457060324763;0.9999994118239259
59.524426;1.028916939795741;0.8332518584269921;0.8098379379967124;-0.00048309397991442405;-0.00046952060220093963;1.0294538085476126;9.999875746632952;0.8203822438581014;0.020920063106806202;0.02153591322898661;0.9999967534842549;0.8206457619969562;0.9999993954540483
59.534426;1.028917126042546;0.8332519779165555;0.809837944014337;-0.00048309399259978067;-0.0004695206097616526;1.02945389438235;9.99987528117863;0.8203821086837765;0.020920062140025786;0.021535913919551366;0.9999965641577082;0.8206458176926502;0.9999993787597024
59.544426;1.028917311034339;0.8332520910291804;0.8098379489926945;-0.00048309400241290906;-0.0004695206147916069;1.0294539772393672;9.999874824273094;0.8203829742991061;0.02092006102459988;0.021535914716308457;0.9999963661526547;0.8206468727527884;0.9999993617228679
59.554426;1.028917494747907;0.83325219758304;0.8098379530576254;-0.0004830940093355548;-0.0004695206174368206;1.0294540574285664;9.999874373989845;0.820382841361443;0.020920059761990017;0.02153591561913394;0.9999961605658899;0.8206469278261915;0.9999993442037947
59.564426;1.0289176771521975;0.8332522973746272;0.8098379563918882;-0.00048309401332011286;-0.0004695206178902849;1.0294541353178348;9.99987392764689;0.8203827104684966;0.020920058356010424;0.021535916626811737;0.9999959485079186;0.8206469826939908;0.9999993259491545
59.574426;1.0289178582443805;0.8332523902489952;0.8098379591712618;-0.00048309401434416615;-0.0004695206163827984;1.0294542113884282;9.99987348184689;0.8203825822005407;0.020920056814286728;0.021535917738200298;0.9999957310804577;0.8206470375465728;0.9999993066305612
59.584426;1.0289180380083232;0.8332535832127776;0.8098390375395901;-0.00048280888799895886;-0.0004692435006873416;1.029454286239529;9.999873032093303;0.820382457174913;0.020920055149226117;0.02153591895119457;0.9999955093500286;0.820647092590736;0.9999992858966942
59.594426;1.0289182163399069;0.8332536619940866;0.8098390395870834;-0.0004828088832700113;-0.0004692434959643915;1.0294543604939137;9.999872573398418;0.8203823360747317;0.020920053376506115;0.021535920261540355;0.9999952843326664;0.8206471480341168;0.99999926340389
59.604426;1.0289183930174102;0.8332537337296403;0.8098390413312667;-0.0004828088758758503;-0.00046924348999622;1.029454434668439;9.99987210151795;0.8203822196188374;0.020920051511149115;0.021535921662040873;0.9999950568956502;0.8206472041291524;0.9999992388056149
59.614426;1.0289185677695;0.8332537985135585;0.8098390427371958;-0.00048280886603764003;-0.0004692434830415658;1.0294545091372074;9.999871613779245;0.8203821084975165;0.02092004956446242;0.02153592314285332;0.9999948276293391;0.8206472611812263;0.9999992117094294
59.624426;1.0289187403619648;0.833253856466018;0.8098390437660014;-0.00048280885398348385;-0.00046924347534666485;1.0294545841650686;9.999871109428852;0.8203820033430306;0.020920047544716058;0.02153592469361831;0.9999945968363246;0.8206473194788962;0.9999991816693137
59.634426;1.0289189105558314;0.833253907723728;0.8098390444138482;-0.00048280883988708847;-0.0004692434671265475;1.0294546598965812;9.999870589471923;0.8203819047423786;0.020920045460005768;0.021535926305783396;0.9999943646425337;0.8206473792402558;0.9999991482567275
59.644426;1.0289190779715247;0.8332539524494026;0.8098390447476281;-0.0004828088238559444;-0.00046924345857931145;1.0294547363324396;9.999870056111044;0.820381813240504;0.020920043319579872;0.02153592797339311;0.9999941311462219;0.8206474406408903;0.9999991111700313
59.654426;1.0289192420202151;0.8332539908007237;0.8098390449347449;-0.0004828088059694607;-0.0004692434499148938;1.0294548133786643;9.999869512242713;0.8203817293253194;0.020920041132651432;0.021535929691986855;0.999993896514549;0.8206475038575588;0.9999990702885561
59.664426;1.0289194019552779;0.8332540228763425;0.809839045215935;-0.000482808786308547;-0.0004692434413634848;1.0294548909347183;9.999868960725626;0.8203816534051098;0.02092003890615028;0.02153593145741528;0.9999936609598368;0.8206475690826708;0.9999990255977153
59.674426;1.0289195570036356;0.8332540487061542;0.8098390457991224;-0.0004828087649545767;-0.0004692434331666372;1.0294549689524388;9.99986840317697;0.8203815857744776;0.02092003664419095;0.02153593326679612;0.9999934246884112;0.8206476365197976;0.9999989770973713
59.684426;1.028919706486112;0.8332540682963328;0.8098390467787586;-0.00048280874199317924;-0.0004692434255667581;1.029455047446351;9.999867839331756;0.8203815266147332;0.020920034350823895;0.021535935120213866;0.9999931879451994;0.8206477063291422;0.9999989248388156
59.694426;1.0289198498304215;0.8332540816832612;0.8098390481534361;-0.0004828087175359759;-0.0004692434187881475;1.0294551264850396;9.999867267501681;0.8203814760642861;0.020920032032549607;0.021535937020154567;0.9999929510831141;0.8206477785365965;0.9999988689867595
59.704426;1.028919986497041;0.8332540889503584;0.8098390498670937;-0.0004828086917316534;-0.0004692434130146314;1.0294552061848534;9.999866685115327;0.8203814342635525;0.02092002969667206;0.021535938969082777;0.9999927145589174;0.8206478529894591;0.9999988097996733
59.714426;1.0289201159366286;0.8332540901756341;0.8098390518261058;-0.00048280866474836333;-0.0004692434083771506;1.029455286637754;9.999866088738232;0.8203824012949639;0.020920027347182193;0.021535940968079214;0.9999924788630332;0.8206489290494483;0.9999987475964479
59.724426;1.0289202376489093;0.8332540853443358;0.809839053917716;-0.0004828086367483002;-0.00046924340494762203;1.029455367776841;9.99986547447335;0.8203823771095671;0.020920024982635545;0.021535943017589564;0.999992244427709;0.8206490069267732;0.9999986827487837
59.734426;1.0289203512604919;0.8332540743673184;0.8098390560296563;-0.00048280860789068434;-0.0004692434027501405;1.0294554493530839;9.999864839215444;0.820382361537513;0.02092002259803785;0.021535945119297302;0.9999920115967272;0.8206490857493974;0.9999986157030221
59.744426;1.0289207059307484;0.8332542596493263;0.8098390584802645;-0.0004820244527993671;-0.0004684811965599477;1.029455531091294;9.99986418126588;0.8203823543620863;0.020920020188418424;0.02153594727769618;0.9999917806911004;0.8206491648572882;0.999998547004338
59.754426;1.0289208027458654;0.8332542364533924;0.8098390602122733;-0.0004820244227888874;-0.00046848119682283627;1.0294556128502308;9.999863499398188;0.8203823553670347;0.02092001775048962;0.021535949499643235;0.9999915520951718;0.8206492434748519;0.9999984772481617
59.764426;1.0289208911349397;0.8332542074198903;0.8098390614087658;-0.0004820243925189638;-0.0004684811982802964;1.0294556946354223;9.999862791936826;0.8203823643164965;0.020920015281838365;0.021535951792006434;0.9999913263016792;0.820649320776055;0.9999984070168538
59.774426;1.0289209711871108;0.8332541728041444;0.8098390617246014;-0.00048202436220845366;-0.0004684812008845986;1.029455776530412;9.999862056909178;0.8203823809325161;0.02092001277912702;0.021535954159999253;0.9999911038861389;0.8206493960021788;0.9999983368845144
59.784426;1.0289210429971007;0.8332541328614819;0.8098390607815731;-0.0004820243320767521;-0.00046848120458272064;1.0294558586446945;9.999861292280459;0.8203824048776791;0.020920010237302472;0.021535956607208365;0.9999908854035616;0.8206494685200991;0.9999982674184107
59.794426;1.0289211067276554;0.8332554799999872;0.8098404113957692;-0.00048284628679520064;-0.00046928009584451465;1.0294559410630155;9.999860495910683;0.8203824357169149;0.020920007651649163;0.021535959135329925;0.9999906713026979;0.8206495377948207;0.9999981991549227
59.804426;1.0289211626899508;0.8332554298163739;0.8098404071988524;-0.00048284625772081126;-0.00046928010149882896;1.0294560237979113;9.99985966595679;0.8203824729357554;0.020920005020768732;0.021535961743325654;0.9999904619337017;0.8206496033434681;0.9999981326049334
59.814426;1.0289212113412758;0.8332553745944791;0.8098404012940985;-0.0004828462295433082;-0.0004692801079227794;1.029456106787169;9.999858801433511;0.820382516022012;0.020920002346981704;0.021535964427903908;0.9999902575620178;0.8206496647035407;0.9999980682800887
59.824426;1.0289212531613938;0.8332553144036202;0.8098403937277731;-0.0004828462024751125;-0.0004692801149258472;1.0294561899227543;9.999857902246779;0.8203825644854476;0.020919999634630624;0.021535967184676475;0.9999900583323963;0.8206497214098601;0.9999980066922408
59.834426;1.0289212884788912;0.8332552492940327;0.809840384553684;-0.0004828461767135613;-0.0004692801223208521;1.0294562730978791;9.999856968582446;0.8203826178009349;0.020919996887996808;0.021535970008780388;0.9999898642576291;0.8206497729694979;0.9999979483088942
59.844426;1.028921317411921;0.833255179307444;0.8098403738365961;-0.0004828461524766978;-0.000469280129954054;1.0294563562495658;9.999856000112455;0.8203826754253211;0.020919994109051588;0.02153597289559149;0.9999896752523251;0.8206498188605492;0.9999978935427475
59.854426;1.028921339970348;0.8332551045661483;0.8098403616532697;-0.0004828461299882871;-0.000469280137722616;1.0294564393637817;9.999854995985048;0.8203827369091045;0.02091999129628077;0.02153597584050445;0.9999894911820832;0.8206498585811429;0.9999978428002568
59.864426;1.0289213562286632;0.8332550253148571;0.8098403480685897;-0.00048284610944427037;-0.0004692801455773797;1.0294565224688443;9.999853955537747;0.8203828019338525;0.02091998844591967;0.02153597883719158;0.9999893119311166;0.8206498917028066;0.9999977964734359
59.874426;1.0289213664281418;0.8332549418261912;0.8098403331131712;-0.0004828460910098915;-0.0004692801535036644;1.0294566056053929;9.999852878794334;0.8203828702485214;0.02091998555497689;0.02153598187728551;0.9999891374509745;0.8206499179034472;0.9999977548598916
59.884426;1.0289213709623304;0.8332548542724153;0.8098403167715047;-0.0004828460748339459;-0.0004692801614850144;1.029456688802715;9.999851766632359;0.8203829416117498;0.020919982623862087;0.021535984952205076;0.9999889677738636;0.8206499369763387;0.9999977181377492
59.894426;1.0289213703561482;0.8332547626932817;0.8098402990430689;-0.000482846061049902;-0.0004692801694786888;1.0294567721459564;9.999850620918272;0.8203840157539539;0.02091997965626016;0.021535988054061886;0.9999888030483;0.8206509484500196;0.9999976864140043
59.904426;1.0289213652671585;0.8332546670358265;0.8098402800334256;-0.0004828460497553825;-0.0004692801774041557;1.029456855831866;9.9998494442982;0.8203840923652674;0.020919976656829438;0.02153599117461214;0.9999886435487424;0.8206509528261166;0.9999976597334999
59.914426;1.0289213564449375;0.8332545672162605;0.8098402599037294;-0.00048284604098857705;-0.0004692801851335373;1.0294569401251759;9.999848239500993;0.8203841711166726;0.02091997362954582;0.021535994303874633;0.9999884896243172;0.8206509496401718;0.9999976380418023
59.924426;1.0289213446514367;0.833254463196896;0.8098402387273468;-0.0004828460347257413;-0.00046928019250360364;1.0294570253183772;9.999847008849038;0.8203842516535939;0.020919970577541254;0.021535997429949365;0.9999883417256338;0.8206509387980615;0.9999976211962609
59.934426;1.0289213305890943;0.8332543550338684;0.8098402164453352;-0.0004828460308959659;-0.0004692801993448465;1.0294571117052636;9.999845754281658;0.8203843335743894;0.020919967503535523;0.02153600054024442;0.9999882004959044;0.8206509202597401;0.9999976090292652
59.944426;1.0289213148799177;0.8332542428760424;0.8098401929270634;-0.0004828460293873197;-0.0004692802055002576;1.0294571995265558;9.999844477302616;0.8203844164646612;0.02091996441025919;0.021536003623601807;0.9999880667408411;0.8206508940256079;0.9999976014028377
59.954426;1.0289212980773355;0.8332541269566227;0.8098401680138239;-0.00048284603004197004;-0.00046928021082878534;1.0294572889616502;9.99984317866311;0.8203844999297886;0.020919961300690588;0.02153600667218256;0.999987941271629;0.8206508601408923;0.999997598220833
59.964426;1.028921280676955;0.8332540075667442;0.8098401415301852;-0.0004828460326601647;-0.00046928021520581425;1.0294573801815232;9.999841858524695;0.8203845835321979;0.020919958177796107;0.02153600968141612;0.9999878247732878;0.8206508187389143;0.9999975993617501
59.974426;1.0289202947351812;0.83325310085858;0.8098401134312759;-0.0004826436081315562;-0.0004690839194302122;1.0294574733868136;9.999840517400488;0.8203846667288197;0.02091995504362872;0.021536012648691684;0.9999877177557823;0.8206507700864154;0.9999976045793058
59.984426;1.0289202774647441;0.8332529752736962;0.8098400833552982;-0.0004826436140184685;-0.00046908392167151897;1.0294575688213312;9.999839156725008;0.8203847489470211;0.020919951898418866;0.021536015572241513;0.9999876205516303;0.8206507145964583;0.9999976135504711
59.994426;1.02892026079607;0.833252846740733;0.8098400512687873;-0.00048264362124094377;-0.00046908392283259264;1.029457666772231;9.999837778403123;0.8203848297237859;0.020919948739750345;0.02153601845002153;0.9999875333654138;0.8206506527832922;0.9999976260225324
60.004426;1.0289202449594068;0.8332527152161817;0.8098400170316381;-0.0004826436296348656;-0.0004690839229699519;1.0294577674911214;9.999836384212609;0.8203849087683636;0.0209199455615137;0.021536021279429794;0.999987456319362;0.8206505851836432;0.9999976418189628
60.014426;1.0289202300822513;0.8332536877693328;0.8098410565840298;-0.0004823585134999606;-0.0004688068084504051;1.029457871060199;9.999834975397716;0.8203849859340107;0.020919942354216778;0.021536024058299123;0.9999873894193915;0.8206505123285004;0.9999976607592831
60.024426;1.028920216180959;0.8332535502310041;0.8098410179574994;-0.0004823585238146837;-0.00046880680689345743;1.0294579773547385;9.999833552603778;0.8203850611410599;0.0209199391078052;0.02153602678522895;0.9999873325412377;0.8206504347640526;0.9999976826509959
60.034426;1.028920203203339;0.8332534098334824;0.8098409772231417;-0.00048235853491150897;-0.00046880680471496057;1.0294580860925424;9.999832116899974;0.8203851342839752;0.020919935814434777;0.021536029459275553;0.9999872855220188;0.8206503530568688;0.9999977072968714
60.044426;1.0289201911509227;0.8332532666784721;0.8098409344698667;-0.00048235854670476794;-0.0004688068020403974;1.0294581968780778;9.999830671023057;0.8203852051323143;0.020919932468923708;0.02153603208150622;0.9999872482691623;0.8206502677769535;0.9999977344649857
60.054426;1.0289201801798566;0.8332531207800533;0.8098408897923269;-0.0004823585591123159;-0.0004688067989701473;1.0294583092857914;9.999829219195371;0.8203852732561103;0.02091992906817019;0.021536034657502364;0.9999872207728195;0.8206501794778175;0.9999977638486228
60.064426;1.028920170573524;0.8332529720987846;0.8098408432276757;-0.0004823585720380364;-0.00046880679560262355;1.0294584229427302;9.999827766087698;0.8203863380374947;0.02091992561123279;0.021536037197513017;0.9999872029863833;0.8206510883904151;0.9999977950302487
60.074426;1.0289201626551068;0.8332528206278621;0.8098407947072909;-0.00048235858538249747;-0.00046880679204583983;1.0294585374983047;9.999826316325052;0.8203863987529342;0.020919922099371765;0.021536039714814947;0.9999871946693533;0.8206509957919786;0.9999978275010271
60.084426;1.0289201567536863;0.8332526664530828;0.8098407440913252;-0.0004823585990507068;-0.00046880678842271286;1.0294586525721574;9.999824874591955;0.8203864546554045;0.02091991853467159;0.02153604222438319;0.9999871953351559;0.8206509020679563;0.9999978607499225
60.094426;1.0289201532154846;0.8332525097391505;0.8098406912437911;-0.0004823586129541733;-0.00046880678488202986;1.0294587678277842;9.999823446073744;0.82038650504031;0.02091991491838914;0.0215360447419;0.9999872043057847;0.820650807938528;0.9999978943372102
60.104426;1.0289201524070108;0.8332523506729438;0.8098406360546256;-0.00048235862702258815;-0.00046880678159743;1.0294588831127152;9.999822037178125;0.8203865492984458;0.020919911250844542;0.02153604728243861;0.999987220791871;0.8206507141024729;0.999997927913152
60.114426;1.0289201546855695;0.8332521894319245;0.8098405784000074;-0.00048235864121223994;-0.0004688067787343165;1.0294589984650777;9.999820656013055;0.8203865869276605;0.020919907532366687;0.021536049858362896;0.999987243957548;0.8206506212824822;0.9999979612030953
60.124426;1.0289201603636797;0.8332520262003739;0.8098405181591839;-0.00048235865549779304;-0.00046880677641560124;1.0294591139585518;9.999819312274013;0.8203866174983279;0.0209199037646173;0.021536052478019603;0.9999872729599125;0.8206505302348327;0.999997993977619
60.134426;1.0289201697003088;0.833251861210929;0.8098404553130155;-0.0004823586698511775;-0.00046880677472295386;1.0294592295701;9.999818016811327;0.8203866406257065;0.020919899952831306;0.021536055146187224;0.9999873070024711;0.8206504416767693;0.9999980260304444
60.144426;1.0289201828899235;0.8332516947633654;0.8098403900067502;-0.0004823586842241905;-0.00046880677369476743;1.0294593451508203;9.999816781100412;0.8203866559827305;0.020919896107882346;0.021536057864020238;0.9999873454130769;0.8206503562242172;0.9999980571509683
60.154426;1.0289202000243038;0.8332518123234005;0.8098405996126736;-0.0004834658074275119;-0.0004698827732513628;1.0294594604800107;9.999815616637683;0.8203866633341232;0.020919892245713008;0.021536060628404324;0.9999873876576258;0.8206502743854954;0.9999980871032813
60.164426;1.0289202210657318;0.8332516439735658;0.809840530147009;-0.0004834658215563139;-0.00046988277344816177;1.029459575380315;9.99981453431661;0.8203866625608602;0.020919888384796945;0.021536063432955846;0.999987433269562;0.8206501965684275;0.9999981156827885
60.174426;1.0289202458640303;0.833251475129668;0.8098404588572367;-0.00048346583531347706;-0.0004698827741793407;1.0294596897637223;9.999813544176128;0.8203866536341493;0.02091988454497519;0.02153606627089097;0.9999874817928525;0.8206501230719745;0.9999981428030769
60.184426;1.0289202741949652;0.8332513060402927;0.8098403857410957;-0.0004834658484856636;-0.00046988277539649004;1.0294598035554343;9.9998126553351;0.8203866365714463;0.02091988074806074;0.02153606913736743;0.9999875327713144;0.8206500540556892;0.9999981684903109
60.194426;1.0289203057701504;0.8332511369505519;0.8098403106446067;-0.0004834658608799492;-0.0004698827770224281;1.0294599166506626;9.999811875380171;0.8203866114646144;0.0209198770168721;0.02153607202892989;0.9999875857432785;0.820649989548951;0.9999981928323566
60.204426;1.028920340196512;0.8332509681336943;0.8098402332699286;-0.00048346587233367484;-0.00046988277894440466;1.0294600289661953;9.999811209734593;0.8203865785378818;0.020919873371959948;0.021536074941662268;0.9999876402553881;0.8206499295063616;0.9999982159970396
60.214426;1.0289203769716047;0.8332507999060217;0.8098401532477478;-0.00048346588268495056;-0.0004698827810308437;1.0294601404859836;9.999810661597955;0.8203865381433482;0.020919869828894086;0.021536077870726825;0.9999876959105908;0.8206498738042807;0.999998238283804
60.224426;1.0289204155807747;0.8332506326121012;0.8098400702216357;-0.0004834658917516673;-0.0004698827831621132;1.0294602513007638;9.999810232280737;0.8203864907164962;0.020919866397670978;0.021536080810983873;0.9999877524095899;0.8206498222068691;0.9999982601080122
60.234426;1.0289204555927285;0.8332515736809513;0.809841059890873;-0.00048318077378812206;-0.00046960567151495725;1.0294603616646485;9.999809922005523;0.8203864367532488;0.020919863084334328;0.02153608375779659;0.9999878095644295;0.8206497743838623;0.9999982819155795
60.244426;1.0289204966809489;0.8332514091793132;0.8098409700285205;-0.00048318077973136085;-0.00046960567351122986;1.029460471985074;9.999809730646945;0.8203873767992302;0.02091985989371718;0.021536086708279653;0.9999878672879301;0.8206507296385029;0.9999983041285141
60.254426;1.0289205386178495;0.8332512465044957;0.8098408765072305;-0.00048318078387546854;-0.0004696056753808179;1.0294605827578696;9.999809657839558;0.820387311384049;0.020919856831279778;0.021536089662670472;0.9999879255810579;0.8206506882862681;0.9999983271582017
60.264426;1.0289205812890956;0.8332510859220452;0.809840779323354;-0.0004831807860854829;-0.0004696056770911791;1.029460694508554;9.999809703059881;0.8203872409277622;0.020919853903186226;0.021536092623868533;0.9999879845247531;0.8206506497386242;0.9999983514204337
60.274426;1.0289206247459461;0.833250927588424;0.8098406785948756;-0.0004831807862448559;-0.00046960567860046667;1.0294608077256513;9.999809866107256;0.8203871657381543;0.020919851115385444;0.02153609559555376;0.9999880442339193;0.8206506137342608;0.9999983773304698
60.284426;1.0289206692179818;0.8332507715405773;0.8098405745222813;-0.0004831807842795206;-0.00046960567985886175;1.0294609228084675;9.999810147446619;0.8203870861041916;0.020919848473167163;0.02153609858164867;0.9999881048081374;0.8206505799871071;0.9999984052727556
60.294426;1.0289207149791875;0.8332506177673467;0.8098404673025648;-0.00048318078017842007;-0.000469605680815727;1.0294610400639614;9.999810547743719;0.8203870023665448;0.020919845980573025;0.02153610158569229;0.9999881663542118;0.82065054826136;0.9999984355364109
60.304426;1.0289207621437768;0.8332504662780638;0.8098403570758107;-0.0004831807739908857;-0.00046960568143090286;1.0294611597506333;9.999811066677719;0.820386914926786;0.02091984363912859;0.021536104609043958;0.9999882289916857;0.8206505184026409;0.9999984682798085
60.314426;1.0289208106045442;0.833250317153885;0.8098402439758087;-0.00048318076579293627;-0.0004696056816884896;1.0294612821063291;9.99981170236395;0.8203868242675231;0.020919841448317635;0.021536107651552047;0.999988292752351;0.8206504902768745;0.9999985035861163
60.324426;1.0289208601721012;0.8332501705673068;0.8098401281958765;-0.000483180755636902;-0.0004696056816106632;1.0294614072810786;9.999812452142116;0.8203867309643704;0.020919839407318595;0.021536110713521895;0.9999883574957514;0.8206504637064069;0.9999985415651316
60.334426;1.0289209107080648;0.8332500267411859;0.8098400100083148;-0.00048318074352981404;-0.00046960568126306555;1.0294615352622178;9.999813313206428;0.8203866356292518;0.020919837515721466;0.021536113794526517;0.9999884229294724;0.8206504384689665;0.9999985823889828
