time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
60.344426;1.028920962093272;0.8332498858792985;0.8098398897722595;-0.00048318072945410193;-0.0004696056807429847;1.029461665890356;9.99981428219278;0.8203865388477116;0.020919835774449513;0.021536116891423256;0.9999884886556791;0.8206504143381412;0.9999986262657478
60.354426;1.0289212635615306;0.8332499505687866;0.8098397683476929;-0.00048239658449338;-0.00046884347107552005;1.0294617988867971;9.99981535497469;0.8203864411597435;0.02091983418664522;0.02153611999871419;0.9999885542086164;0.8206503911002659;0.999998673445398
60.364426;1.0289213161012354;0.8332498160696711;0.8098396452388551;-0.00048239656637690675;-0.00046884347055997254;1.0294619338448114;9.999816527033838;0.8203863430459548;0.020919832756877418;0.021536123109256115;0.9999886191207814;0.8206503685364892;0.9999987242420302
60.374426;1.028921368870772;0.8332496848793226;0.8098395211664964;-0.00048239654614789124;-0.0004688434702236489;1.0294620702516466;9.999817793729646;0.8203862449207597;0.02091983149006014;0.021536126214276415;0.9999886829645583;0.8206503464228406;0.9999987790345354
60.384426;1.0289214215215814;0.8332495570207188;0.8098393963196499;-0.00048239652373676414;-0.0004688434701582686;1.0294622075681596;9.999819150653382;0.8203861471738497;0.02091983039032378;0.02153612930356004;0.9999887453287822;0.8206503245688669;0.9999988382654762
60.394426;1.0289214735796999;0.8332494325386698;0.8098392708672465;-0.00048239649908324593;-0.0004688434704250014;1.0294623453211045;9.999820594150606;0.8203860502258292;0.020919829458612642;0.02153613236629974;0.9999888058203704;0.8206503028334122;0.9999989024243989
60.404426;1.028921524532269;0.8332493114944199;0.8098391449731962;-0.0004823964721430787;-0.0004688434710511123;1.0294624831375498;9.999822121312796;0.8203859545337228;0.020919828691087453;0.02153613539261733;0.9999888640924088;0.820650281086675;0.9999989720099143
60.414426;1.0289215739586066;0.8332491938551321;0.8098390187657138;-0.0004823964428863158;-0.0004688434720404975;1.0294626206705226;9.999823729549917;0.8203858605649965;0.020919828080607706;0.02153613837371607;0.9999889198417169;0.8206502591386459;0.9999990474829658
60.424426;1.0289216215869523;0.8332490794417479;0.8098388923515156;-0.0004823964112833441;-0.0004688434733976386;1.02946275750023;9.999825416240618;0.8203867687942392;0.020919827620113553;0.02153614129984628;0.9999889728330223;0.8206512363335307;0.9999991292130367
60.434426;1.0289216672152182;0.8332489679852686;0.8098387658709556;-0.00048239637729187266;-0.0004688434751315662;1.0294628931613328;9.999827178039604;0.8203866797261183;0.020919827305266793;0.021536144159404358;0.9999890229487253;0.8206512128593586;0.9999992174477429
60.444426;1.0289217106004254;0.8332488591997194;0.8098386395134053;-0.0004823963408571808;-0.0004688434772431007;1.0294630272838947;9.999829010044353;0.8203865938913337;0.02091982713448282;0.021536146941287932;0.9999890702037771;0.8206511879161753;0.9999993123117634
60.454426;1.0289217514904392;0.8332487528344729;0.809838513475377;-0.00048239630192481;-0.0004688434797196804;1.02946315971217;9.999830905668587;0.8203865117792882;0.020919827106817737;0.02153614963751449;0.9999891147625667;0.8206511610789562;0.9999994137995359
60.464426;1.028921789781181;0.8332497557785551;0.8098394639187125;-0.0004821111337919776;-0.00046856636778463544;1.0294632904908398;9.999832857415536;0.8203864337430289;0.02091982721922195;0.021536152242303513;0.9999891569736937;0.8206511319253064;0.9999995217760383
60.474426;1.0289218255783843;0.8332496535784681;0.8098393389759602;-0.0004821110897949082;-0.00046856637089722056;1.029463419725553;9.999834858467501;0.8203863599606405;0.020919827464705675;0.02153615474995703;0.9999891973584165;0.8206510999916278;0.9999996360219091
60.484426;1.0289218590869613;0.8332495530685378;0.8098392147528909;-0.00048211104332642217;-0.0004685663742383514;1.0294635474743183;9.999836904050598;0.820386290496429;0.020919827833383618;0.021536157156109435;0.9999892365406973;0.8206510647893156;0.9999997562588823
60.494426;1.0289218904814663;0.8332494539046805;0.8098390912904291;-0.00048211099450193155;-0.00046856637767264767;1.0294636737472365;9.999838991178256;0.8203862253866684;0.020919828315447864;0.02153615945994988;0.9999892751575329;0.8206510258605605;0.999999882097174
60.504426;1.0289219198449708;0.8332493556466232;0.8098389685489151;-0.00048211094346793535;-0.00046856638100035416;1.0294637985066097;9.999841117416787;0.8203861646805879;0.02091982890257767;0.021536161663103345;0.9999893137884103;0.8206509828342805;1.0000000130024196
60.514426;1.0289219472075617;0.8332492578212183;0.8098388464344496;-0.0004821108903693252;-0.00046856638401376535;1.0294639216346033;9.999843280240166;0.8203861084588575;0.020919829587054416;0.021536163766793355;0.9999893529463812;0.8206509354545317;1.0000001483407113
60.524426;1.0289219726689953;0.833249445157942;0.8098390019325756;-0.00048321794422341656;-0.0004696423862150019;1.0294640429566526;9.999845477265898;0.8203860568274991;0.02091983036091768;0.02153616577079659;0.9999893930852253;0.8206508835893789;1.0000002874432405
60.534426;1.0289219964013137;0.8332493471446549;0.809838880690241;-0.0004832178873659049;-0.00046964238808813903;1.029464162312868;9.999847706602008;0.8203860098788669;0.020919831216205578;0.02153616767480802;0.9999894345853032;0.8206508272032488;1.0000004296596632
60.544426;1.0289220185202639;0.8332492488311329;0.8098387597650029;-0.00048321782878739465;-0.00046964238919560943;1.0294642796063525;9.999849966531968;0.8203859676693441;0.020919832144649417;0.02153616948027069;0.9999894778226833;0.8206507663144936;1.0000005743672746
60.554426;1.028922039096364;0.8332491503278556;0.8098386391852614;-0.00048321776857817574;-0.00046964238943676234;1.0294643948109363;9.99985225484386;0.8203859302346913;0.020919833137033318;0.021536171190054125;0.9999895232726687;0.8206507009897235;1.000000720955035
60.564426;1.0289220582841203;0.8332490518419633;0.809838519029175;-0.0004832177068184094;-0.000469642388706699;1.029464507937127;9.99985456845857;0.8203858976036505;0.020919834184309306;0.021536172806171414;0.9999895714465259;0.8206506313430714;1.0000008688792872
60.574426;1.0289220763606683;0.833248953605767;0.8098383993482774;-0.00048321764358863966;-0.00046964238688024083;1.0294646189831917;9.9998569032112;0.8203858697658006;0.02091983527926057;0.021536174328660774;0.9999896227597374;0.8206505575147612;1.0000010177488812
60.584426;1.0289220936789316;0.8332488558934504;0.8098382800997257;-0.00048321757897654323;-0.0004696423838128026;1.0294647278997495;9.999859253632941;0.8203858466292488;0.020919836416165905;0.02153617575677289;0.999989677534925;0.82065047965098;1.0000011673266094
60.594426;1.0289221105530904;0.8332487590273451;0.8098381611558104;-0.0004832175130624438;-0.0004696423793584254;1.029464834593567;9.999861613064965;0.8203858280401688;0.020919837588915035;0.021536177090594473;0.9999897360431655;0.8206503979127441;1.0000013174802793
60.604426;1.0289221271150713;0.833248663357037;0.8098380423805136;-0.00048321744590841455;-0.0004696423733906422;1.0294649390036033;9.999863974299684;0.8203858138113707;0.020919838790092588;0.02153617833138105;0.9999897985064944;0.8206503125194669;1.0000014681406277
60.614426;1.0289221433176998;0.8332485692590603;0.809837923698973;-0.0004832173775812147;-0.0004696423658144337;1.029465041161808;9.999866330268626;0.8203868037184169;0.02091984001176724;0.021536179480489144;0.9999898651076272;0.8206512234476865;1.0000016193020855
60.624426;1.0289221590699302;0.8332484771204245;0.8098378051333355;-0.00048321730818873064;-0.0004696423565672241;1.0294651411531721;9.999868674515934;0.8203867975327663;0.020919841246151934;0.021536180538691316;0.9999899359203164;0.820651131712311;1.0000017710961597
60.634426;1.0289221743073178;0.8332483872949265;0.8098376868499928;-0.00048321723787827077;-0.00046964234561454;1.0294652390432024;9.999871001595839;0.8203867950623974;0.020919842485288623;0.021536181508167527;0.9999900108063028;0.820651037404806;1.0000019237966682
60.644426;1.0289221889870734;0.8332483001182912;0.809837569232914;-0.0004832171668032841;-0.0004696423329449948;1.029465334829068;9.999873307052587;0.8203867961299608;0.020919843720369365;0.021536182395644275;0.9999900894837264;0.8206509409964553;1.0000020776488368
60.654426;1.0289222030854481;0.833248215985491;0.8098374528864678;-0.0004832170951200744;-0.00046964231856583695;1.0294654284324531;9.999875587131898;0.8203868005468727;0.020919844941707448;0.021536183212533037;0.9999901716686941;0.820650843002514;1.0000022327225004
60.664426;1.0289222165749;0.8332481353918861;0.8098373385289008;-0.0004832170230078742;-0.00046964230251201206;1.029465519778407;9.999877838914259;0.8203868081346543;0.02091984614029986;0.021536183972584156;0.9999902570641298;0.8206507439605083;1.0000023889265706
60.674426;1.0289222294312297;0.8332480589011148;0.8098372269254202;-0.00048321695066252317;-0.000469642284867351;1.0294656089080132;9.999880061017846;0.8203868187491935;0.020919847309635947;0.02153618469035366;0.9999903452757654;0.8206506444125808;1.0000025460127078
60.684426;1.0289222417091008;0.8332490941887771;0.8098381949135115;-0.00048293175161183156;-0.00046936515101447156;1.0294656959834194;9.999882254448483;0.8203868322814334;0.020919848445698636;0.021536185380540102;0.9999904358203072;0.8206505448882095;1.0000027035479517
60.694426;1.0289222535800295;0.833249027588914;0.809838091365795;-0.00048293167938288017;-0.00046936513059824485;1.0294657811835504;9.999884422758967;0.8203868486415129;0.020919849545679495;0.021536186057292978;0.9999905282047211;0.8206504458907028;1.0000028609983038
60.704426;1.0289222653181231;0.8332489667747034;0.8098379930422209;-0.0004829316075048851;-0.00046936510898857263;1.0294658646250245;9.999886570811201;0.8203868677400274;0.02091985060675951;0.021536186733497536;0.9999906219662071;0.8206503478934839;1.0000030178048749
60.714426;1.0289222772623472;0.8332489122646796;0.8098379004870543;-0.0004829315361723309;-0.00046936508627164994;1.0294659463436704;9.99988870250084;0.8203868895147052;0.02091985162552561;0.02153618742050794;0.999990716639512;0.8206502513496449;1.0000031733556642
60.724426;1.0289222897240404;0.833248864400811;0.8098378140463198;-0.000482931465576129;-0.0004693650625122672;1.0294660262879405;9.999890819316118;0.820386913987983;0.02091985259884811;0.02153618812916769;0.9999908117348458;0.8206501567231157;1.0000033269936304
60.734426;1.0289223029110188;0.8332488233132183;0.8098377339416852;-0.0004829313958941008;-0.00046936503776487767;1.0294661042878892;9.999892920903664;0.8203869412540827;0.0209198535257962;0.021536188870581008;0.9999909067755418;0.8206500645230916;1.0000034780922913
60.744426;1.0289223169317923;0.8332487890046372;0.8098376603375157;-0.0004829313272787852;-0.00046936501207410985;1.029466180001882;9.999895006198907;0.820386971383382;0.020919854408490746;0.021536189655272944;0.9999910013523167;0.820649975333479;1.0000036261001288
60.754426;1.028922331837865;0.8332487614266433;0.8098375933999982;-0.0004829312598586289;-0.0004693649854686656;1.029466252938213;9.999897073799334;0.8203870043360806;0.02091985525134353;0.021536190492922838;0.9999910951155667;0.8206498898024496;1.0000037705581086
60.764426;1.0289223476621414;0.8332487404891236;0.8098375333390174;-0.00048293119374074234;-0.00046936495795798735;1.0294663225705651;9.999899122136794;0.8203870399130984;0.020919856059682558;0.021536191393264736;0.999991187698867;0.8206498085312339;1.0000039111303365
60.774426;1.0289223644344287;0.8332487260764113;0.8098374803913511;-0.0004829311290146991;-0.00046936492953212353;1.0294663884384059;9.999901149848068;0.8203870777390849;0.020919856838626162;0.02153619236593421;0.9999912786865379;0.8206497319508048;1.0000040475980327
60.784426;1.0289223821922335;0.8332487180695777;0.8098374347728562;-0.0004829310657743005;-0.00046936490015871477;1.0294664502230568;9.999903156053838;0.8203871173080355;0.020919857592878986;0.021536193419161704;0.9999913676411768;0.8206496602904755;1.0000041797816415
60.794426;1.0289224009668276;0.8332487163135782;0.8098373966836439;-0.0004829310041337775;-0.0004693648697822235;1.0294665077868999;9.999905140883003;0.8203881580592717;0.020919858327403885;0.02153619455929075;0.9999914540988651;0.8206505932670631;1.0000043074478349
60.804426;1.0289224207253709;0.8332487205872495;0.8098373663177325;-0.000482930944216615;-0.0004693648383380869;1.0294665610774694;9.999907106139176;0.8203881994661051;0.020919859048008752;0.021536195791250618;0.9999915375449474;0.8206505314240751;1.0000044302836069
60.814426;1.0289224413703537;0.8332487306195907;0.8098373438077224;-0.00048293088613494554;-0.00046936480577872125;1.0294666099863603;9.999909054701591;0.8203882411459057;0.02091985976076118;0.021536197118561966;0.999991617430194;0.820650474269317;1.000004547944324
60.824426;1.028922462823994;0.8332487461194664;0.8098373292018333;-0.0004829308299650554;-0.00046936477209046014;1.0294666543511204;9.99991098870984;0.8203882828836143;0.020919860470753487;0.021536198543374227;0.9999916932220229;0.820650421657707;1.0000046600978545
60.834426;1.0289224850724783;0.8332487667958486;0.8098373224952494;-0.0004829307757320678;-0.00046936473730119764;1.0294666940466755;9.999912908468497;0.8203883245356891;0.020919861182043288;0.021536200067395588;0.9999917644818704;0.8206503734972312;1.0000047664475875
60.844426;1.028922508146966;0.8332487923675566;0.8098373236092145;-0.0004829307234325532;-0.0004693647014926423;1.0294667290157213;9.999914812634932;0.82038836594452;0.020919861899275367;0.021536201692157135;0.9999918309525914;0.8206503297481242;1.000004866789835
60.854426;1.0289225321394229;0.8332488225755519;0.8098373323492402;-0.0004829306730790534;-0.00046936466479726466;1.0294667592467486;9.99991669881489;0.8203884069213758;0.020919862629930227;0.02153620341761947;0.9999918925626601;0.820650290389729;1.0000049610785504
60.864426;1.0289225572388039;0.8332488571624277;0.8098373484277319;-0.00048293062472731384;-0.00046936462737256563;1.0294667847617422;9.999918564496811;0.8203884472663261;0.020919863384914986;0.021536205241188197;0.9999919493263868;0.820650255356398;1.0000050494039947
60.874426;1.028922583731264;0.8332488958197369;0.8098373715179285;-0.0004829305784683052;-0.00046936458938010093;1.0294668056414076;9.999920408162199;0.8203884867996803;0.02091986417589957;0.02153620715884861;0.9999920012778815;0.8206502245009688;1.0000051318949352
60.884426;1.0289226119840258;0.8332489382018229;0.8098374012756815;-0.00048293053439861836;-0.00046936455096752074;1.0294668220797978;9.999922229434526;0.8203885253786746;0.020919865012049205;0.021536209166815666;0.9999920484897751;0.8206501976120429;1.0000052086578173
60.894426;1.0289226423946027;0.8332489839987752;0.809837437325027;-0.00048293049260969307;-0.0004693645122505953;1.0294668343908997;9.999924028083036;0.82038856288817;0.020919865898868083;0.021536211262007506;0.9999920910981737;0.8206501744542003;1.0000052797956431
60.904426;1.0289226753122893;0.833249032949316;0.8098374792525949;-0.0004829304532003466;-0.00046936447331201166;1.0294668429413583;9.999925802897549;0.8203885992437322;0.0209198668375552;0.0215362134418575;0.9999921293239976;0.8206501547963395;1.0000053454665074
60.914426;1.0289227109801806;0.8332493699116028;0.8098378037494484;-0.00048403752516190126;-0.0004704404338885456;1.0294668480966813;9.999927551395514;0.8203886344275049;0.02091986782452171;0.02153621570353912;0.9999921635093313;0.8206501384196275;1.0000054059428605
60.924426;1.0289227494764446;0.8332505314349649;0.8098389321841286;-0.00048375236414114763;-0.0004701632798928021;1.0294668502359474;9.99992927076674;0.8203886685039704;0.02091986885324913;0.021536218042374638;0.9999921941232204;0.8206501251234051;1.0000054616060021
60.934426;1.0289227906766234;0.8332505880956844;0.8098389893138436;-0.00048375233244171223;-0.00047016324051748424;1.0294668497956658;9.99993095903183;0.8203887015904578;0.02091986991751178;0.021536220451055705;0.9999922217481003;0.8206501147427189;1.0000055128353986
60.944426;1.0289228343078929;0.833250646662684;0.809839050824139;-0.0004837523034651781;-0.0004701632010159734;1.0294668473157382;9.999932614849756;0.8203887338109357;0.020919871012943417;0.0215362229205862;0.9999922471008309;0.8206501071656259;1.000005559878611
60.954426;1.0289228800396217;0.8332507068521702;0.8098391164094684;-0.00048375227725487005;-0.00047016316137323287;1.0294668434748222;9.999934236519449;0.820388765255953;0.020919872136753604;0.021536225441509304;0.9999922710154379;0.8206501023250177;1.0000056028060273
60.964426;1.0289229275170464;0.833250768510192;0.8098391857757345;-0.0004837522538299147;-0.0004701631215372541;1.0294668390710886;9.999935821843685;0.8203887959762046;0.020919873287483525;0.021536228004735612;0.9999922943352041;0.82065010016793;1.0000056415293206
60.974426;1.0289229763878327;0.8332508315907788;0.8098392587293904;-0.00048375223319087026;-0.0004701630814278301;1.0294668349798481;9.99993736856354;0.8203888260089346;0.02091987446498301;0.02153623060190215;0.9999923178406493;0.8206501006327362;1.0000056758349845
60.984426;1.0289232757852764;0.8332510985141778;0.8098393356888061;-0.0004829680830937961;-0.00046940082869276775;1.0294668321316518;9.999938874253598;0.8203898553892117;0.02091987566982867;0.02153623322473258;0.9999923422881034;0.8206511033295723;1.0000057054273621
60.994426;1.028923326769327;0.8332511643868624;0.8098394158960229;-0.0004829680679201646;-0.0004694007878436128;1.0294668314753153;9.999940336242826;0.8203898841322884;0.020919876903235178;0.02153623586486801;0.9999923684619172;0.8206511088718789;1.0000057299372407
61.004426;1.0289233786980743;0.8332512315805843;0.8098394999963389;-0.0004829680553176452;-0.0004694007465678943;1.0294668339396633;9.999941752408759;0.8203899122191971;0.020919878168155787;0.02153623851557843;0.9999923971676918;0.8206511169569563;1.0000057488991798
61.014426;1.028922463103404;0.8332505159185052;0.8098395883231503;-0.0004827656128622651;-0.0004692044025077575;1.0294668404081042;9.999943122166878;0.8203899396034126;0.02091987947065663;0.021536241173402883;0.9999924292016287;0.8206511276831204;1.000005761804867
61.024426;1.0289225166429368;0.833250585656791;0.8098396808613558;-0.0004827656047529995;-0.00046920436026897755;1.0294668516547893;9.999944446687817;0.8203899662477498;0.02091988082047088;0.021536243838100197;0.9999924653119002;0.820651141258105;1.0000057682196335
61.034426;1.0289225707410101;0.8332506566067954;0.8098397778751611;-0.00048276559851914995;-0.0004692043175070602;1.0294668682672743;9.999945728533941;0.820389992183044;0.02091988222974953;0.021536246511810696;0.9999925061590569;0.8206511580294076;1.0000057678352932
61.044426;1.028922625250886;0.8332507285907389;0.8098398793888417;-0.0004827655939314724;-0.00046920427423095134;1.0294668906539113;9.999946971374296;0.8203900175063856;0.0209198837112098;0.02153624919856876;0.9999925523495382;0.8206511784505617;1.0000057604742774
61.054426;1.0289226801235196;0.8332508013093198;0.8098399853248823;-0.00048276559076452217;-0.0004692042304912409;1.029466919146199;9.99994817976263;0.8203900422458369;0.020919885276853116;0.021536251904489528;0.999992604491908;0.8206512029856274;1.0000057460903697
61.064426;1.028922735428302;0.8332508743594542;0.8098400955869959;-0.00048276558877119685;-0.0004692041863894441;1.0294669541001036;9.999949358668955;0.8203900662217167;0.020919886935764805;0.02153625463707682;0.9999926631428407;0.8206512319994327;1.0000057247497451
61.074426;1.0289227912693262;0.8332509472711022;0.8098402101178652;-0.0004827655876986149;-0.0004692041420847798;1.0294669959245848;9.999950512862263;0.8203900890951266;0.020919888692382396;0.021536257403038744;0.9999927287328754;0.8206512656841696;1.0000056966323603
61.084426;1.0289228477052177;0.8332510195599531;0.8098403288952084;-0.00048276558732678277;-0.00046920409777382726;1.0294670450432821;9.999951646334246;0.8203901105202729;0.02091989054778267;0.02153626020741645;0.9999928015870345;0.8206513040479545;1.0000056620013678
61.094426;1.0289229047855886;0.8332510907398745;0.8098404519062685;-0.000482765587469096;-0.00046920405364089476;1.0294671018580863;9.999952761753944;0.820390130219872;0.020919892501188454;0.021536263054240175;0.9999928819706442;0.8206513469470427;1.0000056210791293
61.104426;1.0289229626185636;0.8332511602996976;0.8098405791650666;-0.000482765587946243;-0.00046920400982149515;1.0294671667609416;9.999953860275568;0.8203901479709869;0.020919894549561995;0.021536265946487568;0.999992970117382;0.8206513941357526;1.000005573986373
61.114426;1.0289230213267566;0.8332512277317516;0.8098407106847207;-0.00048276558858046585;-0.00046920396640862913;1.029467240140546;9.99995494211859;0.8203901635519524;0.020919896688093024;0.02153626888599393;0.9999930662363079;0.8206514453074892;1.0000055208204357
61.124426;1.028923080912222;0.8332512925843177;0.8098408463486623;-0.00048276558921059553;-0.0004692039234848617;1.0294673223776465;9.999956007061035;0.8203901767272926;0.020919898912343353;0.021536271873767953;0.9999931704741202;0.820651500126042;1.0000054617348029
61.134426;1.0289231411844921;0.8332513544274487;0.8098409858455862;-0.0004827655897077857;-0.00046920388114558213;1.0294674138878783;9.999957054095328;0.8203901872897065;0.020919901219570273;0.021536274910076442;0.9999932828938909;0.8206515582910939;1.0000053969938096
61.144426;1.0289232018175323;0.8332514128178374;0.8098411287224007;-0.0004827655899835681;-0.00046920383949161865;1.029467515130476;9.9999580812745;0.8203901950720321;0.020919903608340472;0.02153627799436529;0.9999934034814336;0.8206516196122153;1.0000053270521791
61.154426;1.0289232624824949;0.8332525744679152;0.8098423504347141;-0.0004824804622121433;-0.0004689266825793201;1.0294676265215892;9.999959085994487;0.8203901999526353;0.020919906077462545;0.021536281123902972;0.9999935320865493;0.8206516840120087;1.0000052525653658
61.164426;1.0289233229705288;0.8332526248739005;0.8098424983679524;-0.00048248046193855075;-0.0004689266425085135;1.029467748393637;9.999960064755012;0.8203902018954635;0.020919908625527308;0.021536284291642487;0.9999936683437712;0.8206517514832936;1.0000051742923914
61.174426;1.0289233832371747;0.8332526709705568;0.8098426478386982;-0.00048248046140187187;-0.0004689266033068543;1.0294668810140701;9.99996101276926;0.8203912009145432;0.020919911251275385;0.021536287486789377;0.9999938116781328;0.8206528217201613;1.0000050929988864
61.184426;1.0289234433777699;0.8332527126867035;0.8098427981097823;-0.000482480460630402;-0.0004689265650401122;1.029467024541352;9.99996192430811;0.820391196961709;0.020919913953362176;0.021536290698066764;0.9999939614089318;0.8206528953687128;1.0000050093680908
61.194426;1.0289235035470727;0.833252750008613;0.8098429484347154;-0.00048248045966869235;-0.0004689265277725505;1.0294671789842902;9.999962793680071;0.8203911898949007;0.02091991672877594;0.02153629391542981;0.9999941168954326;0.8206529720632642;1.0000049238778066
61.204426;1.0289235638113579;0.8332527829527964;0.8098430981087198;-0.00048248045860325685;-0.0004689264915421127;1.0294673442503985;9.999963616054911;0.8203911795658824;0.020919919572006677;0.02153629712854542;0.9999942775845969;0.8206530517422267;1.0000048367623735
61.214426;1.0289236240365152;0.8332528116066266;0.8098432465226042;-0.0004824804575755948;-0.00046892645637026107;1.0294675202083317;9.999964387375949;0.8203911659395249;0.0209199224763403;0.021536300325472227;0.9999944429438188;0.8206531343052639;1.0000047481301448
61.224426;1.0289236839183065;0.8332528361692747;0.8098433932186477;-0.0004824804567708201;-0.0004689264223061894;1.0294677066884976;9.999965103901244;0.8203911491464931;0.02091992543523477;0.021536303494367377;0.9999946124406838;0.8206532195840085;1.0000046580700135
61.234426;1.0289237430497216;0.8332528569147774;0.8098435378828772;-0.00048248045639165735;-0.00046892638945965527;1.0294679034541168;9.999965762239457;0.820391129428779;0.020919928442034594;0.021536306625867047;0.9999947856043427;0.8206533073360669;1.0000045666695068
61.244426;1.0289238009342214;0.8332528741137989;0.8098436802670409;-0.00048248045663534073;-0.00046892635798973355;1.0294681101915475;9.999966359328058;0.8203911070704357;0.02091993148918262;0.02153630971356892;0.9999949620787879;0.8206533972407754;1.0000044740550131
61.254426;1.028923856996697;0.8332528880231153;0.8098438201037257;-0.00048248045768421304;-0.00046892632805650984;1.0294683265003919;9.999966891890518;0.8203910823891848;0.02091993456876751;0.0215363127532362;0.9999951416263291;0.8206534889218913;1.0000043803867478
61.264426;1.028923910579095;0.8332528989456564;0.8098439570678527;-0.0004824804597036889;-0.0004689262997829751;1.0294685518870852;9.999967356083422;0.8203910557370281;0.02091993767388021;0.021536315741323933;0.9999953240749726;0.8206535820261747;1.0000042856971867
61.274426;1.028923960893572;0.8332529072467283;0.8098440908063893;-0.0004824804628411649;-0.00046892627325739776;1.029468785800683;9.999967747807284;0.8203910274645206;0.020919940799038632;0.021536318673514458;0.9999955092535695;0.8206536762724759;1.000004189775841
61.284426;1.0289240069839067;0.8332529133163941;0.8098442209721562;-0.0004824804672287935;-0.0004689262485513726;1.0294690276776153;9.999968063029513;0.8203909978529236;0.020919943939349886;0.02153632154535398;0.9999956969768351;0.8206537713961529;1.0000040922360016
61.294426;1.0289240477772548;0.8332529175713976;0.8098443472224743;-0.0004824804729865866;-0.0004689262257387796;1.0294692769085545;9.99996829778101;0.8203909670640678;0.020919947089399565;0.02153632435501206;0.9999958870374211;0.8206538670785578;1.0000039925930422
61.304426;1.0289240822432035;0.8332532056116005;0.8098447463695778;-0.0004835875879976611;-0.0004700022042669745;1.0294695327673558;9.9999684486984;0.8203909351725789;0.020919950243362902;0.021536327104929576;0.9999960791424545;0.8206539629706981;1.00000389029071
61.314426;1.0289241094881982;0.833253207678269;0.809844863969417;-0.00048358759679652285;-0.0004700021855364177;1.029469794467812;9.99996851410904;0.8203909022409003;0.020919953396435074;0.021536329800395874;0.9999962728828637;0.820654058760238;1.0000037847586953
61.324426;1.0289241287033204;0.8332532093716719;0.8098449769965198;-0.00048358760723159823;-0.00047000216901384336;1.0294700613047216;9.999968494255674;0.8203908683347972;0.020919956545277972;0.021536332446211854;0.9999964678029402;0.8206541541987056;1.0000036754984973
61.334426;1.0289241391663677;0.8332532111519317;0.809845085350687;-0.00048358761934656384;-0.0004700021548033619;1.0294703326515924;9.99996839040141;0.8203908334730026;0.020919959686226976;0.021536335043833364;0.9999966634444966;0.82065424913048;1.0000035621351144
61.344426;1.0289241403641163;0.83325321349248;0.8098451890250294;-0.0004835876331708891;-0.00047000214299401763;1.0294706078443772;9.99996820417016;0.8203907976012054;0.02091996281317622;0.02153633759059468;0.9999968592967486;0.8206543435627761;1.0000034444273176
61.354426;1.0289241320425146;0.8332532168764776;0.8098452881202604;-0.00048358764873420785;-0.00047000213366264976;1.0294708861662953;9.999967937434501;0.8203907606155969;0.020919965917668197;0.021536340079944784;0.999997054780007;0.8206544377055038;1.0000033223055682
61.364426;1.0289241141203824;0.8332532217826439;0.8098453827252642;-0.0004835876660560862;-0.0004700021268769599;1.0294711669262155;9.99996759206934;0.820391722378054;0.020919968990994298;0.02153634250177561;0.9999972493220668;0.820655531625813;1.0000031959400628
61.374426;1.0289240865925677;0.8332532286548108;0.8098454728050236;-0.000483587685136129;-0.00047000212268286215;1.0294714495094182;9.999967170130988;0.820391682721535;0.020919972025522836;0.021536344844705787;0.9999974424160022;0.8206556265294046;1.0000030657307117
61.384426;1.0289240495131295;0.8332532378510966;0.8098455582331345;-0.0004835877059561981;-0.00047000212109293675;1.0294717333739385;9.99996667452003;0.8203916414746886;0.020919975014116732;0.02153634710037016;0.9999976336057703;0.820655722792046;1.0000029321840247
61.394426;1.0289240030592406;0.8332543567139472;0.8098467149028492;-0.00048330260069964634;-0.0004697250060734407;1.0294720179786785;9.999966108945738;0.8203915985210464;0.020919977948777;0.02153634926583027;0.9999978224387885;0.8206558212022013;1.000002795810232
61.404426;1.0289239475682967;0.8332543711554725;0.8098467907945148;-0.0004833026248596854;-0.0004697250096582147;1.0294723027232717;9.99996547737475;0.8203915538908396;0.02091998081961389;0.021536351341220013;0.9999980084221495;0.820655922537898;1.0000026571421914
61.414426;1.0289238834383276;0.8332543883727682;0.8098468619619548;-0.0004833026505756487;-0.0004697250158139121;1.0294725870085752;9.999964783564138;0.820391507815218;0.020919983615126002;0.02153635332484974;0.99999819101634;0.8206560274419269;1.0000025167729973
61.424426;1.0289238110115018;0.8332544084813757;0.8098469284983154;-0.0004833026777363711;-0.0004697250245234648;1.029472870321386;9.999964030619315;0.8203914606911271;0.02091998632359248;0.021536355211005446;0.9999983696407067;0.8206561363632331;1.0000023752944431
61.434426;1.028923730612347;0.8332544316290521;0.8098469905237909;-0.0004833027061875164;-0.00046972503575062327;1.0294731522340161;9.99996322116922;0.8203914129715785;0.020919988934354917;0.021536356991869024;0.999998543674167;0.8206562495841352;1.0000022332064795
61.444426;1.028923642681976;0.8332544579383458;0.8098470481930153;-0.0004833027357420295;-0.00046972504942571834;1.0294734323688706;9.999962358165664;0.8203913650601646;0.020919991438266828;0.021536358660047838;0.9999987125077886;0.8206563672215312;1.0000020909277219
61.454426;1.028923547845528;0.8332544874392583;0.809847101646927;-0.0004833027662140534;-0.00046972506544664555;1.0294737103948244;9.99996144538793;0.8203913173116943;0.02091999382735078;0.02153636020999606;0.9999988756446562;0.8206564892172574;1.000001948879642
61.464426;1.0289234468512347;0.8332545200651433;0.8098471509301082;-0.0004833027974341334;-0.0004697250837109112;1.0294739860726798;9.99996048739324;0.8203912700630699;0.02091999609463043;0.021536361638822138;0.9999990327387029;0.8206566153678051;1.0000018075252548
61.474426;1.0289233404260392;0.8332545557037884;0.8098471959844264;-0.00048330282924585017;-0.00046972510413883833;1.0294742593116526;9.999959488953724;0.8203912235941377;0.02091999823428276;0.021536362945133062;0.999999183500908;0.8206567453516218;1.0000016673845744
61.484426;1.0289232291155586;0.8332545942515437;0.8098472366963854;-0.00048330286150988054;-0.0004697251266630905;1.0294745301816715;9.99995845425209;0.8203911781404856;0.02092000024092619;0.021536364126165414;0.9999993276012904;0.8206568787698431;1.0000015290890911
61.494426;1.0289231131834733;0.8332546356520727;0.8098472729187599;-0.000483302894099804;-0.00046972515120987036;1.029474798861037;9.999957386474057;0.8203911340045185;0.02092000210805581;0.021536365176592086;0.9999994647209868;0.8206570152094139;1.000001393378655
61.504426;1.0289229926138332;0.8332546799074825;0.8098473044743861;-0.0004833029268783387;-0.000469725177688141;1.029475065523229;9.999956288059858;0.8203910916239745;0.02092000382724818;0.021536366089329153;0.9999995946703305;0.8206571542738074;1.0000012610073006
61.514426;1.0289228671813717;0.833254727063407;0.8098473311671502;-0.00048330295967659244;-0.00046972520598292835;1.029475330223154;9.999955161442463;0.8203910515557112;0.020920005389084104;0.021536366855675886;0.9999997174224516;0.8206572955574272;1.000001132685381
61.524426;1.0289227365443518;0.8332547771577;0.8098473527969223;-0.00048330299229385783;-0.0004697252359464383;1.029475592832079;9.99995400959448;0.8203910144115798;0.02092000678387745;0.02153636746534512;0.9999998330473534;0.8206574385820489;1.000001009074363
61.534426;1.0289226003067393;0.8332548301503819;0.8098473691762483;-0.00048330302451523536;-0.00046972526738866323;1.0294758530219104;9.999952835687026;0.8203909807401428;0.02092000800073416;0.02153636790773445;0.9999999416479008;0.820657582758999;1.000000890754339
61.544426;1.0289224580426894;0.8332548858997413;0.8098473801661754;-0.00048330305613968847;-0.0004697253000839323;1.029476110340192;9.999951642532409;0.8203909508906996;0.02092000902754994;0.02153636817310836;1.0000000433629055;0.8206577274020385;1.0000007781831712
61.554426;1.0289223093907631;0.8332549441728765;0.8098473857176157;-0.0004833030870106084;-0.00046972533379217407;1.0294763643602403;9.999950432683235;0.8203909249422158;0.020920009853553193;0.021536368253818106;1.0000001383534696;0.8206578717452748;1.0000006716862768
61.564426;1.0289221541799065;0.8332550046557322;0.8098473858683255;-0.0004833031170325859;-0.0004697253682675361;1.0294766147843615;9.999949208630422;0.8203919027320995;0.02092001047123589;0.021536368146569007;1.0000002267702894;0.820659014640453;1.0000005714708955
61.574426;1.0289219924028778;0.8332550669900762;0.8098473807013198;-0.00048330314616894774;-0.00046972540326754646;1.0294768614197118;9.999947972663657;0.820391883943346;0.020920010875384885;0.021536367853909503;1.0000003087933151;0.8206591558920453;1.0000004777019993
61.584426;1.0289218240778;0.8332551308401713;0.8098473703424692;-0.0004833031744354692;-0.0004697254385906755;1.0294771040710462;9.999946726643932;0.8203918681939841;0.020920011061478366;0.02153636738246289;1.00000038465895;0.820659294339149;1.0000003906095154
61.594426;1.0289216491640512;0.8332551959451585;0.8098473550082832;-0.00048330320190144855;-0.0004697254741094018;1.029477342478064;9.999945471926507;0.8203918551256689;0.020920011025554387;0.021536366738707395;1.0000004546028942;0.8206594291810606;1.0000003104692754
61.604426;1.0289214675725953;0.8332552621257842;0.8098473350133064;-0.0004833032286813316;-0.00046972550976419385;1.0294775763397341;9.99994421000416;0.8203918444653587;0.020920010765207733;0.021536365926203224;1.0000005188356036;0.8206595596719876;1.0000002374857444
61.614426;1.028921279264483;0.8332553292632129;0.8098473107094943;-0.00048330325490203864;-0.000469725545532247;1.0294778053421825;9.999942943957475;0.8203918360240082;0.020920010280541346;0.02153636494627803;1.0000005775822522;0.820659685155278;1.000000171776969
61.624426;1.0289210843600343;0.8332553972687358;0.8098472824078192;-0.00048330328066885505;-0.00046972558139925854;1.029478029190286;9.999941679221356;0.8203918296917307;0.02092000957328127;0.021536363800214686;1.00000063109694;0.8206598051061428;1.0000001134610488
61.634426;1.0289208831062393;0.8332565731492114;0.8098483263283988;-0.0004830181782730549;-0.0004694485013264555;1.0294782476895792;9.999940422511706;0.8203918254722234;0.020920008644863774;0.02153636249093609;1.0000006796573009;0.8206599191197891;1.0000000626950514
61.644426;1.0289209251467537;0.8332568450175293;0.809848291043605;-0.00048223406775120336;-0.0004686863214540824;1.029478460756463;9.999939179932433;0.8203918234991697;0.02092000749712273;0.021536361023429613;1.000000723561357;0.8206600268484135;1.0000000195874015
61.654426;1.0289207118487413;0.8332569150795895;0.809848251716166;-0.0004822340924550207;-0.0004686863574528789;1.0294786683157686;9.999937955632543;0.8203918239752963;0.020920006134922182;0.021536359403672566;1.0000007630714072;0.8206601279550035;0.9999999840433609
61.664426;1.028920492779264;0.8332569858336762;0.8098482087593611;-0.0004822341168382846;-0.00046868639334253785;1.0294788702765865;9.999936751657918;0.8203918270723082;0.020920004566892178;0.021536357637395774;1.0000007983203265;0.8206602220862445;0.9999999557211132
61.674426;1.0289202681118381;0.8332570574293637;0.8098481621210082;-0.00048223414090262383;-0.00046868642900193766;1.029479066590139;9.99993556881571;0.8203918328630502;0.020920002804558517;0.02153635572993011;1.000000829265668;0.8206603088547957;0.999999934169167
61.684426;1.0289200379817924;0.8332571301091085;0.8098481117710766;-0.0004822341646425537;-0.0004686864642989787;1.029479257217099;9.999934407516037;0.8203918412816993;0.020920000861817886;0.021536353687030267;1.000000855725892;0.8206603878667266;0.9999999190215152
61.694426;1.028919802461744;0.8332572042038702;0.8098480576761504;-0.000482234188043802;-0.0004686864991029534;1.0294794420582378;9.999933268533914;0.8203918521323369;0.02091999875446827;0.021536351516143866;1.00000087746997;0.8206604587979345;0.9999999100793461
61.704426;1.0289195616285425;0.8332575652345882;0.8098482768742542;-0.00048334131885924373;-0.0004697625323926066;1.0294796210076596;9.999932153667523;0.8203918651617628;0.02091999649919691;0.02153634922687585;1.0000008942904521;0.8206605214652382;0.9999999072143688
61.714426;1.0289193156104255;0.8332576433789659;0.8098482150183802;-0.00048334134149550107;-0.0004697625658732068;1.0294797940930933;9.999931065301974;0.8203918801142364;0.020919994111890036;0.0215363468294074;1.0000009060193973;0.8206605758335347;0.9999999102560776
61.724426;1.0289190645508905;0.8332577242107644;0.8098481491295082;-0.0004833413636748314;-0.00046976259852076835;1.0294799615380426;9.99993000534189;0.8203918967423676;0.020919991606570175;0.0215363443311869;1.0000009125120095;0.8206606219679573;0.9999999190044597
61.734426;1.028918808574895;0.8332578081378812;0.8098480792004177;-0.0004833413853269798;-0.00046976263020643633;1.029480123677126;9.99992897495576;0.8203919148212067;0.02091998899705136;0.021536341734654733;1.000000913615308;0.8206606599758947;0.9999999332499032
61.744426;1.0289185477861822;0.83325789548316;0.8098480053670155;-0.0004833414063776537;-0.0004697626608144816;1.0294802808191303;9.999927975093154;0.8203919341623211;0.020919986299562415;0.0215363390387671;1.000000909161256;0.8206606899452027;0.9999999527638688
61.754426;1.0289182822314678;0.8332579864203682;0.8098479278940335;-0.00048334142675158717;-0.0004697626902838961;1.029480433204588;9.99992700660068;0.8203929546092018;0.02091998353254572;0.021536336242668666;1.0000008990343445;0.8206617115758541;0.9999999773443333
61.764426;1.0289180118908634;0.8332580809409467;0.8098478471336391;-0.00048334144636643625;-0.00046976271862239974;1.0294805810662873;9.99992606964717;0.820392976035499;0.020919980713876674;0.021536333347380355;1.0000008832170524;0.8206617255052128;1.0000000068289914
61.774426;1.0289177367839282;0.8332581788706169;0.8098477635025612;-0.00048334146513227436;-0.000469762745886017;1.0294807246367903;9.999925163476679;0.8203929983394197;0.020919977858712878;0.021536330354877443;1.0000008617219982;0.8206617314227324;1.0000000410592045
61.784426;1.0289174570534607;0.8332582798959555;0.8098476774529516;-0.00048334148296530336;-0.0004697627721721162;1.0294808640730198;9.99992428716241;0.8203930214210018;0.020919974979317007;0.021536327267426433;1.0000008345088185;0.8206617294074584;1.0000000799041084
61.794426;1.0289171729165387;0.8332583836249368;0.809847589430455;-0.0004833414998116825;-0.00046976279762103387;1.0294809994148508;9.99992344066048;0.8203930451915189;0.02091997208492453;0.021536324087779654;1.0000008014724155;0.8206617196111599;1.0000001232716544
61.804426;1.028916884584037;0.8332584896808384;0.8098474998540895;-0.00048334151566570895;-0.0004697628223885852;1.029481130603805;9.99992262520966;0.8203930695936617;0.02091996918037298;0.02153632081897659;1.0000007624899971;0.8206617022470948;1.000000171033859
61.814426;1.0289165922358066;0.8332585977283904;0.8098474091166762;-0.00048334153055763475;-0.0004697628466027869;1.0294812575276344;9.999921843241813;0.8203930945748629;0.02091996626573923;0.021536317464510422;1.0000007174819723;0.8206616775583948;1.0000002229912615
61.824426;1.0289162960688272;0.8332587074274216;0.8098473175700145;-0.00048334154452464226;-0.0004697628703444001;1.0294813800525966;9.99992109828729;0.820393120081902;0.020919963338140314;0.021536314028477194;1.000000666425827;0.8206616457790961;1.0000002789264493
61.834426;1.0289159963830616;0.8332588184363532;0.809847225494598;-0.00048334155760997423;-0.0004697628936583142;1.0294814980482552;9.999920394697162;0.8203931461245987;0.02091996039303223;0.021536310514236278;1.0000006093115155;0.8206616071212327;1.00000033863578
61.844426;1.028915693615094;0.8332589304996462;0.8098471330675215;-0.00048334156988162364;-0.00046976291656957114;1.0294816114403864;9.99991973697755;0.8203931728330749;0.020919957423895758;0.021536306923574163;1.000000546114536;0.8206615618069293;1.0000004018998485
61.854426;1.0289153882945827;0.8332590435054036;0.8098470403707515;-0.00048334158142980115;-0.00046976293909118267;1.0294817202209108;9.999919128941572;0.8203932004582642;0.020919954422297004;0.021536303258861647;1.00000047684084;0.8206615101069538;1.0000004684861403
61.864426;1.028915080987473;0.8332591574147363;0.8098469474837795;-0.0004833415923430099;-0.0004697629612348991;1.0294818243814148;9.999918573291083;0.8203932293407226;0.020919951378645153;0.02153629952629023;1.0000004015694448;0.8206614523374058;1.0000005382228556
61.874426;1.0289147722861571;0.8332592721322487;0.8098468545726366;-0.00048334160267849156;-0.0004697629830305037;1.0294819238726776;9.999918071962625;0.8203932598574792;0.02091994828292418;0.021536295736630365;1.0000003204503949;0.8206613887979337;1.0000006110504382
61.884426;1.0289144628629052;0.8332604945581505;0.8098478378803329;-0.00048305648354854636;-0.000469485887498273;1.0294820186148945;9.999917626293628;0.820393292333974;0.020919945126697218;0.021536291903341453;1.0000002336893314;0.8206613197132386;1.000000687012471
61.894426;1.028914153497422;0.8332606101810768;0.8098477456720959;-0.0004830564926684454;-0.0004694859087767184;1.0294821085166372;9.999917236604269;0.820393326967732;0.02091994190620982;0.021536288040903944;1.0000001415135182;0.8206612452775072;1.000000766242243
61.904426;1.0289138449788497;0.8332607257739669;0.8098476541964176;-0.00048305650103284476;-0.00046948592988632556;1.0294821935018628;9.999916902486163;0.8203933638661235;0.020919938623247883;0.02153628416461692;1.0000000441690333;0.8206611657414643;1.000000848932159
61.914426;1.0289135380052328;0.8332608409984111;0.8098475636808602;-0.00048305650849823884;-0.0004694859508651832;1.0294822735233038;9.999916623524364;0.8203934031752218;0.02091993528295532;0.02153628029041007;0.999999941968485;0.8206610814283091;1.00000093522855
61.924426;1.0289132332190523;0.8332609554764536;0.8098474743092777;-0.00048305651493890916;-0.00046948597172713404;1.0294823485083073;9.999916398821547;0.8203934451336331;0.02091993189162263;0.021536276434729506;0.9999998352887547;0.8206609927325897;1.0000010251168783
61.934426;1.0289129312740894;0.8332610687132977;0.8098473862074644;-0.0004830565202796832;-0.0004694859924671434;1.0294824182642226;9.99991622610383;0.8203934900151687;0.02091992845636262;0.021536272614709334;0.9999997245238442;0.8206609001034888;1.0000011184099986
61.944426;1.028912632826375;0.833261180096626;0.8098472994668156;-0.0004830565244883761;-0.0004694860130772072;1.0294824824531512;9.999916101797343;0.8203935380699349;0.020919924985210676;0.021536268846983633;0.9999996101001896;0.820660803929148;1.0000012147924955
61.954426;1.028912338488546;0.8332612889894992;0.8098472141406869;-0.0004830565275570003;-0.00046948603354845023;1.0294825406133243;9.999916021682205;0.8203945895013632;0.02091992148539162;0.021536265146100013;0.9999994925322977;0.8206617041307019;1.0000013138540274
61.964426;1.028912048792235;0.8332613948263125;0.8098471301967387;-0.000483056529497615;-0.00046948605386852403;1.0294825921528479;9.999915981674258;0.82039464446386;0.020919917961193624;0.021536261524301912;0.9999993724125;0.8206616015332198;1.00000141511809
61.974426;1.028911764165263;0.8332614971749018;0.8098470475193095;-0.0004830565303304804;-0.0004694860740514349;1.02948263639493;9.999915978291721;0.820394703087678;0.02091991441455857;0.021536257991387097;0.9999992503187877;0.8206614960096135;1.0000015180654014
61.984426;1.0289114849279637;0.8332615957696489;0.8098469659667841;-0.0004830565300636631;-0.0004694860941763014;1.029482672732771;9.999916008300687;0.8203947654965194;0.020919910847212515;0.021536254554403205;0.999999126738193;0.8206613878150286;1.0000016222325083
61.994426;1.0289112113289312;0.8332616904763167;0.8098468854124157;-0.0004830565286941039;-0.00046948611437488117;1.0294827007669478;9.999916068264545;0.8203948317862017;0.0209199072610529;0.02153625121854588;0.9999990021113927;0.820661277257293;1.0000017273586654
62.004426;1.0289109436211468;0.8332617812139893;0.8098468057872092;-0.00048305652621534207;-0.000469486134775346;1.0294827202730985;9.999916154895125;0.8203949019821147;0.020919903657481;0.02153624798810592;0.9999988769432008;0.8206611646621405;1.0000018333917629
62.014426;1.0289106820975082;0.8332618679106593;0.8098467271280518;-0.0004830565225975482;-0.0004694861554598093;1.0294827310811612;9.999916265903346;0.8203949759794631;0.02091990003858236;0.021536244866325067;0.9999987518249722;0.8206610503426989;1.0000019403668485
62.024426;1.0289104270306082;0.8332619504929866;0.8098466495550213;-0.0004830565177630053;-0.00046948617645952855;1.0294827330316927;9.999916400302691;0.8203950535163088;0.020919896409287382;0.021536241855415597;0.9999986273928434;0.820660934607417;1.0000020482980514
62.034426;1.02891017859066;0.833262028922811;0.8098465731820121;-0.00048305651159326015;-0.0004694861977668446;1.0294827259834889;9.99991655783604;0.8203951342543986;0.0209198927772736;0.0215362389569339;0.9999985043268935;0.8206608178009933;1.0000021570950275
62.044426;1.028909936830114;0.8332621032779068;0.8098464980577877;-0.00048305650396129017;-0.0004694862193525506;1.029482709808684;9.999916738501673;0.820395217913438;0.020919889150904376;0.02153623617155052;0.9999983833396868;0.8206607003241094;1.0000022664965613
62.054426;1.0289097017247744;0.8332621737647165;0.809846424200914;-0.00048305649477129115;-0.00046948624119449745;1.029482684381613;9.999916942303006;0.8203953043438265;0.02091988553766169;0.021536233498764365;0.9999982651135737;0.8206605825794168;1.0000023761022045
62.064426;1.0289094731988624;0.8332622406291715;0.8098463516829342;-0.0004830564839873776;-0.0004694862633008093;1.0294826495538452;9.999917168314553;0.8203953934967425;0.020919881943446263;0.021536230937582296;0.9999981502400553;0.8206604648885125;1.0000024854829959
62.074426;1.0289092511217663;0.8332623040668345;0.8098462806705126;-0.0004830564716206599;-0.0004694862857099924;1.029482605125105;9.999917413700398;0.8203954853333522;0.020919878372521142;0.02153622848733017;0.9999980392126571;0.8206603474864428;1.0000025942018855
62.084426;1.0289090353310582;0.8332623641921806;0.8098462114403561;-0.00048305645768935933;-0.00046948630846711115;1.029482550815039;9.999917674089994;0.8203955797987503;0.020919874828411372;0.021536226147036996;0.9999979325083326;0.8206602306063782;1.0000027017185529
62.094426;1.0289088256674728;0.8332624210595615;0.8098461444045679;-0.000483056442216042;-0.00046948633159138827;1.0294824862335599;9.999917945281776;0.8203956769178172;0.020919871314826352;0.02153622391439077;0.9999978306737367;0.8206601145193746;1.0000028073146414
62.104426;1.028908621958544;0.8332624747043593;0.8098460800753492;-0.0004830564252639037;-0.00046948635505668964;1.0294824109091687;9.999918224744036;0.8203957768665772;0.02091986783512129;0.021536221786586984;0.9999977343274161;0.8206599994473492;1.0000029101041856
62.114426;1.028908424015355;0.8332625251847706;0.8098460189204868;-0.0004830564069508607;-0.00046948637877922866;1.029482324402844;9.999918511657768;0.8203958799215559;0.02091986439160897;0.021536219761810065;0.9999976441153416;0.8206598854632506;1.0000030090991956
62.124426;1.0289082317395353;0.8332628577557195;0.8098462383307793;-0.0004841634952086441;-0.0004705624017126648;1.0294822264515697;9.999918805953461;0.8203959863871231;0.02091986098695949;0.021536217838353893;0.9999975605978039;0.8206597724955093;1.0000031032594032
62.134426;1.0289070768430162;0.833263225342865;0.8098472602640727;-0.0004836759102020378;-0.0004700890036049899;1.0294821170516113;9.999919107439261;0.8203960965652461;0.020919857625674755;0.0215362160124406;0.9999974840813018;0.8206596604160262;1.0000031915111913
