time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
62.144426;1.0289068964496744;0.8332632674211045;0.8098472096152307;-0.0004836758887512405;-0.0004700890272118093;1.0294819964180828;9.999919415557414;0.8203962107266926;0.020919854314010104;0.021536214277825746;0.999997414584705;0.8206595491343134;1.00000327281441
62.154426;1.0289067226262716;0.8332633072830927;0.8098471624865443;-0.00048367586654442956;-0.0004700890505179496;1.029481864876423;9.999919729613787;0.8203963290815746;0.020919851060571024;0.021536212627947145;0.9999973519731198;0.8206594386383828;1.000003346263176
62.164426;1.0289065558747945;0.8332633452327789;0.8098471188171473;-0.00048367584369755196;-0.0004700890734393814;1.0294817228029005;9.999920049409399;0.8203974517820898;0.02091984787692454;0.021536211059105283;0.9999972960632476;0.8206603286580136;1.0000034111148273
62.174426;1.0289063966122107;0.8332633815283744;0.8098470784804077;-0.0004836758203105064;-0.0004700890959081285;1.0294815706556364;9.999920376078135;0.8203975789574017;0.020919844775972488;0.021536209571814926;0.9999972466453918;0.8206602199378922;1.0000034667836863
62.184426;1.0289062450852025;0.8332634163989576;0.8098470413434116;-0.00048367579646286314;-0.00047008911785684763;1.0294814090340356;9.999920711895516;0.8203977107463376;0.020919841770599395;0.021536208169366584;0.9999972035085224;0.8206601122628775;1.000003512886519
62.194426;1.0289061013763066;0.8332634500677798;0.8098470073362025;-0.0004836757722304655;-0.0004700891392115958;1.0294812386922294;9.999921059068495;0.8203978472803877;0.020919838875006855;0.02153620685645836;0.9999971664569226;0.8206600057571186;1.0000035492614585
62.204426;1.028905965479237;0.8332634827702724;0.8098469764461023;-0.0004836757477239903;-0.0004700891598996038;1.0294810604852436;9.999921419184643;0.82039798863877;0.02091983610601339;0.02153620563941204;0.9999971352734506;0.820659900578684;1.0000035759279529
62.214426;1.028905837356903;0.8332635147491859;0.8098469486905931;-0.0004836757230929287;-0.00047008917986851524;1.0294808752620843;9.999921793449232;0.8203981348121283;0.02091983348203252;0.021536204526292166;0.9999971096740345;0.8206597968946726;1.000003593096925
62.224426;1.0289057169619489;0.8332635462605934;0.8098469241391999;-0.00048367569847897386;-0.00047008919909340315;1.0294806837701487;9.999922182669453;0.8203982856469006;0.020919831021072494;0.021536203526483624;0.999997089289798;0.8206596948346726;1.0000036012040194
62.234426;1.028905604251489;0.8332635776337032;0.8098469029000612;-0.00048367567397958686;-0.0004700892175664152;1.0294804866395475;9.999922587181887;0.8203984408193712;0.020919828739123198;0.021536202650353095;0.9999970736311372;0.8206595944850761;1.0000036008698248
62.244426;1.0289054991963689;0.833263609289361;0.809846885046695;-0.00048367564965966713;-0.0004700892352914972;1.0294802844131807;9.999923007399996;0.820398599883267;0.020919826649445285;0.02153620190872975;0.9999970620729252;0.8206594958726897;1.0000035928131108
62.254426;1.0289054017988202;0.8332636416545132;0.8098468706111825;-0.000483675625581345;-0.0004700892522861721;1.0294800775636606;9.999923444270921;0.8203987623108271;0.02091982476352142;0.021536201312250737;0.9999970539329156;0.8206593989358508;1.0000035777641971
62.264426;1.0289053121112672;0.8332636750690453;0.8098468596522417;-0.000483675601807299;-0.00047008926859106256;1.029479866510704;9.99992389881556;0.8203989275195813;0.020919823092869827;0.021536200870421664;0.9999970485389509;0.8206593035633897;1.000003556424633
62.274426;1.028905230237487;0.8332637097813528;0.8098468522722932;-0.0004836755783871468;-0.00047008928428691826;1.0294796516100473;9.999924371656231;0.8203990949175788;0.020919821648777266;0.021536200590511523;0.9999970452239081;0.820659209659759;1.0000035294885454
62.284426;1.0289051563525766;0.833263746026823;0.8098468485681044;-0.0004836755553621281;-0.000470089299496957;1.029479433108328;9.999924863296085;0.8203992639271828;0.020919820439456206;0.021536200477915938;0.9999970433546158;0.8206591171404707;1.0000034976378236
62.294426;1.028905090731874;0.8332637840941357;0.8098468486010846;-0.00048367553276888693;-0.00047008931436065413;1.0294792111794675;9.999925374389573;0.8203994339969818;0.020919819467068702;0.021536200537408387;0.9999970423915009;0.8206590259101358;1.0000034614903488
62.304426;1.028905033724394;0.8332638243277953;0.8098468524102552;-0.00048367551061626393;-0.00047008932899281463;1.0294789860385047;9.999925905512502;0.8203996046367178;0.020919818726393022;0.021536200773026357;0.9999970418779638;0.8206589359059328;1.0000034215848208
62.314426;1.0289049856910673;0.8332638670950453;0.8098468600258947;-0.0004836754888698554;-0.0004700893434609496;1.0294787579796825;9.999926456835912;0.8203997754470651;0.020919818205706677;0.021536201187277754;0.9999970413911035;0.8206588471528038;1.0000033784204705
62.324426;1.028904946971626;0.833263912716596;0.8098468714708147;-0.0004836754674727145;-0.0004700893577901128;1.0294785273033147;9.999927027988592;0.8203999460713955;0.020919817888189772;0.02153620178134795;0.9999970405255052;0.8206587597725201;1.0000033325214959
62.334426;1.0289051672706178;0.833264163840669;0.8098468872124489;-0.00048289130859830327;-0.00046932715324756667;1.0294782942587741;9.999927618125106;0.8204001160738668;0.020919817752764025;0.021536202556540696;0.999997038889392;0.8206586739632574;1.0000032845024638
62.344426;1.0289051479972575;0.8332642157027261;0.8098469063837103;-0.0004828912877707912;-0.00046932716726338436;1.0294780590775767;9.999928225998257;0.8204002849048402;0.020919817775517813;0.02153620351537675;0.9999970361022197;0.820658589969879;1.0000032350905081
62.354426;1.0289051387159371;0.8332642707429159;0.809846929361744;-0.0004828912671897664;-0.00046932718109117966;1.0294778220396317;9.999928849846784;0.8204004520013018;0.02091981793134817;0.02153620466080157;0.9999970318263394;0.8206585080600011;1.0000031850696995
62.364426;1.0289051396380817;0.8332643288803576;0.8098469559476305;-0.0004828912468381414;-0.0004693271947325;1.0294775834957826;9.99992948741855;0.8204016168696627;0.0209198181957986;0.021536205994876424;0.9999970258069423;0.8206594281971641;1.0000031351849692
62.374426;1.0289051511205614;0.8332643900486516;0.8098469858673766;-0.00048289122671288593;-0.0004693272082036768;1.0294773438050593;9.999930136492113;0.8204017790773814;0.020919818547366003;0.021536207518021492;0.9999970178364963;0.8206593513533432;1.0000030861016544
62.384426;1.0289051736087236;0.8332644542537181;0.8098470188478857;-0.00048289120682188974;-0.0004693272215098814;1.0294771032685177;9.999930795649465;0.8204019381824993;0.02091981896850778;0.02153620922822172;0.9999970076663038;0.8206592775515821;1.0000030384264427
62.394426;1.0289052075085041;0.833265628590986;0.8098481306205068;-0.00048260605717605724;-0.00046905011631770155;1.029476862159925;9.99993146449891;0.8204020936405876;0.020919819444858857;0.021536211120784004;0.9999969949877079;0.8206592071305348;1.0000029926785072
62.404426;1.0289052531115612;0.833265698718415;0.8098481689074472;-0.00048260603780305296;-0.0004690501292030503;1.0294766207654602;9.99993214298057;0.8204022447416823;0.02091981996413556;0.021536213188750476;0.9999969794847307;0.8206591403954523;1.0000029492300717
62.414426;1.0289053105840864;0.8332657714821069;0.8098482094072507;-0.0004826060187634014;-0.00046905014181172;1.0294763793436468;9.99993283079959;0.820402390649229;0.020919820515818494;0.02153621542311301;0.9999969608760163;0.820659077650103;1.0000029083069066
62.424426;1.0289053799524666;0.8332658465075382;0.8098482518053871;-0.00048260600014483944;-0.00046905015409979173;1.0294761380453574;9.999933527747723;0.8204025305560896;0.020919821091323065;0.02153621781328117;0.9999969389491977;0.8206590192847303;1.0000028699986365
62.434426;1.0289054610705382;0.8332659233251001;0.8098482957879309;-0.0004826059820417257;-0.0004690501660237425;1.029475896851467;9.999934234028391;0.8204026637878061;0.02091982168335997;0.021536220348098344;0.9999969136200758;0.820658965840068;1.0000028342710334
62.444426;1.0289055536297158;0.8332660014018983;0.8098483410584477;-0.00048260596452715605;-0.00046905017756511706;1.0294756555903437;9.999934950209141;0.8204027897564622;0.020919822284643372;0.021536223016370395;0.9999968849604844;0.8206589179691954;1.000002801031988
62.454426;1.0289056571975126;0.8332660801912263;0.8098483873773585;-0.0004826059476373958;-0.00046905018875377806;1.0294754140070477;9.999935677304594;0.8204029079222642;0.02091982288753727;0.02153622580706808;0.9999968531177328;0.8206588763262633;1.0000027702077954
62.464426;1.0289057712235585;0.833266159153626;0.8098484346125873;-0.00048260593139170654;-0.00046905019965438;1.0294751717826411;9.999936416804376;0.820403017828783;0.020919823484255307;0.02153622871018598;0.9999968182210085;0.8206588414530764;1.0000027417540351
62.474426;1.028905895026219;0.8332662377062529;0.8098484827652258;-0.0004826059158330618;-0.0004690502103348763;1.0294749285366134;9.999937170497684;0.8204031191193076;0.02091982406605648;0.021536231717037082;0.9999967804001945;0.8206588137067811;1.0000027155707392
62.484426;1.0289060277794932;0.8332663151882054;0.809848531966959;-0.0004826059010429134;-0.00046905022085474464;1.0294746838625541;9.999937940350074;0.8204032115209415;0.020919824622442778;0.02153623481940661;0.9999967398116986;0.8206587932869133;1.000002691398867
62.494426;1.0289061684901812;0.8332663909061452;0.8098485824573788;-0.0004826058871128867;-0.0004690502312733835;1.0294744373140239;9.999938728130541;0.8204032948477981;0.020919825142181846;0.021536238009070226;0.9999966965932202;0.8206587803383069;1.000002668822631
62.504426;1.0289063160020364;0.8332664641564744;0.8098486345469326;-0.0004826058741193479;-0.0004690502416543173;1.0294741883538054;9.999939534895342;0.8204033690009326;0.02091982561546429;0.021536241277692925;0.9999966508669365;0.8206587749969866;1.000002647355222
62.514426;1.0289064690656078;0.8332665342130664;0.8098486885375505;-0.0004826058621359262;-0.0004690502520556799;1.0294739364068455;9.999940361432992;0.8204034339113129;0.020919826035050354;0.021536244617079443;0.9999966027896894;0.8206587773803642;1.0000026264717006
62.524426;1.028906626413421;0.8332666003970959;0.809848744625836;-0.00048260585126101013;-0.0004690502625193926;1.029473680957893;9.99994120921958;0.8204034894861755;0.020919826395761277;0.021536248019923834;0.9999965525396356;0.8206587876225988;1.0000026055803
62.534426;1.028906786797194;0.8332666621894596;0.8098488029227813;-0.00048260584162894784;-0.0004690502730739336;1.0294734215256651;9.999942080382839;0.8204035356271467;0.02091982669403397;0.02153625147940371;0.9999965002969619;0.8206588059189721;1.0000025840378575
62.544426;1.0289069490687115;0.8332670044124554;0.8098491406929039;-0.0004837129400663721;-0.0004701262825074961;1.0294731576140908;9.999942977156357;0.8204035722660146;0.02091982692780477;0.021536254988069728;0.9999964463001759;0.8206588325148557;1.0000025612114334
62.554426;1.0289071123195284;0.8332670566950483;0.8098492039240363;-0.00048371293340634383;-0.0004701262933044331;1.0294728888050666;9.999943901801673;0.8204035993847808;0.020919827095311233;0.021536258538510076;0.9999963909163025;0.8206588676846801;1.000002536496958
62.564426;1.028907275910568;0.8332671041928109;0.8098492699782275;-0.00048371292846639276;-0.00047012630422893053;1.0294726148540594;9.999944856644765;0.8204036170536217;0.020919827193985826;0.021536262124741322;0.999996334626022;0.8206589117076315;1.0000025092730545
62.574426;1.028907439344368;0.8332671470071106;0.8098493390453171;-0.0004837129253633326;-0.00047012631524450456;1.0294723356394995;9.99994584379921;0.8204046254680631;0.020919827220459607;0.021536265741682274;0.9999962779098408;0.8206599644660483;1.0000024788782003
62.584426;1.0289076021872747;0.8332671852731398;0.8098494112213376;-0.0004837129241750681;-0.0004701263262821266;1.029472051110879;9.999946864931417;0.8204046249011291;0.020919827170157237;0.02153626938362657;0.9999962211315806;0.8206600266797632;1.000002444691302
62.594426;1.0289077641001079;0.833267219110925;0.8098494865369961;-0.00048371292493784265;-0.0004701263372697382;1.0294717613535544;9.999947921536268;0.8204046155626937;0.020919827036444398;0.02153627304401065;0.999996164488038;0.820660097967313;1.0000024062588084
62.604426;1.028907924806459;0.8332672485956735;0.809849565006014;-0.00048371292763778594;-0.0004701263481526315;1.0294714666629246;9.999949015321802;0.8204045975123988;0.020919826811013616;0.02153627671600093;0.9999961080210807;0.8206601781607058;1.0000023633577269
62.614426;1.0289080839715123;0.8332672737835016;0.8098496466202033;-0.000483712932224659;-0.00047012635889152454;1.0294711675282493;9.999950147882402;0.8204045707201116;0.020919826485651508;0.021536280391946792;0.9999960516856684;0.8206602669754394;1.0000023159709652
62.624426;1.028908241132378;0.8332672947589586;0.8098497313114598;-0.000483712938640723;-0.00047012636945265203;1.0294708645456385;9.999951319941129;0.8204045351731101;0.020919826053917897;0.021536284062471846;0.9999959954479296;0.8206603640310385;1.0000022642317439
62.634426;1.0289083957520966;0.8332673116337983;0.8098498189275639;-0.0004837129468299105;-0.0004701263797971635;1.0294705583313688;9.99995253108686;0.8204044908859726;0.0209198255117946;0.02153628771781367;0.9999959393673353;0.8206604688743364;1.0000022083928422
62.644426;1.0289085473245783;0.8332673245016808;0.8098499092238417;-0.00048371295673730626;-0.0004701263898772373;1.0294702494880106;9.99995378004164;0.8204044378356198;0.020919824857621696;0.02153629135015584;0.9999958836266709;0.8206605810297962;1.000002148810087
62.654426;1.0289086954079716;0.8332684405342377;0.8098510778548468;-0.00048342783831689575;-0.0004698492813388135;1.0294699386446629;9.999955065047928;0.8204043759707361;0.02091982409267719;0.02153629495364112;0.9999958284865093;0.820660700114836;1.0000020858857004
62.664426;1.0289088395608637;0.8332684455798939;0.8098511724121932;-0.000483427851535931;-0.000469849290777904;1.0294696265517562;9.999956384078185;0.8204043053024065;0.020919823222891164;0.02153629852261776;0.9999957742071478;0.8206608259193939;1.0000020199634374
62.674426;1.0289089792722712;0.8332684468540843;0.8098512684995344;-0.00048342786636487023;-0.00046984929988346837;1.0294693141283848;9.999957734468284;0.820404225990893;0.020919822259049738;0.021536302050828657;0.999995721039658;0.8206609583884078;1.0000019512749212
62.684426;1.0289091139825903;0.8332684445875301;0.8098513658082906;-0.00048342788276036153;-0.00046984930865301807;1.0294690023798696;9.999959112196295;0.8204041383809741;0.020919821214266165;0.02153630553230415;0.9999956692747958;0.8206610975617872;1.0000018800220856
62.694426;1.028909243180482;0.8332684391184232;0.8098514641257946;-0.0004834279006608359;-0.0004698493170550888;1.0294686922437424;9.999960511535068;0.8204040429180316;0.020919820102056036;0.0215363089622568;0.9999956192461995;0.8206612435037243;1.0000018064952514
62.704426;1.0289093664645492;0.833268430785996;0.8098515632705192;-0.0004834279200030193;-0.0004698493250184861;1.029468384491501;9.999961925024095;0.8204039400158869;0.020919818936422092;0.021536312336578;0.9999955712667117;0.8206613962711826;1.000001731093012
62.714426;1.028909483513921;0.8332684198945475;0.8098516630375556;-0.00048342794073273534;-0.0004698493324499;1.0294680797259306;9.99996334350261;0.8204038300338735;0.020919817731541324;0.02153631565100649;0.9999955255483591;0.8206615559266524;1.000001654256681
62.724426;1.0289095940375836;0.8332684067232949;0.8098517632283136;-0.00048342796278579;-0.0004698493392709239;1.0294677784064805;9.9999647565643;0.8204037133202593;0.02091981650011229;0.021536318901070994;0.9999954821656292;0.8206617225135215;1.000001576379301
62.734426;1.0289096978120662;0.8332683914685936;0.8098518636878472;-0.00048342798606848395;-0.0004698493454402277;1.0294674808586626;9.999966153722477;0.8204035902164116;0.020919815251579717;0.021536322081230047;0.9999954410926061;0.82066189601952;1.0000014977524776
62.744426;1.028909794752581;0.8332683741774269;0.8098519642960256;-0.00048342801046695195;-0.0004698493509455264;1.0294671872831387;9.999967525940441;0.8204034610544017;0.020919813991662418;0.021536325182761593;0.9999954022623898;0.8206620763656213;1.0000014185988977
62.754426;1.0289098848642841;0.8332683547627546;0.8098520649747234;-0.0004834280358601832;-0.0004698493557904945;1.0294668977671786;9.999968866437362;0.8204033261898692;0.02091981272443397;0.021536328193467538;0.9999953655780536;0.8206622633876026;1.000001339125812
62.764426;1.0289099681506397;0.8332683331049208;0.8098521657476108;-0.0004834280621224931;-0.0004698493599871396;1.0294666122819083;9.999970170224394;0.8204031860416976;0.02091981145563282;0.021536331099938858;0.9999953309092018;0.820662456832747;1.0000012595200405
62.774426;1.0289100446273896;0.8332683091528164;0.8098522667774316;-0.0004834280891309056;-0.00046984936354247016;1.0294663306835;9.999971433262942;0.8204030411133756;0.02091981019360302;0.021536333890141934;0.9999952981286154;0.820662656376881;1.000001179913296
62.784426;1.0289101143981154;0.8332682829279056;0.8098523683090485;-0.0004834281167514046;-0.00046984936645103515;1.0294660527313304;9.999972652031106;0.820403891992026;0.02091980894817303;0.021536336554499082;0.9999952671386639;0.8206638613095456;1.000001100397493
62.794426;1.0289101776940792;0.83326825448875;0.8098524706169788;-0.0004834281447951692;-0.00046984936870236117;1.0294657780998318;9.999973823574436;0.8204037393155674;0.02091980773060191;0.021536339084482676;0.9999952378588843;0.820664071849774;1.00000102106661
62.804426;1.0289102348337718;0.8332682239432402;0.8098525740283868;-0.00048342817301849124;-0.0004698493702828221;1.029465506399443;9.999974946084409;0.8204035837508196;0.020919806554032274;0.021536341471168185;0.9999952102499015;0.8206642872585518;1.0000009419680587
62.814426;1.0289102861466173;0.8332681914696515;0.8098526788828546;-0.00048342820118068387;-0.0004698493711692833;1.029465237221601;9.999976019364926;0.8204034260329088;0.020919805432517886;0.02153634370589794;0.9999951843694423;0.820664507235992;1.0000008630565747
62.824426;1.028910331945483;0.833268157313884;0.8098527854115961;-0.0004834282290803627;-0.0004698493713361369;1.0294649701732541;9.999977044173592;0.8204032669535999;0.02091980437897985;0.021536345780582746;0.9999951603200363;0.8206647316176676;1.0000007843097456
62.834426;1.0289103725401234;0.8332681217647815;0.8098528936770061;-0.0004834282565520655;-0.0004698493707646054;1.0294647048976269;9.999978021028914;0.8204031072242873;0.0209198034036166;0.021536347688049653;0.9999951381081317;0.8206649602789738;1.000000705834496
62.844426;1.028910408232032;0.8332680851126398;0.809853003554454;-0.00048342828345849425;-0.00046984936942895677;1.0294644411037774;9.99997895005597;0.8204029473878305;0.02091980251430781;0.021536349424855484;0.9999951176249878;0.8206651930260185;1.0000006277890594
62.854426;1.0289104393193145;0.833268047636863;0.8098531147566984;-0.00048342830967519347;-0.0004698493672882265;1.029464178587539;9.999979831510148;0.82040278790216;0.02091980171779433;0.0215363509930176;0.9999950987516532;0.8206654295503204;1.00000055024747
62.864426;1.0289104661444817;0.8332680096183092;0.809853226969286;-0.0004834283350752707;-0.00046984936430736503;1.0294639172240885;9.9999806654057;0.8204026292502716;0.020919801019715974;0.0215363523979033;0.999995081403389;0.8206656694553539;1.0000004731618122
62.874426;1.0289104890650476;0.8332679713123224;0.8098533399581821;-0.0004834283595362066;-0.00046984936046662074;1.0294636569205544;9.999981450897351;0.8204024719222864;0.020919800425538877;0.02153635364557368;0.9999950654897753;0.8206659123360747;1.0000003964270896
62.884426;1.0289105083438566;0.8332679329094828;0.8098534535459174;-0.00048342838294327333;-0.00046984935573957814;1.029463397521585;9.999982186781752;0.8204023163577913;0.020919799942995834;0.02153635474153739;0.9999950508782758;0.8206661578299719;1.000000319957924
62.894426;1.0289105241822258;0.8332678945734623;0.809853567570537;-0.0004834284051829346;-0.0004698493500753412;1.029463138737891;9.999982872485102;0.8204021629686866;0.02091979958312841;0.021536355689904113;0.9999950373899312;0.820666405587274;1.0000002436995556
62.904426;1.0289105368543408;0.8332678565263884;0.8098536818842551;-0.0004834284261564796;-0.00046984934341185727;1.0294628801743806;9.999983508426316;0.8204020121801523;0.02091979935970666;0.021536356493213504;0.9999950248384695;0.8206666552161592;1.0000001676030215
62.914426;1.0289105466912978;0.8332689261661199;0.8098548723419944;-0.00048314331580035527;-0.0004695722174038182;1.0294626214201936;9.999984095463006;0.8204018644242357;0.020919799288210732;0.02153635715298489;0.9999950131255951;0.8206669062399305;1.0000000916311071
62.924426;1.0289105539829568;0.8332688895549332;0.8098549867883986;-0.0004831433340889407;-0.00046957220870095097;1.0294623621136396;9.999984634270174;0.8204017201028788;0.020919799384387382;0.021536357670749344;0.9999950023547726;0.8206671580844769;1.000000015778346
62.934426;1.0289105589733023;0.8332688539813237;0.8098551010509741;-0.0004831433510331231;-0.0004695721990995237;1.0294621019419026;9.999985125528214;0.8204015795386433;0.020919799663079927;0.021536358050040994;0.9999949928715199;0.8206674101210346;0.9999999400770865
62.944426;1.0289105618773413;0.833268819532006;0.8098552149457972;-0.0004831433666832693;-0.0004695721887424819;1.0294618405984006;9.999985570289418;0.8204014429393143;0.020919800136736874;0.021536358297616593;0.9999949852087654;0.8206676617057933;0.9999998646218362
62.954426;1.0289105628508464;0.8332687862464482;0.809855328265793;-0.0004831433811266787;-0.0004695721777714869;1.0294615777643956;9.99998596984418;0.8204013103894162;0.02091980081252464;0.021536358422565235;0.9999949800102198;0.8206679121822041;0.9999997895844801
62.964426;1.0289105619993102;0.8332687541510048;0.80985544077026;-0.00048314339448445265;-0.0004695721663352645;1.0294613131547088;9.99998632514208;0.8204011818907367;0.020919801691220062;0.02153635843424291;0.9999949779192552;0.8206681608863009;0.9999997151392779
62.974426;1.0289105594510357;0.8332687232443184;0.8098555521811616;-0.00048314340691320116;-0.00046957215460676844;1.0294610465730702;9.999986636135834;0.8204010574545413;0.020919802770525547;0.02153635833996602;0.9999949794336893;0.8206684071501237;0.9999996413482284
62.984426;1.028910555392425;0.8332689785856536;0.8098559393172808;-0.0004842505252645446;-0.00047064814153781386;1.0294607779097553;9.999986901471559;0.8204009371672469;0.02091980404858552;0.02153635814416676;0.9999949848687989;0.8206686502799888;0.9999995681381137
62.994426;1.0289105500084135;0.8332689497662983;0.8098560476622876;-0.00048425053640089796;-0.0004706481297677167;1.0294605071036032;9.99998711844067;0.820400821186202;0.020919805523674596;0.02153635784934839;0.9999949944704973;0.82066888951576;0.9999994953615182
63.004426;1.0289105434065173;0.8332689217217127;0.8098561541244734;-0.000484250547184622;-0.0004706481181968967;1.0294602341067935;9.999987283517454;0.8204017096796158;0.020919807191686266;0.021536357456778864;0.9999950085371709;0.8206701236749232;0.9999994228555322
63.014426;1.0289105356099828;0.8332688942132721;0.8098562585727148;-0.000484250557804971;-0.00047064810692109855;1.0294599588500688;9.999987393350581;0.820401602757958;0.020919809043911934;0.02153635696667473;0.9999950274517038;0.8206703524863445;0.9999993504758712
63.024426;1.0289105265638134;0.8332688668851664;0.8098563608982561;-0.00048425056842222295;-0.00047064809599377255;1.0294596812522592;9.999987444954753;0.8204015004647268;0.02091981106680166;0.021536356378693097;0.9999950516590299;0.8206705747532601;0.9999992781118564
63.034426;1.0289105160868082;0.8332688391996584;0.8098564609823253;-0.0004842505791452391;-0.000470648085427476;1.029459401311395;9.999987435487505;0.8204014028224791;0.020919813244092048;0.021536355692230967;0.9999950816163745;0.8206707897625951;0.9999992056992172
63.044426;1.0289105038481778;0.833268810514933;0.8098565587342444;-0.00048425059005016534;-0.00047064807521702043;1.0294591191599052;9.999987362684173;0.8204013098899618;0.02091981555934095;0.02153635490722331;0.9999951176647536;0.8206709969790494;0.9999991332092704
63.054426;1.0289104894156014;0.8332687802391737;0.8098566540884846;-0.00048425060122275646;-0.00047064806535632045;1.029458834996972;9.999987225522615;0.8204012217902624;0.02091981799754456;0.02153635402615614;0.9999951598473855;0.8206711959911975;0.9999990605898239
63.064426;1.0289107216896323;0.8332689503231472;0.8098567473765357;-0.0004834664716671543;-0.0004698858339051947;1.0294585490301746;9.999987024342794;0.8204011387020357;0.020919820545589357;0.021536353054676775;0.9999952078575721;0.8206713864583262;0.9999989877520515
63.074426;1.028910701253164;0.833268915491504;0.8098568375331661;-0.0004834664837391602;-0.0004698858246416324;1.0294582615266736;9.999986759986822;0.8204010608363665;0.020919823191125564;0.021536351999323383;0.9999952611754709;0.820671568079103;0.999998914610689
63.084426;1.0289106768419916;0.8332688778633619;0.8098569248016048;-0.0004834664964559318;-0.0004698858155775601;1.0294579728594233;9.99998643273768;0.8204009883748088;0.020919825920975323;0.02153635086527447;0.9999953191941846;0.8206717405696716;0.9999988410559564
63.094426;1.028910647840981;0.8332688372102307;0.809857008994641;-0.0004834665099275289;-0.00046988580666429446;1.0294576834800786;9.999986042494934;0.8204009213849442;0.020919828720816075;0.021536349655667995;0.9999953812298487;0.8206719036329525;0.9999987668987763
63.104426;1.0289106138141335;0.8332687934216696;0.809857089919388;-0.00048346652425424976;-0.00046988579787099157;1.0294573939386007;9.99998558977407;0.8204008597860106;0.020919831575200224;0.02153634837193278;0.999995446536594;0.8206720568941728;0.9999986918770782
63.114426;1.0289105745309377;0.8332687465005023;0.8098571673602402;-0.00048346653954191933;-0.00046988578915676106;1.0294571049493457;9.999985076194944;0.8204008033650986;0.020919834467213613;0.02153634701583034;0.9999955143878264;0.820672199871015;0.9999986156912009
63.124426;1.0289105299149188;0.8332686964901493;0.8098572410720307;-0.00048346655590502497;-0.0004698857804726303;1.0294568173523226;9.999984504039254;0.8204007518244664;0.020919837379890706;0.021536345591559987;0.9999955841491601;0.8206723320737453;0.9999985380404768
63.134426;1.0289104799998534;0.8332686434055102;0.8098573107807553;-0.0004834665734693911;-0.0004698857717851384;1.0294565320111038;9.999983875415946;0.8204007048246682;0.020919840298414566;0.02153634410490723;0.999995655304502;0.8206724531704842;0.9999984586478331
63.144426;1.0289104249128467;0.8332685872355735;0.8098573762369232;-0.00048346659238130194;-0.00046988576307698037;1.0294562497548558;9.999983192358114;0.8204006619623372;0.02091984321000212;0.021536342561041047;0.9999957274494836;0.8206725630625591;0.9999983772765261
63.154426;1.0289103648563578;0.833268527992155;0.8098574373099867;-0.000483466612796946;-0.00046988575432115477;1.029455971295403;9.999982457711889;0.8204006227479128;0.02091984610297878;0.02153634096388764;0.9999958002674963;0.8206726618449628;0.9999982937557012
63.164426;1.0289103000954822;0.8332684657335482;0.8098574940147034;-0.0004834666348611844;-0.0004698857454625065;1.0294556971381796;9.999981675045083;0.8204005866957116;0.0209198489665147;0.02153633931659571;0.9999958735050543;0.8206727497608349;0.9999982079614632
63.174426;1.0289102309134068;0.8332684005393397;0.8098575464245212;-0.00048346665869866305;-0.00046988573641347937;1.0294554275838628;9.99998084765249;0.8204005534577298;0.02091985178969098;0.021536337622140866;0.9999959469331204;0.8206728271772447;0.9999981197307055
63.184426;1.0289101575608584;0.833269439583245;0.809858670583344;-0.0004831815532975386;-0.00046960860773010056;1.0294551627398545;9.99997997837161;0.8204005228571865;0.020919854561694932;0.021536335883453127;0.9999960203303565;0.8206728945387444;0.9999980288248834
63.194426;1.0289100803339364;0.8332693687140343;0.8098587145153734;-0.0004831815809637976;-0.0004696085979210127;1.029454902515961;9.999979070458558;0.8204004948221287;0.02091985727466502;0.02153633410189094;0.9999960935126224;0.8206729523015968;0.9999979350131221
63.204426;1.0289099996835318;0.8332692951154096;0.8098587542693364;-0.0004831816106744212;-0.0004696085875476205;1.0294546466972705;9.999978128217078;0.8204004692974591;0.020919859924879568;0.021536332275405776;0.999996166307262;0.8206730008710981;0.9999978381826466
63.214426;1.0289099161604578;0.8332692188482108;0.8098587899505705;-0.0004831816425075623;-0.0004696085765275784;1.029454395059235;9.999977156853596;0.8204014461916915;0.02091986251038865;0.02153633039887416;0.9999962384768902;0.8206740402566949;0.9999977383641386
63.224426;1.0289098302855713;0.8332691398976253;0.8098588216690006;-0.00048318167649050566;-0.0004696085648072286;1.0294541474292789;9.999976162131176;0.8204014253668578;0.02091986502969172;0.021536328465746078;0.9999963097085184;0.8206740713915783;0.9999976356376735
63.234426;1.028909742528154;0.8332690581430441;0.8098588494629964;-0.0004831817125773633;-0.0004696085523558016;1.0294539036619812;9.999975149834064;0.8204014066073326;0.020919867483110872;0.021536326469095892;0.9999963797047461;0.8206740941726953;0.9999975300022091
63.244426;1.0289096534008724;0.8332689733659351;0.8098588733123486;-0.00048318175065210017;-0.00046960853915955337;1.0294536635679221;9.99997412489723;0.8204013895629352;0.02091986987451969;0.021536324402737294;0.999996448336119;0.8206741087111763;0.9999974213330721
63.254426;1.0289095635232388;0.8332688852822244;0.8098588932264896;-0.0004831817905449736;-0.00046960852520060154;1.0294534268573092;9.999973090920031;0.8204013737510575;0.02091987221208504;0.02153632226232035;0.9999965156607207;0.8206741150104718;0.9999973094612682
63.264426;1.0289094735403903;0.8332687935898122;0.8098589092927854;-0.00048318183206249687;-0.0004696085104304486;1.0294531930619244;9.999972050348052;0.8204013586279887;0.020919874506556007;0.021536320045061647;0.9999965817194385;0.8206741130536703;0.9999971942699044
63.274426;1.028909383989061;0.8332686979921802;0.8098589216572823;-0.0004831818750118455;-0.0004696084947853431;1.0294529614570282;9.999971004896333;0.8204013436479897;0.020919876767924065;0.02153631774955859;0.999996646383341;0.8206741028709827;0.999997075677912
63.284426;1.028909295271419;0.8332685981642247;0.8098589304921365;-0.0004831819192043153;-0.00046960847822796666;1.0294517311565443;9.999969956096306;0.820401328279964;0.020919879003862128;0.02153631537640348;0.9999967093996378;0.8206740845170561;0.9999969535824923
63.294426;1.0289092077232167;0.8332684937160146;0.809858935993109;-0.00048318196446091094;-0.0004696084607524747;1.0294515013631336;9.999968905761694;0.8204013120348591;0.020919881220443123;0.021536312928154562;0.9999967704502435;0.8206740580211713;0.9999968278698314
63.304426;1.0289091216481159;0.833268384240343;0.809858938405865;-0.0004831820106224202;-0.00046960844237022627;1.0294512715284376;9.999967855902627;0.8204012944977431;0.020919883423367657;0.021536310409297946;0.999996829143757;0.8206740234084448;0.9999966984639586
63.314426;1.0289090372959342;0.8332682694222937;0.8098589380163571;-0.00048318205754626476;-0.00046960842311494385;1.0294510413208062;9.999966808347718;0.8204012753043709;0.02091988561868641;0.02153630782650922;0.9999968850049603;0.8206739807742097;0.999996565428804
63.324426;1.0289089548584065;0.8332681491080419;0.8098589351092821;-0.0004831821050971482;-0.0004696084030407799;1.02945081051973;9.999965765210908;0.8204012540841351;0.02091988781250768;0.0215363051881068;0.9999969375206015;0.820673930322546;0.9999964290611303
63.334426;1.0289088744955837;0.8332680232961156;0.809858929967193;-0.0004831821531318598;-0.0004696083821923243;1.0294505789704487;9.999964730238057;0.8204012304319691;0.020919890009933467;0.021536302503133733;0.999996986278231;0.8206738723615455;0.9999962898170512
63.344426;1.0289078279479225;0.8332671079652992;0.8098589229689703;-0.00048297976370634445;-0.0004694120528184019;1.0294503466159317;9.999963709563607;0.8204012039404701;0.020919892214241682;0.021536299780258016;0.9999970310947948;0.8206738072627958;0.9999961481790185
63.354426;1.0289077521298178;0.8332669716366028;0.8098589140846474;-0.00048297981219627543;-0.0004694120303847345;1.0294501135635474;9.999962711112968;0.820401174284237;0.020919894426793016;0.02153629702636682;0.9999970720281863;0.8206737353999506;0.9999960046727543
63.364426;1.0289076787424583;0.8332668304999067;0.8098589035682174;-0.00048297986065414325;-0.0004694120070828621;1.0294498801326455;9.999961743297805;0.8204011412786107;0.020919896647952192;0.02153629424645684;0.9999971093149544;0.8206736571503399;0.9999958599925899
63.374426;1.0289076078481691;0.8332666849294842;0.809858891537644;-0.00048297990892363506;-0.000469411982891939;1.0294496468186258;9.999960814023916;0.8204011048754999;0.020919898878639542;0.02153629144539571;0.9999971432690273;0.8206735729616439;0.9999957150472744
63.384426;1.028907539433478;0.8332665353269145;0.8098588780867257;-0.0004829799568381816;-0.00046941195785778325;1.0294494141991979;9.999959930076816;0.8204010651572928;0.020919901120722086;0.02153628862982101;0.9999971741489309;0.8206734834048278;0.9999955708528521
63.394426;1.0289074733937522;0.8332663821460968;0.8098588632867396;-0.00048298000420100905;-0.0004694119320877148;1.0294491828721142;9.99995909663115;0.8204010223277716;0.020919903376050618;0.02153628580856676;0.9999972020568536;0.8206733891846119;0.999995428414435
63.404426;1.0289074095506046;0.8332662258426851;0.8098588471952706;-0.0004829800507996262;-0.0004694119057196547;1.0294489534228561;9.999958317509195;0.8204009766589142;0.02091990564604852;0.021536282991554384;0.9999972269603408;0.820673291079792;0.9999952887133109
63.414426;1.0289073477106077;0.8332660667552098;0.8098588298511527;-0.00048298009644632617;-0.00046941187889967465;1.0294487264130212;9.999957596202853;0.8204009284174095;0.020919907932314505;0.021536280188182395;0.9999972488313783;0.8206731898260748;0.9999951527214757
63.424426;1.028907287743469;0.8332659050311674;0.8098588112747921;-0.0004829801410086399;-0.00046941185177631363;1.0294485024130875;9.999956936559519;0.8204008778328779;0.02091991023596258;0.021536277406035545;0.9999972677562204;0.8206730860616607;0.9999950213625163
63.434426;1.0289072296232804;0.8332660257454167;0.8098590685868083;-0.00048408728997007737;-0.00047048782293808954;1.0294482820049349;9.999956342410323;0.8204008251532858;0.020919912555663202;0.021536274651184094;0.9999972839321319;0.8206729803804993;0.9999948954208924
63.444426;1.028907173431343;0.8332658584182706;0.8098590474993246;-0.0004840873321957847;-0.00047048779565789754;1.0294480657072655;9.99995581679175;0.8204017707068199;0.020919914887959717;0.02153627193013833;0.9999972976213494;0.8206738730428308;0.9999947754723084
63.454426;1.028907119318339;0.8332667950115987;0.8098601009870559;-0.0004838022421269678;-0.0004702106489273262;1.0294478539129046;9.999955362115317;0.8204017148655492;0.020919917228831828;0.021536269250427145;0.9999973091340911;0.8206737652320039;0.9999946619250186
63.464426;1.0289070674285612;0.8332666210862142;0.8098600768078343;-0.0004838022819639922;-0.00047021062204064977;1.0294476469096203;9.999954980858451;0.820401657994946;0.020919919573747236;0.021536266619168576;0.9999973188364263;0.8206736570964489;0.9999945551106094
63.474426;1.0289070178478055;0.8332664436257337;0.8098600506657414;-0.00048380232053484506;-0.00047021059554262193;1.0294474449650801;9.999954675298627;0.8204016004775376;0.020919921918550657;0.02153626404198981;0.9999973271363397;0.820673549125299;0.999994455309295
63.484426;1.028906970587485;0.8332662626375658;0.8098600222550323;-0.00048380235775549664;-0.00047021056955786424;1.0294472483804347;9.999954447074408;0.8204015427206925;0.020919924261533288;0.02153626152220617;0.9999973344334323;0.820673441893954;0.9999943627363936
63.494426;1.0289069255926258;0.8332660782538983;0.8098599912272612;-0.00048380239354765635;-0.0004702105441888241;1.0294470574347308;9.99995429735068;0.8204014851302822;0.020919926603591325;0.021536259059425612;0.9999973410648061;0.8206733360918982;0.9999942775304242
63.504426;1.0289068827624637;0.8332658907001261;0.809859957187011;-0.00048380242786730477;-0.0004702105194960823;1.029446872324882;9.999954226490294;0.820401428153765;0.02091992894659669;0.021536256649076053;0.9999973472206707;0.8206732325223467;0.9999941997293216
63.514426;1.0289068419541396;0.8332657002381135;0.8098599197717011;-0.00048380246071955753;-0.00047021049549334854;1.0294466932446655;9.999954233836423;0.8204013723525219;0.020919931292436172;0.02153625428388729;0.9999973528419271;0.8206731320323826;0.9999941292554598
63.524426;1.0289068030035498;0.8332655070891621;0.8098598787276031;-0.00048380249213841983;-0.0004702104721570551;1.0294465205097942;9.999954318354913;0.8204013183949634;0.020919933643261758;0.021536251955965816;0.9999973576362038;0.8206730353943962;0.9999940659169909
63.534426;1.0289067657987268;0.8332653113713063;0.8098598339214265;-0.0004838025221531758;-0.00047021044944385934;1.029446354555849;9.99995447876522;0.8204012669673226;0.020919936001614525;0.021536249657780705;0.999997361181516;0.820672943229636;0.999994009435902
63.544426;1.028906730374255;0.83326511312099;0.8098597853259771;-0.00048380255077264394;-0.00047021042730770033;1.029446195820419;9.999954713048478;0.820401218649307;0.020919938369326756;0.021536247381994028;0.999997362959426;0.8206728559709171;0.9999939595014334
63.554426;1.028906696988961;0.8332649123718862;0.8098597330109681;-0.00048380257797928203;-0.00047021040570155274;1.0294460446501947;9.999955018414022;0.8204011738262222;0.020919940745371686;0.021536245121617628;0.9999973623797663;0.8206727738806173;0.9999939157903569
63.564426;1.0289066661238706;0.8332647091899689;0.8098596771110963;-0.00048380260372395;-0.000470210384569424;1.0294459013136372;9.999955391836531;0.8204011326878254;0.020919943124998695;0.021536242870504898;0.999997358900745;0.820672697147183;0.9999938779894424
63.574426;1.028906638348399;0.8332645036701701;0.8098596177738597;-0.0004838026279335889;-0.0004702103638522014;1.0294457660568628;9.999955830711585;0.8204010952818277;0.020919945501691344;0.02153624062245408;0.9999973521240858;0.8206726259521001;0.9999938458697816
63.584426;1.0289066141447638;0.8332642959461233;0.8098595551404805;-0.00048380265054703185;-0.00047021034350877507;1.0294456390997324;9.999956333117375;0.8204010615711633;0.020919947869085315;0.02153623836914407;0.9999973417518236;0.820672560481303;0.9999938193228614
63.594426;1.0289065938144197;0.8332640862046411;0.8098594893679157;-0.0004838026715630019;-0.0004702103235253884;1.029445520570741;9.99995689753121;0.8204010314850323;0.020919950221228424;0.021536236098892474;0.9999973275270786;0.8206725009618555;0.9999937983053591
63.604426;1.0289065774609332;0.8332638746980117;0.8098594206743995;-0.0004838026910564656;-0.0004702103039133453;1.029445410487668;9.99995752255536;0.8204010049689837;0.02091995255293932;0.021536233797384976;0.9999973092809977;0.8206724476854702;0.9999937827665754
63.614426;1.0289065650193134;0.83326366178919;0.809859349398351;-0.0004838027091534051;-0.000470210284731981;1.0294453088275723;9.999958207029298;0.8204009820282561;0.02091995485957018;0.021536231449339246;0.99999728698721;0.8206724009481156;0.9999937726420165
63.624426;1.0289065563530804;0.8332634479814217;0.8098592759978097;-0.0004838027259980975;-0.0004702102661186591;1.0294452155797646;9.99995895003393;0.8204009627413078;0.020919957135712177;0.02153622903943244;0.9999972607349384;0.8206723609992594;0.9999937679073754
63.634426;1.0289065513641606;0.8332632338547851;0.809859200964037;-0.0004838027417353976;-0.0004702102482657155;1.029445130740754;9.999959750450957;0.8204009472181845;0.020919959375739268;0.021536226552462776;0.999997230694633;0.8206723280991836;0.9999937686208731
63.644426;1.0289065500084476;0.8332630199836192;0.809859124747692;-0.0004838027565038864;-0.00047021023135383636;1.029445054324177;9.999960606061535;0.8204009355298935;0.020919961575995218;0.021536223972976245;0.9999971971523081;0.820672302570769;0.9999937748916153
63.654426;1.028906552242603;0.8332628068850232;0.8098590477477241;-0.00048380277042892186;-0.0004702102155050627;1.0294449863695174;9.999961512300299;0.8204009276676185;0.020919963735011943;0.021536221284413945;0.9999971605178513;0.8206722847300558;0.9999937867717706
63.664426;1.0289065579982382;0.8332625949886789;0.80985897032182;-0.00048380278360816005;-0.0004702102007914663;1.0294449269155006;9.99996246224451;0.8204019235553243;0.020919965852068772;0.021536218469270417;0.9999971211742035;0.8206732744633911;0.9999938041845694
63.674426;1.0289065671854076;0.8332623846721765;0.809858892796544;-0.00048380279610301356;-0.0004702101872691515;1.02944487599476;9.999963448899285;0.8204019231124846;0.020919967926250217;0.021536215510898845;0.9999970793268685;0.8206732725230987;0.9999938269721592
63.684426;1.0289065796941512;0.8332621762929903;0.8098588154951984;-0.0004838028079465265;-0.0004702101749779412;1.0294448336635966;9.999964467456486;0.8204019263245069;0.02091996995560344;0.021536212394692087;0.999997035055543;0.8206732786151533;0.9999938549967207
63.694426;1.0289065954000238;0.8332619701339513;0.8098587387548585;-0.00048380281915322136;-0.00047021016392169337;1.0294448000442662;9.999965515235331;0.8204019332447304;0.02091997193727228;0.021536209108090055;0.9999969884281599;0.8206732926698946;0.9999938881983697
63.704426;1.0289066141370773;0.8332617663696434;0.8098586628828247;-0.0004838028297268966;-0.00047021015407942385;1.0294447753861269;9.99996659033286;0.8204019439509144;0.020919973869656563;0.021536205641843845;0.9999969395118103;0.8206733144888115;0.9999939265633819
63.714426;1.0289066356502374;0.8332615651394973;0.8098585880938398;-0.00048380283966296505;-0.0004702101454295385;1.02944476005159;9.99996769105035;0.8204019585512085;0.020919975754416946;0.021536201991434252;0.999996888326455;0.8206733438091269;0.9999939700626693
63.724426;1.0289066596582863;0.8332613666428876;0.8098585145185093;-0.00048380284893909364;-0.00047021013795510495;1.0294447543464973;9.999968816501875;0.8204019772272105;0.02091997759673432;0.021536198156018368;0.9999968348168823;0.8206733803521516;0.9999940186362916
63.734426;1.02890668596749;0.8332622782675257;0.809859518295073;-0.00048351772640910034;-0.0004699330120530622;1.029444758339001;9.999969967285733;0.8204020002329022;0.020919979404220867;0.021536194137524774;0.9999967788819848;0.8206734237756622;0.9999940721693681
63.744426;1.0289067144540982;0.833262086133656;0.8098594476510982;-0.00048351773428091053;-0.00046993300686609956;1.0294447718233175;9.999971145393934;0.8204020278435593;0.02091998118529969;0.021536189941872685;0.999996720442287;0.8206734736335666;0.999994130436759
63.754426;1.0289067449741702;0.8332618977016497;0.8098593788999852;-0.0004835177414717193;-0.000469933002791573;1.029444794434173;9.999972353314291;0.8204020603365156;0.020919982947880455;0.02153618557870138;0.9999966594632669;0.8206735294053037;0.9999941931200925
63.764426;1.0289067773068508;0.8332617133350106;0.8098593124277831;-0.0004835177480284713;-0.0004699329998075523;1.0294448258209625;9.999973592769468;0.8204020980445772;0.02091998469835307;0.021536181058515673;0.999996595901778;0.8206735905343181;0.9999942599024094
63.774426;1.028906811144391;0.8332615333619301;0.8098592486397588;-0.0004835177539777798;-0.00046993299787051484;1.0294448657334294;9.99997486430181;0.8204021413854046;0.020919986440651808;0.021536176391342747;0.9999965296541612;0.8206736564505834;0.999994330496719
63.784426;1.0289068461548114;0.8332613580409252;0.8098591879185286;-0.0004835177593218278;-0.0004699329969208486;1.0294449139632142;9.999976167877046;0.8204021907653355;0.020919988175298602;0.02153617158856278;0.9999964606065601;0.8206737266140696;0.9999944046217365
63.794426;1.0289068820637797;0.8332611875969848;0.8098591306607279;-0.00048351776406335034;-0.00046993299691614474;1.029444970249569;9.999977503129918;0.8204022464573962;0.02091998989939788;0.021536166664726915;0.9999963887470851;0.8206738005629582;0.9999944820281538
63.804426;1.0289069186665079;0.8332610222766138;0.8098590772982533;-0.0004835177682176886;-0.00046993299785552455;1.02944503424097;9.999978868957747;0.8204023086241119;0.020919991608125337;0.02153616163643839;0.9999963141954985;0.8206738778996927;0.9999945624747396
63.814426;1.0289069558005908;0.8332608623602022;0.8098590282394986;-0.00048351777180274605;-0.00046993299976718955;1.0294451054917388;9.999980263230388;0.8204023773999926;0.020919993295541475;0.02153615651996094;0.9999962371460098;0.820673958197219;0.9999946456493801
63.824426;1.0289072427462151;0.8332609105774349;0.8098589842451247;-0.00048273363038236014;-0.00046917077715966343;1.0294451834839349;9.99998168304577;0.8204024528493843;0.020919994954632853;0.021536151330407642;0.9999961578655293;0.8206740409311905;0.9999947311947465
63.834426;1.028907280557605;0.8332607623202947;0.8098589446207743;-0.00048273363284097705;-0.0004691707810765546;1.0294452676663348;9.999983125860041;0.8204025348656876;0.020919996578595345;0.021536146082314873;0.9999960767467194;0.8206741255164433;0.9999948187766254
63.844426;1.0289073184349726;0.8332606202521511;0.8098589098972457;-0.0004827336347247394;-0.00046917078599758335;1.0294453574653335;9.999984590966513;0.820402623171796;0.02091999816224181;0.02153614079056808;0.9999959942938256;0.8206742113507491;0.9999949080799435
63.854426;1.0289073560889526;0.8332604845186264;0.8098588801788885;-0.00048273363602427616;-0.00046917079191998676;1.0294454522961562;9.999986079742321;0.8204027173762564;0.020919999702069828;0.021536135470319438;0.999995911056543;0.8206742978043746;0.9999949987762937
63.864426;1.0289073932243127;0.8332603551671917;0.8098588556428402;-0.00048273363671407665;-0.00046917079886613626;1.0294455516014525;9.999987594403633;0.8204028169894544;0.02092000119557822;0.02153613013534444;0.9999958275705708;0.8206743842146704;0.9999950904937615
63.874426;1.0289074295737195;0.8332602321752169;0.8098588364563671;-0.00048273363672553916;-0.0004691708069057795;1.029445654873212;9.999989136706972;0.8204029214714993;0.020920002639883358;0.021536124797550116;0.9999957443015947;0.82067446992737;0.9999951828058572
63.884426;1.0289074648812664;0.8332601154869929;0.8098588226752284;-0.000482733635939417;-0.0004691708161528614;1.0294457616283803;9.999990707457503;0.8204030303086831;0.020920004030051495;0.021536119468381625;0.999995661627756;0.8206745543704866;0.9999952752698985
63.894426;1.0289074989118268;0.8332602901809552;0.8098590913527504;-0.0004838407397685332;-0.0004702468249181759;1.0294458713415393;9.999992306757047;0.8204041429960366;0.02092000535882034;0.02153611415894437;0.9999955798957635;0.820675636771599;0.9999953674848846
63.904426;1.0289075314918212;0.8332601860102454;0.8098590881184239;-0.00048384073699423287;-0.00047024683697961713;1.0294459834436243;9.999993934923545;0.8204042589760977;0.020920006618245227;0.021536108879042778;0.9999954995157428;0.8206757174329815;0.9999954591096258
63.914426;1.0289075625147637;0.8332600882605218;0.8098590899509102;-0.00048384073314334977;-0.0004702468506308399;1.0294460974482151;9.999995593555225;0.8204043776459814;0.02092000780179632;0.021536103637848504;0.9999954210270339;0.8206757957240972;0.9999955498258423
63.924426;1.0289075919064092;0.8332599972175093;0.8098590967213726;-0.0004838407282426425;-0.0004702468659550803;1.0294462130255453;9.999997285449647;0.8204044984145115;0.020920008904660198;0.02153609844498474;0.9999953451089726;0.8206758713463314;0.9999956392956483
63.934426;1.0289076196404665;0.8332599132711402;0.8098591083570736;-0.00048384072233066975;-0.0004702468829658332;1.0294463299282341;9.999999013127526;0.8204046207568971;0.020920009922803084;0.021536093310198942;0.9999952725516934;0.8206759440243422;0.999995727153389
