time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
63.944426;1.0289076458166762;0.8332598368906086;0.809859124866366;-0.00048384071545704054;-0.00047024690157789276;1.0294464478808794;10.000000777475694;0.8204047442271664;0.020920010853494708;0.021536088242229967;0.9999952041695079;0.820676013520793;0.9999958130034984
63.954426;1.0289076706976215;0.8332597685376494;0.8098591463042395;-0.00048384070769670747;-0.00047024692161603323;1.0294465665310921;10.000002577490132;0.8204048684166665;0.020920011696553418;0.021536083247328506;0.9999951406759554;0.8206760796041401;0.9999958964030156
63.964426;1.0289076946526945;0.8332597085295783;0.8098591727005238;-0.0004838406991433547;-0.00047024694285426597;1.0294466855075575;10.00000441065315;0.8204049929261538;0.02092001245406029;0.021536078328457834;0.999995082602592;0.8206761420427753;0.9999959768583637
63.974426;1.0289077180714548;0.8332596569391284;0.8098592039992267;-0.0004838406898976816;-0.0004702469650479066;1.0294468045075005;10.000006273250593;0.8204051174154453;0.0209200131288602;0.021536073486758355;0.9999950302895292;0.820676200671422;0.9999960538214482
63.984426;1.0289077412992844;0.8332596135529492;0.8098592400474071;-0.0004838406800767234;-0.0004702469879510092;1.0294469232841033;10.00000816042995;0.8204052416804386;0.02092001372307956;0.021536068723972946;0.9999949839038428;0.8206762554244449;0.9999961266496086
63.994426;1.0289077645541718;0.8332595778776503;0.8098592806215499;-0.0004838406698359446;-0.00047024701133595157;1.02944704158471;10.000010066569839;0.8204053656538389;0.020920014237241512;0.02153606404302057;0.9999949434447393;0.820676306299835;0.9999961946208044
64.004426;1.028907787838194;0.8332595491992948;0.8098593254534504;-0.00048384065935699395;-0.00047024703500375036;1.0294471591429764;10.000011986534679;0.8204054893016972;0.02092001466982133;0.021536059446790098;0.9999949087715188;0.8206763533722815;0.9999962570753101
64.014426;1.0289078109778929;0.8332595266937619;0.809859374207761;-0.000483840648804128;-0.0004702470587709912;1.029447275680039;10.000013917084717;0.8204056124945767;0.020920015017326033;0.02153605493769621;0.9999948796846136;0.8206763968442016;0.9999963135494435
64.024426;1.0289078337780144;0.8332606166634327;0.8098605024203469;-0.0004835555060876612;-0.00046996996184957995;1.0294473908702908;10.000015857064005;0.8204057349533548;0.020920015275449063;0.021536050519576615;0.9999948559905776;0.8206764370104335;0.9999963637719926
64.034426;1.0289078561011333;0.8332606042017529;0.8098605575165584;-0.0004835554957747948;-0.0004699699852158812;1.0294475043323197;10.000017806287708;0.8204058562743839;0.0209200154404794;0.02153604620006399;0.9999948374999751;0.8206764741775623;0.999996407605056
64.044426;1.0289078778200385;0.8332605958126047;0.8098606148854195;-0.000483555485782657;-0.00046997000804285203;1.0294476156766548;10.000019764290716;0.8204059759938338;0.020920015509693395;0.02153604199031781;0.9999948240223561;0.8206765086220829;0.9999964450428138
64.054426;1.0289078987320488;0.8332605909038164;0.8098606739558555;-0.0004835554762854214;-0.00046997003010376746;1.0294477245692946;10.000021729579009;0.8204060936844048;0.020920015481535725;0.021536037902351993;0.999994815435494;0.8206765405482056;0.999996476187638
64.064426;1.0289079185485757;0.8332605888532518;0.8098607342389214;-0.00048355546748984386;-0.00046997005119887224;1.029447830749648;10.000023699410848;0.8204062090327396;0.020920015356225855;0.02153603394665274;0.9999948117654734;0.8206765700847805;0.9999965011569341
64.074426;1.0289079370105068;0.8332605890443633;0.8098607953445623;-0.00048355545961245886;-0.0004699700711662079;1.0294479339752225;10.000025670327927;0.820406321830102;0.0209200151354683;0.021536030131823387;0.9999948131667045;0.8206765973847162;0.9999965200781175
64.084426;1.0289079540217778;0.8332605908835472;0.8098608569584709;-0.00048355545286173177;-0.000469970089876052;1.0294480339498953;10.000027638846767;0.8204064318891573;0.020920014821441978;0.021536026466267028;0.9999948198290805;0.8206766226804614;0.999996533195743
64.094426;1.0289079696992558;0.8332605937954376;0.8098609188050246;-0.000483555447428249;-0.0004699701072223434;1.0294481303123693;10.000029601184355;0.820406538985315;0.020920014416410462;0.02153602296034003;0.9999948319075499;0.820676646201174;0.9999965409501902
64.104426;1.0289079843537365;0.8332605972674608;0.8098609806336303;-0.00048355544347413;-0.00046997012310223506;1.029448222699627;10.000031552933645;0.8204066429112539;0.020920013922883094;0.021536019626744018;0.9999948494995836;0.8206766680924853;0.999996543990304
64.114426;1.028907998432785;0.8332606008997004;0.809861042277675;-0.00048355544113314687;-0.00046997013738410475;1.0294483108425605;10.000033490010678;0.8204067435737891;0.020920013343412883;0.021536016478598232;0.9999948726517308;0.820676688406618;0.9999965431307598
64.124426;1.0289080124349874;0.8332606043870034;0.8098611037510681;-0.000483555440512455;-0.0004699701499147705;1.0294483946316848;10.000035409334137;0.8204078409954769;0.020920012679667265;0.021536013527423896;0.9999949013984193;0.8206777067609478;0.9999965392548026
64.134426;1.0289080267940978;0.833260607491518;0.809861165245904;-0.0004835554416950717;-0.0004699701605615424;1.0294484741292744;10.000037307842016;0.8204079352289669;0.020920011932436;0.021536010783446594;0.9999949357988718;0.8206777236280007;0.99999653321881
64.144426;1.0289080417893215;0.8332606100578833;0.8098612270099262;-0.0004835554447685774;-0.00046997016922912345;1.0294485495322803;10.000039181554857;0.820408026309276;0.02092001110296293;0.021536008257590906;0.9999949758978247;0.8206777384270529;0.9999965258026481
64.154426;1.028908057539426;0.8332606119944908;0.8098612892451581;-0.00048355544985511295;-0.0004699701758514042;1.0294486210739224;10.000041026058708;0.8204081143048284;0.020920010193044247;0.021536005962355845;0.9999950216713671;0.820677750863196;0.9999965177099952
64.164426;1.0289080740136198;0.833260613227079;0.8098613520967994;-0.00048355545710485076;-0.00046997018039463245;1.0294486888957668;10.000042837358048;0.8204081993775306;0.020920009203292525;0.02153600391066287;0.9999950730554051;0.8206777606215426;0.9999965096412325
64.174426;1.028908091016845;0.8332606137407468;0.8098614156579075;-0.000483555466663882;-0.0004699701828686646;1.0294487529898024;10.000044612023041;0.8204082817492167;0.0209200081316358;0.021536002114932947;0.999995129960263;0.8206777673909752;0.9999965023351918
64.184426;1.028908108205973;0.8332606136801815;0.8098614799765951;-0.0004835554786443221;-0.00046997018332014916;1.0294488132568798;10.000046346564707;0.8204083616014771;0.020920006973651283;0.021536000586481325;0.9999951922130755;0.8206777708835734;0.9999964964300561
64.194426;1.0289081251681738;0.8332606133624797;0.809861545117079;-0.0004835554931097216;-0.00046997018182518897;1.0294488696165485;10.0000480368924;0.8204084389877784;0.020920005724178257;0.02153599933268812;0.999995259549405;0.8206777708598509;0.99999649232842
64.204426;1.0289081415373973;0.8332606131600613;0.8098616112148599;-0.0004835555100731632;-0.0004699701785005977;1.0294489220901617;10.000049678865206;0.8204085138277132;0.02092000437837649;0.02153599835456264;0.9999953316882013;0.8206777671531559;0.9999964902886287
64.214426;1.028908157057297;0.8332606133736463;0.8098616784622686;-0.00048355552950665807;-0.0004699701734984533;1.0294489708170709;10.000051269152982;0.8204085859818449;0.0209200029320123;0.02153599764872899;0.9999954083852408;0.8206777596629251;0.9999964905662774
64.224426;1.0289081715423634;0.8332606141857214;0.8098617470769385;-0.0004835555513552541;-0.0004699701669794407;1.0294490159995668;10.00005280518219;0.8204086552956609;0.020920001382106347;0.021535997210301795;0.9999954894198128;0.8206777483360989;0.9999964934238454
64.234426;1.0289081848436061;0.8332606156517323;0.8098618172739629;-0.0004835555755473076;-0.000469970159096738;1.0294490578458875;10.000054284777981;0.8204087215829866;0.020919999727441373;0.02153599703273202;0.9999955745973517;0.8206777331883458;0.9999964990930145
64.244426;1.0289081968670495;0.8332606177314107;0.8098618892165405;-0.00048355560200298684;-0.0004699701499854155;1.0294490965445957;10.000055706146584;0.8204087846121056;0.020919997967883696;0.021535997107371477;0.9999956637903574;0.8206777143627365;0.9999965077731712
64.254426;1.028908207558158;0.8332606203789928;0.8098619629862219;-0.0004835556306348861;-0.0004699701397586275;1.029449132206296;10.000057067910166;0.8204088441104687;0.020919996103551112;0.02153599742501939;0.9999957569063307;0.8206776921401233;0.999996519641919
64.264426;1.0289082168360786;0.8332606236079689;0.809862038606056;-0.0004835556613289786;-0.0004699701285234477;1.0294491647832846;10.000058369386496;0.8204088997784139;0.020919994134465377;0.021535997977500575;0.9999958537780385;0.8206776668909075;0.9999965348456342
64.274426;1.028908224547007;0.8332606274620744;0.8098621160913818;-0.00048355569391918734;-0.0004699701163883089;1.029449194061322;10.000059610939694;0.8204089512864831;0.020919992059542813;0.021535998758305253;0.9999959541138738;0.8206776390627044;0.9999965535040453
64.284426;1.0289082304977666;0.8332606319365213;0.8098621955064524;-0.00048355572818879386;-0.00046997010345757324;1.0294492197204759;10.000060793717621;0.8204089982738182;0.020919989875103073;0.021535999762982705;0.9999960575590203;0.8206776091896174;0.999996575781315
64.294426;1.0289082345735843;0.8332606369389973;0.8098622769949949;-0.00048355576389680046;-0.0004699700898494896;1.029449241378653;10.00006191920647;0.8204090403972406;0.0209199875750666;0.021536000988426132;0.999996163779449;0.820677577826137;0.9999966019754971
64.304426;1.028908236816875;0.8332617494262675;0.8098634367571499;-0.0004832706685760654;-0.00046969295511682305;1.0294492586307475;10.000062989092049;0.8204090773905232;0.0209199851534568;0.021536002430778575;0.9999962724956115;0.8206775454238727;0.999996632522808
64.314426;1.0289082373534468;0.833261755033937;0.8098635230301764;-0.0004832707064399897;-0.0004696929406109703;1.0294492711402425;10.000064005184754;0.8204091091058923;0.020919982606204545;0.021536004084608713;0.999996383468613;0.8206775122497323;0.9999966678949552
64.324426;1.028908236313638;0.8332617607077086;0.8098636120459162;-0.00048327074507174616;-0.00046969292588806323;1.0294492787276406;10.000064969542127;0.8204091355545907;0.020919979930870875;0.021536005944265777;0.9999964964466014;0.8206774783835273;0.9999967084621446
64.334426;1.0289082339217344;0.8332617662216824;0.8098637039378543;-0.00048327078432156657;-0.0004696929110898099;1.029449281399167;10.000065884710885;0.8204091568789024;0.020919977127048624;0.021536008004909245;0.9999966110942348;0.8206774437431356;0.9999967544016856
64.344426;1.028908230583873;0.8332617712518441;0.8098637986507711;-0.000483270824073285;-0.00046969289633192607;1.0294492793262888;10.000066753572721;0.8204091732507152;0.020919974197632137;0.02153601026286626;0.9999967269705466;0.8206774080720823;0.9999968056880236
64.354426;1.028908226784785;0.8332617754357418;0.8098638959704114;-0.00048327086422472764;-0.00046969288169192267;1.029449272782821;10.000067579263794;0.8204101848304627;0.020919971148381712;0.021536012716118887;0.9999968435788987;0.8206783706324635;0.9999968621699136
64.364426;1.0289082229407875;0.8332617784803915;0.8098639956193878;-0.0004832709046629512;-0.0004696928672153888;1.0294492620654694;10.00006836550612;0.82041019179518;0.02091996798586294;0.02153601536378768;0.9999969604198207;0.820678331641807;0.9999969236698689
64.374426;1.0289082193843075;0.83326206531081;0.80986437447137;-0.0004843780507995947;-0.0004707688511031622;1.0294492474081975;10.000069116166685;0.8204101943146715;0.020919964715772593;0.021536018204861798;0.9999970769667523;0.820678290451695;0.999996989993267
64.384426;1.0289082164029901;0.8332620654310714;0.8098644781363099;-0.00048437809134185974;-0.000470768837007306;1.0294492289246544;10.000069834089452;0.8204101924801926;0.0209199613428278;0.02153602123680163;0.9999971925898226;0.8206782468482635;0.9999970608396103
64.394426;1.0289082142176815;0.8332620636553892;0.8098645836872304;-0.0004843781316429822;-0.0004707688230860899;1.0294492066620602;10.000070520918051;0.8204101862704501;0.02091995787122594;0.02153602445365764;0.9999973065325551;0.8206782006705284;0.9999971357062474
64.404426;1.0289082129569884;0.8332620596722655;0.8098646911073144;-0.0004843781715114155;-0.0004707688092949937;1.0294491806879182;10.000071177808783;0.8204101755694657;0.020919954304812118;0.021536027844447914;0.9999974179614751;0.8206781517540966;0.9999972138810603
64.414426;1.0289082127302351;0.8332620532971172;0.80986480033041;-0.00048437821077168037;-0.0004707687955838273;1.0294491510959138;10.000071805878248;0.8204101602188772;0.020919950648252722;0.021536031392663614;0.9999975260212106;0.8206780998938192;0.9999972945559749
64.424426;1.0289082137817471;0.8332620444848989;0.8098649112042254;-0.0004843782492494307;-0.0004707687819244434;1.0294491179798788;10.000072406255512;0.820410140079429;0.02091994690878834;0.02153603507740993;0.999997629883362;0.8206780448512883;0.9999973769566818
64.434426;1.0289082166063657;0.8332620332856494;0.8098650234864903;-0.00048437828678318275;-0.00047076876832659954;1.0294490814242758;10.0000729796372;0.8204101150585575;0.020919943095831322;0.02153603887606186;0.9999977287985636;0.8206779863637061;0.9999974603772258
64.444426;1.0289082219184125;0.8332620198341752;0.8098651368807642;-0.00048437832324624633;-0.0004707687548420752;1.0294490415342008;10.000073525810361;0.8204100850882273;0.020919939218720898;0.021536042767232266;0.9999978221253925;0.8206779241151353;0.9999975441310048
64.454426;1.0289082305045598;0.8332620043591271;0.8098652511130932;-0.00048437835853842924;-0.0004707687415602199;1.029448998490754;10.000074043957854;0.8204100501004716;0.02091993528558836;0.021536046732480277;0.999997909325684;0.820677857731067;0.9999976275096163
64.464426;1.0289082430680032;0.8332619871983684;0.8098653659821423;-0.00048437839256575105;-0.0004707687285876303;1.0294489525322346;10.000074532881891;0.8204100100408899;0.020919931303898773;0.02153605075558259;0.9999979899352289;0.8206777868251052;0.9999977098227751
64.474426;1.0289082601199633;0.8332619688132661;0.8098654813479923;-0.00048437842523723555;-0.0004707687160114425;1.0294489038422436;10.000074990534912;0.8204099648801121;0.02091992728185289;0.021536054820602495;0.9999980635433987;0.8206777110658406;0.9999977904697283
64.484426;1.0289082819594226;0.8332619497303715;0.8098655970891186;-0.00048437845647792706;-0.0004707687038746523;1.0294488524629997;10.000075414100701;0.820409914578955;0.0209199232298504;0.021536058911064516;0.9999981297998543;0.8206776302608365;0.9999978689469304
64.494426;1.0289083087608013;0.8332619304152509;0.809865713052627;-0.0004843784862459485;-0.000470768692194267;1.0294487982858342;10.000075800579912;0.8204098590417731;0.0209199191602543;0.0215360630106528;0.9999981884308698;0.8206775444089458;0.9999979448127663
64.504426;1.028908340706893;0.8332619112128367;0.8098658290222467;-0.0004843785145321324;-0.000470768681007369;1.0294487410670181;10.000076146570587;0.8204097981371734;0.020919915085530722;0.021536067104827302;0.9999982392882083;0.8206774536664942;0.9999980176752679
64.514426;1.0289083780459243;0.8332618924132219;0.8098659447387654;-0.00048437854133894496;-0.00047076867039098046;1.02944868049898;10.000076447963075;0.8204097317709775;0.02091991101690638;0.021536071181925777;0.9999982824144573;0.8206773582653272;0.9999980872033931
64.524426;1.0289084210194694;0.8332618743444568;0.8098660599894003;-0.0004843785666721568;-0.00047076866043481793;1.0294486163751893;10.00007670053571;0.8204096599197441;0.020919906964580837;0.021536075232987856;0.9999983180368479;0.8206772584352947;0.9999981531508628
64.534426;1.0289084697642346;0.833261857413869;0.8098661747026482;-0.00048437859055849316;-0.00047076865121343836;1.0294485487106098;10.000076900789988;0.8204095826325335;0.020919902938872508;0.02153607925137713;0.9999983465027477;0.8206771543464203;0.9999982153546767
64.544426;1.0289085242904068;0.8332618420688586;0.8098662889687057;-0.0004843786130619657;-0.00047076864278215085;1.029448477709435;10.000077046666592;0.8204095000517719;0.020919898951493883;0.02153608323177722;0.9999983682275202;0.8206770460785576;0.9999982736759436
64.554426;1.028908584543002;0.8332618286720821;0.8098664029915899;-0.00048437863428390404;-0.000470768635163728;1.029448403684958;10.000077137831314;0.82040941241887;0.02091989501639658;0.02153608716810324;0.9999983836445097;0.820676933663483;0.9999983279519109
64.564426;1.0289086504914045;0.8332618174121971;0.8098665170158328;-0.00048437865435510736;-0.00047076862833407513;1.029448326981158;10.000077174837738;0.8204093200052616;0.02091989114925529;0.021536091052367815;0.999998393182979;0.8206768172081979;0.9999983779729484
64.574426;1.0289087221294309;0.8332618083555685;0.8098666312755441;-0.0004843786734143756;-0.00047076862224592936;1.0294482478770237;10.00007715806003;0.8204092230128834;0.02091988736603246;0.021536094875355197;0.9999983972996476;0.8206766969902803;0.9999984234416107
64.584426;1.028908799371497;0.8332618015596026;0.8098667459747524;-0.00048437869156497666;-0.0004707686168622974;1.0294481665540411;10.000077087997823;0.8204091215596993;0.0209198836821774;0.021536098628314907;0.9999983964487114;0.8206765734463097;0.999998463978522
64.594426;1.0289088819850278;0.8332617971261325;0.8098668612335496;-0.00048437870885506134;-0.0004707686121537209;1.0294480830979682;10.0000769663382;0.8204100157690287;0.02091988011282417;0.021536102304653654;0.9999983909750507;0.8206774467816353;0.9999984991988381
64.604426;1.028908969610164;0.8332629022961827;0.8098680530139549;-0.0004840935930970075;-0.0004704914874811049;1.0294479974619002;10.000076796162466;0.8204099058592235;0.020919876673557082;0.021536105900073398;0.9999983810913297;0.8206773182246484;0.9999985287503024
64.614426;1.0289090618017152;0.8332629030116782;0.8098681691567456;-0.00048409360880373984;-0.00047049148396719793;1.0294479094833535;10.000076581234135;0.8204097921223693;0.02091987338022593;0.02153610941173169;0.9999983669632587;0.8206771880561843;0.9999985522612899
64.624426;1.028909407490153;0.8332631089677112;0.8098682859106037;-0.0004833094760858875;-0.0004697292522086383;1.029447819005563;10.00007632485854;0.8204096748200591;0.020919870247105437;0.021536112837825538;0.9999983487798169;0.8206770568760664;0.9999985693082357
64.634426;1.0289095074262555;0.8332631153960578;0.8098684022050935;-0.00048330949064437947;-0.0004697292494909075;1.029447726023591;10.00007602909703;0.8204095541481654;0.020919867285614197;0.021536116176269767;0.9999983267539101;0.820676925233712;0.9999985795072776
64.644426;1.0289096107166744;0.833263124845539;0.8098685182975414;-0.0004833095048741039;-0.0004697292469431445;1.0294476307849314;10.00007569532446;0.8204094302871874;0.020919864504353944;0.021536119422329275;0.9999983010731813;0.8206767936253594;0.9999985826400358
64.654426;1.0289097172320636;0.833263137504059;0.8098686340078693;-0.00048330951895279205;-0.00046972924436177994;1.0294475337904807;10.000075325314867;0.8204093034468207;0.02091986190944314;0.021536122568209498;0.9999982718312491;0.8206766625175307;0.9999985786551344
64.664426;1.028908858584339;0.8332623695301952;0.8098687492703811;-0.0004831070919059596;-0.00046953293052716063;1.0294474356856111;10.000074921409494;0.8204091739274622;0.02091985950565733;0.021536125605346446;0.9999982389561022;0.8206765323177737;0.9999985675979015
64.674426;1.0289089715989221;0.833262389586718;0.8098688636577526;-0.00048310710602437687;-0.00046953292708706287;1.0294473371136785;10.000074486012043;0.8204090421659395;0.020919857297334848;0.021536128526517446;0.9999982021852893;0.8206764033111955;0.9999985496159456
64.684426;1.0289090878373202;0.8332624138809152;0.8098689770480113;-0.00048310712021746595;-0.0004695329227551714;1.0294472386034683;10.000074021425762;0.8204089086762978;0.020919855287103262;0.02153613132609445;0.9999981611500125;0.8206762756590703;0.999998525020413
64.694426;1.0289092072198978;0.8332624427298284;0.8098690891668231;-0.0004831071344872981;-0.00046953291719306487;1.0294471405409256;10.000073530287214;0.8204087740120001;0.02091985347483089;0.021536133999437043;0.9999981154790997;0.820676149476458;0.9999984943447441
64.704426;1.0289093296540923;0.8332624763885603;0.8098691997114001;-0.00048310714883159254;-0.00046953291006062976;1.0294470432471938;10.000073015944443;0.8204086388434334;0.020919851859981062;0.02153613654247244;0.999998064811387;0.8206760248861904;0.9999984583647241
64.714426;1.0289094549508877;0.8332625150088683;0.8098693083735276;-0.00048310716325469176;-0.00046953290106385666;1.029446947062483;10.000072482249461;0.8204085039836551;0.020919850444443663;0.021536138951664365;0.9999980087929756;0.8206759019849729;0.9999984180027718
64.724426;1.0289095827345134;0.8332625586564005;0.8098694148511815;-0.00048310717777443697;-0.00046953288999719133;1.029446852314115;10.00007193349484;0.8204083702903969;0.020919849231564588;0.021536141224438317;0.999997947159591;0.8206757808099873;0.9999983741621354
64.734426;1.0289097124717135;0.8332626073709979;0.8098695188218149;-0.00048310719241368956;-0.00046953287673721954;1.029446759207867;10.000071375031984;0.8204082385797702;0.020919848223378994;0.021536143360276365;0.999997879824837;0.8206756613830721;0.9999983276269669
64.744426;1.0289098435814756;0.8332626611649049;0.8098696198807486;-0.0004831072071777081;-0.00046953286122010466;1.0294466677785767;10.000070813481502;0.8204081095829364;0.02091984741925426;0.02153614536197219;0.9999978068948858;0.8206755438023079;0.9999982790402405
64.754426;1.0289099755048574;0.833262719987331;0.8098697175125145;-0.0004831072220363906;-0.00046953284344467184;1.0294465779790123;10.000070255982273;0.8204079838983661;0.02091984681593859;0.0215361472353494;0.9999977286754984;0.8206754282867829;0.9999982289276055
64.764426;1.028910107703248;0.8332627837082569;0.8098698111799142;-0.000483107236931692;-0.00046953282346387905;1.0294464898264541;10.000069709377632;0.8204078619862865;0.020919846409210494;0.02153614898705971;0.9999976456733505;0.8206753150946496;0.9999981778083653
64.774426;1.0289102396463021;0.8332628520910959;0.809869900469745;-0.00048310725180264333;-0.00046953280134422746;1.0294464034549238;10.000069179878864;0.8204077441935494;0.0209198461961864;0.021536150622833424;0.9999975585362262;0.8206752044242217;0.9999981263434756
64.784426;1.0289103708354388;0.8332629247871068;0.8098699851686384;-0.00048310726660845545;-0.00046953277715071335;1.0294463190492749;10.000068673052452;0.8204076307393329;0.020919846175795294;0.02153615214798847;0.9999974679291359;0.8206750964109629;0.9999980753499433
64.794426;1.0289105008442203;0.8332630013915313;0.809870065254003;-0.0004831072813407325;-0.0004695327509702946;1.0294462367487072;10.000068193923001;0.8204075217121559;0.02091984634775031;0.021536153568204156;0.9999973743929492;0.8206749911182659;0.9999980256389693
64.804426;1.0289106293665025;0.8332630815049187;0.8098701408387898;-0.00048310729601421713;-0.0004695327229096839;1.0294461565941564;10.00006774725875;0.8204074171183715;0.020919846711765187;0.021536154887990006;0.9999972783018085;0.820674888493488;0.9999979778456382
64.814426;1.0289107562621191;0.8332631647304556;0.8098702121030927;-0.0004831073106347382;-0.0004695326930630946;1.029446078517786;10.000067338322973;0.8204073169081106;0.02091984726730031;0.021536156108864783;0.9999971799528969;0.8206747884061381;0.9999979324124592
64.824426;1.0289108815313721;0.8332632506338558;0.8098702792468351;-0.0004831073251788832;-0.0004695326615063941;1.0294460023378236;10.000066973424412;0.8204072209597801;0.020919848013557105;0.021536157230091224;0.9999970796671881;0.8206746907754385;0.9999978896941334
64.834426;1.0289110052492425;0.8332633387455428;0.8098703424610049;-0.0004831073396121006;-0.00046953262831475026;1.0294459277814167;10.000066658994259;0.8204081290825211;0.020919848949046697;0.02153615825062502;0.9999969777880421;0.8206755953470241;0.9999978500302757
64.844426;1.028911127555943;0.833263428591028;0.80987040191786;-0.0004831073539112526;-0.0004695325935572164;1.029445854550273;10.00006639990889;0.8204080410398238;0.02091985007082205;0.02153615916975402;0.9999968745936882;0.8206755030188351;0.9999978136990508
64.854426;1.0289112486248775;0.8332635197038961;0.8098704578226091;-0.00048310736806714527;-0.00046953255726861465;1.0294457823451657;10.000066199104431;0.8204079565881656;0.02091985137446319;0.021536159986194944;0.9999967702380573;0.8206754139003022;0.9999977808349557
64.864426;1.0289113685398736;0.833263611643726;0.8098705104985332;-0.0004831073820979106;-0.000469532519451922;1.0294457108252972;10.000066058586008;0.8204078755479488;0.020919852854401528;0.021536160697626424;0.9999966647853303;0.8206753285831687;0.9999977514249551
64.874426;1.0289114872450296;0.8332639891684689;0.8098708375078854;-0.00048421450050936465;-0.000470608477974689;1.029445639631394;10.00006598036844;0.8204077978241063;0.02091985450353471;0.02153616130218808;0.9999965582599938;0.8206752476933803;0.9999977253658558
64.884426;1.0289116046516629;0.8332640817406122;0.8098708850603493;-0.0004842145144921871;-0.0004706084372051998;1.0294455685006942;10.000065966623804;0.820407723332578;0.02091985631262231;0.021536161800749593;0.9999964506627116;0.8206751717727103;0.9999977025319505
64.894426;1.0289117207272436;0.8332641743348428;0.809870930672624;-0.0004842145285507528;-0.0004706083950988833;1.0294454973170726;10.000066019582864;0.8204076519783612;0.020919858270695785;0.02153616219747599;0.9999963420287308;0.8206751012470578;0.9999976827930551
64.904426;1.0289118354441744;0.8332653739911623;0.8098720507049327;-0.00048392940938329313;-0.00047033122992339623;1.0294454260528576;10.000066141656594;0.8204075837338488;0.020919860365907334;0.02153616249826289;0.9999962325085766;0.8206750364319725;0.9999976659469517
64.914426;1.0289119486930633;0.8332654665221803;0.8098720935596297;-0.0004839294236548253;-0.0004703311855708318;1.0294453547261084;10.000066335242147;0.8204075186631633;0.02091986258515735;0.02153616270903017;0.9999961223648819;0.8206749775351568;0.9999976516762425
64.924426;1.0289120602948003;0.8332655591065018;0.8098721357236579;-0.0004839294379785076;-0.00047033114031080545;1.0294452833941148;10.000066602265868;0.8204074568540616;0.02091986491445803;0.021536162835704847;0.9999960118970533;0.8206749246685053;0.9999976396052465
64.934426;1.0289121700905632;0.8332656517944541;0.8098721777532629;-0.0004839294522509398;-0.00047033109424698163;1.029445212122319;10.000066944244153;0.8204073983712135;0.020919867341862592;0.021536162885169616;0.9999959013880806;0.820674877891286;0.9999976293382955
64.944426;1.0289122780149305;0.8332657445879861;0.8098722201859423;-0.00048392946633677185;-0.0004703310474566335;1.0294451409651777;10.000067362864879;0.8204073432474784;0.020919869859566304;0.0215361628649115;0.9999957910926672;0.8206748372512778;0.999997620411807
64.954426;1.0289123840862227;0.8332658374784662;0.8098722635007082;-0.0004839294800712414;-0.00047033100001597376;1.0294450699655486;10.000067860506899;0.8204072914568501;0.0209198724636214;0.021536162781407586;0.9999956812032023;0.8206748027681232;0.9999976122793303
64.964426;1.0289124883162555;0.8332659304453663;0.8098723080901116;-0.00048392949325623774;-0.00047033095202209763;1.0294449991154129;10.00006843990261;0.8204072428769804;0.020919875153450635;0.02153616263876103;0.999995571815413;0.8206747743782957;0.9999976043668678
64.974426;1.0289125906571979;0.8332660234373691;0.8098723541998586;-0.0004839295056748114;-0.00047033090359924586;1.0294449283250031;10.000069103161218;0.8204071972765817;0.020919877930801595;0.02153616243815494;0.9999954629654354;0.8206747519251256;0.9999975961173648
64.984426;1.0289126910278021;0.8332661164028595;0.8098724019182512;-0.0004839295171188535;-0.0004703308548792989;1.0294448574632045;10.000069851433686;0.8204071543405137;0.020919880797419504;0.021536162178387233;0.9999953547191744;0.8206747352031184;0.9999975870259716
64.994426;1.0289127893180467;0.8332662093220243;0.8098724512124499;-0.00048392952739748096;-0.0004703308059830924;1.0294447864233047;10.000070684821418;0.8204071137210796;0.02091988375353178;0.021536161857179284;0.9999952472445317;0.8206747239734171;0.9999975766434427
65.004426;1.0289128853631062;0.8332663022085854;0.8098725019572538;-0.0004839295363144011;-0.00047033075703175486;1.0294447151423807;10.000071601896586;0.820407075081007;0.02091988679827824;0.021536161471954966;0.9999951408155022;0.8206747179622091;0.9999975645179242
65.014426;1.028912978953892;0.8332663951066442;0.809872553952357;-0.0004839295436480529;-0.00047033070815923636;1.0294446435643887;10.000072599643369;0.8204070381202151;0.020919889930905534;0.021536161019897953;0.9999950357894019;0.8206747169211672;0.9999975501967675
65.024426;1.0289130699126852;0.833266488081751;0.809872606920431;-0.00048392954917033645;-0.00047033065950035215;1.029444571612056;10.00007367347241;0.8204070026184346;0.02091989315098208;0.021536160498560702;0.999994932616509;0.8206747207106563;0.9999975333111797
65.034426;1.0289131582158757;0.833266581197343;0.809872660516436;-0.00048392955270007263;-0.00047033061117132343;1.029444499203076;10.000074817089217;0.8204069684530546;0.02091989645712622;0.02153615990649724;0.9999948318134144;0.8206747292853306;0.9999975135941088
65.044426;1.0289132440408892;0.8332666744979049;0.8098727143812315;-0.00048392955414672495;-0.00047033056326314324;1.0294444262697626;10.000076023274772;0.8204069355204056;0.020919899846239806;0.02153615924232879;0.9999947338711165;0.8206747425870039;0.9999974908401917
65.054426;1.0289133276568838;0.8332667680377404;0.8098727681866058;-0.0004839295535006071;-0.00047033051585609274;1.0294443527821782;10.000077284756266;0.8204069036229131;0.020919903314225385;0.021536158503168576;0.9999946392036525;0.8206747604807527;0.9999974649226592
65.064426;1.028913409259721;0.8332668619218057;0.8098728216354449;-0.0004839295507780805;-0.00047033046904813565;1.0294442787971034;10.000078593733791;0.820406872412785;0.020919906856089444;0.021536157685085742;0.9999945481617609;0.8206747827688654;0.999997435842786
65.074426;1.0289134888561808;0.8332669562809613;0.8098728744630097;-0.0004839295459744396;-0.00047033042297082056;1.0294442044890806;10.000079941414047;0.8204068413922846;0.020919910464778955;0.021536156785721582;0.9999944610536239;0.820674809236493;0.9999974037279917
65.084426;1.028913566246738;0.833267051207744;0.8098729264539519;-0.000483929539054443;-0.0004703303777747114;1.0294441301274202;10.000081319208848;0.8204078099549653;0.02091991413127086;0.021536155805970885;0.9999943781821088;0.8206758393898211;0.9999973687476003
65.094426;1.0289136410908766;0.8332671467158363;0.8098729774231659;-0.00048392952996238124;-0.0004703303336051589;1.0294440560490676;10.000082720612916;0.8204077774551696;0.02091991784682882;0.021536154749332004;0.999994299882003;0.8206758737853188;0.9999973310190499
65.104426;1.028913712949505;0.833267242709325;0.8098730271513216;-0.00048392951862925615;-0.00047033029059570964;1.0294439826628643;10.000084142091884;0.8204077432778724;0.020919921603908907;0.021536153620118296;0.9999942264953815;0.8206759120398075;0.9999972906294566
65.114426;1.0289137812892422;0.8332673389594635;0.8098730753265815;-0.00048392950497219944;-0.0004703302488770218;1.029443910425496;10.000085582674096;0.8204077068770949;0.02091992539453703;0.021536152422046796;0.9999941583542196;0.8206759540552315;0.9999972477414494
65.124426;1.0289138455180324;0.8332674351379206;0.8098731215245295;-0.0004839294888987691;-0.00047033020859162724;1.0294438397979204;10.000087043213815;0.8204076677709816;0.020919929210184998;0.021536151158347467;0.9999940958358717;0.8206759996529558;0.9999972026394602
65.134426;1.0289139050734286;0.8332675308936098;0.8098731652524921;-0.00048392947032659827;-0.0004703301699033643;1.0294437712754545;10.000088525976642;0.8204076255118604;0.02091993304353373;0.021536149832338033;0.9999940393638093;0.8206760486094291;0.9999971556822548
65.144426;1.0289139595265155;0.8332676258995108;0.8098732060356948;-0.00048392944920062236;-0.00047033013298840683;1.0294437054182577;10.000090033732041;0.8204075796677142;0.020919936888937653;0.021536148447175434;0.9999939892841229;0.8206761007196889;0.9999971072226266
65.154426;1.0289140086001995;0.8332677198332068;0.8098732434315057;-0.0004839294254979785;-0.0004703300980207854;1.0294436427383258;10.000091568391323;0.820407529829952;0.020919940741499384;0.02153614700551109;0.9999939457627937;0.8206761558348252;0.9999970575477698
65.164426;1.0289140520740696;0.8332678123050226;0.8098732769719262;-0.00048392939922637637;-0.0004703300651765047;1.0294435835469822;10.000093130416307;0.820407475629301;0.0209199445962114;0.021536145509077356;0.9999939088085794;0.8206762138442684;0.9999970068775916
65.174426;1.0289140896905324;0.8332679028085044;0.8098733061737884;-0.0004839293704101555;-0.00047033003464721563;1.0294435279511882;10.000094718788274;0.8204074167866278;0.02091994844721229;0.021536143958518168;0.9999938783698916;0.8206762746199989;0.9999969554029017
65.184426;1.0289141211381756;0.8332679907651046;0.8098733306172206;-0.0004839293390734062;-0.00047033000663088175;1.029443475979305;10.000096330949216;0.8204073531801463;0.02091995228686701;0.021536142354370992;0.9999938544102034;0.8206763380302273;0.9999969032940081
65.194426;1.028914146092359;0.8332680756218798;0.8098733499617983;-0.00048392930524183346;-0.0004703299812947292;1.0294434276960462;10.000097963320941;0.8204072848088968;0.0209199561055531;0.02153614069765967;0.9999938368685981;0.8206764040186278;0.999996850679992
65.204426;1.028914164281894;0.8332681569276595;0.8098733638954554;-0.00048392926895710953;-0.00047032995875521505;1.0294433831888261;10.000099612616527;0.8204072116916677;0.020919959891945457;0.021536138988830646;0.9999938255284975;0.8206764726161246;0.9999967976684547
65.214426;1.0289141755353677;0.833269341457997;0.8098744481128568;-0.0004836440969470881;-0.0004700528172360284;1.029443342461872;10.000101276812142;0.8204071338553781;0.020919963633098088;0.02153613722673141;0.9999938199787972;0.8206765438972382;0.9999967443825466
65.224426;1.028914179762584;0.8332694147708876;0.8098744503640722;-0.0004836440559492615;-0.00047005280057459126;1.0294433053826664;10.000102954759681;0.8204070513741482;0.02091996731580112;0.02153613540883157;0.9999938197297019;0.8206766180003152;0.9999966909412502
65.234426;1.0289141769176753;0.8332694838235668;0.8098744465031128;-0.0004836440127084572;-0.0004700527869924997;1.0294432716782365;10.000104645199631;0.8204069643536439;0.020919970928675508;0.021536133531621798;0.9999938243051774;0.8206766951709035;0.9999966374624754
65.244426;1.0289141670075814;0.8332695485617151;0.8098744365075283;-0.0004836439673185455;-0.0004700527765485261;1.0294432409118737;10.000106346503529;0.8204068728973031;0.02091997446237581;0.021536131590919532;0.9999938332121449;0.8206767757043504;0.9999965841400981
65.254426;1.0289141501099113;0.8332696089956183;0.8098744204143423;-0.00048364391989474953;-0.0004700527692674052;1.0294432124805013;10.000108056611662;0.8204067770970671;0.020919977909054064;0.021536129582319756;0.9999938459136855;0.8206768598393503;0.9999965312429959
65.264426;1.028914126362035;0.8332696651723642;0.8098743982807152;-0.00048364387058258244;-0.0004700527651566844;1.0294431856845954;10.000109772418934;0.8204066770142735;0.020919981263208837;0.02153612750127657;0.9999938619150927;0.8206769477247212;0.9999964790113682
65.274426;1.0289140959578313;0.8332697171471616;0.8098743701979857;-0.0004836438195669071;-0.00047005276422082615;1.0294431598253666;10.000111489710521;0.8204065726603151;0.020919984522024242;0.02153612534357211;0.9999938808902474;0.8206770394459957;0.9999964275907665
65.284426;1.0289140591848642;0.8332697649036871;0.8098743362801247;-0.00048364376705392517;-0.0004700527664419224;1.0294431342459893;10.000113203982172;0.820406464040441;0.020919987684189654;0.02153612310651847;0.9999939027076054;0.8206771350494003;0.9999963770151523
65.294426;1.0289140164544455;0.8332698083165112;0.8098742966212022;-0.0004836437132386954;-0.0004700527717344304;1.0294431083476414;10.000114910611227;0.8204063512512952;0.02091999074980854;0.021536120789971025;0.999993927350646;0.8206772345603142;0.9999963272039196
65.304426;1.0289139682777377;0.8332698472244687;0.8098742512918667;-0.00048364365829320686;-0.0004700527799307551;1.0294430816429996;10.000116603880626;0.8204062345425903;0.020919993721140045;0.02153611839629894;0.9999939548751712;0.820677338002084;0.999996278013536
65.314426;1.0289139152290534;0.8332698815197418;0.8098742003880117;-0.00048364360236778485;-0.0004700527908155388;1.0294430537598114;10.000118276484917;0.8204061142968784;0.020919996601463237;0.021536115928501624;0.9999939854242063;0.8206774453938206;0.9999962293528621
65.324426;1.02891385790413;0.833269911157783;0.8098741440734164;-0.00048364354558636056;-0.0004700528041595269;1.0294430243402444;10.000119920699278;0.820405990988341;0.020919999393599557;0.021536113387961915;0.9999940191795428;0.8206775567132842;0.9999961812843832
65.334426;1.0289137968795836;0.8332699360890791;0.8098740825842864;-0.0004836434880438884;-0.0004700528197233522;1.0294429929507354;10.000121529830649;0.8204068651790768;0.02092000210015422;0.021536110773742914;0.9999940562660293;0.8206786715353345;0.9999961340425589
65.344426;1.0289137327270756;0.833269956231342;0.8098740162073176;-0.00048364342981738033;-0.0004700528372539889;1.0294429590843277;10.000123098114425;0.8204067375133184;0.02092000472362854;0.021536108082396067;0.999994096686997;0.8206787903601525;0.9999960879947564
65.354426;1.0289136660381262;0.8332699715511435;0.8098739452429355;-0.000483643370972723;-0.0004700528564864849;1.0294429222546193;10.000124619709556;0.8204066086952732;0.02092000726531499;0.021536105308028734;0.9999941402790644;0.8206789127461557;0.9999960435720703
65.364426;1.0289135974109878;0.8332699821711325;0.8098738699878149;-0.0004836433115463148;-0.00047005287715118994;1.029442882144095;10.000126088494964;0.8204064794705395;0.020920009723753498;0.021536102443915874;0.9999941867215528;0.8206790386465367;0.9999960011652963
65.374426;1.02891352746148;0.8332699884295274;0.8098737907618389;-0.00048364325152577516;-0.0004700528989984944;1.0294428386658807;10.000127498529288;0.8204063505529468;0.02092001209373282;0.021536099484569336;0.9999942356534168;0.8206791680116338;0.9999959610473395
65.384426;1.028913456905002;0.8332702759942056;0.8098739850479972;-0.00048475029530551804;-0.0004711289196650433;1.0294427918611904;10.000128844288888;0.8204062225055081;0.020920014366751297;0.021536096426493158;0.9999942867840422;0.8206793006756036;0.9999959233987289
65.394426;1.0289133866014826;0.8332702752417661;0.8098738989777476;-0.0004847502339400788;-0.00047112894325611706;1.0294427418011736;10.000130120745697;0.8204060956956377;0.020920016532153182;0.021536093268468327;0.9999943398952362;0.8206794363402219;0.9999958884261545
65.404426;1.0289133174391285;0.8332702719643336;0.8098738100405845;-0.00048475017184215;-0.0004711289674069819;1.0294426885996004;10.000131323062488;0.8204059703416087;0.020920018578075593;0.021536090012228244;0.9999943948287864;0.8206795746724439;0.9999958564863439
65.414426;1.028913250203577;0.8332702667638071;0.8098737185739936;-0.0004847501090187341;-0.0004711289918871365;1.0294426324149104;10.000132445895833;0.8204058465695313;0.020920020492515828;0.021536086662366515;0.9999944514996026;0.8206797153705058;0.9999958281083725
65.424426;1.0289131856330922;0.833270260137499;0.8098736248265473;-0.00048475004550297963;-0.0004711290164729255;1.0294425734081942;10.000133483503152;0.8204057244641351;0.020920022264726817;0.02153608322592379;0.9999945098651372;0.8206798581061888;0.9999958039101491
65.434426;1.0289131245489274;0.8332702524735413;0.8098735289556719;-0.00048474998132832375;-0.00047112904096690113;1.0294425117288106;10.00013443074532;0.8204056041354245;0.02092002388713231;0.021536079713223234;0.9999945698606063;0.8206800024182954;0.9999957845215252
65.444426;1.0289130678480336;0.8332702440724236;0.8098734311184344;-0.00048474991651342963;-0.0004711290651991255;1.0294424475282398;10.000135283588849;0.8204054857956118;0.020920025356805573;0.021536076138127632;0.9999946313289518;0.8206801476555031;0.9999957705691407
65.454426;1.028913016379776;0.833270235161023;0.8098733315377429;-0.0004847498510753618;-0.0004711290890197767;1.029442380994913;10.000136038956281;0.8204053698014453;0.020920026675473897;0.02153607251631353;0.9999946939624331;0.8206802929975164;0.9999957626742614
65.464426;1.0289132202687057;0.8332704283366018;0.8098732309496829;-0.0004839656350548417;-0.00047036688073503536;1.0294423123964447;10.000136694786555;0.8204052565895439;0.020920027848697464;0.021536068864148057;0.999994757325764;0.8206804375349812;0.9999957614199455
65.474426;1.0289131812752348;0.8332704187961295;0.8098731287900643;-0.0004839655685215342;-0.00047036690332084293;1.0294422420690474;10.000137250187157;0.8204051465463216;0.02092002888429271;0.021536065198942505;0.999994820946132;0.8206805803568887;0.9999957672883055
65.484426;1.0289131493315389;0.8332704090148227;0.8098730257517134;-0.00048396550157238084;-0.0004703669250757189;1.0294421703449022;10.0001377053399;0.8204050399627624;0.02092002979010404;0.021536061537744358;0.9999948843407022;0.8206807206198394;0.9999957805983123
65.494426;1.0289131249831658;0.8332703989868298;0.8098729219463799;-0.000483965434340546;-0.00047036694583964093;1.0294420974747183;10.000138061331675;0.820404937081465;0.02092003057265015;0.021536057894255597;0.9999949470029473;0.820680857606062;0.9999958015003227
65.504426;1.0289131087939218;0.8332703886826653;0.8098728174102117;-0.00048396536698909985;-0.0004703669654499425;1.0294420235694943;10.00013832006284;0.8204048381035265;0.02092003123686049;0.021536054276960783;0.9999950084831143;0.8206809907730077;0.9999958300552746
65.514426;1.028913101303795;0.8332703780833406;0.8098727121999424;-0.0004839652996816059;-0.0004703669837526834;1.0294419486087616;10.000138484230796;0.8204047431612645;0.02092003178674178;0.02153605068951835;0.9999950685063378;0.8206811197879004;0.9999958663313779
65.524426;1.0289131029999974;0.8332714742835041;0.8098736824179843;-0.00048368009812142435;-0.00047008987771160254;1.0294418725571988;10.000138557075662;0.82040465236335;0.020920032227560507;0.021536047132390955;0.999995126962189;0.8206812445197059;0.9999959104108577
65.534426;1.0289131142321322;0.8332714630239328;0.8098735762253958;-0.0004836800313398075;-0.0004700898929190231;1.0294417954566655;10.000138541833355;0.8204045658613697;0.020920032567557173;0.021536043605263615;0.9999951837678183;0.8206813649744454;0.99999596229839
65.544426;1.0289131351405982;0.833271451312119;0.8098734698278814;-0.00048367996503476574;-0.00047008990630007034;1.0294417174067008;10.00013844168186;0.8204044838156939;0.020920032817023447;0.021536040108175634;0.9999952387621258;0.8206814811813928;0.9999960218539434
65.554426;1.0289131657031132;0.8332714390956546;0.8098733634265853;-0.0004836798993405052;-0.0004700899176501868;1.029441638565282;10.000138260613799;0.820404406284948;0.020920032985886183;0.021536036640056277;0.9999952917394153;0.8206815930809552;0.9999960888244811
65.564426;1.0289132058233028;0.83327142647436;0.8098732571422215;-0.0004836798343811182;-0.0004700899267527338;1.0294415591899748;10.000138004059721;0.8204043331738234;0.020920033082358788;0.021536033197848803;0.9999953425488034;0.8206817005184838;0.9999961628819269
65.574426;1.0289132554062934;0.8332714137110104;0.8098731510242251;-0.0004836797702764758;-0.00047008993337751263;1.0294414795887208;10.000137678258731;0.8204042642894106;0.020920033113631657;0.02153602977869675;0.9999953911361946;0.8206818033233247;0.9999962436149138
65.584426;1.028913314423198;0.8332714011554408;0.8098730450929241;-0.00048367970714540955;-0.0004700899372985997;1.0294414000623082;10.000137289407519;0.8204051994347761;0.020920033086989497;0.021536026382856413;0.9999954375559038;0.8206829010351023;0.9999963305818486
65.594426;1.0289133828928958;0.8332713891408636;0.8098729393166294;-0.0004836796451123041;-0.0004700899383119652;1.0294413209878344;10.000136843432665;0.8204051384622203;0.020920033010596487;0.021536023014067745;0.9999954819943608;0.8206829942199463;0.9999964234304415
65.604426;1.0289134607765338;0.8332713779013745;0.8098728335702762;-0.00048367958432071615;-0.00047008993624470793;1.0294412429013082;10.000136345856184;0.8204050812500103;0.02092003289387629;0.021536019678049686;0.9999955247704976;0.8206830825127317;0.9999965219288024
65.614426;1.0289135479043576;0.8332713675955947;0.8098727276453339;-0.00048367952494322115;-0.0004700899309779107;1.0294411664348444;10.00013580157185;0.8204050276742115;0.020920032746538655;0.021536016381997418;0.9999955663077728;0.8206831658667659;0.9999966259067573
65.624426;1.0289136439861466;0.8332713584112263;0.8098726212883195;-0.00048367946717149706;-0.00047008992245608074;1.0294410922185315;10.000135214436671;0.8204049776523294;0.020920032577936745;0.02153601313397148;0.9999956070887704;0.8206832441939899;0.9999967352155011
65.634426;1.028913748672671;0.8332713505840975;0.8098725142475866;-0.00048367941118698506;-0.00047008991065000774;1.0294410208298084;10.000134586654806;0.8204049311415477;0.020920032397781806;0.021536009940168972;0.9999956476418224;0.8206833174202831;0.9999968496641086
65.644426;1.0289138616460145;0.8332713443130674;0.8098724062956795;-0.0004836793571240936;-0.0004700898955181255;1.0294409527660686;10.000133918756928;0.8204048879806812;0.020920032215274696;0.02153600680329036;0.9999956885605091;0.820683385578139;0.9999969689321795
65.654426;1.0289139826764953;0.8332713397015541;0.8098722971778191;-0.00048367930503731625;-0.0004700898770004426;1.029440888466634;10.000133210340174;0.8204048477183402;0.020920032037244195;0.021536003724188266;0.9999957304529198;0.8206834488023276;0.9999970926087574
65.664426;1.0289141115995715;0.8332713367686568;0.8098721865346186;-0.00048367925490069077;-0.00047008985502890714;1.0294408283832734;10.000132460661552;0.8204048096161272;0.020920031868725115;0.021536000704328817;0.9999957738478371;0.820683507231586;0.9999972203333306
65.674426;1.028914248239412;0.8332713355301125;0.8098720738860962;-0.000483679206647856;-0.0004700898295573217;1.0294407730099435;10.000131668878328;0.8204047728053511;0.020920031714398463;0.021535997747396514;0.9999958191626821;0.8206835609406368;0.9999973518457382
65.684426;1.0289143922802384;0.8332713360870926;0.8098719586725927;-0.0004836791602143701;-0.00047008980059188514;1.0294407228178382;10.000130834598016;0.8204047364321224;0.0209200315786829;0.02153599486010956;0.999995866752448;0.8206836099171808;0.9999974869276355
65.694426;1.0289145431345672;0.8332713386118007;0.8098718403219237;-0.0004836791155509847;-0.0004700897681707397;1.029440678151228;10.000129958490215;0.8204046996804369;0.020920031466208827;0.021535992052007884;0.9999959170224828;0.8206836540432073;0.9999976253743421
65.704426;1.0289146999409637;0.8332713432672157;0.8098717183498653;-0.00048367907262002337;-0.00047008973231695185;1.029440639201878;10.000129042325398;0.8204046617493874;0.020920031383357525;0.021535989334025257;0.9999959705068988;0.8206836931096415;0.9999977670151491
65.714426;1.0289148616805746;0.8332713501618794;0.8098715924716879;-0.0004836790314012018;-0.0004700896930396207;1.0294406060598458;10.000128088878458;0.8204046218856901;0.020920031339055862;0.02153598671667161;0.9999960278177518;0.820683726820718;0.9999979116843736
65.724426;1.0289150272745593;0.8332713593651658;0.8098714626428601;-0.0004836789918998512;-0.00047008965037045376;1.0294405787098135;10.000127101956348;0.8204045794140239;0.020920031343924846;0.021535984209216666;0.9999960895483261;0.8206837547675532;0.9999980591613125
