time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
65.734426;1.0289151956235596;0.8332713709424516;0.8098713289805287;-0.00048367895413454885;-0.0004700896043771901;1.0294405569816538;10.000126085849386;0.8204045337103755;0.020920031407803057;0.021535981819908238;0.9999961562189074;0.8206837764872733;0.9999982091542957
65.744426;1.0289153656112924;0.8332713849471939;0.809871191648202;-0.0004836789181032746;-0.0004700895551536693;1.0294395405899615;10.000125043892007;0.8204044841561048;0.020920031536466734;0.0215359795556932;0.9999962282208622;0.8206837915864003;0.9999983612952225
65.754426;1.0289155360791031;0.8332714013785463;0.8098710508028005;-0.00048367888376017244;-0.0004700895028022522;1.0294395292582197;10.000123977423888;0.8204044301236038;0.02092003173053469;0.02153597742145566;0.999996305786151;0.8206837997870394;0.9999985151178284
65.764426;1.0289157058271001;0.8332714201336491;0.8098709065972131;-0.0004836788510308542;-0.00047008944741744557;1.029439522796559;10.000122886580817;0.8204043709997134;0.020920031987484922;0.02153597541992596;0.9999963890455442;0.820683800875043;0.9999986700963605
65.774426;1.0289158736979354;0.8332714409643205;0.8098707591907004;-0.0004836788198428539;-0.0004700893890836627;1.02943952110067;10.00012177167355;0.8204043061874943;0.020920032302998187;0.02153597355116038;0.9999964780843541;0.8206837946299917;0.9999988257715748
65.784426;1.0289160386760632;0.8332714635214511;0.8098706087436589;-0.0004836787901393692;-0.0004700893278853362;1.0294395241626313;10.000120633259574;0.8204042350825657;0.020920032670240573;0.021535971810971135;0.9999965729420012;0.8206837808228015;0.9999989818183999
65.794426;1.0289161998897545;0.8332714874895008;0.8098704554164602;-0.0004836787618629296;-0.00047008926393018265;1.0294395321451;10.000119471656655;0.8204041571173688;0.02092003308024048;0.021535970190626426;0.9999966736236128;0.8206837592933798;0.9999991379599085
65.804426;1.0289163565525032;0.8332715126560591;0.8098702993831127;-0.0004836787349159958;-0.00047008919737188254;1.0294395454276646;10.000118286987375;0.8204040718484008;0.020920033523870278;0.02153596867856446;0.9999967801209995;0.8206837300255478;0.9999992938481206
65.814426;1.0289165079744051;0.8332715389065344;0.8098701408314916;-0.0004836787091389871;-0.00047008912840983184;1.029439564497579;10.000117079569497;0.8204039789595761;0.02092003399309676;0.021535967262150735;0.9999968924225393;0.8206836931256595;0.9999994490524635
65.824426;1.0289166536829866;0.8332715662562814;0.8098699799556689;-0.0004836786843267099;-0.0004700890572860404;1.029439589764833;10.000115850549882;0.8204038782302935;0.020920034480960376;0.021535965929243114;0.9999970105191773;0.8206836487273752;0.9999996031286673
65.834426;1.0289167935561023;0.8332715948592748;0.8098698169400331;-0.00048367866026442595;-0.0004700889842939407;1.0294396215026935;10.00011460235532;0.8204037695606049;0.02092003498105593;0.02153596467008851;0.9999971343705257;0.8206835969470941;0.9999997556338599
65.844426;1.0289169278325379;0.8332727320076206;0.809870727916181;-0.0004833935023121176;-0.00046981178688788796;1.0294396598931894;10.00011333832919;0.8204046529777391;0.02092003548767826;0.021535963478088095;0.9999972638419193;0.8206845375923357;0.9999999060774171
65.854426;1.0289170570024095;0.8332727635949825;0.8098705609784081;-0.00048339347918720845;-0.00046981171117934257;1.0294397050242785;10.00011206192586;0.820404528606948;0.020920035997081966;0.021535962349039373;0.9999973986699678;0.8206844714801595;1.000000053919915
65.864426;1.0289171816997882;0.833272796723146;0.8098703922358702;-0.0004833934562947982;-0.00046981163461719705;1.0294397568645688;10.000110776205487;0.8204043966970749;0.020920036508226998;0.021535961280622445;0.9999975384808857;0.820684398466721;1.0000001986421352
65.874426;1.0289173026016043;0.8332728313349073;0.8098702218473242;-0.00048339343351408036;-0.00046981155750913694;1.0294398153320614;10.000109483738147;0.8204042576650623;0.020920037022245812;0.021535960272567913;0.9999976828545772;0.820684318747728;1.0000003398186412
65.884426;1.0289174202530433;0.8332728673671462;0.8098700500265169;-0.00048339341076541906;-0.0004698114801482625;1.0294398804265805;10.000108186893685;0.8204041120797423;0.02092003754180065;0.02153595932645525;0.9999978313884604;0.8206842325609741;1.0000004771364193
65.894426;1.0289175349624606;0.8332729047574242;0.8098698770762126;-0.00048339338801306264;-0.0004698114028309103;1.0294399522611257;10.000106888034383;0.8204039605963809;0.020920038070738847;0.021535958445318585;0.9999979837136143;0.8206841401876815;1.00000061035407
65.904426;1.0289176469178147;0.8332729434159523;0.809869703367789;-0.00048339336526238987;-0.00046981132585314903;1.0294400309615621;10.000105588647793;0.8204038038722481;0.020920038613630402;0.021535957633185915;0.9999981394749681;0.8206840419377637;1.000000739247927
65.914426;1.028917756343566;0.8332732683194847;0.8098698064177093;-0.00048450044699666913;-0.00047088724706428165;1.0294401166095044;10.000104288153526;0.8204036425163636;0.020920039174811323;0.02153595689367029;0.9999982983179856;0.8206839381728409;1.0000008635541187
65.924426;1.028917863515298;0.833273308931461;0.8098696324085786;-0.0004845004243916079;-0.0004708871714949859;1.0294402092898471;10.000102984065414;0.8204034770881716;0.02092003975699183;0.021535956228854656;0.9999984599072088;0.8206838293211398;1.000000982929877
65.934426;1.0289179686911318;0.8332733500071228;0.8098694589224967;-0.0004845004019693023;-0.0004708870969122688;1.0294403091241164;10.000101673475102;0.8204033080722238;0.02092004036039343;0.02153595564002627;0.9999986239762714;0.8206837158246756;1.0000010969627386
65.944426;1.0289180720997777;0.8332733911124417;0.8098692863547229;-0.00048450037980715704;-0.0004708870234933864;1.0294404162090205;10.000100354442477;0.8204031358225956;0.020920040982745594;0.021535955128355082;0.9999987903644981;0.8206835981093306;1.0000012052090543
65.954426;1.0289181740451356;0.8332734318335384;0.8098691149553465;-0.000484500358001113;-0.000470886951399147;1.0294405305251435;10.000099026397331;0.8204029605491128;0.020920041618706243;0.02153595469367974;0.9999989590167797;0.8206834766060808;1.000001307289958
65.964426;1.0289182749804495;0.8332734718448677;0.8098689448561973;-0.000484500336695652;-0.00047088688075498484;1.0294406519248036;10.000097689774986;0.8204027823645241;0.020920042258514043;0.021535954332915767;0.9999991299647952;0.8206833517181142;1.000001402986451
65.974426;1.0289183754143836;0.8332735109394593;0.8098687761265697;-0.0004845003160698818;-0.00047088681165392534;1.0294407801705219;10.00009634502863;0.8204026013334014;0.02092004288793436;0.02153595404060508;0.9999993032516848;0.820683223792268;1.000001492212066
65.984426;1.0289184757805767;0.8332735489722457;0.8098686087785714;-0.0004845002962967404;-0.00047088674415473957;1.0294409149701547;10.000094991377082;0.8204024174826157;0.020920043489725804;0.02153595381119568;0.9999994788164576;0.8206830931621986;1.0000015749210842
65.994426;1.0289185764046487;0.8332735857741217;0.8098684427394166;-0.0004845002775170931;-0.0004708866782729892;1.0294410560313187;10.000093626786374;0.8204022308129252;0.02092004404530365;0.021535953640481272;0.9999996564560786;0.820682960149939;1.0000016510197995
66.004426;1.028918677503208;0.833273621164214;0.8098682778315219;-0.00048450025981771125;-0.00047088661398597855;1.0294412031139755;10.00009224957335;0.82040204132534;0.02092004453669078;0.021535953526066732;0.9999998358867938;0.8206828250358349;1.0000017202990357
66.014426;1.028918779170483;0.8332736550246308;0.8098681137770226;-0.0004845002431911825;-0.00047088655124898136;1.0294413560748736;10.000090859801954;0.8204018490368037;0.020920044948505155;0.02153595346789121;1.0000000168066407;0.8206826880873381;1.0000017824778165
66.024426;1.028918881407003;0.8332736873053831;0.8098679501969874;-0.0004845002275154265;-0.00047088649000798054;1.0294415149242704;10.000089459224908;0.8204016540142154;0.02092004526861277;0.021535953468769437;1.000000198907917;0.8206825495913236;1.000001837314926
66.034426;1.0289189841895807;0.8332737179635444;0.8098677866093386;-0.0004845002125921571;-0.0004708864302129747;1.0294416798568804;10.00008805015943;0.8204014564280943;0.02092004548745201;0.021535953534430493;1.0000003818966612;0.8206824098192395;1.000001884658307
66.044426;1.0289190875062602;0.8332737469224429;0.8098676224604056;-0.0004845001982126539;-0.00047088637183180396;1.0294418512335137;10.000086634293567;0.820401256543451;0.020920045597211646;0.021535953671849756;1.0000005655154454;0.8206822689341466;1.0000019244584173
66.054426;1.0289191913363738;0.8332737740811635;0.8098674571721775;-0.00048450018420368785;-0.00047088631484104435;1.0294420295010505;10.000085212713204;0.820401054638473;0.02092004559119284;0.021535953886737215;1.0000007494936722;0.8206821269257544;1.0000019567904959
66.064426;1.0289192956421913;0.8332737993335234;0.8098672901883116;-0.00048450017043287974;-0.00047088625920852504;1.0294422150548523;10.00008378708066;0.8204008509532901;0.020920045463278004;0.021535954183040044;1.0000009335064413;0.8206819836518533;1.0000019818442103
66.074426;1.0289194003890423;0.833273822559495;0.8098671210204809;-0.00048450015678716947;-0.0004708862048954792;1.0294424081290998;10.000082360204246;0.8204006457146185;0.0209200452077965;0.021535954564200325;1.0000011172230507;0.8206818389293573;1.0000019998703646
66.084426;1.0289195055605163;0.8332738436155023;0.8098669492671569;-0.0004845001431601666;-0.00047088615185219575;1.0294426087754154;10.000080935210978;0.8204004391633355;0.020920044820211595;0.021535955032737402;1.0000013003351897;0.8206816925781081;1.000002011139723
66.094426;1.0289196111454846;0.8332738623383747;0.8098667746134931;-0.00048450012946018895;-0.0004708861000008223;1.029442816891443;10.000079514482307;0.8204002315290541;0.020920044298849357;0.02153595558733903;1.0000014825207046;0.8206815444332533;1.0000020159604446
66.104426;1.0289187487002702;0.8332730943849792;0.809866596960073;-0.00048429767119615206;-0.00047068973598895044;1.0294430322673451;10.000078099739595;0.8204010229997336;0.020920043646243544;0.021535956221183206;1.0000016634055915;0.820682394066786;1.0000020147225235
66.114426;1.0289188549484822;0.8332731078530129;0.8098664159623722;-0.0004842976572958542;-0.00047068968623571755;1.0294432546530379;10.00007669283078;0.8204008137505554;0.020920042868250357;0.021535956923638085;1.0000018425493438;0.82068224213768;1.000002007910445
66.124426;1.02891896144059;0.8332731184276617;0.809866231680674;-0.0004842976434474427;-0.000470689637439017;1.0294434837869002;10.000075295733957;0.8204006040362396;0.0209200419722034;0.02153595768223615;1.0000020194933623;0.8206820884250504;1.0000019960705764
66.134426;1.0289190681284053;0.833273126019876;0.8098660440958754;-0.00048429762983247975;-0.00047068958959439077;1.0294437193381363;10.000073909846613;0.8204003942684908;0.020920040966569124;0.021535958482830433;1.0000021938579111;0.8206819330513875;1.0000019797602433
66.144426;1.0289191749034927;0.8332731305910578;0.8098658532107986;-0.0004842976166237762;-0.00047068954274236526;1.0294439608504997;10.000072535697685;0.8204001849945637;0.020920039861874098;0.021535959310560994;1.000002365382577;0.8206817760809558;1.0000019595591458
66.154426;1.028919281565058;0.8332731321382465;0.8098656590693407;-0.00048429760396993116;-0.00047068949695218675;1.029444207763152;10.000071173260265;0.8203999768245412;0.02092003867090112;0.02153596015214436;1.000002533910487;0.8206816174814329;1.0000019361548402
66.164426;1.0289193878703804;0.8332731306801374;0.8098654618209826;-0.0004842975920088257;-0.0004706894522745859;1.0294444594628318;10.000069822436663;0.8203997703852662;0.02092003740688546;0.02153596099689375;1.00000269940199;0.8206814571273839;1.0000019103533926
66.174426;1.0289194936192816;0.8332742333346007;0.8098663377706599;-0.0004840124464135179;-0.0004704122855668331;1.029444715306752;10.00006848352242;0.8203995662650327;0.02092003608126529;0.02153596183685883;1.0000028619179204;0.8206812948291462;1.0000018829737058
66.184426;1.0289195987034783;0.8332742258917711;0.8098661353543044;-0.0004840124361502597;-0.00047041224307875707;1.029444974623482;10.00006715742806;0.8203993649421452;0.020920034703552765;0.021535962667372874;1.0000030215050517;0.8206811303530555;1.0000018547826621
66.194426;1.0289197031443045;0.833274215428505;0.8098659310092284;-0.0004840124268080043;-0.00047041220161922036;1.029445236729437;10.000065845777813;0.8203991667640089;0.02092003328201455;0.02153596348657697;1.0000031781108412;0.8206809634429949;1.0000018265103843
66.204426;1.0289198070888894;0.8332742018840631;0.8098657250820459;-0.00048401241838021765;-0.0004704121611416299;1.0294455009137151;10.000064551088098;0.8203989719414692;0.020920031822834282;0.02153596429301777;1.0000033316088632;0.8206807938808424;1.0000017988529502
66.214426;1.0289199107426046;0.8332741851728618;0.8098655178058035;-0.0004840124108311703;-0.0004704121216046557;1.0294457663660372;10.000063276681255;0.8203987805185098;0.02092003032918603;0.021535965083754587;1.0000034818728467;0.82068062154991;1.0000017724641979
66.224426;1.028920014323812;0.8332741652245084;0.8098653093507959;-0.000484012404107931;-0.00047041208295048147;1.0294460321549297;10.000062026308493;0.820398592402773;0.02092002880258394;0.02153596585474803;1.000003628835871;0.8206804464316569;1.0000017479628371
66.234426;1.0289201180374574;0.833274142003927;0.8098650999017487;-0.0004840123981482923;-0.00047041204506870026;1.029446297289491;10.000060804123422;0.8203984074914094;0.020920027245873545;0.021535966601602057;1.0000037724886188;0.820680268526849;1.0000017259477105
66.244426;1.028920221996477;0.8332741155162576;0.809864889692304;-0.0004840123928971651;-0.00047041200779549355;1.02944656081432;10.00005961515887;0.8203982257964391;0.020920025664859468;0.021535967319442656;1.0000039128231917;0.8206800877811014;1.0000017070451093
66.254426;1.0289203261501934;0.8332740858370499;0.8098646789787532;-0.00048401238831670776;-0.00047041197095431733;1.0294468219121995;10.000058465371822;0.8203980474763346;0.02092002406777509;0.021535968003186856;1.000004049785669;0.8206799040899744;1.0000016919526586
66.264426;1.0289204303039634;0.8332740531155579;0.8098644680363173;-0.00048401238438490913;-0.00047041193438990015;1.0294470799652526;10.000057360689933;0.8203978728023569;0.020920022464631278;0.021535968648145724;1.0000041832900488;0.8206797173768925;1.0000016813907053
66.274426;1.0289205341855117;0.8332740175087874;0.8098642571879675;-0.0004840123811021884;-0.00047041189797945756;1.02944733454874;10.000056305915887;0.8203977021326525;0.020920020867133095;0.021535969249690087;1.0000043132620298;0.8206795276631835;1.0000016760038994
66.284426;1.0289206374937758;0.8332739791157525;0.8098640467767537;-0.0004840123784945402;-0.0004704118616404652;1.0294475853793488;10.000055304542455;0.820397535860795;0.020920019288432054;0.0215359698023805;1.0000044396457437;0.8206793350284338;1.000001676305794
66.294426;1.0289207399230609;0.8332739379913854;0.80986383712309;-0.00048401237661404965;-0.0004704118253283007;1.0294478322648828;10.000054359315564;0.8203973743366796;0.020920017742300855;0.0215359703001537;1.0000045623948883;0.8206791395371787;1.0000016826436828
66.304426;1.02892084116387;0.8332738942124642;0.8098636285523307;-0.0004840123755498541;-0.00047041178901065695;1.0294480751044108;10.00005347242765;0.8203972178400025;0.020920016241450325;0.021535970737975186;1.0000046814799934;0.8206789412799705;1.0000016951679545
66.314426;1.0289209409207571;0.8332738478981535;0.8098634214100169;-0.00048401237542400197;-0.00047041175263505677;1.029448313873283;10.000052644961851;0.8203970665707637;0.020920014796163584;0.02153597111304981;1.0000047969009342;0.8206787404094231;1.0000017138415038
66.324426;1.0289210389555077;0.8332737991521426;0.8098632160211197;-0.00048401237635564383;-0.0004704117161143582;1.029448548532739;10.000051876279176;0.8203969206192233;0.0209200134150952;0.021535971423824716;1.000004908683892;0.8206785370227652;1.000001738481924
66.334426;1.0289211350855403;0.8332737480018251;0.8098630126801668;-0.00048401237841814147;-0.00047041167933546636;1.0294487789906677;10.00005116382828;0.8203967799817609;0.020920012106809112;0.02153597166785788;1.0000050168300485;0.8206783310194046;1.0000017688124092
66.344426;1.0289212291663787;0.8332736944000412;0.8098628116547055;-0.00048401238161742557;-0.00047041164217238374;1.0294490051685823;10.000050503475086;0.8203966446264965;0.020920010879774652;0.021535971841276598;1.0000051212837222;0.8206781221187552;1.0000018045239332
66.354426;1.0289213211170545;0.8332736382709697;0.8098626131614072;-0.00048401238589033317;-0.000470411604499649;1.0294492270256008;10.000049890072804;0.820396514530625;0.020920009741713697;0.021535971940629808;1.0000052219758586;0.8206779100445577;1.000001845328005
66.364426;1.0289216603191378;0.8332737820303084;0.8098624178347433;-0.00048322823778630957;-0.00046964933106595063;1.0294494444823457;10.000049317616533;0.8203963896516949;0.020920008699392176;0.021535971964619958;1.0000053188111913;0.8206776946983683;1.0000018909580226
66.374426;1.0289217478846038;0.8332737208677621;0.8098622250070785;-0.00048322824384009144;-0.00046964929214676646;1.0294496573805751;10.000048779243645;0.8203972699108064;0.02092000775873114;0.021535971914669487;1.0000054115798627;0.8206784758636886;1.0000019411509624
66.384426;1.0289218330629877;0.833273657395899;0.8098620353361656;-0.00048322825060910925;-0.0004696492526136906;1.0294498655510695;10.000048267920675;0.8203971552572151;0.02092000692474142;0.021535971794919645;1.0000054999502443;0.8206782544510065;1.0000019956606818
66.394426;1.0289219155906681;0.8332735918499342;0.80986184899096;-0.0004832282580093482;-0.00046964921253438087;1.0294500688669979;10.00004777754659;0.8203970457443169;0.020920006200811005;0.021535971610359205;1.000005583529993;0.8206780305052744;1.0000020542695287
66.404426;1.028921995118081;0.83327352456996;0.8098616661034442;-0.0004832282659552353;-0.0004696491720006809;1.029450267231938;10.000047303684859;0.8203969415280186;0.020920005588706016;0.0215359713646988;1.0000056618915816;0.8206778045015177;1.0000021167663204
66.414426;1.0289220712796336;0.8332734560470106;0.8098614868117922;-0.00048322827432769255;-0.00046964913113974933;1.0294504606128845;10.000046843495792;0.8203968428012138;0.020920005090086458;0.021535971061132607;1.000005734565147;0.8206775770087503;1.0000021829471104
66.424426;1.0289221437463913;0.8332733869317658;0.8098613112965328;-0.00048322828297980196;-0.00046964909012140376;1.029450649116341;10.000046394938831;0.8203967497375609;0.02092000470724332;0.021535970702962325;1.0000058010339756;0.8206773486321428;1.000002252664883
66.434426;1.0289222121594135;0.8332733179671077;0.809861139759028;-0.00048322829179438064;-0.00046964904912484405;1.029450833017307;10.00004595609599;0.820396662493666;0.020920004441811624;0.021535970290981907;1.0000058607833007;0.820677119954492;1.0000023258503614
66.444426;1.0289222760814563;0.8332732498677552;0.8098609723524383;-0.0004832283007273067;-0.00046964900829617667;1.0294510127276504;10.000045525160841;0.8203965812444156;0.02092000429382804;0.021535969821578783;1.0000059133856878;0.8206768915076073;1.000002402467492
66.454426;1.0289223350824757;0.8332731832533115;0.8098608091459251;-0.00048322830978519656;-0.0004696489677486819;1.0294511887411333;10.000045100716957;0.8203965062029185;0.020920004262917555;0.02153596928790003;1.0000059584969536;0.8206766637582839;1.0000024824440108
66.464426;1.0289223888162347;0.8332734037782134;0.8098609272804279;-0.00048433542231873827;-0.00047072492485394836;1.0294513615987761;10.000044681854883;0.8203964376622644;0.0209200043497495;0.021535968680487124;1.0000059957158995;0.8206764371044307;1.000002565602748
66.474426;1.0289224369996457;0.8332733415806806;0.8098607725053902;-0.0004843354316720426;-0.00047072488522788416;1.0294515318678639;10.000044267936254;0.8203963760466255;0.020920004555533903;0.021535967986858265;1.0000060244367845;0.8206762118703748;1.0000026516137555
66.484426;1.028922479398627;0.8332732820850786;0.8098606219085476;-0.0004843354411612762;-0.0004707248463014504;1.0294517001295092;10.000043858004311;0.8203963218519051;0.02092000488047585;0.02153596719257334;1.00000604389743;0.8206759883293057;1.0000027400054006
66.494426;1.0289225158537283;0.8332732254657835;0.8098604753994942;-0.0004843354507338206;-0.00047072480826674596;1.029451866991998;10.000043450310857;0.8203962755068762;0.020920005323172234;0.02153596628260511;1.0000060534159978;0.8206757668099798;1.0000028302352046
66.504426;1.0289225462818135;0.833274278934953;0.8098614088463566;-0.00048405032479165644;-0.000470447647157264;1.0294520330657235;10.000043042670494;0.8203962372895113;0.020920005881092645;0.021535965241764946;1.000006052560218;0.8206755478143587;1.0000029217559614
66.514426;1.0289225706630167;0.8332742284259644;0.8098612701211585;-0.00048405033445533737;-0.0004704476114691988;1.0294521989010355;10.0000426331793;0.8203962073244652;0.020920006551648555;0.02153596405603218;1.000006041163076;0.820675332004003;1.0000030140378409
66.524426;1.0289225890422673;0.8332741812712253;0.8098611350659802;-0.0004840503442068722;-0.00047044757722710626;1.0294523649777716;10.00004222033145;0.8203961856177184;0.02092000733323849;0.02153596271464036;1.0000060193398173;0.8206751200550266;1.0000031065716497
66.534426;1.0289226015284774;0.8332741377619403;0.8098610034140362;-0.0004840503540729844;-0.0004704475445838065;1.0294525316805545;10.000041802929038;0.8203961720968999;0.020920008225032774;0.021535961210579956;1.0000059875340503;0.8206749125167766;1.0000031988941196
66.544426;1.0289226082625544;0.833274098200551;0.8098608747535985;-0.00048405036407229713;-0.0004704475136539881;1.0294526991987696;10.00004138010658;0.820396166673188;0.02092000922582174;0.021535959539287528;1.0000059464633804;0.8206747097758949;1.0000032906504512
66.554426;1.0289226093557986;0.8332740628774692;0.8098607485875504;-0.00048405037423318646;-0.00047044748452624414;1.0294528674354455;10.000040951108813;0.8203961693168412;0.020920010333597788;0.021535957697270576;1.0000058969459946;0.8206745120872891;1.00000338164526
66.564426;1.028922604871111;0.8332740320788061;0.8098606243795348;-0.0004840503846046821;-0.00047044745726158014;1.029453035961865;10.000040515181347;0.820396180072602;0.020920011546410214;0.021535955682060404;1.0000058397293428;0.8206743196086297;1.0000034718396027
66.574426;1.0289225948866212;0.8332740060724165;0.809860501601139;-0.0004840503952661676;-0.0004704474318860042;1.029453204056236;10.000040071865271;0.8203961990109117;0.020920012863319837;0.021535953493437558;1.0000057753992309;0.8206741324328805;1.0000035613278033
66.584426;1.0289225795412393;0.8332739850384401;0.8098603798215611;-0.00048405040632737726;-0.0004704474084116094;1.0294533708598825;10.000039621585143;0.8203962261894612;0.02092001428362078;0.02153595113484177;1.0000057043695163;0.8206739506098005;1.0000036502964038
66.594426;1.0289225589650293;0.8332739690108888;0.8098602587758014;-0.0004840504179201855;-0.00047044738686294286;1.0294535355114718;10.000039166546703;0.8203962616479065;0.02092001580553375;0.021535948613715265;1.000005626937255;0.8206737741708926;1.000003738934271
66.604426;1.0289225332017156;0.8332739579046659;0.8098601383685888;-0.0004840504301854632;-0.00047044736727856057;1.0294536971652046;10.000038711492042;0.8203963053999379;0.020920017426861198;0.021535945940693534;1.0000055433557187;0.8206736031558747;1.0000038273692113
66.614426;1.0289225022753956;0.8332739516087462;0.8098600186092321;-0.00048405044324910563;-0.00047044734970675686;1.0294538549868173;10.000038263544514;0.8203963574166812;0.02092001914611576;0.0215359431290811;1.0000054538625662;0.8206734375635084;1.000003915672545
66.624426;1.0289224663044196;0.8332739500449281;0.8098598995110184;-0.00048405045720355293;-0.00047044733420810426;1.029454008194117;10.000037830981853;0.8203964176372449;0.020920020962573047;0.021535940195124018;1.0000053586782036;0.8206732772413876;1.0000040038393523
66.634426;1.0289224254949658;0.83327395315064;0.8098597810440106;-0.00048405047211610286;-0.0004704473208565135;1.0294541560976052;10.00003742153304;0.8203964859914672;0.020920022875919594;0.02153593715730534;1.0000052580342993;0.8206731218693268;1.0000040917803963
66.644426;1.028922380085147;0.8332739608433131;0.8098596631635387;-0.0004840504880598258;-0.00047044730972818275;1.029454298041289;10.000037041049877;0.8203975623968688;0.020920024885277697;0.02153593403461033;1.000005152211161;0.8206739707571961;1.0000041794079004
66.654426;1.028922330392002;0.8332739730036304;0.8098595458491773;-0.0004840505051367326;-0.000470447300870753;1.029454433281837;10.00003669313792;0.8203976467711404;0.02092002698736497;0.0215359308460621;1.0000050415391863;0.8206738242700703;1.0000042666650888
66.664426;1.0289222768805313;0.8332739894912436;0.8098594291271666;-0.0004840505234701427;-0.0004704472942722166;1.0294545609894776;10.000036379402424;0.8203977390709583;0.020920029175130504;0.02153592761124307;1.0000049263632032;0.8206736819070743;1.0000043534163754
66.674426;1.0289222200971402;0.833274010164092;0.8098593130698084;-0.00048405054318098346;-0.0004704472898544981;1.0294546803546343;10.000036099704804;0.8203978392900727;0.020920031439123542;0.021535924351284607;1.0000048069872145;0.8206735435853573;1.0000044393904495
66.684426;1.0289221605673409;0.8332740348444336;0.809859197759625;-0.00048405056437568906;-0.0004704472874894265;1.0294547906504354;10.000035852525793;0.82039794744656;0.020920033770738707;0.021535921090861932;1.0000046836842187;0.8206734093123429;1.0000045242453663
66.694426;1.0289220988091503;0.8332740632679562;0.8098590832753795;-0.000484050587140706;-0.00047044728702898606;1.0294548912503365;10.000035635595617;0.8203980636253145;0.02092003616328231;0.02153591785791702;1.0000045568095308;0.8206732791520588;1.0000046075950018
66.704426;1.0289220353901192;0.8332740950707914;0.8098589697242937;-0.0004840506115226582;-0.0004704472883294589;1.0294549816130731;10.00003544671023;0.820398188035588;0.020920038610767886;0.02153591467950531;1.000004426849191;0.8206731531486143;1.0000046889711778
66.714426;1.028921970891992;0.833274129817319;0.8098588572465945;-0.0004840506375094247;-0.00047044729123674834;1.0294550612202509;10.000035284456505;0.8203983210230054;0.020920041107439884;0.021535911579377294;1.0000042943114578;0.8206730312656192;1.0000047678554087
66.724426;1.0289219058139576;0.8332741670704316;0.8098587459804815;-0.00048405066503639464;-0.00047044729554769713;1.0294551295677092;10.0000351485968;0.8203984630074291;0.020920043647553028;0.02153590857933343;1.0000041596438878;0.8206729133818412;1.0000048437698963
66.734426;1.02892184056798;0.8332742064648061;0.8098586360807403;-0.0004840506940103524;-0.0004704473009981406;1.0294551862694983;10.000035040338924;0.8203986143830808;0.020920046224273868;0.021535905699223368;1.0000040232688407;0.8206727993717953;1.0000049162885394
66.744426;1.0289217755361888;0.8332742477158266;0.8098585277764181;-0.00048405072433956004;-0.00047044730729008436;1.0294552311662568;10.000034962332396;0.8203987754539365;0.020920048829157555;0.021535902955014296;1.0000038856553661;0.8206726892164036;1.0000049849830872
66.754426;1.0289217110540607;0.8332742905614332;0.8098584213415281;-0.0004840507559690475;-0.0004704473141267074;1.0294552643279367;10.000034917325431;0.820398946398933;0.02092005145242339;0.02153590035824907;1.000003747375522;0.8206725830096675;1.000005049425025
66.764426;1.02892164735251;0.833274334705911;0.8098583170237028;-0.0004840507888982102;-0.00047044732123065983;1.029455285996126;10.00003490596579;0.8203991272548428;0.020920054082358516;0.021535897916463643;1.000003609076522;0.8206724808740202;1.000005109226504
66.774426;1.0289215844961146;0.8332743798110016;0.8098582150305059;-0.0004840508231507012;-0.0004704473283556593;1.0294552965660841;10.000034926441874;0.8203993179386403;0.02092005670397302;0.021535895633790138;1.0000034713699117;0.8206723829206337;1.0000051640260894
66.784426;1.02892152236354;0.8332744255168887;0.809858115535282;-0.00048405085872487265;-0.0004704473353030944;1.0294552965567318;10.000034976501757;0.8203995182685831;0.020920059298582185;0.021535893513224925;1.0000033347585349;0.8206722892788935;1.0000052134402186
66.794426;1.0289214607747386;0.8332744714960932;0.8098580186796185;-0.000484050895579596;-0.000470447341927475;1.029455286485061;10.000035055139712;0.8203997279497708;0.020920061844494842;0.02153589155967374;1.000003199641242;0.8206722001097171;1.0000052570836735
66.804426;1.0289213996920603;0.8332745175356865;0.809857924568131;-0.0004840509336485374;-0.00047044734812495554;1.0294552667561172;10.00003516233843;0.8203999465785146;0.02092006431893459;0.021535889780254152;1.0000030663739392;0.8206721155457519;1.0000052946559586
66.814426;1.0289213393245138;0.8332745635887868;0.8098578332369526;-0.00048405097285102443;-0.0004704473538201899;1.0294552376940769;10.000035298263308;0.8204001736783533;0.020920066701668467;0.02153588818202741;1.0000029353808177;0.8206720356133943;1.000005325979953
66.824426;1.0289212800427219;0.8332746097697051;0.8098577446248998;-0.00048405101310481876;-0.00047044735895805255;1.0294551996216215;10.00003546361689;0.8204004086836842;0.02092006897794289;0.021535886771110287;1.0000028072237486;0.8206719602420225;1.0000053509443356
66.834426;1.0289212221616906;0.8332746563003667;0.8098576585610133;-0.00048405105433676034;-0.00047044736350790285;1.0294551528695843;10.00003566020581;0.8204006508886854;0.020920071138620426;0.0215358855537239;1.0000026825606338;0.820671889356959;1.0000053694250157
66.844426;1.0289211658117372;0.8332747034198811;0.8098575747698729;-0.0004840510964691143;-0.00047044736747075297;1.029455097780663;10.00003589027398;0.8204008994835438;0.020920073179301824;0.021535884536088054;1.000002562081088;0.8206718229610689;1.0000053812616083
66.854426;1.0289211109985008;0.8332758583968128;0.8098585689186005;-0.0004837660038441717;-0.0004701702467083619;1.0294550347653306;10.000036155594135;0.8204011536231232;0.020920075099956855;0.0215358837231529;1.0000024464846315;0.820671761134832;1.0000053862739495
66.864426;1.0289210577059507;0.833275907061678;0.8098584886813661;-0.00048376604745613153;-0.00047017024955467077;1.0294549643238557;10.00003645707938;0.8204014123950469;0.02092007690387855;0.02153588311798386;1.00000233644664;0.8206717039692051;1.0000053842684609
66.874426;1.0289210059121119;0.8332759564433322;0.8098584097226312;-0.00048376609164877803;-0.0004701702519089611;1.0294548870061389;10.000036794487233;0.8204016747794715;0.020920078595739355;0.021535882720980275;1.0000022325298845;0.8206716515084579;1.000005375073634
66.884426;1.0289209555393082;0.8332760064130712;0.8098583317194391;-0.00048376613636270835;-0.0004701702538847844;1.0294548033875728;10.000037166464029;0.8204019397147962;0.02092008018057229;0.021535882529173773;1.0000021351191537;0.8206716037441192;1.0000053586771631
66.894426;1.028920906410343;0.833276056788303;0.8098582544414478;-0.00048376618158518797;-0.0004701702556390388;1.0294547140740256;10.000037571039496;0.8204022061686902;0.020920081664046183;0.021535882536930628;1.0000020444530473;0.8206715606478909;1.00000533534709
66.904426;1.028920858248462;0.8332761072732858;0.8098581778037202;-0.00048376622732944103;-0.00047017025734345943;1.0294546197440289;10.000038006330817;0.8204024731314595;0.020920083052706227;0.02153588273659736;1.0000019606961477;0.8206715222134006;1.0000053055623483
66.914426;1.0289208107053252;0.8332761574432573;0.8098581018180018;-0.0004837662735991797;-0.0004701702591705081;1.0294545212445394;10.00003847101872;0.820402739612984;0.02092008435335692;0.02153588311822441;1.000001884005781;0.8206714884568719;1.0000052698072122
66.924426;1.0289207633826716;0.8332762068171948;0.8098580265410678;-0.0004837663203641513;-0.0004701702612826485;1.0294544196287998;10.00003896386227;0.8204040047137782;0.020920085571823052;0.02153588366913055;1.0000018145837306;0.8206724590290696;1.0000052284235084
66.934426;1.0289207158478275;0.8332762549492506;0.8098579520463121;-0.0004837663675563542;-0.0004701702638117163;1.029454316091992;10.000039482874334;0.8204042677200095;0.02092008671195981;0.021535884372999373;1.000001752687223;0.8206724344599198;1.0000051816083737
66.944426;1.0289206676478664;0.8332763014883716;0.809857878358281;-0.0004837664150901535;-0.0004701702668452008;1.0294542118937604;10.000040025448257;0.820404528137535;0.020920087775607134;0.02153588520955304;1.0000016986301778;0.8206724142389095;1.0000051294910979
66.954426;1.0289206183088153;0.8332763462547421;0.8098578054250305;-0.00048376646289143417;-0.00047017027043433937;1.0294541082812403;10.000040588983488;0.8204047856498766;0.020920088763914383;0.021535886156540455;1.0000016527700903;0.8206723981905976;1.000005072212079
66.964426;1.028920567355529;0.833276389319321;0.8098577331828161;-0.0004837665109021097;-0.0004701702746065992;1.0294540064091635;10.000041170939564;0.8204050400463601;0.020920089679466517;0.021535887192517648;1.0000016154226987;0.8206723862042911;1.0000050099481872
66.974426;1.028920514374999;0.8332764309750098;0.809857661608016;-0.0004837665590653673;-0.0004701702793918113;1.0294539072667281;10.000041768577535;0.8204052911585988;0.02092009052664464;0.02153588829832355;1.0000015867910184;0.8206723782330697;1.0000049428593998
66.984426;1.0289204590166774;0.8332764715947346;0.8098575906896032;-0.00048376660732502887;-0.00047017028486727376;1.0294538115983922;10.00004237928184;0.8204055388203917;0.020920091309073886;0.021535889457953542;1.0000015670222595;0.8206723742151144;1.0000048710542684
66.994426;1.0289204009188113;0.8332765115057803;0.8098575204023191;-0.00048376665563862575;-0.00047017029116150756;1.0294537198691056;10.000043001481536;0.8204057828697382;0.020920092027981663;0.02153589065916738;1.0000015562758053;0.8206723739897396;1.0000047946292148
67.004426;1.0289203397226612;0.8332765509457061;0.8098574507421797;-0.0004837667039785721;-0.0004701702984042141;1.029453632309872;10.000043634901013;0.8204060231767568;0.020920092684268046;0.021535891892689764;1.0000015546911218;0.8206723772855593;1.0000047136621923
67.014426;1.028920275127816;0.83327659006272;0.809857381746411;-0.0004837667523183049;-0.0004701703066953408;1.0294535489779226;10.000044279475514;0.8204062596473709;0.020920093280712915;0.02153589315155774;1.0000015623699043;0.8206723837466783;1.0000046281432105
67.024426;1.0289202068136811;0.8332766289420375;0.809857313462753;-0.000483766800626843;-0.0004701703161142105;1.029453469806112;10.000044934045407;0.8204064922170998;0.020920093821248303;0.02153589443213609;1.000001579411409;0.820672392986668;1.0000045379876992
67.034426;1.0289201343388792;0.8332769527991999;0.8098575230900823;-0.00048487395221951643;-0.00047124632398059743;1.0294533946679123;10.000045595907055;0.8204067208645043;0.020920094309422387;0.02153589573459611;1.0000016059322063;0.8206724046972461;1.000004443118524
67.044426;1.028920057175218;0.833276991469396;0.8098574565515555;-0.0004848740004522077;-0.00047124633580559425;1.0294533234197654;10.000046261488771;0.820406945619376;0.02092009474800452;0.021535897062199494;1.0000016421049773;0.8206724187154588;1.0000043434819412
67.054426;1.0289199747750697;0.8332770301553637;0.8098573912287972;-0.00048487404873468935;-0.00047124634886628816;1.0294532559649805;10.000046927536374;0.8204071665381699;0.020920095138429427;0.021535898420603872;1.000001688178798;0.8206724349402204;1.0000042389933943
67.064426;1.0289198866337204;0.8332770688141;0.8098573273725292;-0.0004848740971904732;-0.0004712463631848837;1.0294531923724546;10.000047591525044;0.8204073836575428;0.020920095479709765;0.021535899816872133;1.0000017444060907;0.8206724532200267;1.0000041294858757
67.074426;1.0289197924169673;0.8332771073401446;0.809857265192589;-0.0004848741459754765;-0.00047124637878447957;1.0294531328552288;10.000048251710249;0.8204075970097926;0.020920095768770772;0.021535901259229853;1.0000018109941224;0.8206724733806013;1.0000040147310358
67.084426;1.0289196920281256;0.8332771456665;0.8098572048646794;-0.00048487419525955906;-0.0004712463956777744;1.0294530776107067;10.000048908032534;0.8204078067038945;0.020920096001804153;0.02153590275860763;1.0000018881375816;0.8206724953334277;1.0000038945554228
67.094426;1.028919585554295;0.8332771838188563;0.809857146499886;-0.0004848742451942701;-0.00047124641386210684;1.0294530267656865;10.000049562391448;0.8204080129467091;0.020920096174742317;0.02153590432932938;1.0000019759826237;0.8206725191196653;1.0000037689434522
67.104426;1.0289194732138598;0.8332772218995785;0.8098570901390199;-0.0004848742958741307;-0.00047124643332692917;1.0294529804003936;10.000050217063635;0.8204082160039199;0.020920096283556507;0.021535905987381802;1.0000020745431548;0.8206725448575735;1.0000036379982324
67.114426;1.0289193552712856;0.83327726001703;0.8098570357857774;-0.0004848743473178389;-0.0004712464540698834;1.029452938514885;10.000050873619125;0.8204084161675312;0.020920096325101566;0.021535907747715733;1.0000021837380426;0.8206725726762497;1.0000035018207973
67.124426;1.02891923190288;0.8332772982597672;0.8098569834313253;-0.00048487439947361726;-0.0004712464760940534;1.029452900967884;10.00005153324164;0.8204086136939348;0.02092009629695136;0.021535909621830916;1.0000023034882806;0.8206726027139978;1.000003360496181
67.134426;1.028919103147848;0.8332773367619247;0.8098569330771827;-0.00048487445223434756;-0.00047124649939233194;1.029452867482969;10.000052196624358;0.8204088087604023;0.020920096195787115;0.021535911616792504;1.0000024337464772;0.8206726351683052;1.00000321419243
67.144426;1.0289189689814524;0.833277375736321;0.8098568847501115;-0.0004848745054604318;-0.00047124652395084466;1.02945283775165;10.000052863902187;0.8204090015567997;0.020920096016600147;0.02153591373549547;1.0000025744610783;0.8206726703373639;1.000003063198124
67.154426;1.028918829431042;0.8332774154188825;0.8098568385038598;-0.00048487455899788226;-0.0004712465497626559;1.0294528114837422;10.000053535714619;0.8204091924028837;0.020920095753444428;0.02153591597676439;1.000002725501329;0.8206727086239831;1.000002907856751
67.164426;1.0289186846260292;0.8332774560486236;0.8098567944194884;-0.00048487461267464663;-0.00047124657682050855;1.0294527883439841;10.000054214174204;0.8204093817309764;0.020920095399839987;0.02153591833543469;1.0000028866128579;0.8206727505312128;1.0000027485239658
67.174426;1.0289185347494465;0.8332774979281606;0.8098567525986122;-0.00048487466629660897;-0.0004712466050812474;1.029452767968052;10.000054902894504;0.8204095700182015;0.02092009494812758;0.02153592080401638;1.00000305745684;0.8206727966705392;1.0000025855927563
67.184426;1.0289183799788864;0.8332775414146598;0.8098567131515275;-0.0004848747196578906;-0.00047124663443010755;1.0294527500602577;10.000055606468358;0.8204097577675803;0.020920094389066314;0.02153592337587003;1.0000032376884227;0.8206728477413634;1.0000024194837682
67.194426;1.0289182204860274;0.8332775867905726;0.8098566762073449;-0.000484874772547318;-0.0004712466646809699;1.0294527343999698;10.000056329775171;0.8204099454718832;0.02092009371249528;0.02153592604614592;1.0000034270358658;0.8206729044421596;1.00000225057357
67.204426;1.0289180564586209;0.8332787412897692;0.8098577179616538;-0.0004845896892008371;-0.000470969571450773;1.0294527207925002;10.000057077667023;0.8204101335296553;0.020920092908342087;0.021535928809482494;1.0000036253374345;0.8206729673501868;1.0000020791505497
67.214426;1.0289178880897756;0.8332787907189988;0.809857686722648;-0.0004845897405459944;-0.0004709696027995617;1.0294527090283154;10.000057855283346;0.8204113221937038;0.020920091967800994;0.02153593165874891;1.0000038325055682;0.8206740365289134;1.0000019054351332
67.224426;1.0289177155671994;0.8332788421077125;0.80985765884981;-0.0004845897908971283;-0.00047096963428651167;1.029452698833622;10.000058668248416;0.8204115115607068;0.020920090884834954;0.02153593458603238;1.000004048506214;0.8206741128259019;1.0000017296474213
67.234426;1.0289175390989171;0.8332788953055859;0.8098576346837725;-0.00048458984018875007;-0.00047096966559148867;1.0294526898577678;10.000059522187444;0.8204117015516983;0.02092008965638086;0.02153593758265306;1.000004273378876;0.8206741959533601;1.0000015520840093
67.244426;1.0289173589108598;0.8332789501456123;0.8098576145172782;-0.0004845898883961286;-0.0004709696963896814;1.0294526816938032;10.000060422544145;0.8204118919318615;0.020920088280425554;0.02153594063745312;1.0000045071871946;0.8206742858567456;1.0000013731306556
67.254426;1.0289171751771924;0.8332790065265808;0.8098575986208845;-0.0004845899355076229;-0.00047096972638866743;1.02945267388282;10.000061375392827;0.8204120824212289;0.02092008675388615;0.021535943736314338;1.000004749903521;0.8206743824402933;1.0000011931746147
67.264426;1.028916987963769;0.8332790644336786;0.8098575872507664;-0.00048458998153181633;-0.0004709697553377955;1.0294526659345664;10.000062387951425;0.8204122727943141;0.020920085072001236;0.021535946863418164;1.0000050013024655;0.8206744855606333;1.0000010125008278
67.274426;1.0289167972710733;0.8332791238899918;0.8098575806444526;-0.00048459002651868424;-0.0004709697830148488;1.029452657389232;10.000063468006672;0.8204124628486991;0.02092008322952905;0.02153595000194167;1.000005260860928;0.8206745950573741;1.0000008313010813
67.284426;1.0289166031417067;0.833279184912056;0.8098575790368139;-0.00048459007056515693;-0.0004709698092300789;1.0294526478768993;10.000064622728846;0.8204126523369055;0.02092008122342573;0.02153595313459916;1.00000552771105;0.8206747108065855;1.0000006497850866
67.294426;1.02891640569535;0.8332792475157924;0.8098575826685183;-0.00048459011379735595;-0.00047096983385395074;1.0294526371249433;10.000065857386273;0.8204128410072719;0.02092007905500177;0.021535956244879376;1.0000058007518375;0.8206748327001155;1.0000004682784904
67.304426;1.0289162050676266;0.8332793117605375;0.8098575917950055;-0.0004845901563376574;-0.00047096985683600884;1.029452624918836;10.000067174874388;0.8204130286692725;0.020920076729096092;0.021535959317801574;1.0000060788544654;0.820674960582177;1.0000002872453317
67.314426;1.028916250788179;0.8332795802215246;0.8098576071376999;-0.0004838060416275779;-0.0004702076398488751;1.0294526110753415;10.000068576081924;0.820413215139912;0.020920074250852006;0.021535962340358396;1.000006360949827;0.820675094209345;1.0000001072434557
67.324426;1.0289160441353644;0.833279648174293;0.8098576280596628;-0.0004838060831162357;-0.0004702076596349965;1.0294525954313745;10.000070060234432;0.8204134001565406;0.020920071623575388;0.021535965302424735;1.0000066459869268;0.8206752332512847;0.9999999288884622
67.334426;1.0289158345650649;0.8332797182362489;0.8098576551626633;-0.0004838061242692144;-0.0004702076778883236;1.0294525778065526;10.000071625157817;0.8204135834198374;0.02092006884976288;0.02153596819755196;1.000006932898866;0.8206753773147074;0.9999997528486024
67.344426;1.028915622006145;0.8332797905466583;0.8098576885343716;-0.0004838061652244035;-0.00047020769462315326;1.0294525579408516;10.000073267036429;0.8204137646770642;0.020920065933983246;0.021535971022859736;1.0000072206142594;0.8206755259526592;0.9999995797745573
67.354426;1.0289154062869734;0.8332798651556358;0.8098577282335385;-0.0004838062061311481;-0.00047020770983115695;1.0294525354614894;10.000074979546822;0.8204139436769934;0.020920062884529838;0.021535973777707763;1.0000075081304638;0.8206756786493249;0.999999410169549
67.364426;1.0289151872009947;0.8332799419919213;0.8098577742919395;-0.0004838062471664121;-0.000470207723488756;1.029452509953323;10.000076754260538;0.820414120096508;0.020920059711631425;0.021535976462101758;1.0000077945921495;0.8206758348189722;0.9999992443453255
67.374426;1.0289149645872746;0.8332800209077431;0.8098578267039053;-0.00048380628853309784;-0.00047020773557177;1.029452481061794;10.000078582765433;0.8204142935787264;0.020920056423853167;0.02153597907624273;1.0000080792893689;0.8206759938480666;0.9999990825072538
67.384426;1.0289147383906876;0.8332801017706375;0.8098578854441166;-0.000483806330452498;-0.0004702077460720859;1.029452448483531;10.00008045802674;0.8204144637840834;0.020920053026356064;0.021535981620127317;1.0000083616656956;0.820676155156172;0.9999989248310986
67.394426;1.028914508622835;0.8332801845493728;0.8098579504903494;-0.000483806373166993;-0.0004702077549986912;1.0294524119143733;10.000082374240487;0.8204146303526773;0.02092004952260626;0.021535984092146982;1.0000086413547475;0.8206763182349993;0.999998771426956
67.404426;1.0289142752765539;0.8332802693414711;0.8098580218262995;-0.0004838064169419326;-0.0004702077623674371;1.02945237109042;10.000084326962757;0.82041479285386;0.020920045917761535;0.02153598648923548;1.0000089181166665;0.8206764826577558;0.9999986222884233
67.414426;1.028914038372375;0.8332803563158145;0.8098580994720657;-0.00048380646205382655;-0.0004702077681982103;1.0294523258474806;10.00008631398018;0.8204149507912957;0.020920042220249978;0.021535988809285266;1.0000091917768736;0.8206766480697105;0.9999984773202413
67.424426;1.0289137980779974;0.8332804456179319;0.8098581835305485;-0.0004838065087742952;-0.0004702077725304314;1.029452276098543;10.000088335457429;0.820415103652279;0.020920038441198125;0.02153599105203289;1.000009462307931;0.8206768141546193;0.9999983363750135
67.434426;1.0289135546814419;0.8332805373158363;0.8098582741599941;-0.00048380655736207217;-0.00047020777545308986;1.0294522217977824;10.000090392608943;0.8204152509771856;0.020920034594203166;0.021535993217801235;1.0000097298966866;0.8206769806053632;0.9999981993065578
67.444426;1.0289133084649684;0.8332806314267375;0.8098583714889723;-0.0004838066080513563;-0.0004702077771187089;1.0294521629378521;10.000092486141055;0.8204153924010639;0.020920030695557364;0.021535995307730208;1.0000099949135925;0.8206771471338147;0.9999980661024208
67.454426;1.0289130596434308;0.8332807279888574;0.8098584755679611;-0.00048380666103271607;-0.00047020777772065696;1.0294520995533898;10.000094615561924;0.82041552765528;0.0209200267628454;0.021535997325374;1.0000102578953423;0.8206773134843274;0.9999979369589124
67.464426;1.028912808356205;0.8332808270919474;0.8098585863513132;-0.0004838067164451711;-0.0004702077774643895;1.0294520317658125;10.000096779182725;0.8204156565781915;0.020920022811677152;0.02153599927684997;1.000010519497339;0.8206774794144609;0.9999978121750058
67.474426;1.0289125546724522;0.8332809288427572;0.8098587036583391;-0.00048380677439114413;-0.0004702077765645004;1.0294519598488887;10.000098974833326;0.8204157791423178;0.020920018853658663;0.021536001169802296;1.000010780370523;0.8206776446682057;0.9999976919697087
67.484426;1.0289122986351524;0.8332810333065788;0.8098588271612919;-0.0004838068349615271;-0.0004702077752555889;1.0294518841983693;10.000101200760641;0.820415895439345;0.02092001489814445;0.02153600301221003;1.0000110411124676;0.8206778089665958;0.9999975763514932
67.494426;1.0289120403388967;0.8332811404803947;0.8098589564332782;-0.00048380689823721067;-0.0004702077737868361;1.0294518052208312;10.000103455513317;0.8204170056076256;0.020920010955142482;0.02153600481079466;1.0000113023317077;0.820678971663608;0.9999974651120054
67.504426;1.0289117799890117;0.8332812503308482;0.8098590909936231;-0.000483806964261655;-0.0004702077723968152;1.0294517232617622;10.000105737386125;0.8204171097823603;0.020920007035708406;0.021536006570201233;1.000011564670173;0.8206791330168497;0.9999973579646256
67.514426;1.028911517906043;0.8332813628275832;0.8098592303132793;-0.00048380703302498265;-0.0004702077712995311;1.0294516385863643;10.000108044725993;0.8204172081308352;0.02092000315046924;0.021536008294252514;1.0000118287350679;0.8206792922613833;0.999997254672729
