time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
67.524426;1.0289112544719905;0.8332814779118524;0.809859373793789;-0.0004838071044719715;-0.00047020777068858754;1.0294515513946723;10.000110376679746;0.820417300903657;0.02091999930812747;0.02153600998743446;1.0000120950451785;0.8206794489935241;0.9999971550301578
67.534426;1.028910990057328;0.8332815954770043;0.8098595207860904;-0.0004838071785017435;-0.00047020777074307786;1.0294514619212731;10.000112733319487;0.8204173884232473;0.02091999551505089;0.02153601165490107;1.000012364009622;0.8206796029092803;0.9999970587816338
67.544426;1.0289107250173875;0.8332817153825585;0.8098596706944963;-0.00048380725495894404;-0.0004702077716379323;1.0294513705551331;10.000115115095022;0.8204174710890706;0.020919991776444186;0.021536013302449347;1.000012635916914;0.820679753806637;0.9999969655908931
67.554426;1.0289104597656171;0.8332818374226172;0.8098598230552013;-0.0004838073336439724;-0.00047020777354332764;1.029451277822992;10.000117521931106;0.8204175494474211;0.020919988097054348;0.021536014937456036;1.0000129109697777;0.8206799015611542;0.9999968750542542
67.564426;1.0289101948185446;0.8332830684046368;0.8098610534847602;-0.00048352227766470835;-0.0004699306514194609;1.0294511842966954;10.000119952334094;0.8204176241892518;0.020919984480246907;0.02153601656869029;1.0000131892984823;0.820680046101361;0.9999967867245515
67.574426;1.028909930777771;0.8332831937997687;0.8098612095894276;-0.00048352236011258034;-0.0004699306556426638;1.0294510905538108;10.000122403338288;0.8204176960081129;0.02091998092769075;0.021536018203962812;1.0000134709130133;0.8206801874058428;0.9999967001170028
67.584426;1.0289096682760033;0.8332833204287554;0.8098613668972493;-0.00048352244407949796;-0.00046993066098222785;1.0294509971382069;10.000124871167626;0.8204177654682057;0.02091997744009193;0.021536019848812565;1.0000137556882123;0.8206803255290229;0.999996614698605
67.594426;1.0289094078936665;0.8332834480410205;0.8098615248686902;-0.0004835225293466392;-0.00046993066729330825;1.0294509044973932;10.00012735139518;0.8204178330059476;0.02091997401772271;0.02153602150799771;1.0000140434184952;0.820680460601054;0.9999965299198122
67.604426;1.0289091501104306;0.8332835763773127;0.8098616828827249;-0.00048352261572769405;-0.0004699306743698533;1.0294508129583089;10.000129838473919;0.8204178989622768;0.02091997066165975;0.02153602318703892;1.0000143338895644;0.8206805927737048;0.999996445325982
67.614426;1.0289088953424166;0.8332837051346755;0.8098618402480523;-0.000483522703069412;-0.000469930681967006;1.0294507227314709;10.000132325830242;0.820417963532615;0.020919967375686372;0.021536024891864465;1.0000146268942667;0.8206807221886216;0.9999963606697523
67.624426;1.0289086440146025;0.8332838339540586;0.8098619962738388;-0.00048352279125439486;-0.000469930689839973;1.0294506338924285;10.00013480681012;0.8204180266895986;0.020919964166109903;0.021536026627757526;1.000014922195635;0.8206808490203038;0.9999962759107341
67.634426;1.0289083965954657;0.8332842475720447;0.8098624274443141;-0.00048462998353209576;-0.000471006694786349;1.0294505463470605;10.000137275134025;0.8204180881720033;0.02091996103915989;0.021536028399218053;1.000015219509729;0.820680973512743;0.9999961911101986
67.644426;1.0289081535687061;0.8332843752823199;0.8098625788972358;-0.00048463007316730576;-0.00047100670266987617;1.0294504598509804;10.000139724399949;0.8204181475816964;0.020919957999422686;0.021536030210873663;1.000015518532834;0.8206810959246523;0.9999961063489702
67.654426;1.0289079153800023;0.8332845017377543;0.8098627271385543;-0.00048463016343115365;-0.000471006710413234;1.02945037406311;10.00014214752759;0.8204182045388156;0.020919955049749354;0.021536032068433963;1.0000158189893855;0.8206812164347559;0.9999960217496653
67.664426;1.0289076823867966;0.8332846263920559;0.8098628715528164;-0.00048463025428339745;-0.00047100671799503473;1.0294502885742396;10.000144536278562;0.8204182587743684;0.020919952189657105;0.021536033978481625;1.0000161206479672;0.8206813351008341;0.9999959375612624
67.674426;1.028907454838267;0.8332847486693328;0.8098630115912261;-0.00048463034569981746;-0.0004710067254474797;1.0294502029934154;10.000146881130792;0.8204183101206285;0.02091994941418505;0.02153603594762371;1.0000164232799529;0.8206814518802981;0.9999958541847656
67.684426;1.0289072329534292;0.83328486803191;0.809863146824816;-0.0004846304376409429;-0.000471006732848386;1.0294501170609;10.000149172055568;0.8204183584599584;0.020919946717056;0.021536037982303483;1.0000167266074151;0.8206815666868705;0.9999957720500325
67.694426;1.0289060486802903;0.8332841998647207;0.8098632770630634;-0.0004844280822695946;-0.00047081042382702914;1.0294500306115961;10.000151399427535;0.8204184036652729;0.02091994409483598;0.021536040088084303;1.000017030278179;0.820681679446117;0.9999956914625886
67.704426;1.0289058393510686;0.8332843120964764;0.8098634018730366;-0.00048442817508317215;-0.0004708104314033506;1.0294499434594129;10.000153554711643;0.8204184455295385;0.020919941547417636;0.021536042267598494;1.0000173338815812;0.8206817900794617;0.9999956126097919
67.714426;1.0289056371554288;0.833284420230402;0.8098635212411928;-0.0004844282682698039;-0.0004708104391603305;1.0294498553830147;10.000155631121;0.8204184837261275;0.020919939076776084;0.021536044519442164;1.000017637012925;0.8206818984396754;0.9999955356670834
67.724426;1.0289054425454416;0.8332845239395356;0.8098636350953609;-0.0004844283618225476;-0.0004708104471284212;1.0294497661690278;10.00015762361911;0.8204185178433889;0.02091993668661726;0.02153604683940472;1.0000179393520217;0.8206820042903505;0.9999954608139535
67.734426;1.028905255808546;0.8332846228460197;0.8098637433744975;-0.000484428455721859;-0.00047081045534283673;1.029449675588323;10.000159528148888;0.8204185474195969;0.020919934381911906;0.021536049222258463;1.000018240700147;0.8206821073131655;0.9999953881551152
67.744426;1.0289050771006873;0.8332847165017419;0.8098638459948903;-0.00048442854988070517;-0.00047081046385346155;1.029449583339455;10.000161340575255;0.8204185719128663;0.020919932168509663;0.021536051662521833;1.000018540939697;0.8206822071024649;0.9999953176712666
67.754426;1.0289049064550775;0.8332848044191189;0.8098639428731298;-0.0004844286441390086;-0.0004708104726987426;1.0294494890524655;10.0001630557381;0.8204185907180346;0.020919930054009248;0.02153605415485146;1.0000188399519225;0.8206823031737208;0.9999952492213232
67.764426;1.0289047438296213;0.8332848860748235;0.809864033919058;-0.000484428738314244;-0.0004708104818772292;1.029449392329688;10.00016466714184;0.8204186033012103;0.020919928048842094;0.021536056693983497;1.0000191375811172;0.8206823950026466;0.9999951825554045
67.774426;1.028904589211801;0.833284960907714;0.8098641189587293;-0.00048442883224209465;-0.0004708104913801465;1.0294492928008336;10.000166167610057;0.820418609329149;0.020919926166186608;0.021536059273450987;1.0000194336148789;0.8206824820871924;0.9999951173733387
67.784426;1.0289044426958176;0.8332850283588166;0.8098641977312973;-0.00048442892576253924;-0.0004708105012501304;1.029449190180874;10.000167550386163;0.8204186086978171;0.020919924420809775;0.021536061884628397;1.0000197276972371;0.8206825639770373;0.9999950534409149
67.794426;1.0289043044696862;0.8332850879306427;0.8098642699771499;-0.00048442901869410164;-0.00047081051157741644;1.0294490842337694;10.000168809807237;0.820419601503692;0.020919922828025284;0.02153606451748368;1.0000200192449558;0.8206836399038266;0.9999949906659291
67.804426;1.0289041748020429;0.8332851392314098;0.8098643354695567;-0.0004844291108474181;-0.0004708105224575536;1.029448974684174;10.000169941326524;0.8204195880065198;0.020919921403600678;0.021536067161998358;1.0000203074836957;0.8206837100448202;0.9999949290838814
67.814426;1.0289040540694154;0.8332851819945503;0.8098643939751298;-0.0004844292020552914;-0.0004708105339754427;1.0294488612438164;10.000170940948987;0.8204195685882864;0.020919920163539534;0.021536069809050214;1.000020591601244;0.8206837736087598;0.999994868798654
67.824426;1.0289039427099387;0.83328521609999;0.8098644452301813;-0.00048442929217412006;-0.0004708105461966732;1.0294487437168016;10.000171804649533;0.8204195437123405;0.020919919123083476;0.021536072450507936;1.0000208709008476;0.8206838301725811;0.9999948099122005
67.834426;1.0289038410931777;0.8332852415859221;0.8098644889219125;-0.000484429381060624;-0.0004708105591456263;1.0294486220413104;10.000172528679105;0.8204195138650464;0.0209199182965392;0.021536075078847777;1.000021144862132;0.8206838793529659;0.9999947524844531
67.844426;1.0289037494327773;0.8332852585862695;0.8098645246417118;-0.0004844294685639217;-0.00047081057280565095;1.0294484962879629;10.000173110411767;0.8204194794658503;0.02091991769837614;0.021536077686585286;1.000021413134591;0.820683920823973;0.9999946965515252
67.854426;1.0289036677881367;0.8332852672445322;0.8098645518965472;-0.00048442955455277434;-0.0004708105871538432;1.0294483666970613;10.000173548375582;0.8204194407796174;0.020919917343496477;0.02153608026596841;1.0000216755087916;0.820683954358996;0.9999946421550973
67.864426;1.0289035960865256;0.8332852677160211;0.8098645701938484;-0.00048442963894716046;-0.0004708106021908598;1.0294482337157451;10.00017384112961;0.8204193978902738;0.02091991724570135;0.021536082809671626;1.000021931881276;0.8206839797970852;0.9999945893647906
67.874426;1.028903534165089;0.8332852601803911;0.8098645790828646;-0.0004844297217099789;-0.0004708106179372296;1.029448097958051;10.000173986495271;0.82041935075992;0.02091991741655304;0.02153608531192055;1.0000221822213926;0.8206839969492338;0.9999945383005097
67.884426;1.0289034818427207;0.8332852447793122;0.8098645781587407;-0.000484429802799031;-0.0004708106344134296;1.0294479601217024;10.00017398223865;0.8204192993275765;0.020919917865896687;0.02153608776942431;1.000022426511555;0.8206840055833451;0.9999944890877027
67.894426;1.0289034388838416;0.8332852215910848;0.809864567085121;-0.00048442988212941496;-0.00047081065163248614;1.0294478209550175;10.000173827201792;0.8204192436019992;0.02091991860230072;0.021536090182429055;1.000022664663205;0.8206840055300537;0.9999944417773934
67.904426;1.0289034048842143;0.8332851906522468;0.8098645455897083;-0.0004844299595930745;-0.0004708106696050372;1.0294476812854279;10.000173521664626;0.820419183721987;0.020919919632655534;0.021536092554404043;1.000022896494807;0.820683996812672;0.9999943963651652
67.914426;1.028903379305389;0.8332851519263156;0.8098645134539124;-0.00048443003510858086;-0.0004708106883380238;1.0294475420369216;10.000173067113263;0.8204191199592048;0.020919920961677045;0.021536094889674076;1.0000231217777618;0.8206839796402787;0.9999943528660489
67.924426;1.0289033616236556;0.8332862123740029;0.8098655465653082;-0.0004841449719722538;-0.0004705335823998038;1.0294474041595625;10.000172465734135;0.8204190526874099;0.02091992259180348;0.021536097191439157;1.000023340259443;0.8206839542472348;0.9999943113426721
67.934426;1.028903351407517;0.8332861575886228;0.8098654930132456;-0.00048414504351627626;-0.0004705336026412842;1.0294472684993534;10.000171719448595;0.8204189823550897;0.02091992452346178;0.021536099460676503;1.000023551652442;0.820683920774127;0.9999942719199172
67.944426;1.028903348319413;0.833286094509425;0.8098654290943869;-0.0004841451131033005;-0.00047053362362942705;1.0294471357490929;10.000170829457492;0.8204189094778613;0.020919926755120413;0.021536101694679607;1.0000237556338771;0.8206838792792794;0.9999942348132298
67.954426;1.0289033521018613;0.8332860231203248;0.8098653552582007;-0.0004841451807831802;-0.00047053364536483105;1.0294470065165897;10.000169797387713;0.8204188346279742;0.02091992928325899;0.02153610388694198;1.0000239518832061;0.8206838297925054;0.9999942003421604
67.964426;1.0289033625354258;0.8332859435928311;0.8098652719920717;-0.0004841452466036728;-0.00047053366783937053;1.0294468813859985;10.000168626984518;0.8204187583777232;0.02091993210257356;0.02153610602978507;1.0000241401335381;0.820683772351394;0.9999941689055297
67.974426;1.0289033794365672;0.8332858562189105;0.8098651797528746;-0.0004841453105810471;-0.0004705336910213315;1.029446760867951;10.000167324616594;0.8204186812456701;0.02091993520569549;0.021536108116991772;1.0000243201773196;0.820683706987904;0.9999941409321101
67.984426;1.0289034027757011;0.833285761328884;0.8098650789894569;-0.00048414537268516984;-0.00047053371486904187;1.0294466453062405;10.000165898143932;0.8204186037014859;0.020919938582677804;0.02153611014389738;1.0000244918387182;0.8206836336740707;0.9999941168439211
67.994426;1.0289034327391047;0.8332856592682768;0.8098649702032354;-0.0004841454328521993;-0.0004705337393590173;1.0294465349016801;10.00016435535627;0.8204185261891536;0.020919942221658855;0.02153611210621279;1.0000246549092278;0.820683552338117;0.9999940970129078
68.004426;1.0289034695830013;0.8332855503455473;0.8098648539617107;-0.0004841454909929694;-0.00047053376448663543;1.0294464298186612;10.000162703585561;0.8204184491300184;0.020919946110230927;0.021536113999821308;1.000024809047812;0.8206834629978207;0.9999940816744632
68.014426;1.028903513443989;0.8332854347445522;0.8098647308543406;-0.0004841455469851151;-0.00047053379024833154;1.0294463302389816;10.000160950396172;0.8204183729156899;0.020919950236118784;0.02153611582152696;1.0000249537471986;0.8206833658734771;0.9999940708564481
68.024426;1.028903564273351;0.8332853125575092;0.80986460145424;-0.00048414560068643853;-0.0004705338166273736;1.029446236412128;10.000159103881726;0.8204182979318306;0.020919954587496698;0.02153611756906872;1.0000250883604163;0.8206832613775491;0.9999940644571914
68.034426;1.028903621857405;0.8332851839104022;0.8098644663319517;-0.0004841456519668646;-0.0004705338435859421;1.029446148736215;10.000157172095507;0.820418224599587;0.020919959153190965;0.02153611923985469;1.0000252121291313;0.8206831500542032;0.9999940624193863
68.044426;1.0289036858484448;0.8332850489933241;0.8098643260784749;-0.00048414570071450157;-0.0004705338710716866;1.0294460677423842;10.000155162576593;0.8204181533549564;0.020919963922391167;0.021536120830938008;1.0000253242837682;0.8206830325364975;0.999994064751011
68.054426;1.0289037558072884;0.8332849079997896;0.8098641813044964;-0.00048414574681837505;-0.0004705338990187577;1.029445993990541;10.00015308222897;0.8204180845981435;0.020919968884515507;0.021536122341397356;1.0000254241796702;0.8206829095017658;0.9999940713933281
68.064426;1.0289038312655152;0.8332847611083672;0.809864032652151;-0.0004841457901687626;-0.00047053392732579143;1.0294459280413;10.000150937194555;0.8204180187146951;0.020919974029104824;0.021536123773374004;1.0000255113544012;0.8206827815963914;0.9999940821595986
68.074426;1.02890391177269;0.8332846084970827;0.8098638808161154;-0.00048414583067761546;-0.0004705339558430274;1.0294458704636489;10.0001487330604;0.8204179561057108;0.0209199793450609;0.02153612513018354;1.0000255855187294;0.8206826493548093;0.9999940967554822
68.084426;1.0289039969210747;0.8332844503043666;0.8098637265389556;-0.00048414586828503904;-0.0004705339843871721;1.029445821751317;10.000146475327114;0.8204178971418353;0.02091998482061566;0.021536126414611324;1.0000256464734572;0.8206825131917318;0.9999941147510505
68.094426;1.028904086379841;0.8332842866067912;0.8098635705625565;-0.00048414590295506793;-0.00047053401278249895;1.029445782273313;10.00014416919278;0.8204188421496538;0.020919990444337972;0.02153612762893493;1.0000256939888885;0.820683373134668;0.999994135533103
68.104426;1.0289041799048233;0.8332841175092555;0.8098634135509463;-0.00048414593467972333;-0.00047053404091832016;1.029445752328845;10.000141818644588;0.8204187914600467;0.02091999620509603;0.021536128775158047;1.0000257277833386;0.820683230167682;0.9999941583122315
68.114426;1.0289042772887074;0.8332839432531657;0.809863256080734;-0.00048414596346825646;-0.0004705340687719235;1.0294457321628199;10.0001394260569;0.8204187453785172;0.02092000209085617;0.021536129854370187;1.000025747582162;0.8206830843355929;0.9999941821576003
68.124426;1.0289043783124756;0.8332837642282688;0.8098630987472963;-0.00048414598932399096;-0.00047053409636764736;1.0294457219414617;10.000136992095232;0.8204187041096881;0.020920008087888055;0.021536130866675614;1.0000257531556322;0.8206829360998038;0.9999942060461079
68.134426;1.0289044827267855;0.8332835809265478;0.8098629422542528;-0.00048414601225264375;-0.0004705341237219317;1.0294457217818656;10.000134515269828;0.8204186677684079;0.020920014180592292;0.02153613181209044;1.0000257443266267;0.8206827859650726;0.9999942289380382
68.144426;1.0289045902419238;0.8332833939193335;0.8098627873738442;-0.0004841460322946471;-0.00047053415082696083;1.029445731799545;10.000131992495346;0.8204186364185075;0.020920020351079874;0.02153613269091441;1.0000257210036199;0.8206826343730372;0.9999942498503576
68.154426;1.0289047005494496;0.8332832038190424;0.8098626348723903;-0.000484146049535479;-0.0004705341776586582;1.0294457521144256;10.00012942080611;0.8204186100553345;0.02092002657863017;0.02153613350440179;1.0000256832632854;0.8206824816456562;0.9999942678700086
68.164426;1.028904813388781;0.8332830111673458;0.809862485507385;-0.00048414606409145835;-0.0004705342041808606;1.0294457828264025;10.000126798393229;0.8204185886060749;0.020920032840205965;0.02153613425642056;1.0000256313968647;0.8206823279740895;0.9999942821131182
68.174426;1.028904928599282;0.833282816376181;0.8098623400259642;-0.0004841460761000697;-0.0004705342303486307;1.0294458240037812;10.000124125007003;0.8204185719592927;0.02092003911184892;0.02153613495431284;1.000025565874444;0.8206821734822526;0.9999942917401822
68.184426;1.028905046107706;0.8332826198181997;0.8098621991109143;-0.00048414608571786274;-0.00047053425610661757;1.0294458757028175;10.00012140240653;0.8204185599359487;0.02092004536960105;0.021536135608540594;1.0000254872598988;0.8206820183511617;0.9999942960325268
68.194426;1.0289051658678954;0.8332824219250337;0.809862063356534;-0.00048414609310061746;-0.00047053428138274213;1.0294459379639125;10.000118633955331;0.8204185522547147;0.020920051590351048;0.02153613623206247;1.0000253960874361;0.8206818628652984;0.9999942943959794
68.204426;1.0289052877917215;0.8332822231721446;0.809861933286809;-0.00048414609836721864;-0.00047053430609630964;1.0294460107602421;10.000115823446412;0.8204185485689385;0.02092005775331024;0.02153613683926902;1.0000252927926367;0.8206817073539161;0.9999942862875337
68.214426;1.0289054117179761;0.8332820240097734;0.8098618093456978;-0.0004841461015902278;-0.00047053433016758917;1.029446094007969;10.00011297451304;0.8204185485091758;0.02092006384045956;0.021536137444744332;1.0000251777661233;0.820681552141836;0.9999942711770416
68.224426;1.0289055374200458;0.8332818248457874;0.8098616918741112;-0.0004841461028172209;-0.0004705343535141158;1.0294461876441248;10.000110090727523;0.820418551694857;0.020920069835215386;0.02153613806254018;1.0000250514094418;0.8206813975247319;0.9999942485622668
68.234426;1.0289056645968881;0.8332816260736091;0.809861581155498;-0.0004841461020786957;-0.0004705343760568075;1.0294462915980065;10.00010717570314;0.8204185577706885;0.02092007572088629;0.02153613870503386;1.000024914110916;0.820681243713482;0.9999942179864934
68.244426;1.0289057928595726;0.8332817132059298;0.809861754660175;-0.00048525320160183516;-0.0004716103946738296;1.0294464056744066;10.000104232948557;0.820418566466376;0.020920081480555436;0.02153613938216156;1.0000247662186894;0.820681090825381;0.9999941790397179
68.254426;1.028905921770539;0.8332815163124496;0.8098616586073867;-0.0004852531969181634;-0.00047161041548227024;1.029446529509279;10.00010126561968;0.8204185775943769;0.020920087098538348;0.021536140103079568;1.0000246080755437;0.820680938959889;0.9999941313696321
68.264426;1.0289060508927583;0.8332813208339961;0.8098615706537213;-0.00048525319020083246;-0.000471610435407472;1.0294466625829408;10.000098276637404;0.8204185909804325;0.020920092561333974;0.021536140877665155;1.000024440074521;0.8206807882373313;0.9999940747273841
68.274426;1.028906179782664;0.8332811270166062;0.8098614913003029;-0.000485253181400416;-0.00047161045442094734;1.0294468042375822;10.000095269147767;0.8204186064233525;0.020920097856927337;0.021536141715131796;1.0000242626695968;0.8206806387779801;0.9999940090169633
68.284426;1.0289063079723195;0.8332809350442407;0.8098614209664087;-0.0004852531704949744;-0.00047161047245974366;1.029446953698583;10.000092246372162;0.8204186236645924;0.020920102973565377;0.021536142622096698;1.0000240763781598;0.8206804906991779;0.999993934328241
68.294426;1.0289064349973016;0.8332807450474891;0.8098613599664258;-0.0004852531574831163;-0.000471610489435106;1.0294471100826543;10.000089210510536;0.8204186423063811;0.020920107898780196;0.02153614360237286;1.0000238818361953;0.820680344093614;0.9999938509562415
68.304426;1.0289065604303267;0.8332816642178246;0.8098623845388049;-0.0004849680057000199;-0.00047133337982301044;1.0294472724034438;10.0000861620102;0.8204186617678206;0.020920112618874095;0.021536144657682724;1.0000236798147184;0.8206801989559519;0.9999937593975567
68.314426;1.0289066838713659;0.8332814784548668;0.8098623428907243;-0.0004849679884822264;-0.0004713333943909615;1.0294474396094744;10.00008310013728;0.8204186813332064;0.020920117119154293;0.021536145788186477;1.0000234711393097;0.8206800551678829;0.9999936603548606
68.324426;1.0289068049372372;0.8332812950376887;0.8098623111519466;-0.000484967969161483;-0.0004713334076058911;1.0294476106569275;10.0000800239995;0.820418700234074;0.020920121384345656;0.02153614699312717;1.000023256618474;0.8206799125693741;0.9999935547603609
68.334426;1.028907172716551;0.8332813166341395;0.8098622898246612;-0.00048418378772903343;-0.0004705711771274271;1.0294477845684487;10.00007693313899;0.8204187177293414;0.020920125398035356;0.021536148271309827;1.0000230369920615;0.8206797710073793;0.9999934438048294
68.344426;1.0289072881768608;0.8332811385149994;0.8098622780444344;-0.0004841837641802714;-0.0004705711872171057;1.029447960447212;10.00007382764876;0.8204187331678491;0.020920129142737366;0.021536149620111203;1.0000228128829693;0.8206796303352125;0.9999933289190424
68.354426;1.02890740066058;0.8332809632218263;0.8098622762586579;-0.00048418373851345206;-0.00047057119552899965;1.0294481374713924;10.000070707872991;0.8204187460087149;0.020920132602641996;0.021536151033986945;1.0000225848219815;0.820679490414231;0.9999932116019398
68.364426;1.0289075102081324;0.833280790824934;0.8098622844752217;-0.000484183710714944;-0.0004705712019655788;1.029448314908068;10.000067573927382;0.8204187557881555;0.020920135766542565;0.021536152505092488;1.0000223532959476;0.8206793511358005;0.9999930932180202
68.374426;1.0289076169494595;0.8332806213800003;0.8098623026947961;-0.000484183680765603;-0.0004705712064717611;1.0294484921474352;10.00006442560516;0.8204187620795297;0.02092013862803281;0.021536154026098778;1.0000221187751488;0.8206792124621926;0.9999929749785662
68.384426;1.0289077210551651;0.8332804548848056;0.8098623307929397;-0.00048418364867360025;-0.0004705712090299381;1.029448668710247;10.000061262895839;0.8204187644996882;0.020920141184230225;0.021536155592668887;1.0000218817610171;0.8206790744559795;0.9999928579900464
68.394426;1.028907822655373;0.8332802912482861;0.8098623684581625;-0.000484183614496689;-0.00047057120966931384;1.0294488442028666;10.000058086165096;0.8204187627373221;0.02092014343554262;0.02153615720402264;1.000021642798511;0.8206789372443102;0.9999927432382059
68.404426;1.0289079218000041;0.8332801302704689;0.8098624153214014;-0.0004841835783303227;-0.0004705712084785383;1.0294490182596192;10.00005489525804;0.8204197565771553;0.020920145386186795;0.021536158862461255;1.000021402425498;0.8206798006313486;0.9999926316263057
68.414426;1.0289080184922164;0.8332799716714802;0.8098624710526164;-0.0004841835402785776;-0.0004705712056084665;1.0294491905395806;10.000051688783213;0.820419745927842;0.020920147044245094;0.02153616057266301;1.0000211611399892;0.8206796653850779;0.9999925240649896
68.424426;1.028908112741197;0.8332798152055184;0.8098625352605271;-0.0004841835004375892;-0.00047057120125778743;1.0294493607715873;10.000048464624758;0.8204197308322969;0.02092014842147438;0.02153616234053469;1.0000209194036462;0.820679531307877;0.9999924214881503
68.434426;1.0289082045669435;0.8332796607970732;0.80986260737241;-0.000484183458908727;-0.0004705711956422956;1.0294495287593395;10.000045221018569;0.8204197114311677;0.020920149531619903;0.021536164172299865;1.000020677630821;0.8206793985537143;0.9999923248278576
68.444426;1.0289082939724223;0.8332795085817204;0.8098626866620678;-0.0004841834158180503;-0.00047057118896928773;1.0294496943325795;10.000041957245607;0.8204196878958525;0.02092015038766972;0.021536166074271675;1.0000204361844809;0.82067926733307;0.9999922350144442
68.454426;1.0289083809372306;0.8332793588298437;0.8098627723611129;-0.0004841833713081407;-0.0004705711814408146;1.029449857349866;10.000038673213766;0.8204196603942804;0.020920151001983283;0.021536168052493733;1.000020195411035;0.8206791379463848;0.9999921529577749
68.464426;1.028908465406513;0.8332792118636426;0.8098628637524932;-0.0004841833255217592;-0.00047057117326567257;1.0294500177729868;10.000035368223257;0.820419629115507;0.02092015138865392;0.021536170112589924;1.0000199556430356;0.8206790107866277;0.999992079503965
68.474426;1.0289085472544275;0.8332790680027832;0.8098629602445686;-0.00048418327860003194;-0.00047057116465452296;1.0294501757079855;10.000032040505324;0.8204195942604328;0.020920151563970247;0.02153617226073673;1.0000197171622451;0.8206788863389007;0.9999920154400566
68.484426;1.0289086263092209;0.8332789275226445;0.8098630614003568;-0.0004841832306686639;-0.00047057115581025985;1.0294503313943726;10.000028688330232;0.8204195559432398;0.02092015154483081;0.02153617450464676;1.000019480198876;0.8206787651936029;0.9999919615308935
68.494426;1.028908702423574;0.8332787906851703;0.8098631668999776;-0.000484183181804346;-0.00047057114692009917;1.0294504851940747;10.000025311507372;0.820419514090118;0.02092015134726961;0.02153617685329181;1.0000192449389573;0.8206786480159266;0.9999919185203837
68.504426;1.0289087754543735;0.8332786578076918;0.8098632764862346;-0.00048418313202296885;-0.00047057113815788284;1.0294506375660342;10.000021912055999;0.82041946840371;0.020920150985948918;0.021536179315953582;1.00001901149093;0.8206785354836963;0.9999918871506143
68.514426;1.0289088452119377;0.833278529239008;0.8098633899245279;-0.00048418308130798715;-0.00047057112970207274;1.0294507890096518;10.00001849399663;0.8204194184019888;0.020920150474534816;0.021536181901306024;1.0000187798461484;0.8206784282732484;0.9999918682158713
68.524426;1.028908911477401;0.8332784052509002;0.8098635069578219;-0.0004841830296509873;-0.0004705711217411883;1.029450940029708;10.000015062286513;0.820419363508958;0.020920149826292964;0.021536184617457172;1.0000185498869942;0.8206783270719044;0.9999918625131128
68.534426;1.0289089739902773;0.8332782859702235;0.8098636272527323;-0.0004841829770694136;-0.0004705711144621847;1.0294510911155563;10.000011621367497;0.820419303149242;0.020920149054132815;0.02153618747404948;1.0000183214636733;0.8206782325626166;0.999991870676468
68.544426;1.0289090324218468;0.8332781714232768;0.8098637504031299;-0.0004841829235939899;-0.0004705711080537782;1.0294512426846103;10.000008174350274;0.8204192368107962;0.020920148170574266;0.021536190484967976;1.0000180944788288;0.8206781454086353;0.9999918930369761
68.554426;1.0289090864530286;0.8332780616661821;0.8098638759932149;-0.00048418286926367617;-0.00047057110272108617;1.0294513950594386;10.000004723330125;0.8204191640479447;0.020920147187865886;0.021536193668404643;1.00001786890451;0.8206780662457738;0.9999919295939035
68.564426;1.0289091358611322;0.8332779568830507;0.8098640036009284;-0.0004841828141396682;-0.00047057109867322636;1.0294515485274012;10.000001270338219;0.8204190844604149;0.020920146117389023;0.02153619704282403;1.0000176447565954;0.8206779956548135;0.9999919800987742
68.574426;1.0289091804960215;0.8332778573513465;0.8098641327301311;-0.0004841827582978594;-0.00047057109608512307;1.029451703420548;9.999997818068202;0.8204189977132035;0.02092014496932541;0.02153620062178852;1.00001742208099;0.8206779341351693;0.9999920441582191
68.584426;1.0289092202172951;0.8332777633577428;0.8098642627808343;-0.00048418270180176736;-0.0004705710950685423;1.0294518601524965;9.999994370676534;0.8204189035734539;0.020920143753983825;0.02153620441233741;1.0000172009719253;0.8206778821110631;0.9999921212633175
68.594426;1.0289092548612475;0.8332776751937204;0.8098643930803404;-0.00048418264469012924;-0.0004705710956714413;1.0294520191809777;9.999990934792752;0.8204188019134654;0.02092014248332136;0.02153620841710233;1.000016981605218;0.8206778399429399;0.9999922107602622
68.604426;1.0289092841881355;0.8332775931830951;0.8098645229302208;-0.0004841825869829521;-0.0004705710979065193;1.029452180919993;9.999987519395708;0.8204186927106147;0.020920141170927598;0.02153621263634649;1.0000167642137994;0.8206778078923993;0.9999923118433158
68.614426;1.0289093078544247;0.8332775176469158;0.8098646516483925;-0.00048418252868980384;-0.0004705711017852797;1.0294523456956568;9.999984134034797;0.8204185760986566;0.020920139831326023;0.021536217067965182;1.0000165489929194;0.8206777860706735;0.999992423620983
68.624426;1.028909325530934;0.8332774488289693;0.8098647785799477;-0.00048418246979820245;-0.0004705711073328237;1.029452513790342;9.999980787139485;0.8204184524119229;0.020920138479287996;0.021536221707231993;1.000016336044153;0.820677774431317;0.9999925452093064
68.634426;1.0289093370522717;0.8332773868563192;0.8098649031016684;-0.0004841824102487321;-0.000470571114579548;1.0294526854550843;9.999977486027866;0.8204183221101192;0.02092013712802833;0.02153622654751605;1.0000161254401811;0.8206777727849333;0.999992675790375
68.644426;1.028909342432074;0.8332773317722265;0.809865024681544;-0.0004841823499354622;-0.0004705711235351158;1.0294528608032771;9.999974237503398;0.8204181856307082;0.020920135787005398;0.02153623158042828;1.0000159173356111;0.8206777808296495;0.9999928146145375
68.654426;1.028909341821282;0.8332772836160576;0.8098651429191053;-0.0004841822887443863;-0.0004705711341747162;1.0294530397204142;9.999971047713112;0.8204180433280335;0.020920134461432014;0.021536236795573514;1.0000157119985653;0.8206777982308171;0.9999929609636475
68.664426;1.0289093354745555;0.833277242474284;0.8098652574848666;-0.00048418222659281254;-0.00047057114645541245;1.0294532219288584;9.99996792186725;0.8204178954968713;0.0209201331534737;0.021536242181520244;1.0000155098008536;0.8206778246808213;0.9999931141180268
68.674426;1.0289093236699343;0.8332772084489104;0.8098653680496777;-0.0004841821634181991;-0.0004705711603305661;1.0294534071241845;9.99996486439134;0.8204177423628057;0.02092013186381037;0.021536247726744718;1.0000153112439427;0.8206778598591498;0.999993273337351
68.684426;1.0289093066034014;0.8332771815862946;0.8098654742948997;-0.00048418209913358035;-0.0004705711757423097;1.0294525950269098;9.999961879411266;0.8204175840655462;0.020920130592478648;0.021536253419468108;1.0000151169541343;0.8206779033933841;0.9999934378442412
68.694426;1.0289092843120273;0.8332782689510977;0.8098666519694327;-0.0004838968958353309;-0.0004702940661806571;1.0294527853471929;9.999958970893086;0.8204174207086545;0.020920129339740957;0.021536259247545205;1.000014927619168;0.8206779549102788;0.9999936067912246
68.704426;1.028909256643344;0.833278256241757;0.8098667489280307;-0.0004838968289231809;-0.00047029408447645904;1.029452977738138;9.999956142046306;0.8204172523967741;0.020920128108545617;0.02153626519869179;1.0000147439067635;0.820678014073442;0.9999937792171574
68.714426;1.0289092232973112;0.8332782504374293;0.8098668410648345;-0.00048389676044021665;-0.0004702941041616322;1.029453171764049;9.999953395046447;0.8204180791957013;0.02092012690674018;0.021536271260994368;1.0000145663742372;0.8206790801987959;0.9999939540563215
68.724426;1.0289091839383122;0.8332782514161322;0.8098669282918687;-0.0004838966902123756;-0.0004702941252232843;1.029453366873893;9.999950731526015;0.8204179011009758;0.020920125746027182;0.0215362774229736;1.000014395393895;0.820679153442403;0.9999941302434374
68.734426;1.0289091383326567;0.8332782590647815;0.8098670105992056;-0.00048389661810477953;-0.00047029414766431985;1.0294535623677803;9.999948153165402;0.8204177180628955;0.020920124638520828;0.021536283671316585;1.000014231088664;0.8206792328114183;0.9999943068703093
68.744426;1.0289090864339925;0.8332782732506883;0.8098670881547395;-0.00048389654401975924;-0.00047029417153027637;1.029453757396029;9.99994566240168;0.8204175300340283;0.020920123594064904;0.02153628998870069;1.000014073299631;0.8206793175513205;0.9999944832760707
68.754426;1.0289090283371256;0.8332782937968254;0.8098671613093684;-0.00048389646788867446;-0.0004702941969166095;1.0294539510405711;9.999943262830365;0.8204173370545166;0.02092012261997453;0.021536296355713563;1.0000139216571928;0.8206794069001808;0.9999946589870962
68.764426;1.0289089641437723;0.833278320513051;0.8098672305126999;-0.0004838963897089937;-0.00047029422393769804;1.0294541424269428;9.99994095838094;0.8204171393698435;0.02092012172211093;0.021536302754004907;1.0000137757153917;0.8206795001046203;0.9999948335574101
68.774426;1.0289088939106195;0.8332783532670673;0.8098672962300856;-0.00048389630959441;-0.0004702942526970083;1.0294543307718502;9.999938752090506;0.8204169374633008;0.02092012090544111;0.02153630916603653;1.000013635045123;0.8206795964696915;0.9999950064380476
68.784426;1.0289088177419463;0.8332783920048891;0.8098673588561408;-0.0004838962277587905;-0.00047029428328092856;1.0294545153839842;9.99993664599269;0.8204167319699022;0.020920120174664016;0.02153631557350226;1.0000134992560636;0.8206796954218777;0.9999951769302498
68.794426;1.0289087358757467;0.8332784366789672;0.8098674186145156;-0.0004838961444381657;-0.0004702943157535517;1.029454695668521;9.99993464214046;0.8204165236320956;0.020920119536123223;0.0215363219584833;1.0000133680001533;0.8206797965105388;0.9999953441785475
68.804426;1.0289086486438552;0.8332784871768734;0.8098674755246882;-0.00048389605983106945;-0.0004702943501473401;1.0294548710959726;9.999932743762992;0.8204163133609383;0.020920118998926037;0.021536328305730327;1.0000132410008162;0.82067989940181;0.999995507213471
68.814426;1.0289085563693452;0.8332785433364361;0.8098675295036757;-0.0004838959740855062;-0.0004702943864647264;1.0294550411629924;9.999930955674781;0.8204161022632711;0.020920118573242334;0.021536334602894155;1.0000131180549041;0.8206800039084828;0.9999956650991686
68.824426;1.028908459342312;0.8332786050277471;0.8098675805192073;-0.0004838958873080367;-0.0004702944246858199;1.029455205413386;9.999929283354296;0.8204158915526861;0.02092011826809944;0.021536340839583907;1.0000129989796762;0.8206801099965553;0.9999958171002015
68.834426;1.028908357930544;0.83327867220637;0.8098676286141141;-0.0004838957995889838;-0.0004702944647682913;1.0294553634541637;9.999927731234424;0.8204156824286116;0.020920118091100885;0.021536347006657627;1.000012883613031;0.8206802177531772;0.9999959627183334
68.844426;1.0289082526755902;0.8332787448929664;0.8098676738084127;-0.00048389571103797495;-0.00047029450664753345;1.0294555149198925;9.999926301790225;0.8204154760159988;0.02092011804912348;0.021536353095877137;1.0000127718733147;0.8206803273274215;0.9999961016233756
68.854426;1.0289081442233274;0.8332788231542965;0.8098677160454998;-0.00048389562180163403;-0.00047029455024760037;1.0294556594551556;9.99992499605193;0.8204152733487727;0.020920118148541847;0.021536359100126818;1.0000126637180573;0.8206804388117224;0.9999962336140387
68.864426;1.028908033176085;0.833278907082846;0.8098677552278362;-0.00048389553205187643;-0.00047029459548615546;1.029455796741955;9.999923814612783;0.8204150753468112;0.02092011839493883;0.02153636501335878;1.0000125590387352;0.8206805521480062;0.9999963586260994
68.874426;1.0289079200330757;0.8332789967164008;0.8098677912634816;-0.0004838954419661637;-0.0004702946422732451;1.0294559265176078;9.999922757751607;0.8204148827851561;0.020920118793010704;0.021536370829693677;1.0000124576733465;0.8206806671937429;0.999996476701402
68.884426;1.028907805249842;0.8332790919886516;0.8098678240862065;-0.0004838953517177977;-0.00047029469052252735;1.02945604856393;9.999921824746806;0.8204146962928377;0.020920119347071456;0.02153637654270436;1.0000123594958539;0.8206807838641508;0.9999965879204452
68.894426;1.0289076892755054;0.8332794779392225;0.8098681308236645;-0.00048500236370092463;-0.00047137073683754707;1.0294561626708953;9.999921013549423;0.8204145164101405;0.02092012006139123;0.021536382145863175;1.0000122644254623;0.8206809021713125;0.9999966923861514
68.904426;1.028907572463874;0.8332795842717376;0.8098681573377553;-0.00048500227365279053;-0.00047137078783910925;1.0294562685769069;9.999920320977898;0.8204143436723615;0.020920120939647076;0.021536387634442378;1.000012172331104;0.8206810221397228;0.9999967902414196
68.914426;1.0289074550005237;0.8332796961839631;0.8098681809446154;-0.0004850021839940454;-0.00047137084019941523;1.0294563659495932;9.9999197434137;0.8204141786377344;0.020920121984482513;0.021536393007254795;1.0000120829461292;0.8206811436919247;0.9999968816592665
68.924426;1.0289073369858743;0.8332798137076552;0.8098682018145629;-0.00048500209493833226;-0.0004713708939431888;1.0294564544458495;9.99991927750306;0.8204140218222011;0.020920123198392527;0.021536398265991328;1.0000119959228326;0.8206812666040381;0.9999969668465563
68.934426;1.0289072185479742;0.8332799367757088;0.8098682200456963;-0.0004850020067062442;-0.00047137094908606043;1.0294565338109358;9.999918919542152;0.8204138735953354;0.02092012458447131;0.021536403413491695;1.000011910975832;0.820681390573553;0.9999970460562442
68.944426;1.0289070998243686;0.8332800652604541;0.8098682356728768;-0.00048500191951742654;-0.0004713710055951371;1.0294566039678175;9.999918664313626;0.82041373410911;0.020920126144601463;0.021536408452984025;1.0000118279284613;0.820681515319023;0.9999971195695837
68.954426;1.0289069808569262;0.8332801989938377;0.8098682487035578;-0.0004850018335928684;-0.00047137106336202407;1.0294566650371466;9.99991850513178;0.820413603296543;0.020920127876522712;0.021536413387236098;1.000011746661549;0.8206816406090017;0.9999971876984133
68.964426;1.0289068615090162;0.8332803377153088;0.8098682591470687;-0.00048500174914778096;-0.0004713711222215747;1.029456717290318;9.999918434681053;0.8204134809643785;0.020920129773195795;0.021536418217494663;1.0000116671131047;0.8206817662374053;0.9999972508187602
68.974426;1.0289067414334903;0.8332804810652512;0.8098682670482259;-0.0004850016663653244;-0.00047137118200302116;1.0294567611529848;9.999918445570527;0.8204133669453932;0.02092013182396338;0.021536422944003684;1.0000115893138057;0.8206818919925273;0.9999973093846717
68.984426;1.028906620078997;0.833280628640428;0.8098682725425629;-0.00048500158538266594;-0.0004713712425648589;1.0294567972556539;9.999918530796085;0.8204132611852355;0.02092013401520779;0.021536427567587637;1.0000115133259397;0.8206820176004732;0.9999973639129589
68.994426;1.0289064967425328;0.8332807800123786;0.8098682758814743;-0.00048500150628958706;-0.0004713713038062779;1.0294568263861517;9.999918684483717;0.8204131637092987;0.020920136331465836;0.02153643209046306;1.0000114390923762;0.82068214266202;0.9999974149735136
69.004426;1.0289063706744492;0.8332809347206313;0.8098682774006492;-0.00048500142911997847;-0.00047137136565909263;1.0294568493677219;9.999918902203905;0.8204130745611978;0.020920138757572076;0.021536436516132202;1.0000113663756074;0.8206822666403231;0.9999974631742777
69.014426;1.0289062412020875;0.8332810923095504;0.8098682774918694;-0.0004850013538596214;-0.00047137142805935977;1.0294568669889481;9.999919180108337;0.8204129937785777;0.02092014127952261;0.021536440848719755;1.0000112948905815;0.8206823888939291;0.9999975091243767
69.024426;1.0289061078169468;0.8332812523703246;0.8098682765873211;-0.0004850012804797162;-0.0004713714909303096;1.0294568799697001;9.999919513420737;0.8204129213736836;0.02092014388386466;0.02153644509222651;1.0000112244873625;0.8206825087492708;0.9999975534401688
69.034426;1.0289059701873524;0.8332814145313219;0.8098682751165606;-0.00048500120895142153;-0.00047137155419523094;1.0294568889035658;9.999919895384096;0.8204138572939879;0.02092014655704695;0.021536449251197846;1.000011155184917;0.8206836252773096;0.9999975967794269
69.044426;1.0289058281423102;0.8332815784309258;0.8098682734609;-0.00048500113922357563;-0.0004713716177901212;1.0294568942197044;9.999920317536366;0.8204138013865601;0.020920149284687894;0.021536453332718978;1.0000110870606436;0.8206837386588294;0.9999976398120868
69.054426;1.0289056816722657;0.8332817437000309;0.8098682719383113;-0.00048500107120554004;-0.00047137168165473754;1.0294568962207002;9.999920771513914;0.8204137533921132;0.020920152051476435;0.02153645734729581;1.0000110201397976;0.8206838482470039;0.9999976831468812
69.064426;1.0289055308980843;0.8332819099536717;0.8098682708113575;-0.0004850010047734751;-0.00047137174572182446;1.0294568951557512;9.999921250968097;0.8204137129767131;0.020920154842548385;0.02153646130749782;1.0000109543305518;0.8206839538406893;0.9999977272851451
69.074426;1.0289053760184144;0.8332820768270548;0.8098682703237712;-0.00048500093977959895;-0.00047137180991353505;1.029456891266463;9.999921751650483;0.8204136797856889;0.020920157645161197;0.02153646522531698;1.0000108893792385;0.82068405530146;0.9999977726072553
69.084426;1.028905217284485;0.8332822440327952;0.8098682707538369;-0.00048500087606414747;-0.00047137187413957404;1.0294568847881116;9.999922270064747;0.8204136534641828;0.02092016044957745;0.021536469109906285;1.0000108248723565;0.8206841525183017;0.9999978193559982
69.094426;1.0289050549905325;0.8332835184663373;0.8098693484273917;-0.0004847156756968401;-0.00047109481185936026;1.0294568759048643;9.999922802706823;0.8204136336383573;0.020920163248627312;0.021536472966914726;1.0000107603067447;0.8206842454105693;0.9999978676499535
69.104426;1.0289048895068331;0.8332836857552347;0.8098693517348889;-0.00048471561410731116;-0.0004710948758512891;1.0294568646823745;9.99992334599578;0.8204136199647142;0.020920166035582343;0.021536476799233022;1.0000106951970253;0.8206843339380905;0.9999979175739088
69.114426;1.0289047213101916;0.8332838528430923;0.8098693571514247;-0.00048471555342483394;-0.000471094939557818;1.0294568510531024;9.999923896007857;0.8204136122622844;0.020920168801715905;0.021536480608350537;1.000010629165388;0.8206844181014581;0.9999979692485357
69.124426;1.0289045508843047;0.8332840195701076;0.809869365241525;-0.0004847154935694944;-0.0004710950028506301;1.0294568349050042;9.999924448742348;0.8204136105802816;0.020920171535827918;0.021536484395507153;1.0000105619976423;0.820684497928262;0.9999980227851681
69.134426;1.028904378582555;0.833284185767295;0.8098693765434616;-0.00048471543445700004;-0.00047109506558868616;1.0294568161698037;9.999925001066638;0.8204136151246844;0.02092017422590966;0.02153648816199294;1.000010493663146;0.8206845734810457;0.9999980782158868
69.144426;1.0289042046277617;0.8332843512945355;0.8098693914389846;-0.0004847153760103528;-0.00047109512764172254;1.0294567948139082;9.999925550935279;0.8204136261374895;0.020920176860877784;0.021536491908808648;1.0000104242512644;0.8206846448602756;0.9999981355161153
69.154426;1.0289040292111928;0.8332845161219262;0.809869410078921;-0.0004847153181867117;-0.00047109518891045227;1.029456770809192;9.999926096832807;0.820413643865461;0.020920179430961097;0.021536495636478813;1.000010353850511;0.8206847121576181;0.9999981946785782
69.164426;1.0289038525971215;0.8332846803397765;0.8098694323763025;-0.0004847152609962661;-0.000471095249304653;1.029456744141095;9.999926637625071;0.820413668597163;0.020920181926709417;0.021536499344637146;1.00001028250386;0.8206847754313469;0.9999982557261018
69.174426;1.028903675177636;0.8332848440862343;0.8098694580828932;-0.0004847152044984855;-0.00047109530872475316;1.0294567148183953;9.999927172944837;0.8204137006338277;0.020920184337418546;0.02153650303113976;1.0000102102763997;0.8206848347483979;0.99999831867181
69.184426;1.028903497414139;0.8332850074918688;0.8098694869176174;-0.0004847151487760142;-0.00047109536707446646;1.0294566828753837;9.99992770350086;0.8204137402133436;0.020920186650635664;0.02153650669198541;1.0000101373167232;0.8206848902532754;0.9999983834810594
69.194426;1.0289033197227517;0.8332851706439244;0.809869518644175;-0.000484715093902968;-0.00047109542426133894;1.0294566483690017;9.99992823114694;0.82041378748686;0.02092018885332828;0.021536510321522307;1.0000100638559763;0.8206849421979708;0.9999984500349308
69.204426;1.0289031424543706;0.8332853335321466;0.8098695530750747;-0.0004847150399301867;-0.00047109548018453356;1.029456611333224;9.99992875851742;0.8204138425123149;0.020920190933143044;0.021536513911882858;1.0000099901747588;0.8206849909048123;0.9999985181433116
69.214426;1.0289029659716469;0.8332854960441314;0.8098695900524534;-0.0004847149869020022;-0.00047109553474538213;1.0294565717101294;9.999929287715862;0.8204139052226826;0.020920192878275623;0.02153651745274739;1.0000099165177023;0.8206850367369989;0.9999985875722418
69.224426;1.0289027906780248;0.8332856580448121;0.8098696294550073;-0.00048471493489018536;-0.0004710955878664749;1.0294565293443412;9.999929818783722;0.8204139754217592;0.020920194676583112;0.021536520931532643;1.0000098430326285;0.820685080118608;0.9999986579757532
69.234426;1.0289026169605138;0.8332858194113189;0.8098696712613502;-0.0004847148839991968;-0.00047109563947884156;1.0294564840320513;9.999930349636914;0.8204140528311563;0.020920196315623914;0.021536524333419325;1.0000097698458803;0.8206851215423124;0.9999987288579324
69.244426;1.0289024451454802;0.8332859799738794;0.809869715606451;-0.0004847148343335692;-0.00047109568949092414;1.0294564355736282;9.999930877038109;0.8204141371166455;0.020920197783865592;0.0215365276423939;1.0000096971432866;0.8206851615175407;0.9999987997478769
69.254426;1.0289022755017145;0.8332861394744211;0.8098697627831288;-0.00048471478598024147;-0.00047109573779471637;1.0294563838178925;9.999931396754384;0.8204142278384832;0.02092019907197268;0.021536530843641828;1.0000096251406245;0.8206852004925141;0.9999988704506949
69.264426;1.0289021082411984;0.833286297579013;0.8098698132352627;-0.00048471473901803006;-0.0004710957843000263;1.0294563286550873;9.999931903259531;0.8204143244148097;0.02092020017389206;0.02153653392531572;1.0000095540526455;0.8206852388219467;0.9999989410984984
69.274426;1.0289019434937414;0.8332864538942889;0.8098698675217226;-0.0004847146935187806;-0.0004710958289332538;1.0294562699537413;9.99993239023369;0.8204144261688502;0.02092020108792768;0.02153653687793487;1.0000094841219198;0.820685276805308;0.9999990120023861
69.284426;1.0289017812854453;0.833286607992095;0.8098699262086249;-0.00048471464954573504;-0.0004710958715997804;1.0294562075072817;9.999932851220391;0.8204145323742765;0.020920201816999454;0.021536539691644034;1.0000094156360515;0.8206853147647032;0.9999990835034192
69.294426;1.0289016215752285;0.8332867594794816;0.8098699897813602;-0.0004847146071523814;-0.000471095912161981;1.0294561410530627;9.999933279919988;0.8204146422769459;0.020920202367423674;0.021536542353683748;1.0000093488688298;0.820685353096437;0.9999991558791292
69.304426;1.0289014643369163;0.8332869080541616;0.8098700586562464;-0.0004847145663567337;-0.00047109595046069836;1.0294560703666107;9.999933670816823;0.8204147551801739;0.020920202747012343;0.021536544848575083;1.0000092839737955;0.8206853922559697;0.9999992292850511
