time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
69.314426;1.0289013095911521;0.8332870534770885;0.8098701332348827;-0.0004847145271137408;-0.0004710959863693421;1.0294559953304374;9.999934019908125;0.8204148705409046;0.020920202963469435;0.021536547160711145;1.0000092209116196;0.8206854327078218;0.9999993037634007
69.324426;1.0289011573957056;0.8332871955369276;0.8098702138997722;-0.0004847144893207084;-0.00047109601982824544;1.0294559159065386;9.999934324572035;0.8204149879525933;0.020920203023633947;0.02153654927742621;1.0000091594014755;0.8206854748550515;0.9999993792634926
69.334426;1.0289010079014969;0.833287334075733;0.8098703009280585;-0.0004847144528422519;-0.0004710960508190949;1.0294558320925067;9.99993458270633;0.8204151070719347;0.020920202934209903;0.021536551190837;1.0000090988971673;0.8206855189599211;0.9999994556138458
69.344426;1.0289008614129176;0.8332874690382576;0.8098703944130543;-0.0004847144175335202;-0.0004710960793181903;1.029455743923585;9.999934792425035;0.8204152276084749;0.02092020270328315;0.021536552897282887;1.0000090386675269;0.8206855651154368;0.9999995325551605
69.354426;1.0289007183400678;0.8332876004858994;0.8098704942591051;-0.00048471438325774506;-0.00047109610528249995;1.0294556514728566;9.999934952800157;0.8204153493393762;0.02092020234061529;0.02153655439552728;1.0000089779390613;0.8206856132956732;0.9999996098847646
69.364426;1.0289005791277754;0.8332877285623286;0.809870600203251;-0.00048471434990599813;-0.0004710961286652811;1.0294555548394182;9.999935064268103;0.8204164720595483;0.020920201856230954;0.021536555685529847;1.0000089160031962;0.820686663110814;0.9999996875609786
69.374426;1.0289004442512308;0.8332878534497972;0.8098707118442695;-0.00048471431741713936;-0.0004710961494421842;1.0294554541679062;9.999935128239171;0.8204165955339479;0.020920201259275736;0.021536556766974184;1.0000088522497974;0.8206867151362846;0.9999997656441539
69.384426;1.028900314213698;0.8332879753223511;0.8098708287199612;-0.0004847142857762974;-0.00047109616763716034;1.0294553497057732;9.999935146878038;0.8204167195419951;0.020920200558857144;0.021536557637359944;1.000008786128715;0.8206867689425451;0.9999998441526504
69.394426;1.0289001894854795;0.8332880942794056;0.8098709504011599;-0.00048471425500289854;-0.0004710961833329265;1.0294552418697103;9.99993512238512;0.8204168439047533;0.02092019976537917;0.02153655829258901;1.0000087171387744;0.8206868243915221;0.9999999229857531
69.404426;1.0289000704253073;0.8332882103255035;0.8098710765602247;-0.0004847142251574443;-0.00047109619667701246;1.0294551312902782;9.99993505545637;0.8204169684108182;0.02092019888982576;0.021536558730231678;1.0000086448650825;0.8206868813333595;1.0000000019202056
69.414426;1.0288999572629662;0.8332883234143734;0.8098712070136542;-0.00048471419634080724;-0.0004710962078902432;1.029455018757438;9.9999349449615;0.8204170927559141;0.02092019794176282;0.021536558950627577;1.0000085689719902;0.8206869396328788;1.0000000806275986
69.424426;1.0288998501735216;0.8332884334422559;0.8098713416948661;-0.0004847141686550155;-0.00047109621724777034;1.029454905041567;9.99993478944672;0.8204172165706299;0.020920196928123542;0.021536558954047585;1.0000084891662393;0.8206869991970442;1.0000001587330547
69.434426;1.0288999987796021;0.8332887426482479;0.8098714810081029;-0.00048392997993969517;-0.000470333980917062;1.0294547907520548;9.99993458844001;0.8204173394635383;0.020920195852304035;0.021536558738401334;1.000008405157044;0.820687059979535;1.0000002358943625
69.444426;1.0288999045027674;0.8332888458199912;0.8098716240095325;-0.0004839299546605687;-0.00047033398744249086;1.0294546763171761;9.999934342296415;0.8204174610300166;0.02092019471356237;0.021536558300274927;1.0000083166177673;0.8206871219790662;1.0000003118385794
69.454426;1.028899817000283;0.8332889450052411;0.8098717710853699;-0.0004839299306050204;-0.00047033399302009093;1.0294545620299207;9.99993405121012;0.8204175808902188;0.020920193508462633;0.021536557636711397;1.0000082232033807;0.8206871853020271;1.0000003863359335
69.464426;1.0288997365019823;0.8332890397142318;0.8098719221836972;-0.0004839299077946312;-0.0004703339979970638;1.0294544481396832;9.999933714239729;0.8204176987827076;0.02092019223331966;0.021536556745213428;1.0000081246345305;0.8206872502471864;1.000000459134257
69.474426;1.0288996632705998;0.8332891294408183;0.8098720772072922;-0.0004839298862714485;-0.000470334002706747;1.0294543348804954;9.999933329032329;0.8204178146046378;0.020920190884776323;0.021536555622839407;1.0000080207765722;0.8206873172830479;1.0000005299430312
69.484426;1.0288986291604685;0.8332884296005756;0.809872236066227;-0.00048372741610194417;-0.0004701376880669301;1.0294542223848315;9.99993289247081;0.8204179283389385;0.020920189458853686;0.02153655426641432;1.0000079116376595;0.8206873869300515;1.0000005984927731
69.494426;1.0288985710868976;0.8332896153289296;0.809873474182137;-0.00048344225848457174;-0.00046986056527687853;1.0294541106488748;9.999932401616373;0.8204180399671304;0.02092018795065326;0.021536552674087654;1.000007797316353;0.8206874596737922;1.0000006645442376
69.504426;1.0288985206620886;0.8332896881096554;0.8098736392041778;-0.0004834422412861743;-0.0004698605705575522;1.0294539995872831;9.999931854544442;0.8204181494378053;0.020920186354714973;0.021536550846715467;1.000007677960367;0.8206875359477215;1.0000007278428171
69.514426;1.0288984778664312;0.8332897550334152;0.8098738066274966;-0.0004834422256885799;-0.0004698605762893382;1.0294538890716824;9.999931250608753;0.8204182566404191;0.020920184665488777;0.02153654878789119;1.0000075537385016;0.8206876161258493;1.0000007881498494
69.524426;1.0288984426137908;0.8332898162280604;0.8098739760533987;-0.0004834422117381089;-0.0004698605825476927;1.0294537789863512;9.999930589732106;0.8204183613898534;0.02092018287858705;0.021536546502945366;1.000007424816886;0.8206877005053839;1.0000008453004308
69.534426;1.028898414684524;0.8332898719373754;0.8098741472625056;-0.0004834421994643213;-0.00046986058942835595;1.0294536693227865;9.999929871907918;0.82041846346504;0.02092018099134028;0.02153654399792248;1.0000072913349725;0.8206877893019972;1.0000008991912681
69.544426;1.0288983937663372;0.8332899225168148;0.8098743201812754;-0.00048344218889455944;-0.0004698605970605391;1.0294535602123651;9.99992909776886;0.8204185626339333;0.02092017900125047;0.021536541279501442;1.0000071533783703;0.8206878826606634;1.0000009497440938
69.554426;1.0288983795141189;0.8332899684582937;0.8098744947784747;-0.0004834421800608498;-0.00046986060560434044;1.029453451854282;9.999928269023302;0.820418658649702;0.020920176904991872;0.021536538356530036;1.0000070109584458;0.820687980676955;1.000000996862428
69.564426;1.028898371510915;0.8332902955064011;0.8098749481043304;-0.00048454927409415213;-0.00047093661159499094;1.0294533443964489;9.999927388118609;0.820418751295096;0.020920174699016445;0.02153653524153852;1.0000068640088464;0.8206880834044012;1.000001040430348
69.574426;1.0288983692273717;0.8332903340328061;0.8098751257387548;-0.00048454926874672173;-0.000470936622543967;1.029453237845982;9.999926457959562;0.820418840458413;0.020920172379538714;0.02153653194933739;1.0000067123831209;0.8206881908267134;1.000001080401754
69.584426;1.028898372100319;0.8332903698249245;0.8098753045712234;-0.000484549265043931;-0.00047093663496241796;1.0294531320454527;9.999925481744013;0.8204189261744301;0.020920169941608526;0.021536528493630653;1.0000065558911508;0.8206883028149726;1.0000011168682499
69.594426;1.0288983795996762;0.8332904035164058;0.8098754843218173;-0.0004845492628588957;-0.0004709366490038414;1.0294530267123139;9.99992446263613;0.8204190086051376;0.020920167378855863;0.02153652488585309;1.0000063944480484;0.8206884191270382;1.0000011500582064
69.604426;1.028898391171966;0.8332904357423587;0.8098756646468719;-0.0004845492620581386;-0.00047093666484471957;1.0294529214988;9.999923404010898;0.8204190879680353;0.020920164684679755;0.02153652113748151;1.000006228245782;0.8206885394797502;1.0000011803283082
69.614426;1.0288984061959239;0.8332904671574315;0.8098758450859258;-0.00048454926253017476;-0.00047093668268899434;1.0294528160089231;9.999922310028653;0.8204191644686714;0.020920161854223584;0.021536517261889553;1.000006057746101;0.8206886636249161;1.0000012081456107
69.624426;1.028898424044687;0.8332904984081453;0.8098760250671531;-0.00048454926419485753;-0.0004709367027498253;1.0294527098053878;9.999921185488754;0.820419238303149;0.02092015888534973;0.021536513272236154;1.0000058834890913;0.8206887913615986;1.000001234017413
69.634426;1.0288984441836648;0.833290530097763;0.8098762039893899;-0.00048454926699268005;-0.0004709367252347366;1.0294526025049533;9.999920035412556;0.8204193097089889;0.020920155777406163;0.02153650917823038;1.000005705930136;0.8206889225182932;1.0000012583741056
69.644426;1.028898466211838;0.8332905627868689;0.8098763813024188;-0.00048454927086937616;-0.00047093675033614747;1.0294524939137553;9.999918864783261;0.8204193789784631;0.020920152529403564;0.021536504985380737;1.000005525418645;0.8206890569505663;1.0000012814833759
69.654426;1.0288984898040452;0.8332905970233234;0.8098765564900576;-0.00048454927577004414;-0.000470936778217089;1.029452384069876;9.999917678078146;0.8204194464192663;0.020920149140147774;0.021536500694260094;1.0000053422312967;0.8206891945012608;1.000001303432091
69.664426;1.028898514633958;0.8332906333334811;0.8098767289894102;-0.0004845492816298134;-0.00047093680899307124;1.0294522732087577;9.999916479236518;0.820419512321214;0.02092014561010921;0.02153649629874346;1.0000051565648773;0.8206893349007156;1.0000013241491732
69.674426;1.0288985404056488;0.8332906721377554;0.8098768982064244;-0.00048454928835303055;-0.0004709368427233009;1.0294521617000272;9.99991527280625;0.8204195769410618;0.020920141942859988;0.021536491787164866;1.0000049684976682;0.8206894777398406;1.0000013434585917
69.684426;1.0288985669332047;0.8332907137052555;0.8098770636517119;-0.0004845492958075094;-0.0004709368794056672;1.029452049939736;9.999914065087404;0.820419640504364;0.02092013814482134;0.021536487146777625;1.0000047779844865;0.8206896225501226;1.0000013611408791
69.694426;1.028898594111073;0.8332907582109798;0.8098772250077461;-0.00048454930384108285;-0.00047093691897401346;1.0294519382730714;9.999912863643532;0.8204207032498799;0.020920134223750213;0.021536482367636195;1.0000045849320343;0.8206907685236142;1.000001376984211
69.704426;1.028898621798806;0.8332908058083338;0.809877382054326;-0.00048454931230303627;-0.00047093696130801803;1.0294518269919892;9.99991167601786;0.820420765478143;0.02092013018683888;0.021536477443756526;1.0000043893313462;0.8206909157913277;1.0000013908202772
69.714426;1.0288986497367212;0.8332908566473867;0.8098775345922413;-0.0004845493210711386;-0.00047093700624190103;1.0294517162950336;9.99991050953338;0.8204208275599398;0.020920126039271562;0.021536472371830213;1.0000041913678754;0.8206910634880793;1.0000014025050479
69.724426;1.0288986775381992;0.8332909108550631;0.8098776824387269;-0.0004845493300701985;-0.0004709370535684611;1.0294516062152739;9.999909371600111;0.8204208899264538;0.02092012178403973;0.021536467149166735;1.0000039914526133;0.8206912111318112;1.0000014118379836
69.734426;1.0288987047606748;0.833290968515592;0.8098778254348605;-0.00048454933925436605;-0.0004709371030501618;1.0294514966538808;9.999908268974682;0.8204209530430047;0.0209201174224187;0.021536461772891806;1.0000037901660606;0.8206913583561183;1.0000014185187316
69.744426;1.0288987309967756;0.8332910296451547;0.8098779634115923;-0.0004845493485725382;-0.000470937154427097;1.0294513875110256;9.999907206723782;0.8204210173547076;0.020920112954780613;0.02153645623996553;1.0000035881328653;0.8206915048817973;1.000001422204493
69.754426;1.028898755896232;0.8332910941556033;0.809878096156407;-0.00048454935794421417;-0.00047093720741735753;1.029451278796945;9.999906188518572;0.8204210832395303;0.020920108382289283;0.021536450547092682;1.000003385878982;0.8206916504552715;1.000001422564347
69.764426;1.0288987791655753;0.8332911618369696;0.809878223451466;-0.0004845493672422377;-0.00047093726170930266;1.0294511706473486;9.999905217788417;0.8204211510112744;0.020920103707317218;0.021536444691495574;1.0000031837546817;0.8206917948007811;1.00000141922633
69.774426;1.028898800636228;0.8332912323775302;0.8098783451467018;-0.0004845493762975545;-0.0004709373169504502;1.0294510632819662;9.99990429831929;0.8204212209471183;0.020920098931339743;0.021536438672464162;1.0000029819872323;0.8206919375665473;1.0000014117174483
69.784426;1.0288988203169178;0.8332913054152833;0.8098784611763339;-0.0004845493849421133;-0.0004709373727689835;1.0294509570170158;9.999903434370689;0.820421293275767;0.020920094054279217;0.02153643249316465;1.000002780799916;0.8206920783154055;1.000001399540688
69.794426;1.0288988383518185;0.8332913805763649;0.8098785715020361;-0.00048454939305145794;-0.0004709374288248412;1.02945085229794;9.999902630709048;0.8204213681562311;0.020920089077136144;0.02153642616225824;1.0000025804352686;0.8206922166187592;1.0000013823078002
69.804426;1.0288988549348819;0.8332914574493581;0.8098786760460656;-0.00048454940054167543;-0.00047093748483717973;1.02945074964825;9.999901892250028;0.8204214457176823;0.020920084004284713;0.02153641969322416;1.0000023811056724;0.8206923521512585;1.0000013597719977
69.814426;1.028898870214346;0.8332915355359574;0.8098787746849883;-0.00048454940734856636;-0.00047093754057872235;1.0294506496113431;9.999901223539338;0.8204215260856623;0.020920078843852035;0.021536413101562686;1.0000021830375758;0.8206924846756117;1.0000013318108412
69.824426;1.028898884197522;0.8332916142541282;0.809878867289254;-0.0004845494134279015;-0.00047093759585521976;1.0294505527416629;9.999900628673501;0.8204216092904523;0.020920073607280786;0.02153640640317575;1.000001986580256;0.820692613983292;1.000001298465579
69.834426;1.0288988966770543;0.8332916929535769;0.8098789537192017;-0.0004845494187498094;-0.0004709376504790299;1.0294504595833573;9.999900111491943;0.8204216951562137;0.020920068307849666;0.021536399613865928;1.0000017922485407;0.820692739885017;1.0000012599589228
69.844426;1.028898907220378;0.8332917708917801;0.8098790337765207;-0.0004845494232844857;-0.0004709377042640862;1.0294503706703277;9.999899675303197;0.8204217833296737;0.02092006295869092;0.0215363927475777;1.0000016006867631;0.8206928622265123;1.0000012165887566
69.854426;1.0288989152609103;0.8332918472565417;0.809879107189625;-0.0004845494270094477;-0.00047093775703919424;1.029450286533673;9.999899322358129;0.8204218734145825;0.020920057571337188;0.021536385815511132;1.0000014125616052;0.8206929808648145;1.000001168601667
69.864426;1.0288989202126655;0.8332919212466494;0.8098791736417427;-0.00048454942991070136;-0.00047093780864061;1.029450207614932;9.999899053893476;0.8204219650530433;0.020920052154233357;0.021536378828228522;1.000001228403709;0.8206930956222938;1.000001116167038
69.874426;1.0288989214912487;0.8332919920960787;0.8098792328148543;-0.0004845494319584636;-0.00047093785889518934;1.0294501341523024;9.999898870323806;0.8204220579014155;0.020920046711568795;0.021536371798114726;1.000001048538159;0.8206932063071554;1.0000010593932323
69.884426;1.028898918502564;0.8332920590706325;0.8098792844472857;-0.0004845494331046644;-0.000470937907626617;1.0294500662015924;9.999898771006746;0.820422151601212;0.020920041243512884;0.021536364740810922;1.0000008731505299;0.8206933127910154;1.0000009983323574
69.894426;1.0288989106995172;0.8332921215071858;0.8098793283860816;-0.0004845494333199718;-0.0004709379546796286;1.0294500037544516;9.999898753996964;0.8204222458106631;0.020920035747608316;0.02153635767584565;1.000000702358865;0.8206934150325368;1.0000009329731716
69.904426;1.0288988976282667;0.8332921788322201;0.8098793645820285;-0.00048454943261876766;-0.00047093799993662834;1.0294499467661022;9.999898815879837;0.8204223402400042;0.02092003022107398;0.021536350625093344;1.000000536236718;0.8206935130085137;1.0000008632135193
69.914426;1.0288988789126414;0.8332933376434749;0.8098804690085215;-0.00048426429215424387;-0.0004706609155907885;1.0294498950979079;9.999898951583333;0.8204224346306216;0.020920024662960317;0.021536343609707492;1.00000037482776;0.8206936066080874;1.0000007888678508
69.924426;1.0288988542564874;0.8332933833314732;0.80988048958946;-0.0004842642897501165;-0.0004706609569841128;1.0294498485104402;9.999899154828624;0.8204225286991591;0.020920019074782015;0.021536336648576643;1.0000002182030725;0.820693695577084;1.0000007097579033
69.934426;1.0288988234442007;0.8332934227701576;0.80988050215506;-0.0004842642865624886;-0.00047066099630159344;1.0294498067022484;9.999899419199098;0.8204226221170192;0.020920013460603414;0.021536329758905768;1.000000066523488;0.8206937795320736;1.0000006258447796
69.944426;1.0288987862812835;0.8332934559653047;0.8098805065119926;-0.00048426428264370156;-0.0004706610334210341;1.0294497693211468;9.99989973874009;0.8204227145622723;0.0209200078269356;0.021536322956771173;0.9999999200016562;0.820693857976448;1.0000005373153764
69.954426;1.0288987425550538;0.833293483097238;0.8098805025108304;-0.0004842642780619381;-0.0004706610681838399;1.0294497359370918;9.999900108096305;0.8204228057867972;0.020920002181448433;0.021536316256216305;0.9999997788281797;0.8206939303172938;1.0000004445526751
69.964426;1.0288986920638594;0.8332935043780261;0.8098804900686425;-0.0004842642728912218;-0.00047066110040553955;1.0294497060425112;9.999900522614247;0.820422895600465;0.02091999653202949;0.02153630966770432;0.99999964316456;0.8206939959214307;1.0000003480175539
69.974426;1.0288986346505176;0.8332935199469184;0.8098804691361208;-0.0004842642671877317;-0.00047066112990412726;1.0294496791154373;9.999900977988357;0.8204229837742708;0.0209199908875465;0.02153630319770474;0.9999995131627502;0.8206940541602588;1.000000248151217
69.984426;1.0288985701915698;0.8332935298696286;0.8098804396505235;-0.00048426426099152926;-0.0004706611565125887;1.0294496546845064;9.999901469894445;0.8204230700181419;0.020919985258050396;0.021536296849099933;0.9999993889897039;0.8206941044245301;1.000000145350976
69.994426;1.028898498535852;0.8332935342238478;0.8098804015345715;-0.0004842642543560633;-0.00047066118009127803;1.0294496323312792;9.999901994215765;0.8204231541063721;0.020919979653768565;0.02153629062071788;0.9999992708492499;0.8206941461861472;1.0000000399714062
70.004426;1.0288984194476476;0.833293533220331;0.8098803547315683;-0.00048426424736757714;-0.00047066120055623534;1.0294496116297989;9.999902547188055;0.8204232359665111;0.020919974085346904;0.021536284507489678;0.9999991589682543;0.8206941790788551;0.9999999323147094
70.014426;1.0288983326226753;0.8332935272707401;0.8098802992248442;-0.00048426424014444587;-0.00047066121788162186;1.029449592110351;9.999903125325199;0.8204233156156107;0.020919968564865464;0.021536278503766246;0.9999990535943023;0.820694202868215;0.999999822631488
70.024426;1.0288982377463336;0.8332935169482386;0.8098802350610881;-0.0004842642328402299;-0.0004706612320661991;1.0294495733045945;9.99990372574758;0.820423393073474;0.020919963105204827;0.021536272607193617;0.9999989550351744;0.8206942173544868;0.9999997111388262
70.034426;1.0288981345776602;0.833293502870427;0.8098801624225345;-0.0004842642256483967;-0.00047066124310298196;1.0294495548008504;9.999904346766675;0.8204244683375491;0.020919957718439772;0.021536266818732205;0.999998863648094;0.8206952220374231;0.9999995980585028
70.044426;1.0288980230654345;0.8332934855969851;0.8098800816939167;-0.0004842642187758735;-0.0004706612509770563;1.0294495362568026;9.999904988105275;0.8204245413735916;0.020919952414990683;0.021536261139954854;0.9999987797475536;0.8206952174986658;0.9999994836612978
70.054426;1.0288979033922694;0.8332934655841161;0.8098799934205964;-0.00048426421239494986;-0.0004706612556925568;1.0294495174127294;9.999905650404356;0.8204246121024676;0.020919947203379377;0.021536255571375906;0.9999987035361544;0.8206952035196632;0.9999993682669781
70.064426;1.0288977758888678;0.8332934431619796;0.8098798981814291;-0.0004842642066195317;-0.0004706612572958732;1.0294494981245303;9.999906334099764;0.8204246803960497;0.02091994208999184;0.02153625011271612;0.9999986351282242;0.8206951803496082;0.9999992522253556
70.074426;1.0288976408836887;0.833293418547745;0.8098797964835353;-0.0004842642015241252;-0.0004706612558743165;1.0294494783645598;9.999907038708118;0.820424746094891;0.020919937078495536;0.021536244764750842;0.99999857463353;0.8206951482925924;0.9999991359455824
70.084426;1.02889749859826;0.8332933918840264;0.8098796887090219;-0.00048426419717886724;-0.0004706612515605681;1.029449458161585;9.99990776360579;0.8204248090375763;0.020919932168870423;0.02153623953127778;0.9999985222116279;0.820695107660009;0.9999990199433185
70.094426;1.0288973491890216;0.8332933632568342;0.8098795751045056;-0.00048426419365384983;-0.0004706612445395373;1.029449437505963;9.999908509516843;0.8204248690286877;0.020919927357450158;0.02153623441888171;0.999998478035996;0.8206950587578682;0.9999989048167568
70.104426;1.0288971928771715;0.8332933327194332;0.8098794558202341;-0.0004842641909980348;-0.0004706612350268144;1.0294494162390255;9.999909278855084;0.8204249257792461;0.02091992263864478;0.021536229434581312;0.9999984421883636;0.8206950019070065;0.9999987911701375
70.114426;1.0288970300703424;0.8332933003221182;0.8098793309560552;-0.00048426418924581166;-0.00047066122324373804;1.029449393977012;9.99991007429088;0.8204249789722369;0.020919918006228687;0.02153622458287401;0.9999984145542108;0.8206949374867334;0.9999986796024803
70.124426;1.0288968614494123;0.8332932661240484;0.8098792005813065;-0.000484264188446129;-0.0004706612094066489;1.0294493701590977;9.999910897062003;0.8204250283913161;0.0209199134533818;0.021536219864355704;0.9999983948231564;0.8206948659111098;0.9999985707453274
70.134426;1.0288966879151014;0.8332932302225978;0.8098790647750908;-0.00048426418866545016;-0.00047066119371586256;1.029449344185358;9.999911746979627;0.820425073956712;0.020919908973278546;0.021536215277933715;0.9999983826336801;0.8206947875616273;0.9999984652344627
70.144426;1.0288965103969647;0.8332931927811895;0.8098789236659824;-0.0004842641899688805;-0.00047066117635914515;1.0294493155347797;9.999912623818334;0.8204251157283557;0.020919904560095626;0.021536210824117386;0.999998377718999;0.8206947028030211;0.9999983636257032
70.154426;1.0288963297157279;0.833293153990635;0.8098787773942895;-0.00048426419241233843;-0.00047066115752338907;1.0294492838449671;9.999913528242047;0.8204251539311255;0.020919900208450696;0.02153620650539897;0.9999983799094533;0.8206946120688964;0.999998266348787
70.164426;1.0288961465751887;0.8332931139796951;0.8098786260497045;-0.00048426419604492014;-0.0004706611373824727;1.0294492489230507;9.999914461681911;0.8204251889453873;0.02091989591193131;0.02153620232530631;0.9999983890787629;0.8206945158713974;0.9999981737485081
70.174426;1.028895961647366;0.8332930727394511;0.8098784696915837;-0.00048426420090013354;-0.0004706611160833933;1.029449210664384;9.999915426096946;0.8204252212555855;0.020919891662889167;0.021536198289378108;0.9999984051434235;0.8206944147042443;0.9999980861759159
70.184426;1.0288957756759043;0.8332930301117545;0.8098783084445428;-0.00048426420697755444;-0.00047066109376412573;1.0294491689628238;9.99991642425468;0.8204252513905368;0.020919887453199525;0.021536194406633055;0.9999984280287653;0.820694308975279;0.9999980040547343
70.194426;1.0288955894562106;0.8332929858148744;0.8098781425550484;-0.00048426421424031227;-0.0004706610705781199;1.0294491236269012;9.999917459840786;0.8204252798936263;0.020919883274990798;0.02153619068864117;0.9999984575664137;0.8206941990316998;0.9999979279127543
70.204426;1.0288954037140512;0.8332929394418234;0.8098779723481551;-0.0004842642226321353;-0.0004706610466939098;1.0294490743028735;9.999918536753334;0.8204253072904314;0.02091987912123541;0.02153618714649596;0.9999984934751863;0.820694085210971;0.9999978583735966
70.214426;1.0288952190202763;0.8332928904937678;0.8098777981733154;-0.000484264232093985;-0.000470661022286014;1.0294490205132854;9.999919658209947;0.8204253340024319;0.0209198749862273;0.021536183788237753;0.9999985354780115;0.8206939678826493;0.999997796061606
70.224426;1.0288950357426292;0.8332928384920782;0.8098776204001485;-0.0004842642425702083;-0.00047066099753396436;1.0294489617716596;9.999920826353957;0.8204253602948651;0.020919870866075958;0.021536180618131767;0.9999985833743416;0.8206938474664301;0.9999977414717137
70.234426;1.0288948540677392;0.8332927830725103;0.8098774394160648;-0.00048426425401004687;-0.0004706609726185231;1.0294488976417224;9.999922042644204;0.8204253863249005;0.020919866758808987;0.02153617763705015;0.9999986369547985;0.8206937243928474;0.9999976949142816
70.244426;1.0288946741427416;0.8332927240459402;0.8098772556114403;-0.0004842642663661395;-0.0004706609477104339;1.029448827770792;9.999923308397245;0.8204254121966057;0.020919862664071216;0.021536174842256752;0.9999986958923978;0.8206935990322853;0.9999976565416923
70.254426;1.028894496193124;0.8332926614382663;0.8098770693894742;-0.00048426427958226845;-0.0004706609229539109;1.029448751940967;9.999924624375174;0.8204254379388061;0.02091985858299694;0.02153617222576109;0.9999987597344266;0.8206934716364926;0.9999976263924175
70.264426;1.0288943205348884;0.8332925954379204;0.8098768812077322;-0.00048426429358191755;-0.0004706608984522487;1.0294486700891778;9.999925990265186;0.8204254634724009;0.020919854518233215;0.021536169773367354;0.9999988279690055;0.8206933423122809;0.9999976044237533
70.274426;1.0288941475610158;0.8332928114177234;0.8098769687247164;-0.0004853714093822299;-0.00047173687060909073;1.0294485822565314;9.999927404975576;0.8204254886607649;0.020919850473979405;0.021536167467027766;0.9999989001155778;0.8206932110583598;0.999997590539688
70.284426;1.0288939777047148;0.8332927392959143;0.8098767782458365;-0.000485371424658059;-0.00047173684676100343;1.0294484884978583;9.999928866922001;0.8204255133585175;0.020919846455080396;0.02153616528911122;0.9999989758149611;0.8206930778717352;0.9999975845951717
70.294426;1.0288938113900088;0.8332926643419959;0.8098765874159392;-0.0004853714404261801;-0.00047173682324473817;1.0294483888182384;9.999930373994575;0.8204255373552016;0.020919842465480645;0.021536163225034006;0.9999990548986334;0.8206929428337624;0.9999975864047884
70.304426;1.0288936490448573;0.8332925866619723;0.8098763966643421;-0.0004853714566319927;-0.0004717368000286943;1.0294482831397942;9.99993192357924;0.820425560305973;0.02091983850907713;0.021536161263100678;0.9999991373975703;0.8206928060761354;0.9999975957967387
70.314426;1.0288934911059004;0.8332925064117108;0.8098762063532269;-0.0004853714732835471;-0.0004717367770546916;1.029448171297656;9.999933512685537;0.8204255817545134;0.020919834592434138;0.02153615939285662;0.9999992234519561;0.8206926677047153;0.9999976126419378
70.324426;1.0288933379388383;0.8332924237914491;0.8098760168174703;-0.0004853714904516331;-0.00047173675425294216;1.0294480531406573;9.999935138276532;0.8204256012228656;0.020919830725680287;0.021536157603717753;0.9999993131523138;0.8206925278054206;0.9999976368395606
70.334426;1.0288931897833922;0.8332923389890721;0.8098758283746148;-0.0004853715082474326;-0.0004717367315730402;1.0294479286716045;9.999936797896416;0.8204256182777524;0.02091982692092701;0.021536155884894954;0.999999406470349;0.8206923865070876;0.9999976683360836
70.344426;1.0288930467755797;0.8332922521917915;0.8098756413238498;-0.0004853715267917746;-0.0004717367090055787;1.0294477980205656;9.999938490377778;0.820425632517037;0.020919823190121478;0.021536154226231445;0.9999995033465658;0.8206922440350596;0.9999977071350159
70.354426;1.02889290899478;0.8332932707164155;0.8098765319480811;-0.00048508640731520123;-0.0004714595588687399;1.029447661288408;9.999940216173233;0.8204256435369831;0.020919819544186473;0.02153615261913567;0.9999996037215912;0.8206921007149977;0.9999977532251707
70.364426;1.0288927765349072;0.8332931805457845;0.8098763485255533;-0.0004850864277135379;-0.00047145953665676484;1.0294475184927028;9.999941976794965;0.8204256509391922;0.020919815992946587;0.021536151057369283;0.9999997074311474;0.8206919569207984;0.9999978064940273
70.374426;1.0288926495714394;0.8332930888529121;0.8098761672823364;-0.000485086449206557;-0.00047145951473529093;1.0294473696693058;9.999943773499098;0.82042565432978;0.020919812544432318;0.021536149537597252;0.9999998142062412;0.8206918130238715;0.9999978666704314
70.384426;1.0288925283702848;0.833292995642053;0.8098759884023924;-0.0004850864719062845;-0.0004714594932023167;1.0294472149845697;9.99994560618964;0.8204266532985589;0.02091980920444353;0.021536148058661858;0.9999999238252908;0.8206926690463212;0.9999979332912835
70.394426;1.0288924132796586;0.833292900984251;0.8098758120625157;-0.00048508649596337944;-0.0004714594721681559;1.0294470547344416;9.999947473089525;0.8204266474512523;0.02091980597701509;0.021536146619069104;1.0000000361614845;0.8206925259636195;0.999998005752953
70.404426;1.0288923047477008;0.8332928050484598;0.8098756384399578;-0.00048508652157161996;-0.0004714594517380028;1.029446889258522;9.999949370803147;0.8204266365040075;0.02091980286419983;0.021536145214786796;1.0000001510738377;0.8206923838071667;0.9999980834370482
70.414426;1.0288922033083805;0.833292708018436;0.8098754676604099;-0.000485086548934601;-0.0004714594319934221;1.0294467188790752;9.999951294394258;0.8204266203437183;0.020919799864885784;0.021536143838741306;1.0000002683172526;0.8206922430148945;0.9999981657859838
70.424426;1.0288921095026091;0.8332926100213527;0.8098752997510561;-0.0004850865782465436;-0.000471459412988489;1.0294465439168445;9.999953237545109;0.8204265989842906;0.020919796975094693;0.021536142481137683;1.000000387518662;0.8206921040768304;0.9999982523040869
70.434426;1.0288920238024009;0.8332925111062522;0.8098751346420429;-0.000485086609692158;-0.00047145939475069066;1.0294463647332253;9.999955192794523;0.820426572483401;0.020919794190156982;0.021536141130625446;1.0000005082147478;0.8206919674571127;0.9999983425509927
70.444426;1.0288919466143887;0.8332924112546246;0.8098749721939974;-0.00048508664342961213;-0.00047145937727477346;1.0294461817300908;9.999957152174126;0.8204265409406292;0.020919791506431293;0.021536139775875738;1.000000629970934;0.8206918335304543;0.9999984361181101
70.454426;1.0288918783568097;0.8332923103805271;0.809874812211529;-0.0004850866795682149;-0.0004714593605288733;1.0294459953401534;9.999959108491652;0.8204265045635759;0.02091978892249225;0.021536138406059134;1.0000007524710428;0.8206917025822563;0.9999985325662186
70.464426;1.0288918194818377;0.8332922083234793;0.8098746544573991;-0.0004850867181710241;-0.00047145934448249095;1.0294458060932772;9.999961056163384;0.8204264636996849;0.020919786440328745;0.021536137011178944;1.000000875518983;0.8206915748605577;0.9999986313574332
70.474426;1.0288917703385185;0.8332921048869564;0.8098744987177733;-0.0004850867592786407;-0.00047145932912055375;1.0294456146964843;9.999962991149692;0.8204264188100967;0.02091978406474053;0.021536135583549314;1.0000009990579404;0.8206914505612821;0.9999987318484455
70.484426;1.0288917310206207;0.8332919998599535;0.8098743449025504;-0.0004850868029355157;-0.00047145931441402815;1.0294454219617588;9.99996491091132;0.820426370394239;0.020919781800266126;0.021536134118873406;1.0000011232008912;0.820691329757671;0.9999988333962999
70.494426;1.0288917013769774;0.8332918929850097;0.8098741930803894;-0.0004850868492051265;-0.0004714593002791097;1.0294452286271936;9.999966814165854;0.8204263188936537;0.02091977964808771;0.02153613261593436;1.0000012482005132;0.8206912124308368;0.9999989354813779
70.504426;1.0288916811114444;0.8332917839625245;0.8098740434092991;-0.00048508689817232517;-0.000471459286576182;1.0294450352543743;9.999968699980942;0.8204262646771339;0.020919777605354087;0.021536131076322795;1.00000137436772;0.8206910985721474;0.9999990377329186
70.514426;1.0288916698793122;0.8332916725173317;0.8098738960819828;-0.000485086949935258;-0.0004714592731394046;1.029444842256703;9.999970567307594;0.8204262081366117;0.020919775666801227;0.021536129504472614;1.0000015019562025;0.8206909882235149;0.9999991399057253
70.524426;1.0288916674213928;0.8332915584914404;0.8098737513685513;-0.0004850870045767394;-0.000471459259788959;1.0294446500145047;9.99997241562851;0.820426149770082;0.02091977382737926;0.02153612790643189;1.000001631103511;0.8206908814787687;0.9999992418356582
70.534426;1.0288916737040061;0.8332914419036316;0.8098736096503089;-0.0004850870621238288;-0.00047145924632419414;1.029444458960861;9.999974245606744;0.8204260901551294;0.020919772085147607;0.021536126287888722;1.0000017619000754;0.8206907784973316;0.9999993433605538
70.544426;1.0288916889199664;0.8332913229419197;0.8098734713466444;-0.00048508712254159036;-0.000471459232519932;1.029444269581516;9.999976058819033;0.8204260298376301;0.02091977044280187;0.021536124653994113;1.0000018944513724;0.8206906794962767;0.9999994442894143
70.554426;1.0288917133338185;0.8332912019190584;0.8098733368004145;-0.00048508718577262524;-0.0004714592181228351;1.0294440823851312;9.99997785710442;0.8204259692282974;0.020919768905611143;0.0215361230111055;1.0000020288203064;0.8206905847247372;0.9999995444439609
70.564426;1.0288917471327645;0.8332910791846568;0.8098732062327619;-0.000485087251765743;-0.00047145920286277115;1.0294438978407316;9.999979642151807;0.8204259085951117;0.020919767477026726;0.021536121367808615;1.0000021649586084;0.8206904944891268;0.9999996436848121
70.574426;1.0288917903900245;0.8332909550561031;0.8098730797844053;-0.00048508732045167674;-0.0004714591864894239;1.0294437163195724;9.999981415342424;0.8204258481143869;0.02091976615583585;0.02153611973404734;1.0000023027511857;0.820690409202649;0.9999997418802629
70.584426;1.0288918431189624;0.8332908298600769;0.8098729575630578;-0.0004850873917050339;-0.0004714591687950974;1.0294435381294034;9.999983177811146;0.8204257878797175;0.020919764936354782;0.02153611811958558;1.0000024421099698;0.8206903293494174;0.9999998388367857
70.594426;1.028891905340277;0.8332907039883778;0.8098728396433728;-0.00048508746534832106;-0.0004714591496154034;1.0294433635549778;9.999984930469813;0.8204257278913877;0.020919763809982474;0.021536116532627665;1.0000025829639176;0.820690255395471;0.9999999342003567
70.604426;1.0288919770754807;0.8332905778721534;0.809872726065214;-0.00048508754118347486;-0.0004714591288420513;1.0294431927999614;9.999986673993508;0.8204256680921175;0.020919762766556525;0.02153611497880962;1.0000027252079386;0.8206901877523533;1.0000000273847345
70.614426;1.028892307698594;0.833290654376635;0.8098726173105062;-0.0004843034534522039;-0.0004706968584523925;1.029443025903177;9.999988409176098;0.820425608414152;0.020919761796075603;0.021536113460549483;1.0000028687681948;0.8206901267866819;1.000000117641877
70.624426;1.0288923982657032;0.8332905289881554;0.8098725125592087;-0.00048430353306193417;-0.0004706968344349336;1.0294428627190995;9.999990137318354;0.8204255487945797;0.020919760890650778;0.02153611197654257;1.0000030136631886;0.8206900728246926;1.0000002042769602
70.634426;1.0288924980855652;0.8332904045775642;0.8098724123420548;-0.0004843036142617944;-0.00047069680885037524;1.0294427029952633;9.999991860059671;0.8204254891777645;0.020919760045293806;0.021536110522177083;1.0000031599573658;0.820690026137618;1.000000286834338
70.644426;1.028892607138464;0.8332902815852663;0.8098723167186741;-0.0004843036968609742;-0.00047069678173419414;1.029442546542759;9.99999357884995;0.8204254295070456;0.020919759258026152;0.021536109090936267;1.000003307734524;0.8206899869621846;1.0000003650953624
70.654426;1.0288927254952769;0.8332901604166605;0.8098722256391665;-0.00048430378065203444;-0.0004706967530747503;1.0294423933717343;9.999995294739099;0.8204253696895337;0.020919758529821836;0.021536107675681634;1.000003457134468;0.8206899555689254;1.0000004389235329
70.664426;1.0288928532589696;0.8332900414289206;0.8098721388871611;-0.00048430386539276586;-0.0004706967227905027;1.0294422436583635;9.99999700894637;0.8204253095464895;0.020919757864138695;0.021536106270297464;1.00000360839357;0.8206899322787997;1.0000005081045598
70.674426;1.0288929904870407;0.8332899249243699;0.8098720561003213;-0.00048430395079254176;-0.0004706966907337675;1.0294420976439573;9.999998723658326;0.8204252487804697;0.02091975726669196;0.02153610487164819;1.000003761828964;0.8206899174238654;1.0000005723106273
70.684426;1.028893137118405;0.8332898111167861;0.8098719768364959;-0.00048430403651442415;-0.00047069665672104836;1.0294419556096517;10.000000441889258;0.8204251870057065;0.02091975674545171;0.021536103479569718;1.0000039177418798;0.8206899113283068;1.0000006311851013
70.694426;1.028893292997258;0.8332897001023265;0.8098719006286075;-0.00048430412221797225;-0.00047069662056665925;1.0294418178876477;10.000002166763693;0.8204251238288215;0.020919756310941083;0.021536102094529906;1.0000040763195532;0.8206899143024455;1.0000006843713543
70.704426;1.0288934580066385;0.8332895918484531;0.8098718270147214;-0.00048430420761231814;-0.0004706965820970329;1.0294416848421661;10.000003901292482;0.8204250588874498;0.020919755976968293;0.02153610071528032;1.0000042376098512;0.8206899266327347;1.0000007314432895
70.714426;1.0288936321361692;0.8332894862233077;0.8098717555744358;-0.00048430429246344443;-0.0004706965411529046;1.0294415567935191;10.00000564810275;0.8204249918362698;0.020919755760547314;0.021536099338355003;1.000004401585702;0.820689948552302;1.000000771899734
70.724426;1.0288938153949274;0.8332893830555363;0.8098716860073709;-0.000484304376566354;-0.00047069649759309617;1.0294414339431632;10.000007408956721;0.8204249223386859;0.02091975568017096;0.021536097959169342;1.0000045682642955;0.8206899801731234;1.0000008052428255
70.734426;1.028894007655837;0.8332892821704824;0.8098716182106226;-0.00048430445972692674;-0.0004706964513095606;1.0294413164159881;10.00000918517261;0.8204248500608641;0.020919755753400306;0.021536096573150004;1.0000047377612697;0.8206900214686992;1.000000831055556
70.744426;1.0288942085739712;0.8332891834184482;0.8098715522701692;-0.00048430454175249336;-0.0004706964022418447;1.0294412043652716;10.000010978781837;0.8204257746595507;0.020919755995411453;0.021536095176129786;1.0000049102311834;0.8206910720287988;1.0000008490870143
70.754426;1.0288944176414512;0.8332890867198904;0.809871488372637;-0.0004843046224452988;-0.0004706963503681153;1.029441098004248;10.000012792957424;0.8204256957820101;0.02091975641814973;0.02153609376386364;1.0000050858267835;0.8206911323840106;1.0000008593006289
70.764426;1.0288946342668146;0.8332889920413475;0.8098714266949584;-0.0004843047016165843;-0.0004706962956960185;1.0294409975619585;10.000014631195185;0.8204256130853679;0.020919757029668692;0.02153609233155884;1.0000052647520774;0.8206912019632789;1.0000008618028668
70.774426;1.0288948577903314;0.8332888992988944;0.8098713673243906;-0.00048430477910622855;-0.0004706962382750604;1.0294409032119145;10.00001649619227;0.8204255262317135;0.020919757834852358;0.02153609087514652;1.0000054472817987;0.8206912803427867;1.0000008567036331
70.784426;1.028895087521291;0.8332888082984323;0.8098713102630828;-0.0004843048547760319;-0.00047069617819983314;1.0294408150385717;10.000018389200859;0.820425434813152;0.020919758836515076;0.021536089393176975;1.0000056337064085;0.8206913669852115;1.0000008440388937
70.794426;1.0288953228357909;0.833289825832701;0.8098723314699071;-0.00048401978848581925;-0.0004704189868581022;1.0294407331044304;10.000020309570639;0.8204253383144549;0.02091976003486373;0.02153608788682068;1.0000058243056884;0.8206914613199581;1.0000008238138611
70.804426;1.0288955632306838;0.8332897373295477;0.8098722788667776;-0.00048401986008803164;-0.00047041892181203323;1.0294406575277635;10.000022254320369;0.8204252362126532;0.02091976142643079;0.021536086358466155;1.0000060193610958;0.820691562762705;1.0000007960829969
70.814426;1.0288958083068456;0.8332896495353903;0.8098722282812758;-0.0004840199294380286;-0.000470418854420545;1.029440588488961;10.000024218390429;0.8204251281108773;0.02091976300491829;0.021536084810787955;1.0000062191689154;0.8206916706979049;1.0000007609916661
70.824426;1.0288960577300321;0.8332895621418493;0.8098721794936385;-0.00048401999638484293;-0.00047041878477419225;1.029440526211616;10.000026195518624;0.820425013782802;0.020919764763884654;0.021536083246319455;1.000006424044211;0.8206917844890289;1.0000007187707027
70.834426;1.0288963111815932;0.8332894749179925;0.8098721322957475;-0.0004840200607524094;-0.00047041871298847204;1.0294404709308163;10.000028178625389;0.8204248931326321;0.020919766699280057;0.021536081666891745;1.0000066342869578;0.820691903510162;1.000000669672274
70.844426;1.0288965683344933;0.8332893877379973;0.8098720865012194;-0.0004840201223535785;-0.00047041863920283894;1.0294404228750595;10.00003015978567;0.8204247661358965;0.020919768810263133;0.02153608007318133;1.0000068501069197;0.8206920271390793;1.0000006138971893
70.854426;1.0288968288730485;0.8332893005521728;0.8098720419383096;-0.0004840201810327202;-0.0004704185635711291;1.029440382257951;10.000032130722767;0.8204246327793978;0.020919771097776714;0.021536078464885807;1.0000070715887868;0.8206921547348196;1.0000005515881925
70.864426;1.0288970925119705;0.8332892133873971;0.8098719984618372;-0.00048402023669532685;-0.0004704184862471962;1.02944034919654;10.000034083287714;0.8204244930290614;0.02091977356234928;0.021536076841591263;1.0000072987523907;0.82069228564434;1.0000004828837432
70.874426;1.0288973589821901;0.833289126385465;0.80987195592365;-0.00048402028930750454;-0.0004704184073706637;1.0294403236450247;10.000036009272716;0.8204243468735385;0.020919776203558234;0.021536075203912194;1.000007531586739;0.8206924192093275;1.000000407959395
70.884426;1.0288976280290547;0.8332890397658331;0.8098719141233163;-0.0004840203388788394;-0.00047041832706654595;1.0294403055124894;10.00003790052237;0.8204241943885539;0.02091977902121969;0.021536073554403533;1.0000077699413583;0.8206925547615529;1.000000327043965
70.894426;1.0288978994892937;0.8332889537508184;0.8098718728287096;-0.0004840203854481434;-0.00047041824545228334;1.0294402948365868;10.000039749869613;0.8204240357466924;0.02091978201613226;0.021536071897679362;1.0000080134125933;0.8206926916273285;1.000000240455158
70.904426;1.0288981733657716;0.8332888685518286;0.8098718318572712;-0.00048402042908733114;-0.0004704181626431195;1.0294402917541567;10.00004155177424;0.8204238711857917;0.020919785189144762;0.021536070239866034;1.0000082613817987;0.8206928291584821;1.0000001485907393
70.914426;1.028898449768576;0.8332887843885773;0.8098717911216242;-0.00048402046992989;-0.00047041807876233607;1.029440296340904;10.000043301866716;0.8204237009562212;0.020919788539358886;0.021536068588083417;1.0000085131236927;0.8206929667766658;1.0000000518242538
70.924426;1.028898728781912;0.8332887014911439;0.8098717505817961;-0.00048402050819122634;-0.00047041799394282593;1.0294403085724515;10.0000449957709;0.8204235252442418;0.02091979206316209;0.021536066950334127;1.0000087678814393;0.820693103971712;0.9999999504349135
70.934426;1.028899010396715;0.8332886201014689;0.809871710174691;-0.0004840205441254646;-0.00047041790829518553;1.029440328397351;10.000046627914026;0.82042334412855;0.02091979575420783;0.02153606533549475;1.00000902491733;0.8206932402645222;0.9999998446592283
70.944426;1.0288992945401234;0.8332885404839335;0.8098716698019508;-0.00048402057794890406;-0.000470417821880533;1.0294403557702398;10.00004819138724;0.8204231576194694;0.02091979960304177;0.02153606375226862;1.0000092835253258;0.8206933752076817;0.9999997347659572
70.954426;1.0288995811333486;0.8332884628947691;0.8098716293497702;-0.00048402060982113564;-0.0004704177347389805;1.0294403906338427;10.00004967912579;0.8204229657359736;0.02091980359697535;0.021536062207556467;1.0000095429820026;0.8206935084228113;0.9999996210698642
70.964426;1.0288998700772036;0.8332883875258977;0.8098715887124635;-0.00048402063987888934;-0.00047041764692342845;1.0294404329263267;10.000051084877356;0.8204227685610618;0.020919807721460452;0.02153606070545094;1.0000098025086885;0.8206936396314417;0.9999995039034721
70.974426;1.0289001611615205;0.8332883145313604;0.8098715478205433;-0.0004840206682426462;-0.00047041755848293264;1.029440482626909;10.000052403103313;0.8204225662617303;0.020919811962616806;0.021536059246595584;1.0000100613215863;0.8206937686751512;0.9999993835599184
70.984426;1.0289004540126776;0.8332882440969311;0.8098715066710578;-0.00048402069498388727;-0.00047041746944017813;1.0294405397385695;10.000053628876003;0.8204223591064357;0.020919816309090525;0.021536057828735928;1.000010318706427;0.8206938955132365;0.9999992602482243
70.994426;1.0289007481332688;0.8332881764083392;0.8098714653846258;-0.0004840207201048947;-0.0004704173798073375;1.0294406042134505;10.000054758744499;0.8204221474834724;0.020919820751293866;0.02153605644853618;1.0000105740169924;0.8206940201674261;0.9999991341708183
71.004426;1.0289010429692949;0.8332881115695793;0.8098714242404479;-0.00048402074355865653;-0.00047041728962444676;1.0294406759622057;10.000055792067844;0.8204219318945842;0.02091982527970096;0.02153605510181198;1.0000108265912666;0.8206941426448161;0.9999990056870339
71.014426;1.0289013379443628;0.8332883347607212;0.809871660749927;-0.00048512786639854044;-0.00047149319506445175;1.0294407548914357;10.00005673132072;0.8204217129493625;0.020919829885187258;0.021536053781761294;1.0000110756344016;0.8206942629176698;0.9999988753775805
71.024426;1.0289016325066043;0.8332882757506495;0.8098716210827028;-0.00048512788636143896;-0.00047149310409101605;1.0294408408730857;10.000057580808573;0.8204214913509065;0.020919834560241483;0.021536052479136474;1.0000113201843073;0.8206943809595922;0.9999987439477211
71.034426;1.028901926220994;0.8332882197177327;0.8098715828328255;-0.0004851279045476717;-0.0004714930129265239;1.0294409337632124;10.000058345099433;0.8204212678409544;0.02091983929834143;0.02153605118616332;1.0000115592447836;0.8206944967373749;0.9999986120466181
71.044426;1.028902218787235;0.8332881666128423;0.8098715464740011;-0.00048512792097233016;-0.000471492921701392;1.0294410335045117;10.000059028280788;0.8204210431697484;0.02091984409240791;0.021536049899919845;1.0000117919432798;0.8206946101415041;0.9999984801633869
71.054426;1.028902509948194;0.833288116313179;0.8098715124383088;-0.00048512793565542485;-0.0004714928305215421;1.0294411401732113;10.00005963384512;0.8204208181379361;0.020919848935290718;0.021536048620837175;1.0000120175573473;0.820694720966059;0.9999983486988563
71.064426;1.0289027994525275;0.8332880687037014;0.8098714811131985;-0.000485127948614192;-0.00047149273948142884;1.029441253912363;10.000060164877944;0.8204205936379243;0.0209198538213468;0.021536047348846073;1.0000122354596248;0.8206948289563143;0.9999982180324671
71.074426;1.0289030871419813;0.8332880236675965;0.8098714528527231;-0.0004851279598777612;-0.0004714926486969566;1.0294413748131375;10.000060623906423;0.8204203706331341;0.020919858745733457;0.0215360460823792;1.000012445060091;0.8206949338386786;0.99999808846373
71.084426;1.0289033730378037;0.8332879809917121;0.8098714279624507;-0.00048512796949127916;-0.0004714925583196624;1.0294415028542991;10.000061012122671;0.8204201501046529;0.02091986370273479;0.021536044820245456;1.0000126457778884;0.8206950353337076;0.9999979601936978
71.094426;1.0289036573363861;0.833287940350138;0.8098714066861512;-0.00048512797750192935;-0.0004714924685138752;1.0294416379607125;10.000061329355955;0.8204199329944102;0.020919868685987664;0.021536043563040192;1.0000128370675194;0.8206951331959333;0.9999978333810855
