time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
71.104426;1.0289039403726004;0.8332879013816102;0.809871389224534;-0.00048512798395293244;-0.0004714923794149022;1.029441780072759;10.000061575413064;0.8204197201555786;0.020919873688301043;0.021536042312515248;1.0000130184791545;0.8206952272328057;0.9999977081412662
71.114426;1.0289042225655705;0.8332878637614798;0.8098713758057052;-0.00048512798887822764;-0.00047149229111629834;1.029441929107272;10.00006175094104;0.8204205123650175;0.02091987870005696;0.02153604106999907;1.0000131896995865;0.8206963169155816;0.9999975844852209
71.124426;1.028904504329699;0.8332878272250496;0.8098713667445909;-0.00048512799228585973;-0.00047149220369878387;1.02944208487763;10.000061856770538;0.8204203103897119;0.020919883710434833;0.021536039835811614;1.0000133505385704;0.8206964025920831;0.9999974622906128
71.134426;1.0289047860285123;0.8332877915338658;0.8098713624270115;-0.0004851279941615136;-0.000471492117264189;1.0294422470853304;10.000061893272296;0.8204201149803604;0.02091988871108107;0.021536038609043812;1.0000135008907791;0.8206964835394529;0.9999973413548809
71.144426;1.0289050679774159;0.833287756478543;0.8098713632702293;-0.00048512799449298646;-0.000471492031948962;1.0294424153541524;10.000061860621111;0.8204199267640224;0.020919893696469422;0.021536037386574714;1.0000136407216333;0.8206965593279224;0.9999972214487889
71.154426;1.0289053504386811;0.8332877219616457;0.8098713696660017;-0.0004851279932717944;-0.0004714919479128682;1.029442589259069;10.000061759208373;0.8204197461708935;0.020919898660648237;0.021536036163798275;1.0000137700762914;0.8206966295117537;0.9999971022713205
71.164426;1.0289056336223805;0.833287687997769;0.8098713818855106;-0.0004851279904779197;-0.0004714918653225723;1.0294427683687786;10.000061590078365;0.8204195734813012;0.020919903595218038;0.021536034937559193;1.0000138891034214;0.8206966936072697;0.999996983398608
71.174426;1.0289059177040278;0.8332876546093609;0.8098714000166702;-0.0004851279860859905;-0.0004714917843586974;1.0294429522626576;10.000061355568628;0.8204194089298027;0.02091990849000176;0.02153603370700241;1.0000139980645533;0.8206967511031168;0.9999968643228019
71.184426;1.0289062028232585;0.8332876217803661;0.8098714239927933;-0.0004851279800831383;-0.0004714917052290896;1.0294431404831297;10.000061059313582;0.8204192527606404;0.020919913334192342;0.021536032471649605;1.0000140973163;0.8206968015066531;0.9999967445246438
71.194426;1.028906489054441;0.833287589477273;0.8098714536572019;-0.0004851279724800238;-0.00047149162815411763;1.0294433324556107;10.000060705205458;0.8204191051927879;0.020919918116467158;0.02153603123045901;1.0000141873060262;0.8206968443960803;0.99999662355148
71.204426;1.0289067763733735;0.8332875576382287;0.8098714887738995;-0.0004851279633295356;-0.0004714915533406971;1.0294435274414042;10.000060296343277;0.8204189663431154;0.0209199228250893;0.02153602998332266;1.000014268551161;0.8206968794709056;0.9999965010924565
71.214426;1.0289070645892462;0.8332875261138156;0.8098715290285824;-0.00048512795274858783;-0.000471491480971201;1.0294437246059218;10.000059834881503;0.820418836211703;0.020919927449522705;0.02153602873339324;1.0000143415734604;0.820696906598458;0.9999963770158665
71.224426;1.0289073532659299;0.8332874946378789;0.8098715740834812;-0.00048512794091956906;-0.00047149141119733653;1.029443923143158;10.000059322676714;0.8204187147572002;0.02091993198142722;0.021536027487669675;1.0000144068731667;0.8206969258003757;0.999996251352465
71.234426;1.0289076417463383;0.8332874628735965;0.8098716236071926;-0.0004851279280740654;-0.00047149134412457025;1.0294441222832502;10.000058761975763;0.8204186019868223;0.02091993641284039;0.021536026255476425;1.0000144649926135;0.820696937181564;0.9999961242165144
71.244426;1.0289079292602015;0.8332874304735871;0.8098716772234736;-0.0004851279144675388;-0.0004714912797916485;1.0294443212188398;10.000058155026927;0.8204184980113232;0.020919940734515318;0.021536025046893097;1.000014516599319;0.8206969409090391;0.9999959957511074
71.254426;1.02890821502391;0.8332885042115586;0.8098728104382515;-0.0004848427603434621;-0.00047121408944641687;1.029444519152478;10.000057502769062;0.8204184030545298;0.020919944937238602;0.021536023871344973;1.0000145624924612;0.8206969372341225;0.9999958661736175
71.264426;1.0289084983022108;0.8332884696073949;0.8098728706358336;-0.0004848427459055506;-0.0004712140305010233;1.0294447154376962;10.000056804651202;0.8204183173944884;0.02091994901476628;0.021536022736505105;1.0000146034989958;0.8206969264779135;0.9999957358297454
71.274426;1.0289087784326003;0.8332884335921831;0.8098729331174063;-0.0004848427313244541;-0.00047121397420609823;1.029444909601526;10.00005605972154;0.8204182412757729;0.02091995296538124;0.02153602164894407;1.0000146403292705;0.8206969090016358;0.9999956052013961
71.284426;1.0289090548774789;0.8332883961556194;0.8098729972248327;-0.00048484271676178635;-0.00047121392057971847;1.029445101245604;10.000055267096242;0.8204181748955793;0.020919956790196224;0.021536020614797948;1.0000146735180528;0.8206968852028095;0.9999954748744745
71.294426;1.0289093272809564;0.8332883574151383;0.8098730623867764;-0.0004848427023729217;-0.0004712138696740379;1.029445289994609;10.000054425950406;0.8204181184419334;0.020919960490064803;0.021536019638475106;1.0000147034707227;0.8206968555235619;0.9999953454112903
71.304426;1.028909595412734;0.8332883175306242;0.8098731281054552;-0.0004848426882882277;-0.0004712138215478573;1.0294454755168643;10.000053535513644;0.8204180721041219;0.020919964064395637;0.021536018721293147;1.0000147304753984;0.8206968204130496;0.999995217190859
71.314426;1.028909859068927;0.8332882766541622;0.8098731939369022;-0.0004848426746024025;-0.0004712137762336192;1.0294456575113573;10.000052594805357;0.8204180360760155;0.020919967512054657;0.021536017862159338;1.0000147546239964;0.820696780264185;0.9999950903861852
71.324426;1.0289101180449953;0.8332882349270821;0.8098732594524047;-0.0004848426613721178;-0.0004712137337336716;1.0294458356625567;10.000051602935113;0.820418010552758;0.020919970832658348;0.0215360170596738;1.0000147758226419;0.8206967354444469;0.9999949650682098
71.334426;1.0289103721726192;0.8332881924863728;0.809873324201373;-0.0004848426485986522;-0.0004712136940454056;1.0294460096113287;10.00005055991429;0.8204179957147101;0.020919974027039493;0.02153601631288651;1.0000147939537871;0.8206966863784981;0.9999948412931265
71.344426;1.0289106213955321;0.8332881494264754;0.8098733877183506;-0.00048484263621865516;-0.0004712136572001329;1.0294461788950946;10.00004946670539;0.8204179917263682;0.020919977096878442;0.021536015620503186;1.0000148089812053;0.820696633542601;0.9999947191470092
71.354426;1.0289108658294983;0.8332881057799864;0.809873449559903;-0.00048484262413872294;-0.0004712136232849858;1.0294463429065555;10.000048324487622;0.8204179987293236;0.020919980044419716;0.021536014982266555;1.000014820923394;0.8206965774048113;0.999994598797119
71.364426;1.0289111057661515;0.8332880616010249;0.8098735093366088;-0.00048484261228519924;-0.00047121359240872836;1.0294465009858949;10.000047134153329;0.8204180168364249;0.020919982872021188;0.021536014402257;1.000014829801395;0.8206965183896727;0.9999944805338097
71.374426;1.0289113415927953;0.8332880170244944;0.8098735667170084;-0.0004848426006114967;-0.0004712135646489019;1.0294466525619896;10.000045896257632;0.8204180461444153;0.020919985581531315;0.021536013889711922;1.000014835640241;0.8206964568608526;0.99999436475587
71.384426;1.0289115736649759;0.8332879722260439;0.8098736214053802;-0.0004848425890561569;-0.0004712135400376934;1.0294467971874102;10.000044610733294;0.8204180867221136;0.02091998817570747;0.021536013456482647;1.0000148385429004;0.8206963931281633;0.9999942518839179
71.394426;1.0289118022922343;0.8332879273731465;0.8098736731024241;-0.0004848425775103343;-0.00047121351856942644;1.0294469344670603;10.000043276575507;0.8204181385813567;0.020919990661172196;0.021536013113591174;1.0000148387392926;0.8206963275020007;0.9999941422600632
71.404426;1.0289120277997603;0.8332878825930762;0.8098737214837166;-0.0004848425658404844;-0.0004712135001951424;1.029447063990677;10.000041892384568;0.8204182017009518;0.020919993048621126;0.0215360128696252;1.000014836521797;0.8206962603556284;0.999994036118845
71.414426;1.0289122505093589;0.8332878379665324;0.8098737662232295;-0.00048484255393559556;-0.0004712134848032018;1.0294471853628755;10.000040457212217;0.8204182760824182;0.020919995349960366;0.02153601273202572;1.0000148321423812;0.8206961921111163;0.9999939336199785
71.424426;1.0289124707143633;0.8332877935653396;0.8098738070123896;-0.00048484254172783564;-0.00047121347221565195;1.0294472982832583;10.000038970820588;0.820418361722864;0.020919997576096375;0.021536012709125692;1.0000148257803994;0.820696123156489;0.9999938348691529
71.434426;1.0289126887012152;0.8332877494958623;0.8098738435552868;-0.00048484252918191213;-0.0004712134622216833;1.0294474025468556;10.000037433592443;0.8204184585126432;0.020919999735920316;0.02153601281043016;1.0000148175379429;0.8206960538154813;0.999993739915154
71.444426;1.028912904720956;0.8332877059127284;0.8098738755703624;-0.000484842516271668;-0.0004712134546209903;1.029447497999963;10.000035846494452;0.8204185662023219;0.020920001835133435;0.02153601304500315;1.0000148073743536;0.8206959844300351;0.9999936487747676
71.454426;1.028913118934901;0.8332876629775448;0.8098739028298442;-0.0004848425029630364;-0.00047121344924353197;1.0294475845681854;10.000034211315358;0.8204186844632151;0.020920003876074417;0.02153601341936649;1.000014795087812;0.8206959154396893;0.9999935614587038
71.464426;1.028913331432485;0.8332876207922443;0.8098739252571836;-0.00048484248922084496;-0.0004712134459445032;1.0294476623158306;10.000032530714012;0.820418812904367;0.020920005859507727;0.02153601393688977;1.0000147804380746;0.8206958473203914;0.9999934779185287
71.474426;1.0289135422876372;0.8332875793959162;0.809873942998928;-0.00048484247502705597;-0.0004712134445884876;1.0294477314412847;10.000030807672827;0.8204189510263082;0.02092000778604728;0.021536014599120957;1.0000147632334302;0.8206957804585704;0.9999933979702404
71.484426;1.0289137515782087;0.833287538826069;0.8098739563972448;-0.0004848424603845585;-0.00047121344503555805;1.0294477922334688;10.00002904538063;0.8204190982383853;0.020920009655440733;0.021536015406637906;1.0000147432543933;0.8206957151090076;0.9999933212841624
71.494426;1.0289139593568715;0.8332874991634435;0.8098739659036499;-0.00048484244530532037;-0.00047121344713840486;1.0294478450552986;10.000027247608196;0.8204202539414182;0.0209200114655163;0.02153601635826789;1.0000147201610363;0.820696651107624;0.9999932474308819
71.504426;1.0289141656136302;0.8332874605248971;0.8098739719924369;-0.00048484242979147566;-0.0004712134507477979;1.029447890319314;10.000025418322181;0.8204204175848285;0.020920013212146097;0.02153601745073208;1.0000146935099499;0.8206965892552505;0.9999931759696766
71.514426;1.0289143703348353;0.8332874230338806;0.8098739751137068;-0.0004848424138243891;-0.00047121345571398093;1.0294479284221048;10.000023561006497;0.8204205886723743;0.020920014889065516;0.02153601867981409;1.0000146628007678;0.820696529472891;0.9999931065224108
71.524426;1.0289136052228995;0.8332866026238746;0.8098739758037928;-0.00048463994404032777;-0.00047101713998726105;1.0294479596992927;10.000021678464435;0.8204207667112444;0.020920016487036328;0.02153602004127308;1.0000146274715633;0.8206964721381462;0.9999930387652205
71.534426;1.0289138072620216;0.8332865676769242;0.8098739742484755;-0.00048463992707395545;-0.0004710171472368096;1.0294479844518225;10.000019772648228;0.8204209511346966;0.02092001799427851;0.021536021530155852;1.0000145868955321;0.8206964176929029;0.9999929723929255
71.544426;1.0289140082275805;0.8332865339923676;0.8098739709894299;-0.00048463990955692043;-0.00047101715547024996;1.0294480030370086;10.00001784480801;0.8204211412834467;0.02092001939895235;0.021536023140460017;1.0000145404393812;0.820696366533565;0.9999929070869932
71.554426;1.028914208239846;0.833286501443814;0.8098739664865251;-0.00048463989144856805;-0.00047101716463474454;1.0294480159679742;10.000015896173085;0.8204213364408567;0.02092002069113281;0.021536024866239973;1.000014487567615;0.8206963189400243;0.9999928424871377
71.564426;1.0289144073604353;0.833286469821947;0.8098739612653582;-0.0004846398726995207;-0.00047101717469561004;1.0294480239365686;10.000013928355024;0.8204215358525686;0.02092002186344309;0.021536026701560927;1.0000144279389585;0.8206962751107807;0.9999927782354793
71.574426;1.028914605493498;0.8332864389083472;0.8098739559220197;-0.00048463985326175436;-0.0004710171856218094;1.0294480277419764;10.000011943224466;0.8204217387450753;0.02092002291228958;0.021536028639118642;1.0000143614574728;0.8206962352645671;0.9999927140638881
71.584426;1.0289148022588872;0.8332864085572074;0.80987395106143;-0.00048463983311708615;-0.0004710171973791305;1.0294480282082286;10.000009942869308;0.8204219443469032;0.02092002383965687;0.021536030670263762;1.0000142882782732;0.820696199644629;0.9999926498240839
71.594426;1.0289149969948903;0.833286378712173;0.8098739472396448;-0.0004846398122995172;-0.00047101720991768475;1.0294480261431205;10.000007930188659;0.8204221519016122;0.020920024653338296;0.021536032785792986;1.0000142087578068;0.8206961683759729;0.9999925854550373
71.604426;1.0289151889016;0.8332863494029328;0.8098739450015884;-0.0004846397908967256;-0.00047101722315048106;1.029448022294162;10.000005909477391;0.8204223606971927;0.020920025364855484;0.021536034975816975;1.0000141233831108;0.8206961413359029;0.9999925209520647
71.614426;1.0289153771755972;0.833286320753034;0.8098739449812684;-0.0004846397690371004;-0.00047101723693792556;1.0294480173058869;10.00000388592397;0.8204225700781727;0.020920025987453406;0.021536037229558325;1.0000140327610387;0.8206961181813641;0.9999924563741625
71.624426;1.0289155610659622;0.8332862929660367;0.8098739479194855;-0.0004846397468738206;-0.0004710172510917903;1.0294480117387705;10.000001864697257;0.8204227794324948;0.020920026536505338;0.021536039535195974;1.0000139375903736;0.8206960984759247;0.9999923918483056
71.634426;1.0289157399077227;0.833286266292087;0.8098739545590701;-0.0004846397245696801;-0.00047101726539295144;1.0294480061115256;9.99999985101093;0.8204229881676559;0.020920027030203393;0.021536041879590365;1.0000138385496347;0.820696081747226;0.9999923275451559
71.644426;1.028915913201611;0.8332862409848194;0.8098739655388957;-0.00048463970228019356;-0.00047101727961656466;1.0294480009046818;9.999997850679222;0.8204231956427919;0.020920027487530815;0.021536044248586038;1.0000137362346622;0.820696067445437;0.9999922636633627
71.654426;1.028916080730391;0.8332862172618749;0.8098739813715495;-0.00048463968014276625;-0.00047101729355498686;1.029447996516114;9.999995869664774;0.820423401121703;0.020920027925629782;0.021536046627768007;1.0000136311779615;0.8206960549284844;0.999992200459032
71.664426;1.028916242588794;0.8332861953241542;0.8098740024699602;-0.00048463965828211277;-0.00047101730703264904;1.0294479931541896;9.999993913304168;0.8204236038119114;0.020920028359814477;0.021536049003583586;1.0000135238518422;0.8206960435060187;0.9999921382629626
71.674426;1.0289163990400614;0.8332861754254038;0.8098740291557763;-0.00048463963682308253;-0.00047101731990866624;1.0294479907737664;9.999991987022913;0.820423802905731;0.02092002880467028;0.021536051364365864;1.000013414631568;0.8206960324627746;0.9999920773780103
71.684426;1.0289165502859292;0.8332861578786901;0.8098740616566568;-0.00048463961588475333;-0.0004710173320514798;1.0294479892032478;9.999990097390134;0.8204239976030123;0.020920029273464872;0.021536053700636073;1.0000133037493921;0.8206960210517774;0.9999920179494816
71.694426;1.0289166963232836;0.8332861429818048;0.8098741001483908;-0.0004846395955593133;-0.00047101734330942354;1.029447988354211;9.99998825155323;0.8204241871800674;0.020920029776162922;0.021536056004897088;1.000013191297623;0.8206960084997543;0.9999919599699143
71.704426;1.028916836948232;0.8332861309942572;0.8098741448314299;-0.0004846395759053681;-0.0004710173535153303;1.0294479882960335;9.999986455853193;0.8204243710430926;0.02092003031854302;0.02153605827078552;1.0000130772783336;0.8206959940272556;0.9999919033529037
71.714426;1.0289169718248228;0.8332861221848192;0.8098741959828906;-0.00048463955695047606;-0.0004710173625106424;1.02944798918611;9.999984714776268;0.8204245487196432;0.020920030903857027;0.021536060491989664;1.000012961626083;0.8206959769002163;0.999991847968637
71.724426;1.0289171005459008;0.8332861168275885;0.8098742539293543;-0.00048463953869367114;-0.00047101737016425787;1.0294479911918635;9.999983030606085;0.8204247198743707;0.020920031535005316;0.021536062662318622;1.0000128441874292;0.820695956530393;0.999991793638495
71.734426;1.0289172227020407;0.8332872222223584;0.8098753949302779;-0.0004843543811173797;-0.00047074024738942853;1.0294479944681423;9.99998140398163;0.8204248843229737;0.020920032215556716;0.021536064776978812;1.0000127246718944;0.8206959325455175;0.9999917401075132
71.744426;1.028917337990558;0.8332872242226278;0.8098754671287874;-0.0004843543641975241;-0.00047074025208899896;1.0294479991411365;9.999979834589967;0.8204250419589793;0.020920032950822953;0.021536066833404113;1.0000126026270404;0.8206959047516341;0.999991687049463
71.754426;1.0289174463001598;0.8332872298546815;0.8098755466082508;-0.0004843543479063774;-0.00047074025520680934;1.0294480052451487;9.999978321459963;0.8204251926881585;0.020920033748871726;0.021536068830611935;1.0000124775244614;0.8206958730298767;0.9999916341143115
71.764426;1.0289175477025114;0.8332872390213677;0.809875633499113;-0.0004843543322161466;-0.000470740256689686;1.0294480126668355;9.999976863331302;0.8204253364736355;0.020920034618760436;0.021536070767805456;1.0000123488988595;0.8206958372478241;0.9999915809261819
71.774426;1.0289176424240207;0.8332872516764275;0.8098757279430506;-0.00048435431709280995;-0.00047074025651092587;1.0294480211696364;9.999975459092191;0.8204254733949917;0.020920035566419706;0.02153607264348846;1.0000122164113785;0.8206957972269323;0.9999915270230042
71.784426;1.0289177308372832;0.8332872678191605;0.8098758300000231;-0.00048435430248098903;-0.0004707402546618609;1.0294480304388063;9.999974107794042;0.8204256036174223;0.020920036592711792;0.021536074455435376;1.0000120798233334;0.8206957527956331;0.9999914718435882
71.794426;1.0289178134032815;0.8332872874481491;0.8098759396012805;-0.00048435428829959534;-0.0004707402511407131;1.0294480401054946;9.99997280838399;0.8204257273298807;0.020920037694426123;0.021536076200990673;1.0000119389199513;0.8206957038854185;0.9999914148307438
71.804426;1.028917890607202;0.8332875956692872;0.809876333667423;-0.00048546137445667684;-0.0004718162419776374;1.029448049794105;9.9999715598816;0.8204258447094934;0.02092003886559345;0.021536077876927445;1.0000117934256063;0.8206956505432208;0.9999913555854799
71.814426;1.028917962968672;0.8332876221692574;0.8098764575583334;-0.0004854613608733326;-0.0004718162351799235;1.0294480591707516;9.999970361989966;0.8204259559026003;0.02092004009893619;0.021536079478359425;1.0000116429720483;0.8206955928541267;0.999991293918708
71.824426;1.0289180310289834;0.833287652072499;0.8098765878503288;-0.00048546134749586365;-0.00047181622681316136;1.029448067985907;9.9999692149994;0.8204260610212974;0.020920041387462247;0.021536080998305198;1.0000114871532046;0.8206955309001475;0.999991229779866
71.834426;1.0289180952429664;0.8332876852952181;0.8098767239174548;-0.0004854613342991868;-0.0004718162169326436;1.0294480761348155;9.999968118919936;0.8204261601483314;0.02092004272504658;0.021536082429164587;1.0000113256154317;0.8206954648072333;0.9999911631693574
71.844426;1.028918155946177;0.8332877216084458;0.8098768651568465;-0.0004854613212854955;-0.0004718162055919347;1.0294480836492592;9.99996707323045;0.8204262533278852;0.020920044105492554;0.021536083763853853;1.0000111580980742;0.8206953948067804;0.9999910940798283
71.854426;1.0289182134736743;0.8332877606531716;0.8098770110329991;-0.00048546130845529973;-0.0004718161928313395;1.0294480906190466;9.999966077420657;0.8204263405433163;0.020920045520221718;0.021536084995968874;1.0000109844092364;0.8206953212341211;0.9999910224661823
71.864426;1.028918268226666;0.8332878019726021;0.8098771611121817;-0.0004854612957678956;-0.00047181617867388847;1.0294480971872326;9.999965131314266;0.8204264217228165;0.02092004695695728;0.02153608612095977;1.000010804394092;0.8206952444902709;0.9999909482390954
71.874426;1.028918320608646;0.83328784504087;0.8098773150611083;-0.0004854612831407177;-0.00047181616313070383;1.0294481036074463;9.999964235003164;0.8204274967642323;0.020920048401883017;0.02153608713822563;1.0000106179358421;0.8206961647118453;0.9999908712689877
71.884426;1.0289183709500944;0.8332878893364434;0.8098774725761292;-0.00048546127048971983;-0.0004718161462040066;1.0294481102005513;9.999963389150988;0.820427565527493;0.020920049842186386;0.021536088052133345;1.0000104249721438;0.820696083102019;0.9999907913862046
71.894426;1.0289184194835856;0.8332879344252396;0.8098776333105958;-0.0004854612577696136;-0.0004718161278941293;1.029448117189861;9.999962595884115;0.8204276278288382;0.02092005126541357;0.02153608887007757;1.0000102255204202;0.8206959999850911;0.9999907083589954
71.904426;1.0289187157861328;0.8332881824454215;0.8098777972979853;-0.00048467707609111733;-0.0004710538563766841;1.0294481246008222;9.999961859141331;0.8204276834625683;0.020920052658568344;0.02153608959894031;1.0000100197230744;0.820695916052168;0.9999906218787457
71.914426;1.028918761138476;0.8332882282912967;0.8098779631579189;-0.0004846770632451027;-0.00047105383540787615;1.029448132299279;9.99996118369317;0.8204277322085688;0.020920054009653632;0.021536090243751103;1.0000098078641733;0.8206958319627535;0.99999053161956
71.924426;1.0289188050188016;0.8332882743576097;0.8098781307128669;-0.00048467705033380937;-0.0004710538132502939;1.0294481400322466;9.999960573699422;0.8204277738762247;0.02092005530925304;0.02153609080943215;1.000009590316248;0.8206957482828905;0.9999904373657731
71.934426;1.028918847467876;0.8332883207345424;0.8098782992027908;-0.0004846770373233169;-0.0004710537900224704;1.0294481474570618;9.999960031820391;0.8204278083940463;0.02092005655019801;0.021536091302929786;1.0000093674820294;0.8206956654548366;0.9999903390856827
71.944426;1.028918888553452;0.8332883676105091;0.8098784678126093;-0.00048467702418407405;-0.00047105376582307166;1.0294481542402223;9.999959559365381;0.8204278358197233;0.020920057726264565;0.021536091733279226;1.0000091398145041;0.8206955838178673;0.9999902368740622
71.954426;1.028918928340775;0.8332884151372396;0.8098786358341127;-0.0004846770109226099;-0.00047105374072231023;1.0294481601663137;9.999959157387117;0.8204278562864741;0.020920058831732886;0.021536092110687684;1.000008907856756;0.8206955036355011;0.9999901308718342
71.964426;1.0289189668681034;0.8332884632973981;0.8098788027901738;-0.00048467699758814373;-0.00047105371476807636;1.0294481651583185;9.99995882734836;0.820427869970557;0.02092005986195825;0.021536092446172904;1.0000086721660542;0.8206954250819845;0.9999900212687567
71.974426;1.0289190042374001;0.8332885118735767;0.8098789684168783;-0.0004846769842489341;-0.00047105368798952037;1.0294481691963135;9.999958570564127;0.8204278770481254;0.02092006081249487;0.021536092750791432;1.0000084332046437;0.8206953482090551;0.999989908337491
71.984426;1.0289190406946094;0.8332885605290856;0.8098791325585482;-0.00048467697097005774;-0.00047105366040095444;1.0294481722162683;9.99995838745967;0.8204278776509186;0.020920061676472337;0.021536093035015025;1.0000081913953065;0.8206952729524833;0.9999897924407963
71.994426;1.0289190765701282;0.8332886089457734;0.8098792950891217;-0.00048467695781724427;-0.0004710536320284491;1.029448174087161;9.999958277267412;0.820427871846509;0.02092006244334443;0.021536093309467756;1.00000794725398;0.8206951992094903;0.9999896740148114
72.004426;1.028919112171697;0.8332886569172452;0.8098794558975595;-0.000484676944862894;-0.00047105360294334226;1.0294481746440478;9.99995823793639;0.8204278596208912;0.020920063100623026;0.02153609358533644;1.000007701373544;0.8206951269027324;0.9999895535330651
72.014426;1.0289191476972965;0.8332887043440322;0.8098796149105112;-0.00048467693216948496;-0.00047105357325962795;1.029448173727875;9.999958266593806;0.8204278409295201;0.02092006363700986;0.021536093873960722;1.0000074542988049;0.8206950559546091;0.9999894314614156
72.024426;1.0289191831597069;0.8332887511933577;0.8098797720858807;-0.00048467691977635514;-0.00047105354309624823;1.0294481712501495;9.999958360434807;0.8204278158270596;0.020920064044117257;0.021536094187462995;1.0000072064800585;0.8206949862474113;0.9999893082485541
72.034426;1.0289192184008138;0.8332887974881407;0.8098799273532266;-0.0004846769077128986;-0.00047105351253738594;1.0294481672015494;9.999958516623774;0.8204277845359381;0.020920064316303826;0.021536094539620937;1.0000069583019913;0.8206949176359073;0.9999891843877396
72.044426;1.0289192531840523;0.8332888433163809;0.8098800805489443;-0.0004846768960150116;-0.0004710534816241291;1.029448161532361;9.999958730883836;0.820427747409656;0.020920064450644735;0.021536094944698693;1.0000067100823613;0.820694849945443;0.9999890604526777
72.054426;1.0289192872443211;0.8332888888367019;0.8098802313962726;-0.0004846768847329355;-0.0004710534503999818;1.029448154091796;9.99995899659652;0.8204277048606743;0.020920064447584794;0.021536095415343542;1.000006462029764;0.820694782949593;0.9999889370079093
72.064426;1.028919320296663;0.8332889342916513;0.8098803795537198;-0.0004846768739334678;-0.0004710534189756281;1.0294481447617898;9.999959305657056;0.8204276572980457;0.02092006431058824;0.021536095962022245;1.00000621420612;0.8206947164150628;0.9999888145021358
72.074426;1.0289193520585085;0.8332889800289383;0.8098805246849429;-0.00048467686368547857;-0.00047105338754534426;1.0294481335607806;9.999959650268885;0.8204276050828107;0.020920064044429643;0.021536096593584877;1.0000059665619165;0.8206946501513447;0.9999886932619504
72.084426;1.0289193822943807;0.833289026494311;0.8098806664734792;-0.0004846768540356537;-0.00047105335634923206;1.0294481205648707;9.999960024059485;0.8204275485016574;0.02092006365415878;0.021536097317718;1.0000057190487275;0.8206945839917664;0.9999885735373142
72.094426;1.0289194108536135;0.8332890741938062;0.8098808045942247;-0.0004846768449977416;-0.000471053325631171;1.0294481058265263;9.999960421874567;0.8204274877733213;0.0209200631447963;0.021536098141858247;1.000005471734482;0.8206945177983417;0.999988455527087
72.104426;1.0289194376125101;0.8332891236422264;0.8098809386877581;-0.0004846768365657197;-0.0004710532956177351;1.02944808938136;9.999960839485999;0.8204274230571134;0.020920062520708747;0.02153609907400879;1.0000052248813154;0.8206944515046678;0.9999883393991102
72.114426;1.0289194623624491;0.8332891753020918;0.8098810683840548;-0.0004846768287356491;-0.0004710532665104801;1.0294480713169412;9.999961273913993;0.8204273544164423;0.02092006178630826;0.021536100121731076;1.0000049789463392;0.8206943851183199;0.999988225352714
72.124426;1.028919484806405;0.8332892295500103;0.8098811933984225;-0.0004846768215055172;-0.0004710532384944021;1.0294480519059357;9.99996172293125;0.8204272818122043;0.02092006094815877;0.021536101290058708;1.0000047344919103;0.8206943186985497;0.9999881136687762
72.134426;1.02891950462276;0.8332892866885314;0.809881313585418;-0.0004846768148609965;-0.00047105321174938645;1.0294480316423453;9.999962183526604;0.8204272052075295;0.020920060015640823;0.02153610258006281;1.000004492080265;0.8206942523303735;0.9999880046257354
72.144426;1.028919521479598;0.8332893469670963;0.809881428894445;-0.0004846768087843818;-0.0004710531864295272;1.0294480111155122;9.999962651225312;0.82042712467196;0.020920058999172524;0.021536103988818632;1.0000042522415713;0.8206941860945761;0.9999878983624115
72.154426;1.0289195350514329;0.833289410589485;0.8098815393525453;-0.0004846768032753368;-0.00047105316263875726;1.0294479908992265;9.999963121017915;0.8204270403787326;0.020920057907817667;0.0215361055102664;1.0000040155222902;0.8206941200656782;0.9999877948874882
72.164426;1.0289195450590565;0.8332894777230817;0.8098816450700623;-0.00048467679835172405;-0.0004710531404483779;1.0294479715113467;9.999963588653692;0.8204269526050375;0.02092005674846669;0.021536107135350962;1.0000037824956807;0.8206940542850139;0.9999876941845534
72.174426;1.0289195512461815;0.8332895485040216;0.8098817461697473;-0.0004846767940419468;-0.0004710531199195832;1.0294479534104406;9.999964050956844;0.8204268617779528;0.020920055526296204;0.021536108852012424;1.0000035537030498;0.820693988686433;0.9999875962646453
72.184426;1.028919553288857;0.8332896229974885;0.8098818427277047;-0.0004846767903760531;-0.0004710531011014742;1.0294479370206318;9.999964505299904;0.8204267684213924;0.020920054245167588;0.021536110646311887;1.0000033296540947;0.8206939231046511;0.9999875011862698
72.194426;1.0289195507550755;0.8332897011398149;0.8098819348088256;-0.00048467678736539583;-0.0004710530840336391;1.0294479227135056;9.999964949179471;0.8204266730240672;0.020920052908087013;0.021536112503088504;1.000003110890585;0.8206938573747864;0.9999874090627439
72.204426;1.0289195431696074;0.8332897827184496;0.8098820225257773;-0.0004846767849949992;-0.00047105306875364484;1.0294479107479757;9.999965379884024;0.8204265759959816;0.020920051517673944;0.021536114405976563;1.000002898007342;0.820693791385458;0.9999873200264864
72.214426;1.028919530064984;0.8332898673948518;0.8098821060769088;-0.00048467678324370055;-0.0004710530552892474;1.0294479012598503;9.999965793731075;0.8204264777041954;0.020920050076831592;0.02153611633910324;1.0000026916037084;0.8206937250892027;0.9999872341929913
72.224426;1.028919510972743;0.8332910618702407;0.8098832617496872;-0.0004843916409916152;-0.0004707759136405342;1.029447894316905;9.999966185379066;0.8204263784978403;0.020920048590292024;0.02153611828972572;1.0000024922222355;0.8206936585519963;0.9999871516486634
72.234426;1.0289194854715902;0.8332911515669019;0.8098833379165772;-0.0004843916404695365;-0.00047077590378100814;1.0294478900054458;9.99996654816369;0.8204262787212899;0.020920047066009407;0.021536120249446577;1.00000230032654;0.8206935919962213;0.9999870723929654
72.244426;1.0289194532873844;0.8332912432806582;0.8098834109979477;-0.0004843916405954366;-0.00047077589565947274;1.0294478884979417;9.999966875328578;0.8204261786840665;0.020920045514964944;0.021536122214106463;1.0000021162625135;0.8206935257696395;0.9999869962810635
72.254426;1.0289194143481581;0.8332913367938968;0.8098834814707098;-0.000484391641415537;-0.00047077588921443916;1.0294478900191129;9.999967160880676;0.8204260785601817;0.0209200439493881;0.021536124182527414;1.0000019401629998;0.8206934602663783;0.9999869230870652
72.264426;1.0289193688155116;0.8332914319611725;0.809883549860038;-0.0004843916429773997;-0.0004707758843690532;1.029447894726305;9.999967399351254;0.8204259783326847;0.020920042380678062;0.021536126154277805;1.000001771899974;0.820693395836749;0.9999868525821822
72.274426;1.0289193171104898;0.8332915286682814;0.8098836167664865;-0.00048439164531135533;-0.00047077588104545056;1.0294479026368366;9.999967585426557;0.8204268778684892;0.020920040818475972;0.021536128128781813;1.0000016111765408;0.8206943323998307;0.999986784499754
72.284426;1.0289192598874182;0.833291626758102;0.809883682882116;-0.0004843916484089289;-0.0004707758791902204;1.029447913658034;9.999967714085093;0.8204267770277158;0.020920039270904845;0.021536130106631923;1.0000014577054206;0.8206942707598435;0.9999867185074071
72.294426;1.0289191979782393;0.8332917259792493;0.8098837489782063;-0.0004843916521988337;-0.0004707758787813098;1.0294479276287565;9.999967780603715;0.8204266757107561;0.02092003774507352;0.021536132090996234;1.000001311325768;0.8206942106987593;0.9999866542853251
72.304426;1.0289191323002496;0.8332918260155313;0.8098838158748067;-0.0004843916565554947;-0.0004707758798164703;1.0294479442931237;9.999967780517483;0.8204265738542791;0.02092003624744247;0.021536134086736956;1.000001171984569;0.8206941522650659;0.9999865916069512
72.314426;1.028919063658843;0.8332919265578451;0.8098838843795584;-0.0004843916613472936;-0.00047077588229752583;1.029447963256894;9.99996770979086;0.820426471415444;0.020920034784341332;0.021536136097074162;1.0000010396447336;0.8206940954319627;0.9999865303373
72.324426;1.028918992543694;0.8332920273436186;0.8098839552531;-0.0004843916664732693;-0.00047077588622107606;1.0294479840000184;9.999967564540903;0.8204263683697834;0.0209200333621831;0.02153613812124772;1.0000009141835924;0.820694040133521;0.9999864704113964
72.334426;1.0289189191178045;0.8332921281255273;0.8098840292338678;-0.0004843916718623719;-0.00047077589157431816;1.0294480059451592;9.99996734085242;0.8204262647175558;0.0209200319862044;0.021536140154733745;1.0000007953592516;0.8206939863561756;0.9999864118667522
72.344426;1.0289188434092809;0.8332922286302218;0.809884107060123;-0.0004843916774558932;-0.00047077589833224;1.0294480285360152;9.999967035812062;0.8204261604767411;0.02092003065921797;0.021536142189713392;1.0000006828979666;0.8206939342383806;0.9999863548557627
72.354426;1.0289187655465557;0.8332923285896587;0.8098841894828701;-0.00048439168319036797;-0.00047077590646349605;1.0294470512812481;9.999966648127996;0.8204260556703785;0.020920029382301582;0.021536144215984536;1.0000005765643207;0.8206938841026729;0.9999862995685856
72.364426;1.0289186858942945;0.8332924278060817;0.8098842772775968;-0.0004843916889854513;-0.00047077591594303566;1.0294470737917794;9.999966176703573;0.8204259503370408;0.02092002815601445;0.021536146223247524;1.000000476115405;0.8206938364200819;0.9999862462089056
72.374426;1.0289186050108967;0.8332925261825592;0.8098843711812882;-0.00048439169474038965;-0.0004707759267525244;1.0294470958431776;9.999965619530276;0.820425844557142;0.020920026980980836;0.021536148202930157;1.0000003812551572;0.8206937917421647;0.9999861950849187
72.384426;1.0289185234749816;0.8332926237116426;0.8098844717880606;-0.0004843917003383777;-0.00047077593886550947;1.0294471173856283;9.9999649746121;0.8204257384507294;0.02092002585818104;0.02153615014888369;1.0000002916497346;0.8206937506194599;0.9999861466425477
72.394426;1.0289184417353356;0.8332927204544498;0.8098845795340538;-0.00048439170565861946;-0.0004707759522355948;1.0294471384489543;9.999964240704953;0.8204256321377039;0.02092002478875514;0.021536152058346046;1.0000002069223901;0.820693713555298;0.9999861013824983
72.404426;1.028918360090114;0.8332928165135609;0.8098846947318685;-0.00048439171059586907;-0.00047077596679225654;1.029447159025801;9.999963416852445;0.8204255257022708;0.020920023772870718;0.021536153933664884;1.000000126601622;0.8206936810151506;0.9999860597984315
72.414426;1.0289182787830908;0.8332929119742399;0.8098848175542048;-0.00048439171508311705;-0.0004707759824448359;1.0294471790139206;9.999962502290046;0.8204254192032324;0.0209200228079138;0.02153615578323747;1.000000050111909;0.8206936534199406;0.99998602240862
72.424426;1.0289181980816373;0.8332930069010954;0.809884948001847;-0.0004843917191034005;-0.0004707759990883568;1.0294471982074958;9.99996149732787;0.820425312728784;0.020920021887618195;0.021536157619961763;0.9999999768448073;0.8206936310623196;0.9999859897957495
72.434426;1.0289181182523122;0.8332931014223479;0.8098850858835911;-0.00048439172267215056;-0.0004707760166011916;1.0294472163221333;9.999960404368451;0.8204252064340622;0.020920021003741185;0.021536159457764593;0.9999999062470254;0.8206936140276271;0.9999859625665778
72.444426;1.028918039513861;0.8332931957404324;0.8098852307968393;-0.00048439172581156973;-0.00047077603485691337;1.0294472330617674;9.99995922823005;0.8204251004994819;0.020920020149025588;0.02153616130805338;0.9999998378973415;0.8206936022356418;0.9999859412569145
72.454426;1.0289179620319595;0.8332932900342377;0.8098853821746606;-0.0004843917285474484;-0.0004707760537366187;1.0294472481857784;9.999957976036713;0.8204249950461507;0.020920019318228268;0.021536163178355883;0.9999997715348647;0.8206935955499467;0.9999859262609909
72.464426;1.028917885942404;0.8332933843914982;0.8098855394045018;-0.00048439173091583825;-0.0004707760731052976;1.029447261521864;9.99995665689691;0.8204248900866454;0.020920018507262838;0.021536165073885772;0.9999997070093325;0.8206935938228755;0.9999859178198739
72.474426;1.0289178113515591;0.833293478823983;0.8098857018892288;-0.0004843917329669655;-0.0004707760928067493;1.0294472729458706;9.999955280899336;0.8204247855162222;0.02092001771329227;0.0215361669990486;0.9999996442392373;0.8206935968492884;0.9999859160520557
72.484426;1.028917738282532;0.8332935733093596;0.8098858690251998;-0.0004843917347654044;-0.0004707761127170192;1.0294472823861827;9.999953858035502;0.8204246811124972;0.020920016935165223;0.021536168957226296;0.9999995832148642;0.8206936043009239;0.999985921007414
72.494426;1.0289176666373494;0.833293667801878;0.8098860401871234;-0.0004843917363873552;-0.00047077613278603413;1.0294472898664981;9.999952397875743;0.8204245765549137;0.02092001617175103;0.021536170950200904;0.9999995239781436;0.8206936157466974;0.9999859327030666
72.504426;1.028917596231523;0.833293762250733;0.8098862147493776;-0.00048439173791586207;-0.0004707761530347844;1.029447295523715;9.999950909545293;0.8204244714983675;0.02092001542025225;0.021536172977804788;0.9999994665691663;0.8206936307863313;0.9999859511277129
72.514426;1.0289175268147863;0.8332938566863785;0.8098863921520536;-0.00048439173942185207;-0.00047077617354977113;1.0294472995359054;9.999949401477968;0.8204243656737903;0.020920014677697746;0.02153617503832297;0.9999994110182644;0.8206936491562793;0.9999859762658283
72.524426;1.028917458022145;0.8332939512706281;0.8098865719550257;-0.0004843917409481624;-0.00047077619446725757;1.0294473020230364;9.99994788105514;0.820424258952264;0.020920013943595658;0.021536177129993582;0.9999993573971021;0.8206936706926269;0.9999860081221671
72.534426;1.0289173893654517;0.8332940461969982;0.8098867537778061;-0.00048439174252178254;-0.0004707762159257636;1.0294473030760016;9.999946354274941;0.8204241513488105;0.020920013220132677;0.021536179251951316;0.9999993058075183;0.8206936952496598;0.9999860467251415
72.544426;1.0289173203306532;0.8332941415480914;0.8098869372067707;-0.00048439174416866997;-0.0004707762380296801;1.0294473029294995;9.999944825490639;0.8204240429677051;0.020920012510427705;0.021536181403589913;0.9999992562758745;0.8206937226600505;0.9999860921624655
72.554426;1.028917250485665;0.8332942372343252;0.8098871217933181;-0.00048439174591340394;-0.0004707762608564664;1.0294473020650985;9.99994329730555;0.8204239339156512;0.020920011816926008;0.02153618358418216;0.999999208702676;0.8206937527018318;0.9999861446139788
72.564426;1.028917179505419;0.8332943329694641;0.8098873070913479;-0.0004843917477755702;-0.0004707762844784909;1.0294473010889151;9.999941770709246;0.820423824235553;0.020920011139923183;0.021536185793664887;0.9999991629277017;0.8206937851111016;0.9999862043087789
72.574426;1.0289171071360061;0.83329442827963;0.8098874926802772;-0.000484391749767413;-0.0004707763089664234;1.029447300518828;9.999940245472233;0.820423713894291;0.02092001047687279;0.02153618803349343;0.9999991187938074;0.8206938196439324;0.9999862714535893
72.584426;1.0289170331632962;0.8332945226351884;0.8098876781873838;-0.0004843917519000715;-0.00047077633437790347;1.0294473007182803;9.99993872054187;0.8204236028058418;0.020920009823678982;0.02153619030699594;0.9999990761567711;0.8206938560819602;0.9999863462126615
72.594426;1.0289169573950812;0.8332946156373542;0.8098878633084813;-0.0004843917542099887;-0.0004707763607556332;1.0294473020212085;9.999937194356576;0.8204234908354583;0.020920009176483276;0.02153619261813117;0.9999990348971347;0.8206938942192544;0.9999864287143937
72.604426;1.0289168796411852;0.8332947070999357;0.8098880478122286;-0.000484391756796243;-0.00047077638813825445;1.0294473048719002;9.999935665141573;0.8204233777838583;0.02092000853205403;0.021536194969337695;0.9999989949196171;0.8206939339208187;0.9999865190263505
72.614426;1.0289167997092101;0.8332947970526797;0.8098882315109356;-0.00048439175982820175;-0.0004707764165592033;1.0294473098168893;9.999934131006183;0.8204232634244145;0.02092000788690321;0.021536197361899326;0.9999989561208944;0.8206939751508129;0.9999866171215785
72.624426;1.0289167173866571;0.8332951708837992;0.8098886913592818;-0.00048549886350123027;-0.0004718524417840749;1.0294473174192968;9.999932590256163;0.8204231475723738;0.02092000723656541;0.021536199798264915;0.9999989184036746;0.8206940178874004;0.9999867228852732
72.634426;1.0289166323657593;0.8332952587098152;0.8098888729269722;-0.0004854988679796566;-0.0004718524722855604;1.0294473282475458;9.999931042040375;0.8204230300918306;0.020920006576050535;0.021536202282938205;0.9999988817485675;0.8206940620405618;0.9999868361419251
72.644426;1.0289165442136308;0.833295346084697;0.8098890531527702;-0.00048549887337380145;-0.0004718525037757244;1.029447342909683;9.99992948631845;0.8204229108899009;0.02092000590042849;0.02153620482247625;0.9999988462688008;0.8206941074617469;0.9999869566157622
72.654426;1.0289164524396093;0.8332954333166892;0.8098892317874112;-0.0004854988797502263;-0.0004718525361997213;1.0294473620448914;9.999927922915777;0.8204227899829828;0.02092000520495993;0.021536207425850155;0.9999988121880136;0.8206941539925773;0.9999870838566713
72.664426;1.0289163565428043;0.8332955205481654;0.8098894085319064;-0.0004854988871552142;-0.000471852569499085;1.029447386279069;9.999926350801088;0.8204226675705905;0.020920004486012056;0.021536210104483377;0.9999987797265699;0.8206942014968196;0.9999872172728127
72.674426;1.0289162560139047;0.8332956077924034;0.8098895830703214;-0.0004854988956407222;-0.0004718526036064514;1.0294474161843723;9.999924768543178;0.8204225440130661;0.02092000374131268;0.021536212872249244;0.9999987489621252;0.8206942498650649;0.9999873562025355
72.684426;1.0289161503564448;0.8332956950372777;0.8098897550684471;-0.00048549890527982214;-0.0004718526384377114;1.0294474522798525;9.999923175436898;0.8204234197234773;0.020920002967995257;0.021536215744638286;0.9999987197531313;0.8206952986766134;0.9999874998923349
72.694426;1.028916039122297;0.8332957822762594;0.8098899241355068;-0.00048549891615764357;-0.0004718526739113553;1.0294474950559906;9.999921571892568;0.8204232950846202;0.020920002161598263;0.021536218735861798;0.9999986917957774;0.8206953484839679;0.999987647459476
72.704426;1.028915921926446;0.8332958694719379;0.8098900897744186;-0.0004854989283476238;-0.00047185270997170337;1.0294475449389;9.999919958671267;0.8204231704596345;0.02092000131782388;0.02153622185552412;0.999998664783366;0.8206953988273051;0.9999877979324601
72.714426;1.0289157984558208;0.8332959565760947;0.8098902513774673;-0.0004854989419066026;-0.00047185274657703076;1.0294476021939065;9.999918335886647;0.8204230462707043;0.02092000043480629;0.02153622510675937;0.9999986384829042;0.8206954494909189;0.9999879503417851
72.724426;1.0289156685053964;0.8332971506925131;0.8098914843259049;-0.0004852138157723498;-0.0004715756536819806;1.029447666862796;9.99991670285216;0.8204229230676062;0.020919999513707193;0.02153622848655236;0.999998612660471;0.8206955002009005;0.999988103784972
72.734426;1.0289155320069516;0.8332972376851505;0.8098916361402669;-0.0004852138321933951;-0.00047157569125350996;1.029447738730726;9.999915058913285;0.8204228014908272;0.020919998556867173;0.021536231987458604;0.9999985870302178;0.8206955506829247;0.9999882574535377
72.744426;1.0289153889699083;0.8332973247118031;0.8098917824909675;-0.0004852138500374355;-0.0004715757292692066;1.0294478172906814;9.99991340411879;0.8204226821470366;0.02091999756528546;0.021536235598399175;0.999998561352377;0.8206956006623707;0.9999884106558133
72.754426;1.0289152393571595;0.8332974117543325;0.8098919231644298;-0.0004852138692295766;-0.00047157576772543976;1.0294479018196967;9.999911738506267;0.8204225655080444;0.02091999653850431;0.021536239304634813;0.999998535576383;0.820695649857653;0.9999885627904418
72.764426;1.0289150830395501;0.8332974987050745;0.8098920579915675;-0.00048521388964873415;-0.0004715758066251912;1.02944799156657;9.99991006034537;0.820422451863743;0.020919995476059477;0.021536243088895027;0.9999985098822055;0.8206956980540294;0.9999887132619165
72.774426;1.028914919886058;0.8332975853950799;0.8098921868318257;-0.0004852139111389603;-0.000471575845953795;1.0294480858600132;9.999908365150597;0.8204223413071391;0.020919994377449864;0.02153624693258298;0.9999984846268437;0.82069574516385;0.9999888614272482
72.784426;1.0289147498580873;0.8332976716766888;0.8098923096182266;-0.00048521393352235866;-0.0004715758856799856;1.0294481841364607;9.99990664634287;0.8204222337733962;0.02091999324127152;0.021536250815970596;0.9999984602612717;0.8206957911876372;0.9999890066398763
72.794426;1.0289145729769265;0.833297757521162;0.8098924263692902;-0.00048521395660352807;-0.0004715759257686408;1.0294482859883671;9.99990489626267;0.8204221291567588;0.020919992065324706;0.021536254719620646;0.9999984372256852;0.8206958361758528;0.999989148339354
72.804426;1.028914389246385;0.8332978429859377;0.8098925371444478;-0.00048521398016428336;-0.0004715759661717241;1.029448391177447;9.999903106735692;0.8204220274169467;0.020919990847457774;0.0215362586262565;0.9999984158214944;0.8206958802114792;0.9999892860648821
72.814426;1.0289141986978794;0.833297928088055;0.8098926420441014;-0.0004852140039718297;-0.00047157600683514733;1.0294484995669826;9.999901269852726;0.8204219285723459;0.020919989586677457;0.02153626251995578;0.9999983960453817;0.8206959233811967;0.9999894194198315
72.824426;1.0289140015032563;0.8332980127607801;0.8098927412705769;-0.0004852140277895295;-0.0004715760477240685;1.0294486110351302;9.999899378832431;0.8204218326389202;0.0209199882834467;0.021536266384815487;0.9999983774544393;0.8206959658181772;0.9999895480787018
72.834426;1.0289137979832452;0.8332980968886917;0.8098928351422707;-0.0004852140513658013;-0.00047157608882559155;1.0294487254541762;9.999897428498263;0.8204217395914423;0.020919986938622636;0.02153627020591491;0.9999983592469777;0.8206960077837276;0.9999896718053441
72.844426;1.0289135885326273;0.8332981803384584;0.8098929240346081;-0.000485214074442649;-0.00047157613015125335;1.0294488427288588;9.999895415950931;0.8204216493528731;0.020919985553429443;0.02153627397023465;0.999998340509533;0.8206960496655723;0.999989790472139
72.854426;1.0289133735514766;0.833298263005396;0.8098930083179874;-0.00048521409680166584;-0.0004715761717621849;1.029448962813111;9.999893341304055;0.8204215618185802;0.020919984131640677;0.021536277665770452;0.9999983203586355;0.8206960919092536;0.9999899041092384
72.864426;1.0289131534032485;0.8332983448655038;0.8098930883045163;-0.0004852141182900503;-0.00047157621377359076;1.0294490857036143;9.999891207267687;0.8204214768877284;0.020919982681095354;0.021536281280821933;0.9999982979342033;0.8206961349673603;0.9999900129257934
72.874426;1.0289129284584784;0.8332984259643031;0.8098931642039368;-0.00048521413880452374;-0.0004715762563171378;1.0294492114454852;9.999889017788101;0.8204213944831334;0.020919981212490637;0.02153628480425247;0.9999982724129308;0.8206961792974785;0.9999901172527994
72.884426;1.0289126991830482;0.83329850634708;0.8098932361427528;-0.00048521415827058314;-0.00047157629950199273;1.029449340144815;9.99988677706737;0.820421314572463;0.020919979737062677;0.021536288225438995;0.9999982430662703;0.8206962253891983;0.9999902174473563
72.894426;1.0289124661274436;0.83329858601131;0.8098933042456316;-0.00048521417664032767;-0.000471576343409013;1.0294494719680618;9.999884489580925;0.8204212371608797;0.020919978265507944;0.02153629153389531;0.9999982092481835;0.8206962737666134;0.9999903137899308
