time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
72.904426;1.028912229873063;0.8332986649344812;0.8098933687002685;-0.00048521419389444405;-0.00047157638810089894;1.0294496070921513;9.999882160725614;0.8204211622403441;0.020919976808675227;0.021536294719257023;0.999998170322635;0.8206963249365132;0.9999904064182885
72.914426;1.028911991082488;0.8332987431188296;0.8098934297490934;-0.0004852142100308407;-0.0004715764336237562;1.0294497456429745;9.999879797002826;0.8204210897350018;0.02091997537863502;0.0215362977717813;0.9999981256211944;0.8206963793289213;0.9999904953661903
72.924426;1.0289117505908312;0.8332988205908567;0.8098934876481864;-0.0004852142250397588;-0.0004715764800182807;1.02944988772126;9.999877405119074;0.8204210194842483;0.02091997398834131;0.021536300683129228;0.9999980744522378;0.8206964372789938;0.9999905806534793
72.934426;1.0289115094202168;0.8332988973782295;0.8098935426872667;-0.0004852142388830584;-0.00047157652734519553;1.029450033444438;9.999874990627777;0.820420951312621;0.02091997265003838;0.021536303446368043;0.9999980161737821;0.820696499044863;0.9999906623225177
72.944426;1.0289112687061022;0.8332989734697589;0.8098935952483861;-0.0004852142515012854;-0.00047157657568659656;1.0294501828779816;9.999872557189601;0.8204208851809216;0.020919971374380106;0.02153630605512232;0.9999979503044512;0.8206965648229269;0.9999907404425309
72.954426;1.0289110295480337;0.8332990487741032;0.8098936457809609;-0.00048521426283696626;-0.0004715766251107799;1.0294503359704608;9.999870107015244;0.8204208212838509;0.020919970170687877;0.02153630850333026;0.9999978766022614;0.8206966347545227;0.9999908151569378
72.964426;1.0289107928801524;0.8332991231309325;0.8098936946799926;-0.0004852142728497243;-0.0004715766756327617;1.029450492593456;9.999867642338566;0.8204207599878461;0.020919969046852824;0.021536310786112654;0.9999977950574709;0.8206967089546476;0.9999908867335336
72.974426;1.0289105594526067;0.8332991963730157;0.8098937421851092;-0.00048521428152974085;-0.0004715767272003101;1.0294506525508813;9.999865167076234;0.8204207017085939;0.0209199680092549;0.021536312901079775;0.9999977057699251;0.820696787543468;0.9999909555373357
72.984426;1.0289103298887454;0.833299268385539;0.8098937883866583;-0.0004852142889098434;-0.0004715767797019941;1.0294508155078068;9.999862687418444;0.8204206468862267;0.0209199670636239;0.021536314848452805;0.9999976088090607;0.8206968706376216;0.9999910219598716
72.994426;1.0289101047904234;0.8332993391147971;0.8098938332766097;-0.00048521429506215454;-0.00047157683298301094;1.0294509809790136;9.999860211204554;0.820420596036244;0.02091996621493081;0.021536316629274802;0.999997504219562;0.8206969583089972;0.9999910863773603
73.004426;1.0289098847905442;0.833299408536734;0.8098938767424215;-0.00048521430008022893;-0.00047157688686642933;1.029451148416284;9.999857747256367;0.820420549751294;0.020919965465362674;0.021536318243926284;0.9999973921430733;0.8206970505399479;0.9999911491716265
73.014426;1.028909670415416;0.8332994766295548;0.8098939185502043;-0.0004852143040603322;-0.00047157694116930305;1.029451317254269;9.999855305183017;0.8204205086329273;0.020919964812830358;0.02153631969209585;0.9999972728697882;0.8206971471978413;0.9999912107658867
73.024426;1.028909461908321;0.8332995433731584;0.8098939583788294;-0.00048521430709143305;-0.00047157699570850374;1.0294514868452245;9.999852894874765;0.8204204732068581;0.02091996425188746;0.021536320973194363;0.9999971467647565;0.8206972480576684;0.9999912715854883
73.034426;1.028909259245762;0.8332996087813624;0.8098939958452704;-0.00048521430924701936;-0.0004715770503109442;1.0294516563918843;9.999850525331242;0.8204204438455379;0.020919963776563154;0.02153632208735638;0.9999970141970497;0.8206973528530916;0.9999913319738134
73.044426;1.028909062243302;0.8332996729601926;0.8098940305395853;-0.00048521431057864503;-0.00047157710482458585;1.0294518249738867;9.99984820391554;0.8204204207336547;0.020919963383004073;0.021536323036377567;0.9999968755653516;0.8206974612938992;0.9999913921491367
73.054426;1.0289088705570688;0.833299736168688;0.8098940621298072;-0.0004852143111225014;-0.00047157715911944276;1.0294519916345741;9.999845936716673;0.8204204039161285;0.020919963069832733;0.021536323823309566;0.9999967313629903;0.8206975730660236;0.9999914522452383
73.064426;1.02890868368931;0.8332997988107339;0.8098940904298898;-0.0004852143109062043;-0.00047157721308784174;1.0294521554302416;9.99984372902189;0.8204203933663935;0.020919962836852816;0.021536324452216017;0.9999965821646609;0.8206976878703098;0.9999915124252325
73.074426;1.0289085011347276;0.8332998613165113;0.8098941153681297;-0.00048521430993857674;-0.00047157726664624056;1.0294523154040596;9.999841584959622;0.8204203889680514;0.020919962683920594;0.02153632492974701;0.9999964285437323;0.8206978054822748;0.9999915729680485
73.084426;1.0289083225048585;0.8332999240146498;0.8098941369820326;-0.0004852143081946316;-0.000471577319732936;1.0294524705531773;9.999839507027751;0.8204203904436855;0.020919962610597708;0.021536325267012674;0.9999962710682505;0.8206979257833457;0.999991634238087
73.094426;1.0289081474966528;0.8332999871178429;0.8098941554622152;-0.00048521430561459475;-0.000471577372300083;1.0294526198566418;9.99983749662072;0.8204203973321987;0.020919962616404882;0.021536325478909712;0.9999961103978071;0.8206980487289244;0.999991696592658
73.104426;1.0289079757819166;0.8333000507960127;0.8098941711067839;-0.0004852143021158409;-0.0004715774243014728;1.029452762379735;9.999835555078407;0.8204214090029444;0.020919962700940188;0.021536325581089633;0.9999959473235338;0.8206991739357675;0.999991760359498
73.114426;1.0289078069371014;0.8333001152219539;0.8098941841783424;-0.0004852142976064672;-0.00047157747568260354;1.0294528974004868;9.999833684120413;0.8204214246956436;0.020919962863704723;0.02153632558725511;0.9999957826899951;0.8206993019215453;0.9999918258726046
73.124426;1.0289076405430417;0.8333001805431335;0.8098941948109735;-0.00048521429199935713;-0.0004715775263759817;1.0294530244677416;9.999831885457592;0.8204214436135843;0.02091996310408324;0.02153632550801211;0.9999956173037965;0.820699432190025;0.9999918934531751
73.134426;1.0289074763849726;0.8333002468181923;0.8098942030388513;-0.00048521428522695835;-0.0004715775763009018;1.0294531433908618;9.999830160259458;0.8204214650127845;0.02091996342121108;0.02153632535123689;0.9999954519069532;0.8206995646055834;0.9999919633603233
73.144426;1.0289073145031091;0.8333003139818822;0.809894208854503;-0.00048521427725123015;-0.00047157762536201834;1.0294532541878565;9.999828509592747;0.8204214882352333;0.020919963813209718;0.021536325123197534;0.999995287175808;0.8206996990670317;0.9999920357872789
73.154426;1.0289071550819853;0.8333003818629673;0.8098942121930668;-0.000485214268065178;-0.00047157767344446153;1.0294533569793467;9.999826935584357;0.820421512719232;0.02091996427651173;0.02153632482955282;0.9999951236920234;0.8206998354154584;0.9999921108755057
73.164426;1.0289069983209378;0.8333004502125503;0.8098942129126462;-0.0004852142576888242;-0.0004715777204148186;1.0294534518735248;9.999825441768316;0.8204215380165187;0.020919964806182658;0.021536324476120954;0.9999949619530996;0.8206999733593978;0.9999921887245288
73.174426;1.0289068443611258;0.8333005187166158;0.8098942108871263;-0.0004852142461632698;-0.0004715777661307552;1.0294535389030708;9.999824032606659;0.820421563785969;0.020919965396420326;0.02153632406993347;0.9999948024561397;0.8207001124852955;0.9999922694208006
73.184426;1.0289066933190039;0.833300587028648;0.809894206107057;-0.0004852142335257913;-0.00047157781045840936;1.0294536180361624;9.999822713060638;0.820421589743708;0.020919966040068672;0.02153632362063566;0.9999946457043042;0.8207002522932846;0.9999923530544716
73.194426;1.0289065453338893;0.8333006548126783;0.8098941986199601;-0.000485214219767796;-0.0004715778532909974;1.0294536892728465;9.999821487937965;0.8204216156364367;0.020919966727052895;0.02153632313975387;0.9999944920861222;0.8207003921870292;0.9999924396867336
73.204426;1.0289064005397783;0.833300721723095;0.8098941884002538;-0.00048521420482373364;-0.00047157789455054674;1.029453752773544;9.999820360967123;0.8204216412976622;0.02091996744375709;0.021536322637179854;0.9999943417760027;0.820700531452951;0.9999925292792189
73.214426;1.0289062590560258;0.8333007873449654;0.8098941753309828;-0.0004852141885990391;-0.00047157793417190556;1.0294538089206011;9.999819334374239;0.8204216667034049;0.020919968175927204;0.02153632211846539;0.999994194742729;0.8207006693138135;0.9999926216258496
73.224426;1.0289061210111796;0.8333008511887238;0.809894159296312;-0.0004852141709890036;-0.00047157797207562956;1.0294538582855222;9.999818409079543;0.8204216919161786;0.020919968912924965;0.021536321584300168;0.9999940508070997;0.8207008050427724;0.999992716363135
73.234426;1.0289059865091297;0.8333009127453108;0.8098941402875279;-0.0004852141518796232;-0.00047157800813724663;1.029453901559252;9.999817585348959;0.8204217169856226;0.02091996964875974;0.02153632103100654;0.9999939096577277;0.8207009380434308;0.9999928130527554
73.244426;1.028905855581325;0.8333009715362378;0.8098941184482379;-0.0004852141311720548;-0.0004715780421871858;1.0294539394872715;9.999816863623542;0.8204217419395131;0.020919970380299108;0.021536320451651617;0.9999937708667239;0.8207010678668009;0.9999929112628246
73.254426;1.0289057282307412;0.8333021342131379;0.8098951700272603;-0.00048492896770877073;-0.00047130094404315167;1.0294539727847984;9.999816244855966;0.8204217668530962;0.020919971106171456;0.021536319837171886;0.9999936339812622;0.8207011941841593;0.9999930106365941
73.264426;1.0289056044925986;0.833302186143493;0.8098951433252114;-0.0004849289437024943;-0.00047130097354388897;1.0294540020379974;9.999815730335156;0.8204217919007819;0.020919971826377712;0.021536319177668357;0.9999934985978668;0.8207013167284365;0.9999931108971232
73.274426;1.0289054843698058;0.8333022340290647;0.8098951146773412;-0.00048492891800908;-0.0004713010005461947;1.0294540276981126;9.999815321005276;0.820421817356775;0.020919972540806818;0.02153631846469395;0.999993364352413;0.8207014352433707;0.9999932117897047
73.284426;1.028905367721151;0.8333022775199533;0.8098950845314852;-0.00048492889053457087;-0.0004713010249297632;1.0294540502000717;9.999815016575594;0.8204218435561982;0.02091997324893899;0.02153631769268953;0.9999932309087595;0.8207015494974896;0.999993313095441
73.294426;1.0289052542484476;0.8333023162901563;0.8098950534241313;-0.00048492886112063197;-0.00047130104659228676;1.0294540700666144;9.99981481594305;0.8204218708245755;0.020919973952682785;0.02153631685785815;0.9999930979740724;0.8207016593378609;0.9999934146823203
73.304426;1.0289051435564447;0.8333023500289185;0.8098950219078584;-0.0004849288295563744;-0.0004713010654488201;1.0294540879096374;9.999814718173106;0.820421899426434;0.020919974658578328;0.021536315956724873;0.999992965298726;0.8207017646681561;0.9999935164711695
73.314426;1.028905284630842;0.8333025809531925;0.8098949909798834;-0.00048414462337490453;-0.00047053882665565853;1.0294541043840502;9.999814721462684;0.8204219295723825;0.020919975376254944;0.021536314985642374;0.9999928326937711;0.8207018653180872;0.9999936183676791
73.324426;1.0289051781888054;0.8333026040259841;0.8098949603160994;-0.0004841445867734656;-0.0004705388397392724;1.02945412015985;9.999814821510691;0.8204219614429339;0.02091997611482455;0.021536313940267636;0.999992700099175;0.8207019609105664;0.9999937202473118
73.334426;1.0289050731430747;0.8333026216269238;0.8098949309055078;-0.0004841445473242471;-0.00047053884998777315;1.0294541358982874;9.99981501212246;0.8204219951853615;0.02091997688073053;0.021536312816259146;0.9999925676220563;0.820702050866362;0.9999938220044964
73.344426;1.028904968916364;0.8333026336432294;0.8098949032563085;-0.0004841445048855432;-0.00047053885754243913;1.0294541521898968;9.999815286794744;0.8204220309051866;0.02091997767848533;0.021536311611756512;0.9999924354922453;0.8207021345597387;0.9999939236217817
73.354426;1.0289048649321955;0.8333026399340738;0.8098948778529625;-0.000484144459373542;-0.00047053886257233734;1.0294541694870212;9.999815639276001;0.8204220686925873;0.02091997851214449;0.021536310328185655;0.9999923040150159;0.820702211468053;0.9999940251807825
73.364426;1.0289047607287367;0.8333026404110858;0.8098948551854444;-0.00048414441076411694;-0.0004705388652369933;1.0294541881017092;9.999816063570572;0.8204221086560012;0.020919979385745822;0.021536308967736582;0.9999921735989233;0.8207022812105151;0.9999941267930277
73.374426;1.0289046560684598;0.8333026350688418;0.8098948357513687;-0.000484144359096476;-0.0004705388656703119;1.0294542082688798;9.999816554057523;0.8204221509225011;0.020919980303466857;0.021536307531323726;0.9999920448049562;0.820702343519671;0.9999942284906085
73.384426;1.0289045509676669;0.8333026239601866;0.8098948200120756;-0.00048414430445352407;-0.0004705388639830999;1.0294542302099208;9.99981710581655;0.8204221956401956;0.02091998127031197;0.021536306019564896;0.9999919183242834;0.8207023981960935;0.999994330150487
73.394426;1.0289044455691994;0.833302607212899;0.8098948083012224;-0.0004841442469365119;-0.00047053886027799495;1.029454254169147;9.999817715281347;0.8204222430076827;0.020919982292852954;0.021536304434431483;0.9999917948765025;0.8207024450781428;0.9999944315401982
73.404426;1.028904339970637;0.8333025850661674;0.8098948007366824;-0.0004841441866590983;-0.00047053885464665667;1.029454280419442;9.999818380452313;0.8204222932877924;0.020919983379062052;0.021536302779486028;0.9999916750967739;0.8207024840450264;0.9999945324735271
73.414426;1.028904234185442;0.833302557851086;0.8098947972357035;-0.0004841441237441807;-0.00047053884714140455;1.0294543092294062;9.999819099947695;0.8204223467826522;0.02091998453792659;0.021536301059556937;0.9999915595351496;0.82070251501035;0.9999946329596499
73.424426;1.0289041281603708;0.8333025259236857;0.8098947976308674;-0.00048414405830593245;-0.0004705388377610285;1.0294543408591728;9.99981987216162;0.8204224037853269;0.020919985780008463;0.021536299280656396;0.999991448744268;0.8207025378755939;0.9999947332162967
73.434426;1.0289040217229122;0.8333024896128203;0.8098948017842076;-0.0004841439904428464;-0.00047053882647699334;1.0294543756160852;9.999820696054845;0.8204224645082981;0.020919987117217653;0.021536297449523706;0.99999134328219;0.8207025524848562;0.9999948335214538
73.444426;1.028903914580528;0.8333024492380391;0.8098948095942616;-0.00048414392024540487;-0.00047053881326708996;1.0294544138789776;9.999821572605631;0.8204225290190849;0.02091998856064034;0.021536295572895596;0.999991243638156;0.8207025586423554;0.999994934059146
73.454426;1.0289038064349834;0.8333024051579816;0.8098948208664555;-0.00048414384779788856;-0.00047053879812306227;1.0294544560480599;9.999822504891872;0.8204225972674312;0.020919990118534734;0.02153629365732071;0.9999911502087226;0.8207025562043129;0.9999950349139437
73.464426;1.0289036970763823;0.8333023577689734;0.8098948351805557;-0.00048414377319246614;-0.00047053878104905996;1.0294545024582278;9.99982349650802;0.820422669228408;0.020919991796132933;0.021536291709412757;0.9999910633537707;0.8207025451623609;0.9999951361978727
73.474426;1.0289035863966525;0.833302307459257;0.8098948519169452;-0.00048414369656132156;-0.0004705387620661224;1.029454553294025;9.999824549511574;0.8204227450495089;0.020919993596974818;0.021536289735557632;0.9999909834652113;0.8207025256569322;0.9999952381623164
73.484426;1.0289034743741554;0.8333022545791806;0.8098948704156357;-0.0004841436180875703;-0.0004705387412075243;1.029454608557569;9.999825663335264;0.820422825061096;0.02091999552400069;0.021536287741250496;0.999990910956941;0.8207024979907974;0.9999953411517499
73.494426;1.0289033611148826;0.8333021994463929;0.8098948900924099;-0.00048414353798269846;-0.0004705387185145571;1.0294546681028214;9.999826835254723;0.8204229096567287;0.020919997578797287;0.021536285731830716;0.999990846183412;0.8207024626676612;0.9999954454572054
73.504426;1.0289032469605717;0.8333024274845691;0.809895187565412;-0.0004852505564648232;-0.0004716146895509424;1.0294547316716944;9.999828061351199;0.8204229991699664;0.02091999976017695;0.02153628371467207;0.9999907893840004;0.8207024203670822;0.99999555126746
73.514426;1.0289031325028122;0.8333023686416129;0.8098952081200707;-0.00048525047375373633;-0.00047161466344546136;1.029454798894201;9.999829336808425;0.8204230938037848;0.02092000206396705;0.02153628170046354;0.9999907407028021;0.8207023718473564;0.9999956587419541
73.524426;1.028903018430075;0.8333023082519829;0.809895228566881;-0.00048525039006976035;-0.00047161463583754015;1.0294548692747048;9.999830656160468;0.8204231936159414;0.02092000448402073;0.02153627970140245;0.9999907002668955;0.8207023178557027;0.9999957680715069
73.534426;1.0289029053494247;0.833302246462075;0.8098952488057111;-0.00048525030563550584;-0.00047161460687665323;1.0294549421955688;9.999832014187422;0.8204232985903425;0.020920007013736325;0.021536277727293662;0.9999906682931454;0.8207022591100153;0.9999958794818801
73.544426;1.028902793745454;0.833302183369355;0.8098952689829222;-0.0004852502206841275;-0.0004716145767018513;1.0294550169589607;9.999833406649948;0.8204244087376796;0.020920009646909557;0.021536275783192622;0.9999906451356696;0.8207031960225074;0.9999959932104421
73.554426;1.0289026840972604;0.8333021190416295;0.8098952894458381;-0.00048525013546657855;-0.00047161454544297494;1.0294550928135426;9.999834830164627;0.8204245241341347;0.020920012377494242;0.021536273869416405;0.9999906312006199;0.8207031300278744;0.9999961094642499
73.564426;1.0289025769720552;0.8333020534689549;0.8098953106164615;-0.0004852500502525561;-0.000471614513223038;1.0294551689000133;9.99983628163025;0.8204246449109561;0.020920015199784946;0.02153627198179478;0.9999906268287683;0.8207030615928752;0.999996228376287
73.574426;1.0289024729720657;0.8333019864968682;0.8098953328126194;-0.0004852499653251371;-0.0004716144801516998;1.029455244192572;9.999837758318575;0.8204247712033589;0.020920018108961675;0.02153627011213911;0.999990632205253;0.8207029914413806;0.9999963499917254
73.584426;1.0289023726525526;0.8333019178783202;0.809895356150042;-0.00048524988097206;-0.0004716144463187148;1.0294553175638343;9.999839258841526;0.8204249030534481;0.020920021100731125;0.02153626825022726;0.999990647269676;0.8207029201943714;0.9999964742754752
73.594426;1.0289022764876836;0.8333018473889345;0.8098953805998735;-0.00048524979748267277;-0.00047161441178767175;1.0294553879526858;9.999840783535277;0.8204250403514232;0.02092002417070089;0.021536266385606895;0.9999906717678269;0.8207028484162372;0.9999966011283359
73.604426;1.0289021848313247;0.8333017748796653;0.8098954060829702;-0.0004852497151525457;-0.00047161437659405344;1.0294554545113093;9.999842333557645;0.8204251828569195;0.020920027313915766;0.021536264507469004;0.9999907054343148;0.8207027766553866;0.9999967304305939
73.614426;1.028902097934586;0.8333017002591256;0.8098954324923221;-0.00048524963427715363;-0.0004716143407524877;1.0294555166635793;9.999843909672409;0.8204253302263026;0.02092003052461392;0.021536262604820684;0.999990748050146;0.8207027054097293;0.9999968620868266
73.624426;1.0289020160638327;0.8333016234605406;0.8098954596872441;-0.00048524955512850804;-0.0004716143042691664;1.0294555740485254;9.999845511729033;0.8204254820248266;0.0209200337966293;0.02153626066786924;0.9999907993861301;0.8207026350967777;0.9999969960484727
73.634426;1.028901939555538;0.8333015444246236;0.809895487517494;-0.0004852494779464568;-0.0004716142671643719;1.0294556263813557;9.999847138986363;0.82042563775589;0.020920037123438952;0.021536258688089845;0.9999908591894164;0.8207025660586666;0.9999971323315453
73.644426;1.0289018687492546;0.8333014631043939;0.8098955158651145;-0.0004852494029538999;-0.0004716142294962621;1.0294556733775753;9.99984879085921;0.820425796873454;0.020920040497751115;0.021536256656643493;0.999990927188134;0.8207024985435731;0.9999972710022299
73.654426;1.0289018039419597;0.8333013794740082;0.809895544651917;-0.00048524933036074466;-0.0004716141913609941;1.02945571480283;9.999850467976684;0.8204259587796835;0.02092004391256042;0.021536254563768422;0.9999910030862198;0.8207024326928651;0.9999974121519779
73.664426;1.0289017454132845;0.8333012935327757;0.8098955738123516;-0.0004852492603445869;-0.0004716141528622338;1.02945575052145;9.999852173297748;0.8204261228832718;0.020920047362890534;0.02153625240036141;0.9999910865471161;0.8207023685799878;0.9999975559509133
73.674426;1.0289016934561308;0.8333012053391801;0.8098956032965731;-0.00048524919303244516;-0.00047161411406631014;1.0294557804248212;9.999853912179491;0.8204262887096571;0.020920050845443416;0.02153625015993171;0.9999911771544769;0.820702306241282;0.9999977027081522
73.684426;1.028901648383229;0.8333011150707827;0.8098956331092382;-0.0004852491284979794;-0.0004716140749771064;1.029455804286934;9.999855691106548;0.8204264559660659;0.02092005435650029;0.021536247839340886;0.9999912744429497;0.8207022456585794;0.9999978528070645
73.694426;1.0289016105034041;0.8333010230276482;0.8098956633168937;-0.0004852490667615332;-0.00047161403555313257;1.0294558216755483;9.999857516162537;0.8204266245163107;0.020920057890351874;0.021536245439009907;0.9999913780077478;0.820702186734175;0.9999980065917504
73.704426;1.0289015800632373;0.8333009295599436;0.8098956939831393;-0.0004852490077853363;-0.00047161399574106183;1.0294558319770666;9.999859392093907;0.8204267943098332;0.020920061439799742;0.021536242962781716;0.9999914875349413;0.820702129297401;0.9999981643280221
73.714426;1.028901557168437;0.8333008350231381;0.8098957250968983;-0.0004852489514767588;-0.0004716139554950048;1.0294558345008331;9.999861322154311;0.8204269653127183;0.020920064998784658;0.021536240416855142;0.999991602710189;0.8207020731624827;0.9999983262245565
73.724426;1.0289015417137377;0.8333007398029334;0.8098957565757691;-0.0004852488977112197;-0.0004716139147850362;1.0294558285746924;9.99986330826623;0.8204271374411923;0.020920068565128076;0.021536237808975563;0.9999917231148315;0.8207020181931828;0.9999984924473183
73.734426;1.0289015333855211;0.8333006443094794;0.8098957883113909;-0.000485248846365501;-0.00047161387360119357;1.0294558135696743;9.999865351077094;0.8204273105249247;0.02092007214100012;0.021536235148617966;0.9999918481859019;0.8207019643099007;0.9999986630825828
73.744426;1.0289015317425105;0.8333005488928359;0.8098958201926977;-0.00048524879733424754;-0.0004716138319552771;1.0294557889261775;9.99986745046722;0.820427484363037;0.02092007573073631;0.021536232446694933;0.9999919772302509;0.8207019114755005;0.999998838049357
73.754426;1.0289015362844782;0.833300453798196;0.8098958520868094;-0.0004852487505246608;-0.00047161378987513726;1.0294557542657843;9.999869606419367;0.8204276588249192;0.02092007933828617;0.02153622971388452;0.9999921094645665;0.8207018596882595;0.9999990170035394
73.764426;1.0289015464980082;0.8333003592537452;0.8098958838157903;-0.00048524870584790066;-0.00047161374738142954;1.029455709470283;9.99987181903451;0.8204278338751797;0.020920082966548056;0.021536226958636218;0.9999922440865355;0.820701808947944;0.9999991993317975
73.774426;1.0289015618995434;0.8333002655735219;0.8098959151947661;-0.0004852486632165027;-0.00047161370447702816;1.0294556546264921;9.999874087936606;0.8204280095320614;0.020920086617852555;0.021536224187132323;0.9999923803563056;0.8207017592479285;0.9999993842890306
73.784426;1.0289015820437608;0.8333001731490725;0.8098959460769234;-0.0004852486225471583;-0.0004716136611783522;1.0294555899496016;9.999876412413;0.8204281858203589;0.020920090293632634;0.021536221405178448;0.9999925176251512;0.8207017106551421;0.9999995711447218
73.794426;1.028901606518003;0.8333000824078652;0.8098959763117834;-0.00048524858376640953;-0.0004716136175504933;1.029455515758862;9.999878792116807;0.8204283627020081;0.020920093993415035;0.021536218619314464;0.9999926552978705;0.8207016633993334;0.9999997592308499
73.804426;1.0289016349315692;0.8333011009046847;0.8098970816845926;-0.000484963404600526;-0.0004713364426924967;1.0294554324694596;9.999881227226084;0.8204285400289288;0.020920097715179966;0.021536215836796085;0.9999927928178108;0.8207016178662684;0.9999999479632433
73.814426;1.028901666874247;0.8333010148665686;0.8098971099742935;-0.000484963369472529;-0.00047133639877537203;1.0294553405745093;9.999883717720708;0.8204287175865684;0.020920101457233276;0.021536213065354696;0.9999929297285144;0.8207015744690239;1.0000001368662426
73.824426;1.028901701868089;0.8333009317089808;0.8098971369985214;-0.0004849633361533426;-0.00047133635493691497;1.0294552406061384;9.999886262379322;0.8204288951486635;0.020920105219242452;0.021536210312836417;0.9999930657055514;0.8207015334967416;1.0000003255536776
73.834426;1.0289017393438296;0.8333008516547902;0.8098971626131833;-0.0004849633046269732;-0.00047133631132239786;1.0294551331310233;9.999888858363025;0.8204290724869427;0.020920109002066964;0.02153620758742116;0.9999932005174043;0.8207014951043694;1.0000005136770023
73.844426;1.0289017786653547;0.8333007749175378;0.809897186635432;-0.00048496327486498617;-0.0004713362680589329;1.0294550188474352;9.999891501538752;0.8204292494059937;0.02092011280749819;0.021536204897683094;0.9999933339952067;0.8207014594273261;1.0000007008900957
73.854426;1.0289018192103925;0.8333007016998376;0.8098972088055921;-0.0004849632468349188;-0.00047133622526186573;1.0294548986760406;9.999894187118612;0.820429425774405;0.020920116636946054;0.021536202251383762;0.9999934659985696;0.8207014266440468;1.0000008868366344
73.864426;1.0289018604488331;0.8333006320989178;0.809897228780209;-0.0004849632204951541;-0.00047133618303999385;1.0294547737159403;9.999896910217148;0.8204296014552422;0.020920120489403473;0.021536199654475632;0.9999935963540348;0.8207013969298346;1.0000010711328653
73.874426;1.0289019019688839;0.8333005660231708;0.8098972461960237;-0.0004849631957819769;-0.00047133614148765643;1.029454645154509;9.999899666010137;0.8204297762219745;0.02092012436163698;0.021536197111404257;0.9999937248371139;0.8207013704344035;1.0000012533583669
73.884426;1.0289009750764204;0.8332997190395176;0.8098972609236362;-0.00048476071594963827;-0.0004711397755658599;1.0294545142388358;9.99990244953829;0.8204299497681933;0.020920128249671734;0.021536194626098862;0.9999938512597404;0.8207013473475047;1.0000014330969749
73.894426;1.0289010163609866;0.8332996591811761;0.8098972726365603;-0.00048476069425535203;-0.00047113973555340234;1.0294543822782622;9.999905255278051;0.8204301217305535;0.02092013214874837;0.021536192203349364;0.9999939755676118;0.8207013279198017;1.0000016100275515
73.904426;1.0289010573086725;0.8332996019850664;0.8098972813498194;-0.00048476067395803666;-0.00047113969632498945;1.0294542505990363;9.999908076647776;0.8204302916819841;0.020920136052955837;0.021536189849359788;0.9999940977996117;0.8207013123865048;1.0000017839912545
73.914426;1.0289010978919353;0.833299547154876;0.8098972868423002;-0.000484760654973558;-0.0004711396578085734;1.0294541204480594;9.999910906267864;0.8204304591510758;0.020920139955423522;0.021536187570395302;0.9999942179811453;0.8207013009085455;1.000001954988036
73.924426;1.0289011381638964;0.8332994943379475;0.8098972887803244;-0.00048476063721286227;-0.0004711396198857504;1.0294539929698217;9.999913737065489;0.8204306236500675;0.020920143848312093;0.021536185371449808;0.999994336081746;0.8207012935769882;1.0000021231452327
73.934426;1.0289011782248845;0.8332994431285331;0.8098972867961689;-0.0004847606206041495;-0.0004711395823963568;1.0294538692548694;9.999916562948922;0.820430784681226;0.020920147723354467;0.021536183256623494;0.9999944519977928;0.8207012904116129;1.0000022886513125
73.944426;1.0289012181738704;0.8332993930820736;0.8098972805549769;-0.0004847606051222432;-0.00047113954514384687;1.0294537503206351;9.999919378672573;0.8204309417408201;0.020920151573057905;0.02153618122994909;0.9999945655165265;0.8207012913248735;1.0000024516345114
73.954426;1.0289012580475065;0.8332993436876035;0.8098972697729876;-0.0004847605908061117;-0.0004711395079201756;1.0294536370738236;9.99992217954045;0.8204310943410288;0.020920155391450243;0.0215361792955867;0.9999946763133151;0.8207012961105762;1.0000026121033556
73.964426;1.0289012977860943;0.8332992943173271;0.8098972542178277;-0.0004847605777349644;-0.00047113947052750425;1.0294535303444643;9.999924961230752;0.8204312420317287;0.020920159174690492;0.021536177457971973;0.9999947840035249;0.820701304466255;1.0000027699889598
73.974426;1.0289013372881886;0.833299244230713;0.8098972337110906;-0.0004847605659727745;-0.0004711394327789411;1.0294534309078638;9.999927720098198;0.8204313843829849;0.020920162921919127;0.021536175721136332;0.9999948881847163;0.8207013159993313;1.0000029251837954
73.984426;1.0289013765725037;0.8332991926902288;0.8098972081334751;-0.00048476055553874005;-0.00047113939450599675;1.0294533394423055;9.999930453871672;0.8204325209548963;0.020920166634531143;0.021536174085814614;0.9999949884421552;0.8207023299120857;1.000003077550536
73.994426;1.028901415897054;0.833299139117503;0.8098971774429652;-0.00048476054642273875;-0.0004711393556034462;1.0294532564941599;9.999933161614676;0.8204326513034977;0.020920170313479758;0.021536172547033376;0.9999950843517439;0.8207023463565399;1.000003226893366
74.004426;1.0289014556691023;0.8332990831241462;0.809897141683879;-0.0004847605386072694;-0.00047113931607675334;1.0294531824750466;9.999935842551874;0.8204327750239352;0.020920173957702713;0.02153617109541964;0.9999951754754974;0.8207023645637045;1.0000033728995432
74.014426;1.0289014962883083;0.8332990244283766;0.8098971009472008;-0.0004847605320827192;-0.0004711392760289386;1.0294531176354595;9.999938495079554;0.8204328918102113;0.02092017756469869;0.02153616972003378;0.999995261331144;0.8207023841995179;1.0000035151431224
74.024426;1.0289015381519953;0.8332989628357913;0.8098970553179128;-0.0004847605268574552;-0.0004711392356007934;1.0294530620458648;9.999941116891835;0.8204330014978969;0.020920181130293064;0.02153616840968304;0.9999953413190987;0.8207024050241276;1.0000036531600744
74.034426;1.028901581757992;0.833298898316974;0.8098970048970615;-0.00048476052294900527;-0.0004711391949345669;1.029453015656406;9.999943705320343;0.8204331040803828;0.020920184646501545;0.021536167153461655;0.9999954146297342;0.8207024267840949;1.0000037865174398
74.044426;1.0289016277358343;0.8332988310546441;0.809896949871803;-0.0004847605203722173;-0.00047113915417374785;1.0294529783575734;9.999946257177346;0.8204331997086286;0.02092018810056853;0.021536165941722023;0.999995480282121;0.8207024491213274;1.0000039148143631
74.054426;1.0289016767987602;0.8332987613471645;0.8098968905387284;-0.00048476051914217395;-0.0004711391134623707;1.0294529499626766;9.999948768625638;0.8204332886681142;0.020920191477209284;0.021536164766982252;0.9999955373431861;0.820702471631739;1.0000040376046528
74.064426;1.0289017296906044;0.8332986894403651;0.8098968272653521;-0.0004847605192813668;-0.0004711390729394529;1.0294529302189674;9.99995123541052;0.8204333713303203;0.020920194760835387;0.021536163623871642;0.9999955851076643;0.8207024939999646;1.0000041543426264
74.074426;1.028901787169928;0.8332986154451536;0.8098967604406753;-0.000484760520821915;-0.0004711390327349266;1.0294529189006938;9.99995365314058;0.8204334480843146;0.020920197934963008;0.021536162508327565;0.9999956231087487;0.8207025160530514;1.0000042644256255
74.084426;1.028901849984487;0.83329853932077;0.8098966904619859;-0.0004847605238010046;-0.00047113899297087963;1.0294529158524193;9.999956017116839;0.8204335192687581;0.020920200982149646;0.021536161417094676;0.9999956510730562;0.8207025376994413;1.0000043672457068
74.094426;1.028901918781343;0.8332984608962334;0.8098966177092067;-0.0004847605282534232;-0.0004711389537831549;1.0294529209177283;9.999958321964938;0.8204335851334522;0.020920203886703112;0.02153616034693023;0.9999956688945175;0.8207025588311662;1.0000044622010666
74.104426;1.0289019940163322;0.8332983799363615;0.8098965424606107;-0.0004847605342127733;-0.0004711389153444297;1.0294529338134581;9.999960561930953;0.8204336458407082;0.020920206636799964;0.0215361592927802;0.9999956765940652;0.8207025792705651;1.000004548714917
74.114426;1.0289020758934875;0.8332982961431429;0.8098964648459585;-0.00048476054172889746;-0.0004711388778634144;1.0294529540304778;9.999962731514893;0.8204337014802262;0.020920209223830318;0.021536158246835784;0.999995674243373;0.8207025987066973;1.0000046262578104
74.124426;1.0289021642972918;0.8332982091315007;0.8098963849132386;-0.00048476055088344025;-0.0004711388415672752;1.0294529808339534;9.999964825684666;0.8204337520618593;0.020920211640321255;0.021536157199648208;0.999995661880044;0.8207026166222909;1.000004694375593
74.134426;1.0289022587993333;0.8332981185427869;0.8098963027439575;-0.0004847605617774329;-0.0004711388066748099;1.029453013372504;9.999966840135047;0.8204337975141804;0.02092021387855183;0.021536156141619908;0.9999956394542443;0.8207026323578207;1.0000047527398357
74.144426;1.0289023587695765;0.8332980241959117;0.8098962185338497;-0.0004847605745102638;-0.0004711387733798697;1.0294530508277517;9.999968771458356;0.8204338377191648;0.02092021593137534;0.021536155063742936;0.9999956068115413;0.8207026452424788;1.000004801181141
74.154426;1.0289024634633164;0.8332979260693582;0.809896132619527;-0.00048476058918417653;-0.00047113874187155536;1.0294530925029604;9.999970616240253;0.8204338725416457;0.020920217794261852;0.021536153958444392;0.999995563753662;0.8207026546111904;1.0000048397083552
74.164426;1.0289025720706044;0.8332978241723186;0.8098960454538946;-0.00048476060591891984;-0.00047113871236736514;1.0294531378191591;9.999972370064244;0.8204339018540217;0.020920219465628564;0.02153615282054614;0.9999955101993347;0.8207026597831566;1.0000048685438367
74.174426;1.0289026837728517;0.8332977184807926;0.8098959575337281;-0.00048476062485413966;-0.0004711386851165028;1.0294531862865282;9.999974027733005;0.8204339256037363;0.020920220944938662;0.02153615164689806;0.999995446282538;0.8207026601182027;1.0000048881142871
74.184426;1.0289027977756615;0.8332976089740898;0.8098958692916762;-0.00048476064614065946;-0.0004711386603820549;1.029453237495319;9.999975583937038;0.8204339438847654;0.02092022223112046;0.021536150435062195;0.9999953722730922;0.8207026550925426;1.0000048989462922
74.194426;1.0289029133468075;0.8332974956919871;0.8098957810256466;-0.0004847606699208984;-0.00047113863842909525;1.0294532911303795;9.999977033879546;0.8204339569540356;0.020920223322663245;0.021536149183180427;0.9999952884598651;0.8207026443331599;1.0000049015547834
74.204426;1.0289030298959807;0.8332973787399705;0.8098956929437761;-0.00048476069629943704;-0.0004711386195164997;1.029453346994965;9.99997837407006;0.8204339652051083;0.020920224218458034;0.021536147890841205;0.9999951951430003;0.8207026276097873;1.0000048964202508
74.214426;1.0289031470407606;0.8332972582696289;0.8098956052483426;-0.00048476072530993943;-0.0004711386038865189;1.0294534049773243;9.999979602834365;0.8204339691145431;0.020920224919090246;0.021536146558042594;0.9999950927243663;0.8207026047985774;1.000004884014338
74.224426;1.0289032645772846;0.8332971344890647;0.8098955181672364;-0.0004847607569018205;-0.0004711385917660671;1.0294534649502771;9.999980720231965;0.8204339691729267;0.020920225428457978;0.021536145182399807;0.9999949817828038;0.8207025758535781;1.000004864796165
74.234426;1.0289033823513911;0.8332970076979965;0.8098954319453732;-0.0004847607909602091;-0.00047113858337503693;1.029453526713852;9.999981727813212;0.8204339658149412;0.020920225753566873;0.02153614375855581;0.9999948630219353;0.8207025408113866;1.0000048391934644
74.244426;1.0289035001315607;0.8332968782958681;0.8098953467991681;-0.00048476082732924866;-0.000471138578911503;1.0294535900448971;9.999982628397586;0.8204339593448426;0.020920225901529636;0.02153614227999435;0.9999947371296147;0.8207024997967417;1.0000048076267507
74.254426;1.028903617562767;0.8332967466991471;0.8098952628579182;-0.00048476086582162597;-0.00047113857852762914;1.0294536547792186;9.999983425435202;0.820433949901329;0.020920225876698714;0.021536140740159613;0.9999946046745327;0.8207024529772871;1.0000047705391817
74.264426;1.0289037341778273;0.8332966132328414;0.8098951801484849;-0.00048476090623147386;-0.0004711385823350456;1.029453720823962;9.99998412229214;0.8204339375267511;0.020920225680688468;0.021536139132695042;0.9999944660821795;0.8207024005116951;1.0000047283832847
74.274426;1.0289038494557836;0.8332964781466227;0.80989509863423;-0.00048476094833917703;-0.0004711385904198167;1.029453788087385;9.999984721973506;0.8204339222660403;0.020920225314112327;0.021536137451833318;0.9999943216804278;0.8207023425767653;1.0000046816398465
74.284426;1.0289039628969159;0.8332963417158379;0.8098950182613263;-0.0004847609918975186;-0.00047113860283553693;1.0294538564194367;9.999985226757536;0.8204339041756273;0.020920224777536047;0.02153613569224079;0.9999941717814705;0.8207022794219804;1.000004630892496
74.294426;1.0289040740153144;0.8332962042882492;0.809894938971421;-0.0004847610366432208;-0.0004711386196053288;1.0294539256249275;9.999985637882265;0.8204338833023905;0.020920224071724444;0.02153613384800381;0.999994016762152;0.8207022113490707;1.000004576874807
74.304426;1.0289041822914073;0.8332960662857886;0.8098948607004735;-0.0004847610823415881;-0.00047113864075061377;1.0294539955017852;9.999985956145057;0.8204338597157942;0.02092022319850115;0.02153613191270257;0.9999938571411181;0.8207021386698026;1.0000045204439638
74.314426;1.0289042872004728;0.833295928180616;0.8098947834166265;-0.00048476112881400515;-0.00047113866630624235;1.029454065875803;9.999986182827158;0.8204338335526834;0.020920222162386343;0.02153612988169387;0.9999936935884578;0.8207020617138101;1.0000044624922937
74.324426;1.0289043882603548;0.8332957904183376;0.8098947071825578;-0.00048476117593656003;-0.00047113869630100705;1.0294541366129286;9.999986319820792;0.820433805021952;0.02092022097182406;0.021536127754181858;0.9999935268258114;0.8207019808223834;1.0000044038456306
74.334426;1.0289044850192142;0.833295653344765;0.8098946321448552;-0.0004847612236235509;-0.000471138730726826;1.0294542075909654;9.99998636923895;0.8204337743653916;0.02092021963799847;0.021536125532624382;0.9999933575224925;0.8207018963212845;1.000004345180526
74.344426;1.0289045770618672;0.8332955171761889;0.8098945584417239;-0.00048476127180884616;-0.0004711387695366865;1.0294542787082355;9.999986332958011;0.8204337418334724;0.020920218171736494;0.021536123220182897;0.9999931862634941;0.8207018085398025;1.0000042869880188
74.354426;1.0289046640646886;0.8332953820263717;0.8098944861334934;-0.00048476132044640964;-0.0004711388126799467;1.0294543499397257;9.999986212215473;0.8204337076962157;0.020920216581953272;0.021536120818383762;0.9999930135896918;0.8207017178294584;1.0000042296209355
74.364426;1.0289047458044478;0.8332963551094594;0.8098954912141919;-0.0004844762272937617;-0.0004708617288517596;1.0294544213339167;9.999986007907333;0.8204336722334067;0.02092021487675485;0.021536118326533737;0.9999928400588117;0.8207016245423088;1.0000041733606928
74.374426;1.0289048221271646;0.8332962224229697;0.8098954216874406;-0.0004844762767872894;-0.00047086178058016484;1.0294544929526623;9.999985721442803;0.8204336357150669;0.020920213065059402;0.02153611574298739;0.9999926662144231;0.8207015290413469;1.0000041184207606
74.384426;1.028904892967876;0.8332960913131047;0.8098953535833835;-0.0004844763266952562;-0.00047086183654557114;1.0294545648723352;9.999985355155742;0.8204335984183156;0.020920211156988545;0.02153611306672797;0.9999924925220876;0.8207014317242374;1.000004064922481
74.394426;1.0289049584417895;0.833295962035372;0.809895287002977;-0.0004844763770064837;-0.00047086189665974693;1.0294546372748976;9.999984912048054;0.8204335606518787;0.02092020916303245;0.02153611029782591;0.9999923194382702;0.820701332966422;1.000004012897173
74.404426;1.0289050189139233;0.8332958348234552;0.8098952220864121;-0.0004844764277067276;-0.0004708619607758162;1.0294547105042522;9.999984395423144;0.8204335227636137;0.020920207093845348;0.021536107436364367;0.9999921475387529;0.820701233036635;1.0000039623140715
74.414426;1.028905074961862;0.8332957098386226;0.8098951589451964;-0.00048447647877113966;-0.0004708620286864791;1.0294547850117293;9.999983808812306;0.8204334851366681;0.020920204961576653;0.021536104480206757;0.9999919775325194;0.820701132111732;1.0000039131203131
74.424426;1.028905127291939;0.8332955871609339;0.8098950976424545;-0.0004844765301488555;-0.00047086210013606297;1.029454861283031;9.999983155846154;0.8204334481568367;0.02092020278041224;0.021536101423852778;0.9999918101372147;0.8207010303626487;1.0000038652665333
74.434426;1.0289051766654076;0.8332957519772188;0.8098953153574897;-0.00048558368061933654;-0.00047193817025764054;1.0294549398007142;9.99998243982744;0.8204334121777564;0.02092020056516581;0.02153609826023278;0.9999916459075556;0.8207009279636623;1.0000038187084621
74.444426;1.0289052238356315;0.8332956340617809;0.8098952578907248;-0.0004855837322108999;-0.0004719382478854551;1.0294550209629052;9.999981663417412;0.8204343775178581;0.020920198329680288;0.021536094983323747;0.9999914851525885;0.820701824681199;1.0000037734313971
74.454426;1.0289052695324294;0.8332955186569545;0.8098952024743036;-0.00048558378355544404;-0.0004719383281456335;1.0294551049653649;9.999980828532836;0.8204343444492906;0.020920196086223582;0.021536091588602417;0.9999913280238183;0.8207017211000169;1.0000037294811175
74.464426;1.028905314446056;0.8332954058719244;0.8098951492782989;-0.0004855838343735534;-0.0004719384107629987;1.0294551917708532;9.999979936691123;0.8204343131726787;0.0209201938459807;0.021536088071950465;0.999991174694835;0.8207016166747756;1.000003686898625
74.474426;1.0289053591451591;0.833295295747215;0.8098950985520068;-0.00048558388437389187;-0.0004719384954680571;1.0294552811801654;9.999978990315686;0.8204342838186918;0.020920191620307543;0.021536084429563822;0.9999910254541271;0.8207015111056416;1.0000036455905514
74.484426;1.0289054040261074;0.8332951882241801;0.8098950505896109;-0.00048558393325815873;-0.0004719385819829951;1.0294553729120264;9.999977993980874;0.8204342564721979;0.02092018942143568;0.02153608065967262;0.9999908806815841;0.8207014041184656;1.0000036052827923
74.494426;1.028905449346771;0.8332950832023798;0.8098950056965227;-0.0004855839807468111;-0.000471938670022059;1.029455466660204;9.999976954240633;0.8204342312020053;0.02092018726147796;0.02153607676457941;0.9999907408143726;0.8207012955362473;1.0000035656002186
74.504426;1.028905495242107;0.8332949806128663;0.8098949641826747;-0.00048558402660320917;-0.00047193875929751276;1.0294555621491381;9.999975878910892;0.8204342080928362;0.020920185150539863;0.021536072750732025;0.999990606304847;0.8207011853189216;1.0000035261856541
74.514426;1.0289055417366173;0.8332948804550852;0.8098949263365548;-0.0004855840706373106;-0.00047193884953518545;1.0294556591622204;9.99997477678128;0.8204341872792893;0.0209201830954578;0.021536068626874058;0.9999904775659313;0.8207010736000069;1.000003486695922
74.524426;1.0289055888636276;0.8332947827907671;0.8098948923598667;-0.00048558411268681485;-0.0004719389404925578;1.0294557574889118;9.999973656978526;0.8204341689624843;0.020920181099362008;0.0215360644030647;0.999990354947364;0.8207009606772702;1.000003446640284
74.534426;1.0289056367646705;0.8332946877063775;0.8098948623061412;-0.0004855841525992899;-0.0004719390319678983;1.029455856831259;9.999972528032432;0.8204341533722487;0.020920179162289908;0.021536060090499753;0.9999902386881302;0.8207008469371412;1.0000034053219748
74.544426;1.028905685602624;0.833294595311253;0.8098948360563643;-0.00048558419023903406;-0.00047193912380670485;1.029455956799743;9.999971397447409;0.8204341407054709;0.020920177282381082;0.021536055699793406;0.9999901288652446;0.8207007328063707;1.000003362020658
74.554426;1.028905735463264;0.8332945057429616;0.8098948133533677;-0.00048558422549787504;-0.00047193921591192185;1.029456056974996;9.999970271065635;0.8204341311359299;0.02092017545549436;0.021536051238607898;0.9999900254600923;0.8207006187874128;1.0000033161623614
74.564426;1.0289057863832176;0.8332944191070603;0.8098947939039365;-0.0004855842582966062;-0.0004719393082364482;1.0294561568644145;9.999969151912767;0.8204341249226254;0.020920173673475748;0.02153604671073781;0.9999899284497104;0.8207005054896654;1.000003267313265
74.574426;1.028905838348832;0.8332943354271355;0.8098947774740132;-0.00048558428858917703;-0.00047193940074861793;1.0294562558135572;9.99996803995633;0.8204341224827087;0.020920171923417136;0.021536042117546575;0.9999898378188965;0.8207003935887867;1.0000032151354625
74.584426;1.0289058912273739;0.8332942546709775;0.8098947639073201;-0.00048558431635820553;-0.0004719394933961597;1.0294563530708203;9.999966933398378;0.8204341243143327;0.020920170188983175;0.021536037460587333;0.9999897536103176;0.820700283745651;1.0000031593995788
74.594426;1.0289059447494928;0.8332941768118071;0.809894753102007;-0.0004855843415937663;-0.00047193958607846483;1.0294564479505104;9.99996583015359;0.8204341308444981;0.020920168453415492;0.021536032742278274;0.9999896759680823;0.8207001765022988;1.0000030999954566
74.604426;1.028905998599676;0.8332941018556563;0.8098947449714428;-0.0004855843642738838;-0.0004719396786368088;1.029456539930306;9.999964728466804;0.8204341423060469;0.0209201667022063;0.021536027964590934;0.9999896050320769;0.8207000722375825;1.0000030369010942
74.614426;1.0289060525665454;0.8332940298201009;0.8098947393839128;-0.0004855843843594625;-0.0004719397708771336;1.0294566286471316;9.999963627121279;0.8204341587072781;0.02092016492401582;0.021536023128398047;0.9999895408089975;0.8206999712761811;1.000002970138337
74.624426;1.028906106604665;0.8332939607347889;0.8098947361362163;-0.00048558440179467403;-0.00047193986260990624;1.0294567138383168;9.999962525378374;0.8204341798778088;0.020920163110524567;0.021536018233758693;0.999989483169278;0.8206998739986954;1.0000028997382544
74.634426;1.0289061607881695;0.8332938946557393;0.8098947349882035;-0.00048558441651422963;-0.0004719399536811265;1.0294567952902223;9.999961422482205;0.8204342054764425;0.020920161255536793;0.02153601328039185;0.9999894319325751;0.8206997807750536;1.0000028257122713
74.644426;1.0289062152718425;0.8332938316400464;0.8098947356956594;-0.00048558442847429674;-0.0004719400439755732;1.029456872799061;9.999960317442218;0.8204342350233517;0.020920159353389513;0.021536008268563157;0.9999893869505029;0.8206996918337391;1.0000027480323017
74.654426;1.0289062702579097;0.8332937717275138;0.8098947380154488;-0.00048558443768387775;-0.00047194013338853417;1.0294569461370866;9.99995920960468;0.8204342680612997;0.020920157397544537;0.02153600320016963;0.9999893481565587;0.8206996072549785;1.0000026666293902
74.664426;1.0289063259507312;0.8332937149503328;0.8098947417033303;-0.00048558444419970524;-0.00047194022178607677;1.029457015059639;9.999958099431675;0.8204343042658202;0.02092015538015296;0.021535998079136014;0.9999893155891871;0.8206995270655356;1.0000025814130684
74.674426;1.0289063825143272;0.8332936613514913;0.8098947465181288;-0.00048558444809131254;-0.0004719403090010717;1.029457079340087;9.999956988662785;0.8204343433770764;0.02092015329285712;0.021535992910628878;0.9999892893458218;0.8206994513114098;1.000002492315513
74.684426;1.0289064400082324;0.8332936110082335;0.8098947522380382;-0.00048558444940798186;-0.00047194039487500396;1.0294571387891156;9.99995587992846;0.820434385094774;0.02092015112785838;0.021535987699595895;0.9999892694888238;0.8206993800837485;1.0000023993619296
