time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
74.694426;1.0289064983667473;0.8332935640413717;0.8098947586340396;-0.0004855844481687164;-0.00047194047928119694;1.029457193233193;9.999954776331776;0.8204344290328232;0.020920148878212124;0.021535982449879712;0.9999892560173371;0.8206993135123366;1.0000023027456117
74.704426;1.0289065574835572;0.8332935206111548;0.8098947653721809;-0.0004855844443730321;-0.00047194056211776044;1.0294572424782416;9.999953681013361;0.8204344746857641;0.020920146537711095;0.021535977164805556;0.9999892489407995;0.8206992517230858;1.0000022028331395
74.714426;1.0289066172903134;0.8332934808486451;0.8098947719452131;-0.0004855844380248865;-0.000471940643318021;1.0294572863370277;9.999952596830747;0.8204345213976488;0.020920144101063815;0.021535971848249763;0.9999892483516498;0.8206991947773087;1.0000021000708124
74.724426;1.0289066777362605;0.833293444692923;0.8098947777063987;-0.0004855844291557955;-0.00047194072287003066;1.029457324707672;9.99995152653551;0.8204345683889249;0.020920141564507295;0.021535966504466052;0.9999892543699105;0.8206991426205064;1.0000019949101788
74.734426;1.0289067387237048;0.8332934118182984;0.8098947819411956;-0.0004855844178281348;-0.0004719408008167116;1.029457357599274;9.999950472913666;0.8204346148185829;0.02092013892587649;0.02153596113709416;0.9999892670253392;0.8206990950976523;1.0000018878095474
74.744426;1.0289068000476045;0.8332933817476718;0.809894783924251;-0.0004855844041299615;-0.00047194087724038755;1.0294573850581439;9.999949438065322;0.8204346598141218;0.020920136183330433;0.021535955748677876;0.9999892862480017;0.8206990520317565;1.0000017792049778
74.754426;1.0289068613885044;0.8332933539880752;0.8098947829528601;-0.000485584388178843;-0.0004719409522527412;1.0294574070789466;9.999948422628908;0.8204347024527662;0.02092013333373909;0.02153595034068771;0.9999893119202735;0.8206990132693754;1.0000016694117864
74.764426;1.0289069224023228;0.833293328099428;0.8098947783106679;-0.000485584370118681;-0.0004719410260024959;1.0294574235886569;9.9999474262345;0.8204347417407537;0.020920130372424215;0.021535944913358786;0.9999893438519163;0.8206989786540468;1.0000015585679756
74.774426;1.028906982806176;0.8332933037124245;0.8098947692483883;-0.0004855843500982658;-0.00047194109867458855;1.0294574344450216;9.999946448756537;0.8204347766651663;0.02092012729452466;0.021535939465730382;0.9999893817426043;0.8206989479608622;1.000001446687916
74.784426;1.0289070423884386;0.8332932804917405;0.8098947551001425;-0.00048558432825634133;-0.0004719411704662176;1.0294574394325051;9.99994549136818;0.8204348062668538;0.02092012409661848;0.021535933997585837;0.9999894252557004;0.820698920857063;1.0000013337467115
74.794426;1.028907100982209;0.8332932580968045;0.809894735401984;-0.00048558430472622543;-0.00047194124157036725;1.0294574383250483;9.999944557029405;0.8204348296692063;0.020920120777904304;0.02153592851226463;0.9999894741663946;0.8206988969202129;1.0000012197209107
74.804426;1.028907158447319;0.833293236206302;0.809894709895106;-0.00048558427963138413;-0.0004719413121651626;1.0294574309544833;9.999943650155691;0.8204348461216242;0.02092011734135096;0.021535923016584323;0.9999895284653652;0.8206988756973104;1.0000011045945294
74.814426;1.0289072147342326;0.8332932145787428;0.80989467848844;-0.00048558425306482144;-0.00047194138238509833;1.0294574172281064;9.999942775739088;0.8204348550316122;0.02092011379455794;0.021535917518331282;0.9999895883277208;0.8206988567927829;1.0000009883253984
74.824426;1.0289072699666983;0.833293193052549;0.8098946412267358;-0.00048558422508460894;-0.0004719414523011695;1.0294573971561003;9.999941938766549;0.8204348559240884;0.020920110149399932;0.021535912024811064;0.999989653959429;0.8206988399278665;1.0000008707884156
74.834426;1.0289073243761846;0.8332931714573425;0.8098945982255545;-0.0004855841957296778;-0.00047194152193044285;1.0294573708683201;9.99994114395366;0.820434848396489;0.02092010642010383;0.021535906542628797;0.9999897254891386;0.8206988249507006;1.0000007517960168
74.844426;1.028907378133399;0.8332931495682654;0.8098945495706616;-0.00048558416503426236;-0.0004719415912513006;1.02945733857719;9.999940394984804;0.8204348321366604;0.020920102621329418;0.021535901077279502;0.9999898029845696;0.8206988118198938;1.000000631183814
74.854426;1.0289074312520323;0.833293127185801;0.8098944952754306;-0.000485584133039747;-0.0004719416602199731;1.0294573005551033;9.99993969343916;0.8204348069568123;0.020920098768143595;0.021535895633270515;0.9999898864430933;0.8206988005098519;1.0000005088164725
74.864426;1.0289074836189092;0.8332931042056598;0.8098944353285223;-0.0004855840997995087;-0.0004719417287893595;1.0294572571568803;9.99993903839114;0.8204347727647651;0.020920094876104838;0.02153589021622536;0.9999899757257393;0.8206987908895732;1.0000003845268837
74.874426;1.0289077844835208;0.8332932830450379;0.8098943701802339;-0.00048479989092441525;-0.0004711795392876959;1.0294572088300338;9.999938427071507;0.8204347295139264;0.020920090959261527;0.021535884835211284;0.9999900705534476;0.8206987827502954;1.0000002581069163
74.884426;1.0289078348154035;0.833293258765672;0.809894298997523;-0.00048479985535755335;-0.00047117960690458216;1.0294571560637977;9.999937856248879;0.8204346772293045;0.02092008702766208;0.021535879502062063;0.9999901705451191;0.8206987759490147;1.0000001293461618
74.894426;1.028907883830943;0.8332932338122425;0.8098942223918514;-0.0004847998187125693;-0.00047117967395034796;1.029457099308777;9.999937323150762;0.8204346160718116;0.0209200830865584;0.021535874228140104;0.9999902752452685;0.8206987704611092;0.9999999980413287
74.904426;1.0289079313538048;0.833293208176477;0.8098941406629511;-0.0004847997810457084;-0.0004711797403338808;1.0294570389619488;9.999936825039265;0.8204345463370646;0.02092007913782065;0.021535869021654955;0.9999903841477584;0.8206987663198065;0.9999998639556489
74.914426;1.0289079772286471;0.8332931818629499;0.8098940541773203;-0.00048479974239985687;-0.00047117980593120796;1.0294569754322518;9.999936358205973;0.8204344683934458;0.020920075181845972;0.021535863887571147;0.999990496726809;0.8206987635620568;0.9999997268136707
74.924426;1.0289080212370263;0.8332931549202687;0.8098939632979059;-0.0004847997027940828;-0.00047117987061326156;1.02945690919694;9.999935917410436;0.8204353826239996;0.020920071218070532;0.02153585882904599;0.9999906125086107;0.8206997618719516;0.9999995863812109
74.934426;1.028908063064216;0.8332931274293167;0.8098938683620631;-0.00048479966222547753;-0.0004711799342853437;1.0294568407685625;9.999935495866906;0.8204352893711312;0.020920067245447007;0.021535853848557274;0.9999907311599354;0.8206997618478002;0.9999994425433214
74.944426;1.0289081024216225;0.8332930994346881;0.8098937697422505;-0.0004847996206879533;-0.000471179996890612;1.0294567706282898;9.999935085991597;0.8204351889006444;0.020920063264135307;0.02153584894858145;0.9999908525078144;0.8206997630476957;0.9999992953151065
74.954426;1.0289081392427641;0.8332941780235696;0.809894743932718;-0.00048451443484213606;-0.0004709029260949036;1.029456699238316;9.999934680819115;0.8204350814491134;0.020920059276399606;0.02153584413146374;0.9999909764702567;0.8206997653183418;0.999999144798747
74.964426;1.0289081737847208;0.833294149001409;0.8098946395629086;-0.00048451439133358133;-0.0004709029864218242;1.029456627078472;9.999934274763877;0.8204349673125757;0.020920055285697445;0.021535839398645305;0.9999911029613937;0.8206997684961465;0.9999989911216428
74.974426;1.028908206541014;0.8332941195193159;0.8098945332990203;-0.0004845143468014003;-0.0004709030455312147;1.0294565545913608;9.999933863370208;0.8204348469241866;0.02092005129657167;0.021535834750697036;0.9999912318220944;0.8206997724458291;0.9999988343932352
74.984426;1.0289082380761716;0.833294089609581;0.8098944258593008;-0.00048451430123874756;-0.000470903103375921;1.029456482093347;9.99993344298569;0.8204347209397024;0.020920047316174407;0.021535830188663372;0.9999913627652195;0.8206997771333724;0.9999986746788426
74.994426;1.0289082689242697;0.8332940592560837;0.8098943180411519;-0.0004845142546694334;-0.0004709031598965972;1.0294564097623247;9.999933010345577;0.8204345902746751;0.020920043354429804;0.02153582571558077;0.999991495343149;0.8206997826359329;0.9999985119905016
75.004426;1.0289082995380292;0.8332940284706044;0.8098942106796639;-0.0004845142071527836;-0.00047090321501413676;1.0294563376767956;9.999932561745918;0.8204344560179163;0.020920039422537298;0.021535821336362528;0.9999916290155917;0.8206997890680077;0.9999983463162312
75.014426;1.028908330246797;0.8332939973486211;0.8098941045506115;-0.00048451415879516166;-0.0004709032686611784;1.0294562658445876;9.99993209230206;0.8204343192645626;0.02092003553229489;0.021535817056387362;0.9999917632845188;0.8206997965448442;0.9999981776615968
75.024426;1.0289083611970367;0.8332939660679235;0.8098940002987715;-0.0004845141097425577;-0.00047090332081146236;1.0294561942121283;9.999931595877495;0.8204341810100277;0.02092003169627404;0.021535812880415617;0.9999918977449592;0.8206998051895704;0.999998006057539
75.034426;1.0289083922829043;0.8332939348853228;0.8098938984184796;-0.00048451406016364833;-0.0004709033714770676;1.0294561226342898;9.99993106559693;0.8204340421575159;0.020920027928122312;0.021535808811371352;0.999992032075985;0.820699815145366;0.9999978315353975
75.044426;1.0289084231684238;0.8332939041084311;0.8098937992888077;-0.0004845140102489177;-0.0004709034206938129;1.0294560508243606;9.99993049435329;0.8204339035387866;0.020920024242407385;0.021535804848733697;0.9999921660699237;0.8206998266071523;0.9999976540955718
75.054426;1.0289084533721504;0.8332938740375082;0.8098937032241958;-0.0004845139602096244;-0.00047090346849398964;1.0294559783864348;9.999929875117756;0.8204337659186834;0.02092002065210537;0.021535800988070834;0.9999922996334697;0.8206998398140868;0.9999974736998272
75.064426;1.0289084822940642;0.833293844921175;0.8098936104948293;-0.0004845139102676246;-0.00047090351488046;1.0294559049526673;9.999929201300851;0.8204336300259751;0.02092001716593758;0.02153579722292625;0.9999924327463693;0.8206998549621944;0.9999972903076998
75.074426;1.0289085092752834;0.8332938169310176;0.8098935213357012;-0.0004845138606515126;-0.0004709035598386573;1.0294558302883507;9.999928466902698;0.8204334965781446;0.020920013790405343;0.021535793547591574;0.9999925654527576;0.8206998721137804;0.9999971039540433
75.084426;1.0289085337418005;0.8332937901582868;0.8098934359398648;-0.0004845138115908244;-0.00047090360335917214;1.0294557542817542;9.999927666165112;0.8204333662614215;0.02092001053308373;0.021535789957632476;0.9999926978584674;0.8206998911885723;0.999996914838426
75.094426;1.028908555254285;0.8332937646367464;0.8098933544029575;-0.00048451376329660344;-0.0004709036454325044;1.0294556768831498;9.99992679343049;0.820433239644481;0.020920007401010854;0.0215357864491151;0.999992830121438;0.8206999120296249;0.9999967233412803
75.104426;1.0289085734279506;0.8332937403860744;0.8098932766841099;-0.00048451371595017095;-0.0004709036860430303;1.0294555980038185;9.999925843716658;0.8204331170682223;0.020920004396992518;0.021535783019422616;0.9999929624616334;0.8206999344433291;0.9999965299504546
75.114426;1.0289085879048088;0.8332937174623188;0.8098932026472783;-0.00048451366971472503;-0.0004709037251845735;1.0294555173751387;9.999924813482213;0.8204329986656242;0.0209200015192739;0.021535779668040815;0.9999930951683569;0.8206999581605392;0.9999963352255449
75.124426;1.0289085984384583;0.8332936959748208;0.8098931321019553;-0.0004845136247425483;-0.00047090376286614;1.0294554345251303;9.99992370111564;0.8204328845171552;0.020919998764214486;0.02153577639584292;0.9999932285789921;0.8206999828083674;0.9999961398329356
75.134426;1.0289086049756333;0.8332936760552168;0.8098930647898122;-0.00048451358115003505;-0.000470903799090691;1.0294553489391924;9.99992250703036;0.8204327747484697;0.020919996128245535;0.021535773204765456;0.9999933630016166;0.8207000079667303;0.9999959445622112
75.144426;1.028908607679026;0.8332936577995754;0.809893000402641;-0.00048451353897643927;-0.0004709038338421633;1.029455260213528;9.99992123331491;0.8204326694924167;0.020919993606894494;0.021535770098106432;0.999993498630777;0.8207000332980333;0.9999957502827035
75.154426;1.0289086069144107;0.8332936412427605;0.809892938655761;-0.00048451349817101914;-0.000470903867100741;1.0294551680685389;9.999919883254522;0.8204325687835887;0.020919991192671766;0.0215357670806488;0.9999936355749963;0.8207000587165808;0.9999955578466384
75.164426;1.0289086031751584;0.8332936264019696;0.8098928792920964;-0.00048451345862685644;-0.00047090389886042495;1.029455072320732;9.999918461131568;0.8204324724830313;0.02091998887563578;0.0215357641586163;0.9999937739859205;0.8207000844696634;0.9999953680212148
75.174426;1.0289085969311977;0.8332936133286576;0.8098928219821732;-0.00048451342022699285;-0.000470903929125988;1.029454972890139;9.99991697193475;0.8204323803306682;0.020919986646428263;0.021535761339182564;0.9999939141610248;0.820700111020138;0.9999951815159382
75.184426;1.0289085884917823;0.8332936021391335;0.8098927662870365;-0.00048451338286068917;-0.00047090395789438783;1.0294548697858545;9.999915420456846;0.820432292100067;0.02091998449762435;0.02153575863009138;0.999994056547464;0.820700138843406;0.9999949990277915
75.194426;1.0289085779801708;0.8332935930078755;0.80989271176081;-0.0004845133464146181;-0.00047090398514767275;1.029454763059378;9.999913810655093;0.8204322077032354;0.02091998242200053;0.021535756039786684;0.9999942016575918;0.820700168305956;0.9999948212151503
75.204426;1.0289085653913332;0.8332935860935867;0.809892658056195;-0.0004845133107740671;-0.00047090401087024927;1.029454652821081;9.99991214626469;0.8204321271674409;0.02091998041014304;0.02153575357728321;0.9999943499350562;0.8207001996414165;0.9999946486327002
75.214426;1.0289085506597329;0.8332935814826924;0.8098926049193637;-0.000484513275837943;-0.00047090403506320274;1.0294545393297392;9.999910431624462;0.8204320505881293;0.020919978449715222;0.02153575125109301;0.9999945016461822;0.8207002329603247;0.9999944817469582
75.224426;1.028908533751725;0.8332935792046642;0.8098925521098406;-0.00048451324152533137;-0.00047090405773672633;1.0294544230150329;9.999908671296327;0.8204319781428732;0.02091997652671577;0.021535749067851176;0.9999946568321085;0.8207002682597063;0.9999943210204354
75.234426;1.0289085147771653;0.8332935792540136;0.8098924993618982;-0.00048451320777051076;-0.00047090407889140883;1.029454304386028;9.9999068690696;0.8204319100868328;0.020919974627726177;0.021535747032272838;0.9999948152958995;0.8207003054378984;0.9999941669219368
75.244426;1.0289084940410456;0.8332935815827299;0.8098924464183814;-0.00048451317451829223;-0.0004709040984953653;1.0294541839329059;9.999905027784212;0.8204318467152139;0.020919972741887092;0.02153574514763553;0.9999949766913335;0.8207003443129983;0.9999940198563996
75.254426;1.0289084719597827;0.8332935860598161;0.8098923930380537;-0.00048451314173217065;-0.00047090411646853085;1.0294540621009352;9.999903150179456;0.8204317883630748;0.020919970861608995;0.0215357434150014;0.9999951407098334;0.8207003846150148;0.999993880106647
75.264426;1.0289084488727478;0.8332935924201895;0.8098923389460875;-0.0004845131094170744;-0.0004709041326954007;1.0294539393125872;9.999901239844705;0.8204317353951741;0.02091996898316594;0.021535741832648343;0.9999953071404079;0.8207004259576528;0.9999937478455562
75.274426;1.0289084249453757;0.833293600278974;0.8098922838149635;-0.00048451307763134715;-0.00047090414706732703;1.0294538159577384;9.999899301304593;0.820431688153654;0.020919967108508738;0.021535740397231967;0.9999954757498396;0.8207004678506918;0.9999936231879466
75.284426;1.0289084002368367;0.8332936092228714;0.809892227303578;-0.00048451304645586194;-0.0004709041595288968;1.0294536923424293;9.999897339192373;0.8204316469366608;0.020919965245504563;0.021535739105768614;0.9999956461884243;0.8207005097854307;0.999993506198831
75.294426;1.0289083747420598;0.8332936188865738;0.8098921690968396;-0.00048451301593544253;-0.00047090417009566473;1.0294535686646737;9.999895357497556;0.8204316119977592;0.02091996340535195;0.021535737957020646;0.999995818016111;0.820700551334633;0.9999933968813122
75.304426;1.0289083483476111;0.8332936289568881;0.8098921089360254;-0.0004845129860577373;-0.0004709041788270475;1.0294534450289172;9.999893359476363;0.8204315835098698;0.02091996160028334;0.021535736951472734;0.999995990776955;0.8207005921880886;0.9999932951885853
75.314426;1.0289083208521792;0.8332936391096778;0.809892046644564;-0.00048451295679147476;-0.00047090418576998806;1.0294533214511072;9.9998913479204;0.8204315615459857;0.02091995984212768;0.021535736090511997;0.9999961640221049;0.8207006321408995;0.9999932010464919
75.324426;1.0289082920832393;0.8332936489379639;0.8098919820873052;-0.00048451292812435606;-0.0004709041909215174;1.029453197848388;9.999889325971628;0.8204315460908119;0.020919958141662604;0.021535735375777215;0.9999963372717409;0.8207006710671263;0.9999931143892683
75.334426;1.0289082619988767;0.8332936580017174;0.8098919150795649;-0.00048451290006185045;-0.00047090419424139496;1.02945307407192;9.999887298312634;0.8204315370410571;0.020919956510493675;0.0215357348088746;0.9999965100163724;0.8207007088876103;0.9999930351779838
75.344426;1.0289082307135988;0.8332936659942941;0.8098918453917681;-0.0004845128726190992;-0.0004709041956790482;1.0294529499876917;9.99988527131817;0.820431534267372;0.020919954963403823;0.021535734391341314;0.999996681773197;0.820700745585505;0.9999929633496448
75.354426;1.0289081984687811;0.8332936728382159;0.8098917728636019;-0.00048451284582925406;-0.0004709041951862512;1.0294528255091184;9.999883252181412;0.8204315377406074;0.020919953517569336;0.0215357341247637;0.999996852074385;0.8207007812370708;0.9999928987358856
75.364426;1.0289081656041625;0.8332936786535734;0.8098916974477981;-0.00048451281975198953;-0.00047090419274165376;1.0294527005637026;9.999881248148519;0.820431547580354;0.02091995219001115;0.02153573401098129;0.9999970203899489;0.8207008159566164;0.9999928410501446
75.374426;1.0289081325671707;0.8332936836768796;0.8098916191485404;-0.00048451279447218225;-0.00047090418838452924;1.0294525750498693;9.99987926614265;0.8204315639929325;0.020919950996797287;0.021535734051977198;0.999997186123709;0.8207008497806445;0.9999927899519256
75.384426;1.0289080998939306;0.8332936881804269;0.8098915379992028;-0.000484512770089618;-0.0004709041822183503;1.0294524487928158;9.999877312841448;0.820431587162799;0.020919949954326136;0.021535734248995683;0.9999973486770082;0.8207008825912955;0.9999927451011109
75.394426;1.0289080680669889;0.8332936924600624;0.8098914540873517;-0.0004845127466974306;-0.00047090417438152085;1.0294523215578013;9.999875394546896;0.8204316171672421;0.02091994908070937;0.021535734601244604;0.9999975074724544;0.8207009141491346;0.9999927061488536
75.404426;1.0289080373365354;0.8332936968543381;0.8098913675428502;-0.00048451272435971683;-0.00047090416501934407;1.0294521931303275;9.999873516564621;0.8204316539749139;0.020919948395060776;0.02153573510560911;0.9999976619091778;0.8207009442141903;0.9999926727212184
75.414426;1.0289080077283277;0.8332937016806765;0.8098912785041515;-0.00048451270310528925;-0.00047090415427339095;1.0294520633478417;9.9998716831844;0.8204326974910197;0.02091994791416041;0.021535735758042518;0.9999978113541723;0.820701972279792;0.9999926444621043
75.424426;1.028907979217694;0.833293707162897;0.8098911870810833;-0.0004845126829348058;-0.0004709041422787545;1.0294519320649034;9.999869898095186;0.820432747582809;0.02091994764976288;0.02153573655526988;0.9999979552276349;0.8207019988034434;0.9999926210875262
75.434426;1.0289079518059878;0.8332939985970546;0.8098913704289149;-0.000485619762714171;-0.00047198012433352296;1.0294517991167742;9.999868164390092;0.8204328040978418;0.020919947609639274;0.021535737494783744;0.9999980930308291;0.8207020231966213;0.9999926023885118
75.444426;1.0289079254699216;0.8332940058335611;0.8098912741818453;-0.0004856197446112336;-0.00047198011024705274;1.0294516642886777;9.999866484771596;0.8204328668943506;0.02091994780096313;0.021535738572961396;0.9999982242649134;0.8207020451622483;0.9999925881723176
75.454426;1.0289079001322494;0.8332940141494927;0.8098911752785047;-0.0004856197274260629;-0.00047198009533635545;1.029451527276756;9.999864862438514;0.8204329358514472;0.02091994823256232;0.02153573978332139;0.9999983483551822;0.820702064454551;0.9999925781886155
75.464426;1.0289078756552346;0.8332940236248142;0.8098910735136499;-0.00048561971105682026;-0.0004719800797619936;1.02945138769507;9.999863301696966;0.8204330108557508;0.020919948914459596;0.021535741115866765;0.9999984646405284;0.8207020809200604;0.9999925721544537
75.474426;1.0289078518493213;0.8332940342080988;0.8098909687589853;-0.0004856196954140398;-0.00047198006370309075;1.0294512451405078;9.99986180745123;0.8204330918077003;0.020919949856641584;0.021535742557526816;0.9999985724656506;0.8207020944591951;0.9999925698565418
75.484426;1.0289078285181237;0.8332940456986186;0.8098908610117744;-0.00048561968042893245;-0.0004719800473736202;1.0294510991971717;9.999860384199145;0.8204331786430322;0.02091995106869706;0.021535744094382414;0.9999986713340783;0.820702105000726;0.9999925711660403
75.494426;1.028907805509795;0.8332940578065764;0.809890750364573;-0.00048561966604367135;-0.0004719800310158696;1.0294509493951032;9.999859035338128;0.8204332713251062;0.020919952559210316;0.021535745714292634;0.9999987609629946;0.8207021125393157;0.9999925759690638
75.504426;1.0289077827842439;0.8332940702125393;0.8098906369513208;-0.00048561965218966;-0.000471980014861522;1.0294507952453298;9.999857762687542;0.8204333697940694;0.020919954334346964;0.02153574740746791;0.9999988411863212;0.8207021171425056;0.9999925841428975
75.514426;1.0289077604384373;0.833294082571779;0.8098905209347779;-0.0004856196387880886;-0.00047197999909256283;1.0294506363236378;9.999856566199906;0.8204334739201761;0.0209199563964429;0.02153574916547927;0.9999989118624816;0.8207021189175592;0.9999925955819745
75.524426;1.0289077386124537;0.8332940944829281;0.8098904024801371;-0.0004856196257766235;-0.00047197998383392197;1.0294504723381277;9.99985544414524;0.8204335835131029;0.02091995874338696;0.021535750980225334;0.9999989728888042;0.8207021180350375;0.9999926102121397
75.534426;1.0289077174017862;0.8332941054519234;0.8098902816961143;-0.0004856196131135652;-0.0004719799691606855;1.029450303174005;9.999854393508697;0.8204336983430454;0.020919961368533142;0.02153575284303752;0.9999990242363106;0.8207021147729918;0.9999926279942354
75.544426;1.0289076969014792;0.8332941148755816;0.8098901586262344;-0.00048561960075223573;-0.0004719799550939078;1.0294501288925446;9.999853409843269;0.8204338181209173;0.020919964260595357;0.021535754744866503;0.9999990659547556;0.8207021094795035;0.9999926489284018
75.554426;1.028907677328298;0.8332941220912002;0.8098900332680365;-0.00048561958862400773;-0.00047197994161006165;1.0294499496709646;9.999852486480039;0.8204339424985608;0.020919967404463925;0.021535756678500124;0.9999990981859636;0.8207021025106086;0.9999926730328417
75.564426;1.0289076590760782;0.8332941264972769;0.8098899055576703;-0.00048561957664639796;-0.0004719799286772982;1.0294497657457888;9.999851614178672;0.820434071126294;0.020919970782786807;0.021535758640749608;0.9999991211657621;0.8207020942325303;0.99999270033266
75.574426;1.0289076426022807;0.8332952347475407;0.8098908513772629;-0.00048533442140933394;-0.00047170278398970416;1.0294495774124928;9.999850782273356;0.8204342036926022;0.020919974376554146;0.02153576063232772;0.9999991351876711;0.8207020850415396;0.9999927309138256
75.584426;1.0289076282637908;0.8332952323587465;0.8098907186463923;-0.0004853344095244757;-0.00047170277211446444;1.0294493850430275;9.999849980592446;0.820434339929147;0.020919978165346124;0.021535762656392697;0.9999991405796126;0.8207020753224965;0.9999927649673147
75.594426;1.0289076163087227;0.8332952262837336;0.8098905833481207;-0.00048533439763263415;-0.000471702760756074;1.0294491890892314;9.99984920011724;0.8204344796391008;0.020919982128618987;0.021535764717163192;0.9999991376958633;0.8207020653729684;0.9999928027537446
75.604426;1.0289076069915952;0.83329521652166;0.8098904455550098;-0.00048533438573433724;-0.0004717027499017314;1.0294489900787374;9.999848432097656;0.8204346227241385;0.020919986246701425;0.02153576681866148;0.9999991268695408;0.8207020554055314;0.999992844541527
75.614426;1.0289076006188558;0.8332952032004876;0.8098903054462847;-0.00048533437383915584;-0.0004717027395207661;1.0294487886007255;9.999847667352103;0.8204347691521227;0.02091999050059038;0.021535768964399352;0.9999991083513016;0.8207020456379969;0.9999928906001404
75.624426;1.0289075974939674;0.8332951865307717;0.8098901633440264;-0.00048533436193370135;-0.0004717027295507377;1.0294485852931754;9.999846896551261;0.820434918876398;0.020919994871706996;0.021535771158085602;0.9999990823062697;0.8207020363324874;0.9999929412543035
75.634426;1.0289075978715243;0.8332951667808277;0.809890019682975;-0.00048533434996732956;-0.0004717027198955174;1.029448380859365;9.999846110874342;0.820435071741335;0.020919999341638795;0.02153577340375966;0.9999990488515996;0.8207020276937604;0.9999929969026149
75.644426;1.028907601946233;0.833295144269406;0.8098898749383987;-0.0004853343378849682;-0.00047170271044421393;1.0294481761019818;9.999845302206635;0.8204352274097692;0.02092000389152868;0.021535775705017787;0.999999008029627;0.8207020197362311;0.9999930579626143
75.654426;1.0289076098489183;0.8332951193343159;0.8098897295907362;-0.00048533432567427967;-0.0004717027010993592;1.0294479719199314;9.999844462834753;0.8204353853428579;0.020920008502473268;0.02153577806359936;0.9999989597478933;0.8207020122952904;0.9999931248318966
75.664426;1.028907621634938;0.8332950922985684;0.8098895841164601;-0.0004853343133744354;-0.0004717026917862941;1.0294477692715236;9.999843585288989;0.820435544844872;0.020920013156829818;0.021535780477378162;0.9999989038294519;0.8207020051363003;0.9999931978807188
75.674426;1.0289076372465533;0.8332950634848691;0.8098894389572592;-0.00048533430105589525;-0.00047170268244523704;1.0294475691406744;9.999842662426035;0.8204357051866074;0.020920017838998915;0.02153578293936307;0.9999988401006269;0.8207019979988855;0.9999932774051391
75.684426;1.0289076565165016;0.8332950332636417;0.809889294464243;-0.0004853342888117011;-0.0004717026730391608;1.0294473724930386;9.999841687831598;0.8204358657549082;0.02092002253544755;0.02153578543936031;0.9999987683837769;0.8207019905787877;0.9999933635707521
75.694426;1.0289076792670449;0.8332950020803527;0.8098891508768389;-0.00048533427675566507;-0.0004717026635762347;1.0294471802540002;9.999840656472063;0.8204360261145601;0.02092002723397246;0.02153578796677473;0.999998688496678;0.8207019825110229;0.9999934564391812
75.704426;1.0289077053639117;0.8332949704549347;0.8098890083676579;-0.0004853342650133627;-0.00047170265411506756;1.0294469933309993;9.999839564952463;0.8204361859643869;0.020920031923655782;0.02153579051209712;0.9999986003312922;0.8207019733961944;0.9999935560704699
75.714426;1.028907734625044;0.8332949389677983;0.8098888670850953;-0.0004853342537290905;-0.00047170264474128554;1.0294468126105012;9.999838411742504;0.820436345058557;0.020920036596255284;0.021535793067381463;0.9999985039149837;0.8207019629045503;0.9999936625948511
75.724426;1.0289077667707016;0.8332949081954595;0.8098887271578772;-0.0004853342430838114;-0.00047170263553239494;1.0294466388748653;9.999837197514259;0.8204365031245702;0.020920041245908662;0.021535795626224402;0.9999983994119063;0.8207019508531955;0.9999937762156574
75.734426;1.0289078015809137;0.8332948786047423;0.8098885886996777;-0.0004853342332811032;-0.00047170262653202597;1.0294464726546655;9.999835924656123;0.8204366597911228;0.02092004586592187;0.021535798183268465;0.9999982870891301;0.8207019371458517;0.9999938971859074
75.744426;1.0289078390874025;0.8332948505003955;0.8098884518060351;-0.00048533422451119113;-0.00047170261774221844;1.0294463141717891;9.999834596416374;0.8204368146044059;0.020920050446207494;0.021535800734551268;0.9999981672454967;0.820701921689209;0.9999940257537229
75.754426;1.0289078795650073;0.833294824062773;0.8098883165295491;-0.0004853342169307453;-0.0004717026091332478;1.0294461634940897;9.999833216635627;0.8204369671425484;0.020920054974205494;0.021535803279027873;0.999998040141544;0.8207019043919239;0.9999941621268755
75.764426;1.0289079233824903;0.8332947994074076;0.8098881828696632;-0.0004853342106553942;-0.0004717026006530826;1.0294460207102478;9.999831789557646;0.8204371170644963;0.020920059437487572;0.02153580582016883;0.9999979059946895;0.8207018851549628;0.999994306512359
75.774426;1.0289079709153885;0.8332947765734189;0.8098880507859446;-0.0004853342057536443;-0.0004717025922329073;1.029445885967741;9.999830319583602;0.8204372640516929;0.020920063825655425;0.021535808365921345;0.999997765008816;0.820701863817361;0.9999944591041885
75.784426;1.0289080225453178;0.8332947554499903;0.8098879202179172;-0.0004853342022504228;-0.00047170258380813796;1.0294457594894308;9.999828811767928;0.820437407794928;0.020920068131586478;0.021535810926252084;0.999997617380555;0.8207018401402991;0.9999946199987106
75.794426;1.0289080786643428;0.8332947357412506;0.8098877911129427;-0.00048533420014935;-0.00047170257534198543;1.0294456415827342;9.999827272533151;0.8204375480461048;0.020920072351081544;0.021535813511400523;0.9999974633054276;0.8207018138312341;0.9999947892000887
75.804426;1.028908139670034;0.8332947170073988;0.8098876634384822;-0.00048533419945100207;-0.0004717025668327164;1.0294455325388177;9.999825709183167;0.8204376846475167;0.020920076480754914;0.021535816132795586;0.9999973030095132;0.8207017845719428;0.9999949666769247
75.814426;1.028908205924308;0.8332946987389835;0.8098875371236302;-0.00048533420013432423;-0.0004717025583058108;1.0294454324750635;9.999824128448378;0.8204378175062921;0.020920080516285626;0.021535818803658346;0.9999971367819684;0.820701752063606;0.9999951523436804
75.824426;1.0289082776993232;0.8332946804253304;0.809887411961585;-0.0004853342021282208;-0.00047170254978886456;1.029445341258475;9.999822535776088;0.8204379465343;0.020920084451994815;0.02153582153762116;0.9999969650065837;0.8207017160851597;0.9999953460210779
75.834426;1.0289083552205143;0.8332946616087182;0.8098872875895495;-0.00048533420532167635;-0.00047170254128861224;1.0294452585532956;9.99982093576312;0.8204380716326285;0.020920088281779367;0.021535824346852528;0.9999967882054154;0.8207016765369156;0.9999955474504562
75.844426;1.0289084387493463;0.8332946419162953;0.8098871635830198;-0.0004853342095902827;-0.0004717025327976343;1.0294451839473135;9.999819332164241;0.8204381927436696;0.020920092000079365;0.02153582724067622;0.999996607024335;0.8207016334560748;0.9999957563378077
75.854426;1.0289085285669797;0.8332946210571247;0.8098870396177398;-0.0004853342148017365;-0.00047170252431478793;1.029445117082396;9.99981772730274;0.8204383099072547;0.020920095601026742;0.02153583022423809;0.9999964221315902;0.8207015869902798;0.999995972378585
75.864426;1.0289086249249937;0.8332945987941724;0.8098869155968039;-0.0004853342208236435;-0.0004717025158367706;1.0294450577022944;9.999816122528777;0.8204384232633007;0.020920099077068086;0.021535833297258663;0.9999962341384652;0.8207015373226795;0.9999961952391679
75.874426;1.0289087280566436;0.8332945749223991;0.8098867916308418;-0.00048533422754814854;-0.0004717025073179914;1.0294450056154243;9.99981451962461;0.8204385330105177;0.020920102419662343;0.021535836454197214;0.9999960435844449;0.8207014846185278;0.9999964245137892
75.884426;1.0289088381775953;0.8332945492682002;0.8098866679483666;-0.0004853342349049524;-0.0004717024986500298;1.0294449606377971;9.999812921868841;0.8204386394013804;0.020920105621315205;0.021535839686697946;0.9999958509467743;0.820701429060911;0.9999966597208315
75.894426;1.0289089554178175;0.8332945216897409;0.8098865448769305;-0.00048533424285426786;-0.0004717024896931454;1.0294449225459168;9.999811334313758;0.8204387427356146;0.020920108675976032;0.021535842987067434;0.9999956566615823;0.8207013709017561;0.999996900365718
75.904426;1.0289090797407;0.8332944920756534;0.8098864228481043;-0.0004853342513721303;-0.0004717024803301924;1.029444891082614;9.999809763039721;0.820438843263201;0.020920111577695175;0.021535846349955177;0.9999954611407926;0.8207013104377527;0.9999971459989112
75.914426;1.0289092109055178;0.8332944603968904;0.8098863023521591;-0.0004853342604390192;-0.00047170247049743453;1.0294448660170676;9.999808213910523;0.8204389411086168;0.020920114320299145;0.021535849771712034;0.9999952647965696;0.8207012479772627;0.9999973961997616
75.924426;1.0289093484769147;0.833294426807975;0.8098861838766422;-0.0004853342700412408;-0.00047170246018471667;1.029444847161387;9.99980669214924;0.820440036325798;0.020920116898810265;0.021535853249616023;0.999995068071561;0.8207021835555184;0.99999765051534
75.934426;1.028909491866559;0.8332943916851747;0.8098860678833923;-0.0004853342801689757;-0.000471702449423555;1.029444834308921;9.999805202784328;0.8204401290124803;0.02092011931089939;0.021535856781970408;0.9999948714317661;0.8207021182658288;0.999997908408418
75.944426;1.0289096404026805;0.8332943555528496;0.8098859548154949;-0.00048533429078892107;-0.00047170243826931397;1.0294448271602015;9.999803750951232;0.8204402193861751;0.020920121557714513;0.021535860368729502;0.9999946753523331;0.8207020522750221;0.9999981692324561
75.954426;1.0289097934328304;0.8332943189504652;0.8098858450564115;-0.00048533430182201717;-0.00047170242677429424;1.0294448252745176;9.999802341691469;0.8204403077598053;0.020920123644062337;0.021535864011921257;0.9999944803481374;0.8207019861121218;0.9999984322369291
75.964426;1.0289099504082857;0.8332942823081431;0.8098857388321834;-0.00048533431316614945;-0.0004717024149645226;1.029444828074782;9.999800979503071;0.8204403944271571;0.0209201255767545;0.021535867714924706;0.9999942870109283;0.8207019203645788;0.9999986966077093
75.974426;1.0289101108866816;0.8332942459031564;0.8098856361635745;-0.00048533432472858075;-0.000471702402850548;1.0294448349663095;9.999799668143487;0.8204404795671155;0.02092012736168815;0.021535871480618585;0.9999940959803484;0.8207018556446742;0.9999989615267268
75.984426;1.0289102744616416;0.833294209905561;0.8098855369446196;-0.0004853343364180532;-0.0004717023904597037;1.0294448454899334;9.999798410758318;0.8204405632248535;0.0209201290027992;0.02153587530935564;0.9999939078435955;0.8207017925353042;0.9999992261868046
75.994426;1.0289104406578857;0.8332941744578546;0.8098854410777268;-0.0004853343481150483;-0.00047170237783652276;1.0294448593234458;9.999797209675789;0.8204406453287926;0.020920130503131004;0.02153587919823869;0.9999937230563588;0.8207017316162055;0.9999994897767488
76.004426;1.0289106088674222;0.8332941397387735;0.8098853485349159;-0.0004853343596723365;-0.0004717023650269543;1.0294448761591741;9.999796066036986;0.8204407257195508;0.02092013186566925;0.021535883142626843;0.9999935419796658;0.8207016735303055;0.9999997515463768
76.014426;1.0289107783897387;0.8332941059650721;0.8098852593405881;-0.0004853343709566268;-0.00047170235208902607;1.0294448956438547;9.99979498020359;0.8204408041970906;0.020920133093647323;0.021535887138739468;0.9999933649781707;0.8207016189742218;1.0000000109153706
76.024426;1.028910948559052;0.8332940733464507;0.8098851735484115;-0.00048533438188060193;-0.00047170233910104884;1.0294449174439313;9.999793952722714;0.8204408805627987;0.020920134190138318;0.02153589118508947;0.999993192464605;0.8207015686229002;1.0000002674761361
76.034426;1.0289111188813151;0.8332940420651852;0.8098850912209968;-0.00048533439239297247;-0.0004717023261487095;1.0294449413186377;9.999792984931513;0.8204409546179332;0.020920135156885324;0.021535895281285754;0.9999930248855589;0.8207015230765009;1.0000005208815186
76.044426;1.0289112890694676;0.8332940123126139;0.8098850124061073;-0.00048533440245073;-0.0004717023133162033;1.02944496710611;9.999792079075412;0.8204410261733377;0.02092013599396496;0.021535899425042162;0.9999928626715724;0.8207014828768278;1.0000007707224392
76.054426;1.0289114589928088;0.8332939843445755;0.8098849371322588;-0.0004853344119979431;-0.0004717023006869658;1.0294449947330293;9.999791237803638;0.8204410951234571;0.02092013669991881;0.02153590361014539;0.999992706205262;0.8207014485971535;1.0000010164681725
76.064426;1.02891162866921;0.8332939584817111;0.8098848654264913;-0.0004853344209483063;-0.00047170228834919115;1.0294450242763349;9.999790463013547;0.8204411614572529;0.020920137271785974;0.02153590782733065;0.9999925558434285;0.8207014209286624;1.0000012575256676
76.074426;1.0289117982832956;0.8332939350546819;0.8098847973274681;-0.0004853344291700293;-0.00047170227639899864;1.0294450559125619;9.999789755255756;0.8204412251815445;0.02092013770594603;0.021535912067346664;0.99999241187463;0.8207014006464696;1.0000014934002235
76.084426;1.0289119681228998;0.8332939143653508;0.8098847328878457;-0.00048533443648971874;-0.00047170226493097636;1.0294450898095246;9.999789114675574;0.8204412863203205;0.020920137999246833;0.021535916323585046;0.9999922744109145;0.8207013884996609;1.0000017238014087
76.094426;1.0289121384724693;0.8332938967061778;0.8098846722032036;-0.00048533444271369185;-0.00047170225402527396;1.0294451261436512;9.999788542756896;0.8204413449744954;0.020920138149819453;0.021535920592708223;0.9999921433899666;0.8207013851528356;1.0000019485803866
76.104426;1.0289123095638228;0.8332938824222983;0.8098846154790453;-0.0004853344476512112;-0.00047170224374373527;1.0294451651678191;9.999788043094783;0.8204414013280729;0.020920138157172165;0.021535924874285257;0.9999920186877715;0.8207013911499355;1.0000021675730788
76.114426;1.0289124815651756;0.8332938719338111;0.8098845630766143;-0.00048533445112940903;-0.00047170223413028304;1.0294452071936484;9.999787620341356;0.8204414556265648;0.020920138021290443;0.021535929170525745;0.999991900194436;0.820701406853213;1.0000023805034404
76.124426;1.0289126545742606;0.833293865677705;0.8098845154571183;-0.00048533445299104753;-0.00047170222521195055;1.0294452525203868;9.999787278679856;0.8204415081579078;0.020920137742215062;0.02153593348532903;0.9999917878143627;0.8207014324164402;1.0000025870010372
76.134426;1.0289128286295268;0.8332938640513148;0.8098844730381006;-0.00048533445309923;-0.00047170221700343194;1.0294453013978198;9.99978702139669;0.8204415591959296;0.02092013732016723;0.021535937822144028;0.999991681455039;0.8207014678393589;1.0000027866772578
76.144426;1.0289130037212484;0.8332938674133465;0.8098844361101063;-0.0004853344513650446;-0.0004717022095136062;1.0294453540360298;9.999786851400058;0.8204416089356181;0.020920136754519692;0.02153594218199907;0.9999915810344164;0.8207015130693425;1.000002979179627
76.154426;1.0289131797887563;0.8332938760833024;0.8098844048873338;-0.0004853344477649538;-0.00047170220275530414;1.0294454105748583;9.999786771719961;0.8204416575089336;0.020920136042947356;0.02153594656338082;0.9999914864477224;0.8207015680557651;1.0000031641663885
76.164426;1.0289133567146629;0.8332938903026574;0.8098843795840897;-0.00048533444233524517;-0.00047170219675309657;1.0294454710143481;9.999786785287787;0.8204417050654436;0.02092013518228122;0.021535950963853287;0.9999913975015504;0.8207016327381504;1.0000033412317197
76.174426;1.0289135343323028;0.833293910219347;0.8098843604163986;-0.00048533443515848084;-0.00047170219154375607;1.0294455352402674;9.999786894446604;0.8204417518033141;0.020920134169528433;0.021535955381567367;0.9999913139343244;0.8207017070252598;1.0000035098851117
76.184426;1.0289137124461836;0.8332939359382032;0.8098843475323025;-0.00048533442635329585;-0.00047170218718482683;1.0294456031413384;9.99978710135097;0.8204417979053734;0.020920133003162377;0.021535959816189314;0.9999912354910947;0.8207017907632712;1.0000036696141565
76.194426;1.0289138908526234;0.8332939675951095;0.8098843409476008;-0.0004853344160727045;-0.00047170218376299365;1.0294456746725469;9.999787408997523;0.8204418434566482;0.02092013168500887;0.021535964269206603;0.9999911619295471;0.820701883707602;1.000003819952476
76.204426;1.0289140693762355;0.8332940053820458;0.8098843405443086;-0.0004853344044948182;-0.0004717021813756239;1.0294457498197556;9.999787821396868;0.8204418884143314;0.020920130220045716;0.02153596874298103;0.999991092993374;0.82070198554819;1.0000039605057365
76.214426;1.0289142479132707;0.8332951565852191;0.8098854220743247;-0.0004850492484814536;-0.00047142504781817995;1.0294458285444936;9.999788342388166;0.8204419326399226;0.020920128613731097;0.021535973240705143;0.9999910284451573;0.8207020959586468;1.0000040909591443
76.224426;1.0289144264408276;0.8332952071027446;0.8098854331752832;-0.00048504923492340694;-0.0004714250477283462;1.0294459107760738;9.99978897405155;0.8204419759709403;0.020920126870293317;0.02153597776812236;0.9999909681380357;0.8207022146247178;1.0000042110833347
76.234426;1.0289146050013809;0.8332952640073971;0.809885449379794;-0.0004850492207370011;-0.0004714250488599665;1.0294459964503069;9.999789716001201;0.8204420182756519;0.020920124993427786;0.021535982334067193;0.9999909120382124;0.8207023412526769;1.0000043207279499
76.244426;1.028914783663629;0.8332953271458741;0.8098854702152408;-0.00048504920617115375;-0.0004714250512567796;1.0294460855346514;9.999790566168157;0.8204420594585308;0.020920122987148945;0.021535986949103744;0.9999908602206646;0.8207024755667506;1.0000044197966897
76.254426;1.0289149624250367;0.8332953962234141;0.8098854952907627;-0.0004850491914498522;-0.00047142505499422834;1.0294461780088024;9.999791522164053;0.8204420994463283;0.02092012085525697;0.021535991623538447;0.999990812891985;0.820702617285513;1.000004508229845
76.264426;1.028915141154066;0.8332954708210666;0.8098855243628043;-0.00048504917674782843;-0.00047142506017368806;1.0294462738850358;9.999792581727267;0.8204421381841968;0.020920118600719524;0.021535996365408056;0.9999907703158154;0.8207027660617732;1.0000045860032283
76.274426;1.0289153196751077;0.8332955504746644;0.8098855573269842;-0.00048504916217834756;-0.00047142506689071034;1.029446373304352;9.999793742435866;0.8204421756347908;0.02092011622539075;0.02153600117998265;0.9999907326105837;0.8207029214288731;1.0000046531348405
76.284426;1.028915497870529;0.8332956348244448;0.8098855941461731;-0.00048504914780125006;-0.0004714250752081863;1.02944647658144;9.999795001853732;0.82044221178318;0.020920113729500908;0.021536006070948487;0.9999906996579936;0.820703082794676;1.0000047097345843
76.294426;1.0289156756885873;0.833295723721089;0.8098856348085112;-0.0004850491336251887;-0.0004714250851332174;1.0294465841304454;9.99979635800682;0.8204422466483897;0.02092011111253262;0.02153601104071683;0.9999906712015025;0.8207032494735345;1.000004756053451
76.304426;1.0289158531258644;0.8332958171337211;0.8098856793549318;-0.0004850491196025206;-0.00047142509662470805;1.0294466963698583;9.999797809791303;0.820442280280569;0.02092010837502628;0.021536016090064197;0.9999906469753495;0.8207034207274888;1.0000047924370459
76.314426;1.0289160302536602;0.8332959149778066;0.809885727868197;-0.0004850491056294065;-0.0004714251096439332;1.0294468136589199;9.999799357324912;0.8204423127498653;0.02092010551877246;0.021536021219098915;0.9999906268087735;0.8207035957804933;1.0000048192635949
76.324426;1.028916207264977;0.8332960170828063;0.8098857803850893;-0.00048504909154972037;-0.000471425124178848;1.0294469362300676;9.999801001637977;0.8204423441245768;0.020920102546544483;0.021536026428425708;0.9999906106839211;0.8207037738190339;1.0000048369684635
76.334426;1.0289163844649138;0.8332961232666614;0.8098858368532122;-0.00048504907716902636;-0.0004714251402140272;1.0294470641510003;9.999802743970028;0.8204423744487207;0.02092009946243719;0.021536031719276514;0.9999905986368974;0.8207039540010374;1.0000048460880946
76.344426;1.0289165621782914;0.8332962333824508;0.8098858971815294;-0.00048504906228515315;-0.0004714251577144941;1.0294471973578838;9.999804585838305;0.8204424037674578;0.02092009627115779;0.021536037092948032;0.9999905905662687;0.8207041354643426;1.0000048472556498
76.354426;1.028916740643683;0.8332963473127175;0.8098859612949026;-0.00048504904671881055;-0.000471425176642977;1.0294473357258593;9.999806529633076;0.820442432151094;0.02092009297680658;0.02153604254971616;0.9999905861926651;0.8207043173300298;1.0000048411651308
76.364426;1.0289169199548598;0.8332964649074202;0.8098860291134018;-0.00048504903032567517;-0.0004714251969644683;1.0294474791381936;9.999808578655694;0.8204424596566724;0.020920089582835984;0.021536048088156876;0.9999905852011306;0.8207044986901983;1.000004828524437
76.374426;1.0289171000335011;0.833296585908484;0.8098861004872203;-0.0004850490129968114;-0.0004714252186424628;1.0294476275160878;9.999810736599741;0.8204424863103517;0.02092008609197348;0.02153605370526871;0.9999905873585825;0.8207046786093072;1.0000048100134744
76.384426;1.0289172806197058;0.8332967099533826;0.8098861751850807;-0.0004850489946571941;-0.0004714252416415326;1.0294477807665707;9.99981300713794;0.820442512131799;0.02092008250557705;0.021536059396472556;0.9999905924941636;0.8207048561681369;1.000004786284945
76.394426;1.0289174612919583;0.8332968366462566;0.80988625295121;-0.00048504897526457864;-0.0004714252659162386;1.0294479387027717;9.999815393308944;0.8204425371117248;0.020920078824001397;0.021536065156094433;0.999990600404583;0.8207050304837699;1.0000047580198779
76.404426;1.0289176415005954;0.8332969656637216;0.8098863335326278;-0.00048504895481149454;-0.0004714252913988279;1.029448101035458;9.999817896531958;0.8204425611721836;0.02092007504727715;0.021536070978596472;0.9999906107757975;0.8207052006818167;1.000004725982924
76.414426;1.0289178206505691;0.8332970968413863;0.8098864166478685;-0.0004850489333283407;-0.0004714253180097706;1.0294482674188623;9.999820516070304;0.8204425841769257;0.020920071175270227;0.021536076858889693;0.9999906231951223;0.8207053659300275;1.000004691024221
76.424426;1.0289179982175785;0.8332972301122583;0.809886501981303;-0.00048504891087437546;-0.0004714253456716624;1.029448437505908;9.999823249113033;0.8204426059633256;0.02092006720827621;0.021536082791727206;0.9999906372618629;0.8207055255425676;1.0000046540139054
76.434426;1.0289181737352744;0.8332973653646911;0.8098865892347469;-0.00048504888750503325;-0.0004714253743037827;1.029448610988956;9.999826091185792;0.8204426263904543;0.020920063147326882;0.021536088771047315;0.9999906526867511;0.820705679019774;1.0000046157359572
76.444426;1.028918346695133;0.8332975024243462;0.8098866782023709;-0.00048504886324201424;-0.0004714254038164225;1.0294487875873173;9.999829036816438;0.8204426453964232;0.020920058993854414;0.021536094789211986;0.9999906692892483;0.8207058260042195;1.0000045768297696
76.454426;1.0289185165633863;0.83329764112402;0.8098867688205696;-0.00048504883807442206;-0.0004714254341281861;1.0294489670112839;9.999832080414512;0.8204436629794424;0.02092005474999642;0.021536100836888877;0.9999906869299645;0.8207069659173393;1.0000045377918685
76.464426;1.0289186828538643;0.8332977813337682;0.8098868611519239;-0.0004850488119806397;-0.0004714254651851193;1.0294491489291249;9.999835217231706;0.8204436791241702;0.020920050418532784;0.02153610690387013;0.9999907054604542;0.8207070992487201;1.0000044989361099
76.474426;1.028918845136195;0.8332979229829457;0.8098869553225266;-0.00048504878495993887;-0.00047142549696257405;1.0294493329274068;9.999838443761902;0.8204436938228897;0.02092004600169904;0.02153611297932026;0.999990724714951;0.8207072255917385;1.0000044603499534
76.484426;1.02891900305639;0.8332980660696547;0.8098870514555317;-0.00048504875704775204;-0.0004714255294716171;1.0294495184986348;9.999841757280574;0.8204437071907181;0.02092004150137277;0.02153611905155111;0.9999907445130382;0.8207073449320287;1.0000044219480464
