time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
76.494426;1.0289191563785784;0.8332982106049907;0.809887149634415;-0.0004850487282909939;-0.00047142556276288727;1.0294497050494966;9.999845155145389;0.8204437195184859;0.02092003692096263;0.021536125109125257;0.99999076462952;0.8207074573515825;1.0000043835392465
76.504426;1.0289193049507503;0.8332986416955328;0.8098875270400411;-0.0004861557976120203;-0.0004725015920593236;1.0294498919215287;9.99984863443251;0.820443731213222;0.02092003226595393;0.021536131142050934;0.9999907847199423;0.8207075630656824;1.0000043448561589
76.514426;1.0289194486243112;0.8332987889407864;0.8098876294391769;-0.00048615576726277957;-0.0004725016270543214;1.029450078478839;9.99985219191581;0.8204437427227773;0.020920027542934504;0.021536137141345585;0.9999908042536085;0.8207076624081941;1.0000043056144179
76.524426;1.0289195872335049;0.8332989372818356;0.8098877339503042;-0.0004861557361857841;-0.0004725016629016254;1.029450264192816;9.999855824231455;0.8204437545068716;0.020920022759590116;0.021536143099662928;0.9999908225144672;0.8207077557638321;1.0000042655620083
76.534426;1.0289197206172136;0.833299086467666;0.8098878404267309;-0.00048615570447845934;-0.0004725016995659864;1.0294504486114295;9.999859528081522;0.8204437670331869;0.02092001792573927;0.021536149013690383;0.99999083868234;0.8207078434858752;1.0000042244638916
76.544426;1.0289198486032296;0.8332992362426753;0.8098879485747446;-0.00048615567227709033;-0.0004725017369870571;1.029450631307636;9.999863299917248;0.8204437807797244;0.020920013053757854;0.02153615488380189;0.9999908519364993;0.8207079258582023;1.0000041821020194
76.554426;1.0289199709683645;0.8332993862981222;0.8098880580878133;-0.0004861556397433497;-0.0004725017750693093;1.0294508118739063;9.99986713496295;0.8204437962273756;0.020920008157853772;0.021536160710923086;0.9999908615180222;0.8207080031269705;1.0000041383229563
76.564426;1.0289200874049187;0.8332995361931804;0.8098881687610123;-0.0004861556070645411;-0.0004725018136855545;1.0294509898934074;9.999871026777049;0.8204438138385122;0.02092000325282214;0.021536166495413393;0.9999908667544797;0.8207080755746146;1.0000040930237797
76.574426;1.0289201975080842;0.8332996853613361;0.809888280470249;-0.0004861555744502279;-0.0004725018526962965;1.0294511649442994;9.999874968017359;0.820443834057926;0.020919998353189924;0.021536172238270024;0.9999908670595022;0.820708143604794;1.0000040460796231
76.584426;1.028920300823278;0.8332998331930707;0.8098883930968183;-0.0004861555421310038;-0.0004725018919568313;1.0294513366560492;9.999878951306428;0.8204438573294414;0.020919993472712027;0.021536177941499063;0.9999908619346638;0.8207082077727219;1.0000039973755321
76.594426;1.0289203969006215;0.833299979107123;0.809888506467891;-0.0004861555103700667;-0.0004725019313091342;1.0294515046999602;9.999882969564275;0.8204438840814763;0.020919988623566706;0.021536183607323168;0.9999908510060158;0.820708268696766;1.0000039469485722
76.604426;1.0289204853000868;0.8333001225417259;0.8098886203394973;-0.0004861554794476712;-0.00047250197058850823;1.0294516687351078;9.99988701649847;0.8204439147000651;0.020919983816144058;0.021536189237974162;0.999990834054193;0.8207083269116846;1.0000038950565386
76.614426;1.0289205656152993;0.8333002629180033;0.8098887344442153;-0.0004861554496144595;-0.00047250200965510134;1.0294518283724605;9.999891087293646;0.8204439495122419;0.020919979060053544;0.021536194835451397;0.9999908110134893;0.8207083828191226;1.0000038421264437
76.624426;1.0289208869130653;0.8333006021337679;0.8098888490106463;-0.0004853712432906678;-0.000471739787614053;1.0294519831605584;9.99989517887575;0.8204439887795267;0.02091997436408852;0.02153620040060941;0.9999907820054823;0.8207084368023192;1.0000037887091444
76.634426;1.0289209499785783;0.8333007348015141;0.8098889630269617;-0.000485371216194177;-0.0004717398260633071;1.0294521326547523;9.99989928966581;0.820444032758327;0.02091996973446903;0.021536205934133443;0.9999907473801466;0.8207084893587424;1.0000037354620197
76.644426;1.0289210037405527;0.8333008630621238;0.8098890768907455;-0.00048537119068266444;-0.00047173986415972744;1.029452276559304;9.999903419369245;0.820444081788149;0.020919965174645228;0.021536211438388724;0.9999907076210776;0.8207085410996594;1.0000036830915264
76.654426;1.0289210476152617;0.8333009867564648;0.8098891905971513;-0.00048537116684582336;-0.00047173990183353617;1.0294524148182664;9.999907568993953;0.8204441362676933;0.020919960687645088;0.02153621691577485;0.9999906631659455;0.8207085926919984;1.0000036322708958
76.664426;1.0289210810413172;0.8333011058536172;0.809889304187536;-0.00048537114472221486;-0.0004717399389752599;1.0294525476034289;9.999911740316742;0.8204441965543036;0.020919956277445053;0.021536222366007704;0.999990614325804;0.8207086448291209;1.0000035835623513
76.674426;1.0289211035843768;0.8333012204114402;0.8098894177476581;-0.000485371124322248;-0.00047173997545339226;1.0294526752331725;9.999915934727328;0.8204442629002199;0.020919951947851796;0.021536227786907048;0.9999905613082917;0.820708698157253;1.0000035373671485
76.684426;1.0289211149386446;0.8333013305451547;0.8098895313377024;-0.00048537110565380625;-0.0004717400111228472;1.0294527980290331;9.999920152425114;0.8204443354278668;0.02091994770135003;0.02153623317647639;0.9999905043036872;0.8207087531527038;1.0000034939533287
76.694426;1.0289211148162802;0.8333014363737932;0.8098896449320786;-0.0004853710887428151;-0.0004717400458279901;1.029452916166117;9.999924392364944;0.8204444141626148;0.020919943539172398;0.021536238533457177;0.9999904436273408;0.8207088100863917;1.0000034535314308
76.704426;1.0289211028381604;0.8333015379797384;0.8098897584325172;-0.0004853710736449819;-0.00047174007941161406;1.0294530296512054;9.999928652786375;0.8204444991369889;0.02091993946178189;0.021536243857176205;0.9999903797880287;0.8207088691013512;1.0000034163227962
76.714426;1.0289201101332652;0.8333008512313457;0.8098898718141914;-0.00048516860043510833;-0.00047154378364940984;1.0294531384084487;9.999932931922007;0.8204445904737989;0.020919935469386988;0.021536249147397216;0.9999903134284611;0.8207089302583778;1.0000033826243746
76.724426;1.0289200729809722;0.8333009444952659;0.8098899847137643;-0.0004851685891864998;-0.00047154381452190776;1.029453242347913;9.999937228508598;0.8204446883593597;0.020919931562217938;0.0215362544041627;0.999990245284513;0.8207089934979602;1.0000033528455163
76.734426;1.0289200224786283;0.8333010336163491;0.8098900971651106;-0.0004851685799701388;-0.0004715438437950502;1.0294533413921612;9.99994154207252;0.8204447929082522;0.020919927740079152;0.021536259627541396;0.9999901761836278;0.820709058639899;1.0000033274582427
76.744426;1.0289199581480952;0.8333011187398952;0.80989020911417;-0.00048516857287372287;-0.00047154387133677324;1.029453435472394;9.999945872509258;0.8204449040339727;0.020919924001701416;0.021536264817299967;0.9999901069645598;0.8207091254553015;1.0000033068668577
76.754426;1.0289198795727077;0.8333012001875354;0.8098903204847494;-0.0004851685680153285;-0.0004715438970851435;1.0294535245203318;9.999950218722654;0.8204450214483319;0.02091992034510776;0.021536269972488097;0.9999900383869256;0.820709193693785;1.0000032912932653
76.764426;1.028919786426597;0.8333012784020474;0.8098904312078904;-0.00048516856553290047;-0.0004715439210490923;1.029453608513779;9.999954577615702;0.8204451447551733;0.020919916768612268;0.02153627509142643;0.9999899711579336;0.8207092630508187;1.000003280762661
76.774426;1.0289196785283632;0.8333013538206188;0.8098905412684827;-0.00048516856555761096;-0.0004715439432952003;1.0294536875442568;9.999958944467114;0.8204452735447437;0.02091991327079261;0.02153628017275564;0.9999899059822241;0.820709333210556;1.0000032751709331
76.784426;1.0289195558856803;0.8333014267700274;0.8098906507269252;-0.00048516856819791376;-0.0004715439639331193;1.0294537618025927;9.99996331401745;0.8204454074686977;0.0209199098497;0.02153628521559625;0.9999898435344103;0.8207094039599327;1.0000032743451992
76.794426;1.0289194186837307;0.8333014975167472;0.80989075971259;-0.00048516857353656775;-0.0004715439830999442;1.02945383151028;9.999967681184877;0.8204455462982321;0.020919906503358864;0.02153629021727868;0.9999897843860351;0.8207094751893756;1.0000032780523553
76.804426;1.0289192673147516;0.8333015663999526;0.8098908683561328;-0.00048516858162509706;-0.0004715440009665923;1.0294538968707365;9.999972041081346;0.8204456899296808;0.020919903232208877;0.021536295171192904;0.9999897289191907;0.8207095467605858;1.0000032859697534
76.814426;1.028919102438848;0.8333016338792338;0.8098909767399383;-0.0004851685924791224;-0.00047154401773982026;1.0294539580313893;9.999976388553835;0.8204458383067662;0.02091990004144373;0.02153630006695368;0.9999896773154039;0.8207096184327984;1.0000032976546611
76.824426;1.028918924886879;0.8333017005081114;0.8098910849507747;-0.000485168606084461;-0.0004715440336262129;1.0294540150867624;9.999980717638;0.8204459913240417;0.020919896940881973;0.02153630489076169;0.9999896296750557;0.8207096899374898;1.0000033125924677
76.834426;1.0289187354570264;0.8333017668892133;0.8098911931559982;-0.00048516862241525694;-0.0004715440487915557;1.029454068080742;9.999985021487694;0.8204461488105755;0.020919893943112087;0.021536309624398887;0.9999895861370723;0.8207097610855509;1.0000033303225546
76.844426;1.0289185348546237;0.8333018336064627;0.8098913016099981;-0.000485168641456232;-0.00047154406334467614;1.0294541169432017;9.999989292870351;0.8204463105640009;0.02091989106220886;0.02153631424577835;0.9999895468862818;0.820709831786297;1.0000033505225425
76.854426;1.0289183237878001;0.8333019011615661;0.8098914106066686;-0.0004851686632094656;-0.00047154407733376326;1.0294541614989976;9.999993524324783;0.8204464763365384;0.020919888313378973;0.021536318731947175;0.9999895121164419;0.8207099020185855;1.000003373011286
76.864426;1.0289181030431793;0.833301969974782;0.8098915204221382;-0.0004851686876816744;-0.0004715440907505708;1.0294542016244825;9.99999770750478;0.8204466457926092;0.020919885712342517;0.021536323061671317;0.9999894820281147;0.8207099718391063;1.0000033976996607
76.874426;1.0289178734690683;0.8333020404333699;0.8098916312427925;-0.0004851687148713527;-0.00047154410355184045;1.0294542373762379;10.00000183283411;0.8204468185023809;0.02091988327340703;0.021536327216898084;0.9999894568260771;0.8207100414117645;1.000003424490814
76.884426;1.0289176359216006;0.8333032199966786;0.8098928190915339;-0.00048488360030951583;-0.0004712669821365746;1.0294542689587642;10.000005890385138;0.8204469939585983;0.020919881007423386;0.021536331183945847;0.9999894366928556;0.8207101110031477;1.000003453194595
76.894426;1.0289173912405987;0.833303294766172;0.8098929318392402;-0.0004848836328204938;-0.0004712669936330092;1.029454296634673;10.000009870796147;0.8204471716103758;0.0209198789220953;0.02153633495340337;0.9999894217637911;0.8207101809271314;1.0000034835018112
76.904426;1.0289171402649246;0.8333033720899211;0.8098930452107791;-0.0004848836678686718;-0.0004712670045466169;1.0294543207084994;10.000013765269818;0.8204473509321787;0.020919877023641394;0.021536338517721954;0.9999894121109897;0.8207102515033127;1.0000035149709892
76.914426;1.028916883852888;0.8333034522613407;0.8098931588737881;-0.0004848837053701927;-0.00047126701499027105;1.029454341558016;10.000017565832625;0.820447531481435;0.020919875317119554;0.021536341869024474;0.9999894077505818;0.8207103231136893;1.0000035470790554
76.924426;1.028916622891311;0.833303535627875;0.8098932725416788;-0.0004848837452574691;-0.0004712670250868135;1.0294543596132346;10.00002126630963;0.8204477128771943;0.020919873805803443;0.021536344999612763;0.9999894087017799;0.8207103962444486;1.0000035793721198
76.934426;1.028916358301361;0.8333036224943312;0.809893386023832;-0.0004848837874687316;-0.0004712670349297788;1.0294543752490477;10.000024862528486;0.820447894754921;0.02091987249080658;0.021536347902653567;0.9999894150846921;0.8207104713641539;1.000003611586212
76.944426;1.0289160910368245;0.8333037130925288;0.8098934991515659;-0.00048488383195178635;-0.0004712670445761078;1.0294543887077943;10.000028351024463;0.8204480767999223;0.02091987137107487;0.021536350571382732;0.9999894271411275;0.820710548795154;1.000003643674188
76.954426;1.02891582208098;0.8333038076433984;0.8098936117000923;-0.00048488387867914965;-0.00047126705408145203;1.0294544001467434;10.000031727412196;0.8204482588115563;0.0209198704438425;0.021536352999156842;0.9999894451061675;0.820710628745436;1.000003675791337
76.964426;1.028915552464686;0.8333039063682969;0.8098937234091418;-0.0004848839276484815;-0.00047126706351634283;1.0294544097235978;10.00003498610749;0.8204484406947634;0.020919869705007144;0.02153635518024407;0.9999894690785576;0.8207107113848249;1.0000037082661124
76.974426;1.028915283295459;0.8333040094126302;0.8098938340672747;-0.00048488397885659373;-0.0004712670729348303;1.0294544176309555;10.000038121461714;0.8204486223871138;0.020919869149164744;0.02153635710966597;0.9999894990175607;0.8207107968541588;1.0000037415301808
76.984426;1.0289150157061022;0.8333041167627093;0.8098939435935216;-0.00048488403227207416;-0.0004712670823504823;1.0294544240965486;10.000041128810187;0.8204488037886629;0.020919868769776563;0.021536358783111838;0.9999895347896034;0.8207108852170513;1.0000037760044105
76.994426;1.0289147506909153;0.8333042282309244;0.8098940520360222;-0.00048488408783018116;-0.0004712670917413559;1.0294544293926244;10.000044005017406;0.820448984727398;0.02091986855914343;0.021536360198249973;0.9999895761721989;0.8207109764046263;1.0000038120380221
77.004426;1.02891448903629;0.8333043435244665;0.8098941594775256;-0.00048488414543181876;-0.00047126710105774327;1.0294544338550091;10.000046748567067;0.8204501649612577;0.02091986850805368;0.021536361356556042;0.9999896227930349;0.8207120699118051;1.000003849954495
77.014426;1.0289142314504796;0.8333044623315107;0.8098942659692449;-0.0004848842049248981;-0.00047126711022463523;1.029454437879949;10.000049358602471;0.8204503442077526;0.020919868605640938;0.021536362263720528;0.9999896740719642;0.8207121661681345;1.0000038900942048
77.024426;1.0289139786834485;0.8333045843604946;0.8098943715304356;-0.00048488426607736017;-0.0004712671191459397;1.0294544418859337;10.000051833793213;0.82045052215661;0.020919868839238687;0.021536362928175547;0.9999897292838332;0.8207122646393693;1.000003932795123
77.034426;1.0289137315169714;0.8333047093300839;0.8098944761375572;-0.00048488432857593186;-0.0004712671277172489;1.0294544462211603;10.000054172501155;0.8204506984368881;0.020919869194665677;0.02153636335889313;0.9999897877024474;0.8207123651686519;1.0000039783822225
77.044426;1.0289134907148318;0.8333048369262104;0.8098945797212793;-0.0004848843920666877;-0.0004712671358464496;1.0294544510412915;10.000056373825334;0.8204508725846951;0.020919869658054424;0.02153636356340037;0.999989848709267;0.820712467640739;1.0000040271650157
77.054426;1.0289132570362143;0.8333049667805527;0.8098946822292424;-0.00048488445620102735;-0.0004712671434692536;1.029454456276191;10.000058438216216;0.8204510440810144;0.020919870217487153;0.021536363547067075;0.9999899118441875;0.8207125719095013;1.000004079402185
77.064426;1.0289130312981178;0.8333050985172505;0.8098947836810629;-0.00048488452066079474;-0.0004712671505376068;1.0294544617221437;10.000060367300659;0.8204512124617291;0.020919870862085632;0.02153636331526323;0.9999899767796515;0.8207126777592209;1.000004135270846
77.074426;1.02891281434113;0.8333052318024662;0.8098948841405226;-0.00048488458517751873;-0.0004712671569824598;1.0294544671526995;10.000062163499013;0.8204513773942674;0.020919871580194652;0.02153636287723849;0.9999900432301129;0.8207127849145129;1.0000041948611138
77.084426;1.028912606889983;0.833305366308823;0.8098949836680263;-0.0004848846495350611;-0.0004712671626873287;1.0294544723656265;10.000063830004178;0.820451538661293;0.02091987235916176;0.021536362246783618;0.9999901108883119;0.8207128930538901;1.0000042581612028
77.094426;1.0289124094599464;0.833305501649275;0.8098950822788034;-0.00048488471354176716;-0.0004712671674946737;1.0294544771555971;10.000065371037614;0.8204516961449725;0.02091987318595959;0.02153636143833164;0.9999901794362648;0.8207130018367471;1.0000043250473827
77.104426;1.0289122223370522;0.833305637380406;0.8098951799062595;-0.0004848847770099286;-0.00047126717122866605;1.0294544812317297;10.00006679204157;0.8204518498430979;0.020919874046943465;0.0215363604640662;0.9999902485878157;0.8207131109690518;1.000004395348014
77.114426;1.0289120456184384;0.8333057730469651;0.8098952764390969;-0.0004848848397670011;-0.00047126717370718306;1.0294544841501962;10.000068099330049;0.8204519998100108;0.020919874927961928;0.021536359335145867;0.9999903180853797;0.8207132202704018;1.0000044689672074
77.124426;1.0289118793384768;0.8333059082128933;0.809895371794671;-0.0004848849016700354;-0.0004712671747453568;1.0294544853537764;10.000069298636177;0.8204521460380295;0.020919875816335125;0.021536358063597463;0.9999903876428315;0.8207133296788629;1.000004545940575
77.134426;1.0289117235761254;0.8333060424843474;0.8098954659508801;-0.00048488496259666225;-0.00047126717416351275;1.0294544843042739;10.000070393694617;0.8204522884151242;0.0209198767025634;0.021536356662092568;0.9999904569368527;0.8207134392209275;1.0000046263709343
77.144426;1.0289115784161353;0.8333061755125598;0.809895558955205;-0.00048488502241471413;-0.000471267171783481;1.0294544806018309;10.000071386655579;0.8204524267763608;0.020919877580417186;0.021536355142208658;0.9999905256631119;0.8207135489968441;1.0000047103614824
77.154426;1.028911443837893;0.8333063069644743;0.8098956509140464;-0.00048488508095482737;-0.00047126716741244045;1.029454474057368;10.000072279316162;0.8204525609624691;0.02091987844624336;0.021536353513772217;0.9999905935219509;0.8207136591602341;1.0000047980159659
77.164426;1.0289113196671973;0.8333064364855176;0.8098957419402936;-0.000484885138021587;-0.0004712671608417037;1.0294544647078456;10.00007307314929;0.8204526908477139;0.02091987929726993;0.021536351787351284;0.9999906601603799;0.8207137698849541;1.0000048894370408
77.174426;1.02891120559708;0.8333065636675877;0.8098958320941984;-0.0004848851934334699;-0.00047126715186628803;1.029454452743181;10.000073768922483;0.8204528163788953;0.020919880130396938;0.021536349976840508;0.9999907252528315;0.8207138813272281;1.0000049847169228
77.184426;1.028911101254248;0.8333066880283632;0.8098959213641215;-0.0004848852470373317;-0.0004712671403067157;1.0294544384352964;10.000074367186809;0.8204529376355048;0.020919880943199354;0.021536348098244392;0.99999078867585;0.8207139935693751;1.000005083971283
77.194426;1.0289110063079563;0.833306809004841;0.8098960096689132;-0.00048488529869569096;-0.00047126712601065497;1.0294544221297786;10.000074868672739;0.8204530548665069;0.02091988173439766;0.021536346166775022;0.9999908505921451;0.8207141065824385;1.0000051873623446
77.204426;1.0289109205535099;0.8333069259575249;0.8098960968750682;-0.0004848853482818219;-0.0004712671088419798;1.0294544042073464;10.000075274698442;0.8204531684796823;0.020919882502248143;0.021536344196207154;0.9999909114112565;0.8207142202470791;1.0000052950223064
77.214426;1.0289108438611656;0.8333070382180642;0.8098961828385248;-0.00048488539567347045;-0.00047126708868642044;1.0294543849856912;10.00007558837691;0.8204532789743028;0.020919883244341835;0.0215363422004608;0.999990971691027;0.8207143343884639;1.0000054069238413
77.224426;1.0289107760522465;0.8333071451671764;0.8098962674192973;-0.00048488544073819415;-0.0004712670654621036;1.029454364636966;10.000075815068845;0.8204533868383862;0.020919883959135445;0.021536340194503553;0.99999103205214;0.8207144487970514;1.0000055228370104
77.234426;1.0289107169266043;0.8333072462671044;0.8098963504540987;-0.0004848854833397009;-0.0004712670391126017;1.0294543431914989;10.000075961876657;0.8204534924635455;0.020919884645872005;0.021536338192909628;0.9999910931581893;0.820714563277093;1.000005642411592
77.244426;1.0289106663863017;0.8333073410782065;0.8098964317193644;-0.00048488552337039444;-0.0004712670096002806;1.029454320623486;10.000076037645162;0.8204535961041538;0.02091988530379894;0.0215363362076798;0.9999911557451224;0.8207146777167901;1.0000057652681664
77.254426;1.0289106244173052;0.8333074293058286;0.8098965109068184;-0.0004848855607715632;-0.000471266976910385;1.0294542969382217;10.000076052566817;0.8204536978624761;0.02091988593261879;0.021536334247824408;0.9999912206229233;0.820714792110748;1.0000058909840228
77.264426;1.028910590976289;0.8333075108041165;0.8098965877001112;-0.0004848855955038538;-0.0004712669410529714;1.0294542722161621;10.000076016462046;0.8204537976857463;0.020919886532729928;0.021536332320388565;0.9999912885961136;0.8207149065158523;1.000006019015055
77.274426;1.028910565930979;0.8333075855420913;0.8098966619539477;-0.00048488562749364554;-0.0004712669020607847;1.0294532466438737;10.000075937131403;0.820453895400147;0.020919887104643927;0.02153633043086846;0.9999913603322552;0.8207150209731033;1.0000061486751313
77.284426;1.028910549068152;0.8333076536271927;0.8098967337534109;-0.00048488565662615943;-0.00047126685997876374;1.0294532205527378;10.000075819942335;0.8204539907659365;0.020919887648704845;0.021536328582693012;0.9999914362423039;0.8207151354518116;1.0000062792121032
77.294426;1.028910540157213;0.8333077153355234;0.8098968032710699;-0.0004848856827915079;-0.0004712668148461772;1.029453194438085;10.000075668318527;0.8204540835143297;0.020919888165348448;0.02153632677672186;0.9999915164642036;0.8207152498652466;1.0000064099423054
77.304426;1.0289105390222697;0.833307771060881;0.8098968706480916;-0.0004848857059294799;-0.00047126676670357137;1.0294531688919288;10.00007548446498;0.8204541733761892;0.0209198886560504;0.021536325011731448;0.9999916009914588;0.8207153641012674;1.0000065403890552
77.314426;1.0289105455222942;0.8333078212407212;0.8098969360208449;-0.0004848857260513705;-0.0004712667156296509;1.0294531444531017;10.00007527009063;0.8204542601122867;0.020919889124415836;0.02153632328575283;0.9999916898093049;0.8207154780035936;1.0000066703472719
77.324426;1.0289105594499672;0.83330786630728;0.8098969995383157;-0.00048488574323465167;-0.00047126666176258665;1.0294531215600462;10.000075026832391;0.8204543435567081;0.02091988957572124;0.021536321597195724;0.9999917828980673;0.820715591359785;1.000006799814586
77.334426;1.0289105804695726;0.8333079066394441;0.8098970612637639;-0.00048488575759075646;-0.00047126660528858604;1.0294531006680963;10.00007475622991;0.8204544236497654;0.020919890015296906;0.021536319945772684;0.9999918801409179;0.820715703937162;1.0000069287982987
77.344426;1.0289106080966277;0.8333079425482753;0.8098971210675322;-0.0004848857692421781;-0.00047126654641927915;1.0294530822923909;10.000074459733971;0.8204545003901315;0.02091989044710962;0.021536318333485238;0.9999919812505871;0.8207158155188066;1.000007057119424
77.354426;1.0289106416620788;0.8333079743226496;0.8098971786455615;-0.00048488577832186524;-0.0004712664853652336;1.0294530668618163;10.000074138639244;0.820454573747532;0.020919890873060187;0.021536316765102786;0.999992085807195;0.8207159258900759;1.0000071844107163
77.364426;1.0289106803180805;0.8333080022383508;0.8098972336309246;-0.0004848857849640875;-0.00047126642231223984;1.0294530545704517;10.000073793824793;0.8204546436576288;0.020919891294029894;0.021536315247589338;0.9999921933944401;0.8207160347689172;1.0000073103052844
77.374426;1.0289107231262673;0.8333080264836767;0.8098972856626713;-0.0004848857892846578;-0.0004712663574236068;1.029453045383336;10.000073426096398;0.8204547101054089;0.02091989171233984;0.02153631378908072;0.9999923037014208;0.8207161417292816;1.000007434564436
77.384426;1.0289107691619528;0.8333080471353514;0.8098973343727816;-0.00048488579137351116;-0.00047126629086194734;1.0294530391570216;10.00007303686168;0.8204547731845634;0.02091989213323739;0.02153631239807877;0.9999924165176043;0.8207162461898844;1.000007557028963
77.394426;1.0289108175748218;0.8333080642247833;0.8098973793346481;-0.0004848857913092039;-0.0004712662227974438;1.0294530357429053;10.000072628198046;0.8204548330610861;0.020919892564292344;0.021536311081766617;0.9999925316471585;0.8207163474653092;1.0000076775109144
77.404426;1.0289108676151095;0.833308077770168;0.809897420025728;-0.0004848857891811204;-0.00047126615340610083;1.0294530349881013;10.000072202470877;0.820454889897226;0.020919893013470824;0.02153630984380881;0.9999926487745342;0.8207164448124803;1.000007795752052
77.414426;1.028910918631674;0.8333080877786652;0.8098974558505713;-0.0004848857850853047;-0.0004712660828719023;1.0294530367123738;10.000071761724605;0.8204549438132581;0.020919893487264404;0.021536308684789254;0.9999927673843758;0.8207165374615643;1.0000079114803735
77.424426;1.0289109700309789;0.8333080942794;0.8098974861949098;-0.0004848857790979144;-0.0004712660113830095;1.0294530407363685;10.00007130677215;0.82045499487421;0.020919893990184627;0.02153630760494909;0.9999928868179536;0.8207166246643064;1.0000080244645828
77.434426;1.0289110212368542;0.8333080973371816;0.8098975104485744;-0.0004848857712704246;-0.0004712659391236807;1.0294530468600835;10.000070836692558;0.8204550430505556;0.020919894525869703;0.02153630660512269;0.9999930064061752;0.8207167057480913;1.00000813448809
77.444426;1.028911071674927;0.8333080970341676;0.8098975279922697;-0.0004848857616539926;-0.0004712658662675415;1.0294530547900735;10.000070349121396;0.8204550881752246;0.020919895099225427;0.021536305685248218;0.9999931256180953;0.8207167801419317;1.0000082413355276
77.454426;1.0289111207588955;0.8333080934294883;0.8098975382209351;-0.00048488575032043654;-0.0004712657929743776;1.0294530641643054;10.000069840487447;0.8204551299934904;0.02091989571787923;0.021536304843167823;0.9999932441416256;0.8207168473586717;1.0000083448532635
77.464426;1.0289111679192822;0.8333080865032717;0.809897540641516;-0.00048488573736192375;-0.0004712657193985027;1.0294530746527075;10.000069306130666;0.8204551683023288;0.020919896391038636;0.021536304075162667;0.9999933618378927;0.8207169069450377;1.0000084449970055
77.474426;1.028911212699759;0.8333080761623566;0.8098975349306837;-0.0004848857228864835;-0.000471265645701005;1.0294530859862068;10.000068741116127;0.8204552030240626;0.020919897127112737;0.02153630337754232;0.9999934786810165;0.8207169584425748;1.0000085418005715
77.484426;1.0289112548205481;0.8333080622892064;0.809897520878216;-0.00048488570702219134;-0.00047126557205782815;1.0294530978854595;10.00006814148316;0.8204552341279158;0.0209198979327522;0.02153630274739017;0.9999935947328147;0.8207170013823448;1.0000086353017497
77.494426;1.028911294162168;0.8333080447591218;0.8098974983267476;-0.00048488568990640154;-0.000471265498673717;1.029453110003239;10.000067504627735;0.8204552615068647;0.02091989881268064;0.021536302181961703;0.9999937101007589;0.8207170353263705;1.0000087254979988
77.504426;1.0289113307316113;0.8333080234769402;0.8098974672101449;-0.00048488567165787374;-0.0004712654257923771;1.0294531219532717;10.000066828342348;0.8204552849379018;0.020919899768461557;0.02153630167891151;0.9999938249121325;0.8207170599468316;1.000008812378728
77.514426;1.0289113646267347;0.8333079984269464;0.8098974276314949;-0.00048488565237446776;-0.000471265353672827;1.0294531333740835;10.000066110054842;0.8204553041135165;0.02091990079766939;0.021536301237555643;0.9999939392729557;0.8207170750683115;1.0000088959661741
77.524426;1.0289113960051224;0.8333079696500911;0.8098973798873081;-0.00048488563216057324;-0.00047126528254221375;1.0294531440113042;10.000065347229345;0.8204553187104118;0.020919901895227924;0.021536300858314886;0.9999940531557604;0.8207170806532557;1.000008976276454
77.534426;1.028911425090403;0.83330793719382;0.809897324449133;-0.00048488561114432244;-0.0004712652125695865;1.0294531537671163;10.00006453779331;0.8204553284833658;0.02091990305496443;0.021536300540875145;0.9999941663561962;0.8207170767860278;1.0000090533057204
77.544426;1.0289114521704836;0.8333079010906949;0.8098972619095317;-0.00048488558946332126;-0.0004712651438685655;1.02945316264806;10.000063680159943;0.8204553333059839;0.020919904270452927;0.02153630028361526;0.9999942786077726;0.8207170636653994;1.0000091271449747
77.554426;1.0289114775155674;0.8333078613458194;0.8098971928651157;-0.000484885567225631;-0.00047126507650721545;1.0294531707148926;10.000062773511917;0.820455333141888;0.020919905536537043;0.02153630008388221;0.9999943897323345;0.8207170415661925;1.0000091980718295
77.564426;1.0289115013057133;0.8333078179586522;0.8098971178245161;-0.0004848855444830812;-0.00047126501051519777;1.0294531780659109;10.000061818376778;0.8204553280379181;0.020919906850100874;0.021536299938574206;0.9999944997169024;0.8207170107782101;1.000009266470797
77.574426;1.028911523691859;0.833307770979833;0.8098970372481403;-0.00048488552124671387;-0.0004712649458858587;1.0294531847930555;10.000060816873342;0.8204563181621761;0.020919908207816598;0.02153629984478449;0.9999946086621474;0.8207179712554213;1.0000093327019728
77.584426;1.0289115449080461;0.8333088276365939;0.809898027630448;-0.00048460035307322454;-0.00047098774902498404;1.0294531909753795;10.000059772081169;0.8204563038053326;0.020919909602990942;0.021536299799804818;0.9999947166336274;0.820717923917615;1.0000093970495714
77.594426;1.028911565311178;0.8333087739230919;0.8098979375166815;-0.0004846003288615636;-0.0004709876870232545;1.0294531967092737;10.000058686852963;0.8204562853293429;0.020919911025244962;0.021536299800899838;0.9999948235858316;0.8207178686917033;1.0000094596788978
77.604426;1.0289115853489357;0.8333087171784955;0.8098978434142695;-0.00048460030420251866;-0.00047098762629873084;1.0294532020988436;10.000057563131948;0.8204562631496735;0.02091991246297927;0.021536299844692287;0.9999949294382957;0.8207178058091791;1.0000095205626753
77.614426;1.0289116055279623;0.8333086577441603;0.8098977457918285;-0.00048460027915960316;-0.0004709875668245584;1.0294532071967213;10.000056402249085;0.820456237747961;0.020919913905209826;0.021536299926008282;0.9999950341883737;0.8207177355163991;1.0000095794749408
77.624426;1.028911626400796;0.8333085960920352;0.8098976450688172;-0.0004846002537975443;-0.00047098750854866344;1.029453211915108;10.000055205597318;0.8204562096474308;0.020919915340574965;0.021536300037527815;0.9999951379230391;0.8207176581237664;1.000009636104142
77.634426;1.0289116485225067;0.8333085327657176;0.8098975415956491;-0.0004846002281661854;-0.0004709874514069919;1.0294532159946543;10.000053975048171;0.8204561793771679;0.02091991675579078;0.021536300170494155;0.9999952407424144;0.8207175740005395;1.0000096901740883
77.644426;1.028911672436924;0.8333084683370567;0.8098974356346493;-0.0004846002023139364;-0.000470987395353189;1.0294532190607542;10.000052713032016;0.8204561474613471;0.020919918136349202;0.021536300314505236;0.9999953426989867;0.8207174835304109;1.000009741436649
77.654426;1.0289116987049876;0.8333084034375039;0.8098973273604176;-0.0004846001762965681;-0.00047098734037353016;1.029453220692698;10.000051422241018;0.8204561144091694;0.0209199194683564;0.021536300455392173;0.9999954437648694;0.8207173870967874;1.0000097895954956
77.664426;1.0289117278650117;0.8333086239011381;0.8098974940078757;-0.00048570724795559355;-0.00047206328132953605;1.0294532205005498;10.00005010506312;0.8204560806929524;0.020919920739470462;0.02153630057353755;0.9999955438381852;0.8207172850561328;1.0000098342524926
77.674426;1.0289117603694595;0.8333085601350493;0.809897381344236;-0.0004857072218054157;-0.0004720632286128376;1.0294532181631797;10.000048763222802;0.8204560467208426;0.020919921938242002;0.021536300645038826;0.9999956427984693;0.8207171777071169;1.0000098748771835
77.684426;1.0289117965662176;0.8333084979619049;0.809897266487513;-0.00048570719568704674;-0.00047206317716237494;1.0294532133891208;10.000047397573667;0.8204560128034499;0.020919923052491594;0.02153630064477294;0.999995740516055;0.8207170653810595;1.0000099108409652
77.694426;1.0289118366712964;0.8333084380368238;0.80989714942605;-0.0004857071696490407;-0.00047206312708522374;1.029453205920423;10.000046007814824;0.8204559791462601;0.020919924068423756;0.021536300548730812;0.9999958368330801;0.8207169485793665;1.000009941485888
77.704426;1.0289118807381847;0.8333083809588163;0.8098970302053433;-0.0004857071437386139;-0.00047206307845515106;1.0294531955833492;10.0000445926886;0.8204559459225057;0.020919924971001272;0.021536300334165287;0.999995931593483;0.8207168279703377;1.0000099661612152
77.714426;1.0289119286805521;0.8333083272021531;0.8098969089516576;-0.000485707118025617;-0.0004720630312968793;1.0294531822587771;10.0000431507886;0.8204559133602802;0.02091992574533891;0.021536299978050795;0.9999960246633354;0.8207167042832817;1.0000099842574468
77.724426;1.0289119803622684;0.8333082770511959;0.8098967858536543;-0.0004857070926216287;-0.00047206298560311267;1.029453165808389;10.000041681164044;0.8204558817082056;0.02091992637939643;0.02153629945576995;0.9999961159482681;0.8207165782088619;1.0000099952499188
77.734426;1.02891203568906;0.833308230613096;0.8098966610833797;-0.0004857070676747305;-0.00047206294135139135;1.0294531460622285;10.00004018346273;0.8204558511720925;0.020919926866224972;0.021536298741901612;0.9999962054589966;0.8207164503110342;1.0000099987501316
77.744426;1.028912094595477;0.8333081878928837;0.8098965346994018;-0.0004857070433376828;-0.00047206289850599734;1.0294531228490764;10.000038658081529;0.8204558219624248;0.02091992720313855;0.021536297812891337;0.9999962933406367;0.8207163209723964;1.0000099945627943
77.754426;1.0289121569786561;0.8333081488256185;0.8098964066269971;-0.0004857070197411936;-0.00047206285702046206;1.0294530959937833;10.00003710638842;0.8204557943133212;0.020919927389108493;0.021536296649890808;0.9999963798152358;0.820716190427968;1.000009982693904
77.764426;1.0289122227067515;0.8333081132672827;0.8098962767707476;-0.0004857069969919;-0.00047206281684728364;1.0294530652656442;10.000035530541922;0.8204557683954884;0.02091992742342726;0.021536295240678988;0.9999964651455101;0.8207160588685699;1.0000099632720882
77.774426;1.0289122916855502;0.8333080810143151;0.8098961451492148;-0.00048570697518528027;-0.00047206277794445856;1.029453030342725;10.000033932699393;0.8204557442612382;0.020919927306268998;0.021536293580249784;0.9999965496971962;0.8207159265089929;1.0000099364496318
77.784426;1.0289123639101523;0.833308051843415;0.8098960118967264;-0.0004857069544184166;-0.0004720627402699796;1.0294529908653807;10.000032314230706;0.8204557218501779;0.020919927040107807;0.02153629166988441;0.9999966339945022;0.8207157935606026;1.0000099023912137
77.794426;1.0289124394480433;0.8333080255357346;0.8098958771800603;-0.000485706934796476;-0.00047206270377005523;1.029452946545384;10.000030675873248;0.8204557009907401;0.020919926630194523;0.021536289514671052;0.9999967186667107;0.8207156601735524;1.000009861315684
77.804426;1.0289125183613328;0.833308001857388;0.8098957411265569;-0.00048570691643955687;-0.00047206266837175365;1.029452897220427;10.000029018758637;0.8204556814004512;0.020919926083233766;0.02153628712062541;0.9999968043474431;0.8207155264292726;1.0000098134723456
77.814426;1.0289126006254607;0.83330798052765;0.8098956037638637;-0.00048570689949283116;-0.00047206263398068325;1.0294528428417637;10.00002734504642;0.8204556627353298;0.020919925405485644;0.021536284493960212;0.9999968916276895;0.8207153923447079;1.0000097590458725
77.824426;1.0289126860788342;0.8333079612521669;0.8098954650083723;-0.000485706884125661;-0.00047206260046948754;1.029452783454974;10.000025657568168;0.8204556446835408;0.02091992460129098;0.021536281642395842;0.9999969810834228;0.8207152578410976;1.0000096980813937
77.834426;1.028912774439505;0.8333079437812315;0.8098953247646913;-0.0004857068705031874;-0.00047206256765788883;1.0294527191906349;10.000023959206215;0.8204556270104736;0.02091992367307919;0.02153627857549756;0.9999970732980227;0.8207151227451953;1.0000096305315729
77.844426;1.0289128653476387;0.8333079279060491;0.8098951830595746;-0.00048570685874527175;-0.0004720625353139088;1.0294526502572934;10.000022252591338;0.8204556095417384;0.020919922622959594;0.021536275303289304;0.9999971687905111;0.8207149868427958;1.0000095563546072
77.854426;1.0289129583688355;0.83330791342223;0.8098950400581479;-0.0004857068489096826;-0.00047206250318876136;1.029452576906962;10.000020540056045;0.8204555921423962;0.020919921452990466;0.021536271834783467;0.9999972678852682;0.8207148499050623;1.0000094754860318
77.864426;1.028913053036009;0.8333079001128778;0.8098948959950103;-0.0004857068410090624;-0.00047206247106856245;1.029452499375255;10.000018823553436;0.8204555746967368;0.02091992016437417;0.021536268177513522;0.9999973706895722;0.8207147116763119;1.000009387785057
77.874426;1.0289131489597498;0.8333078877452604;0.8098947511410323;-0.00048570683503602197;-0.0004720624388087887;1.0294524178526705;10.00001710472261;0.8204555571147183;0.020919918758012784;0.021536264337935228;0.9999974772431037;0.8207145718822606;1.000009293107696
77.884426;1.0289132458687125;0.8333078760834854;0.809894605782088;-0.00048570683097662033;-0.0004720624063243893;1.029452332507571;10.000015385539436;0.8204555393755539;0.020919917234868187;0.021536260322128575;0.999997587632537;0.820714430264444;1.0000091913920175
77.894426;1.0289133435234517;0.8333078649291871;0.8098944602002054;-0.0004857068288235345;-0.0004720623735694118;1.0294522435512736;10.0000136688554;0.8204555215625351;0.020919915595641828;0.02153625613699912;0.9999977019550722;0.8207142866058859;1.000009082711049
77.904426;1.0289134416030616;0.8333078541614587;0.8098943146851697;-0.0004857068285926593;-0.0004720623405471363;1.0294521513244559;10.000011958002952;0.8204555039049843;0.020919913840663832;0.021536251791315762;0.999997820284519;0.8207141407398605;1.0000089673472616
77.914426;1.0289135396566722;0.8333078437221164;0.8098941695174362;-0.00048570683032397584;-0.0004720623073230365;1.0294520563508986;10.000010256137015;0.8204554868252908;0.020919911969629983;0.021536247294417336;0.9999979426842177;0.8207139925317852;1.0000088458026033
77.924426;1.0289136371168581;0.833307833537602;0.8098940249559614;-0.0004857068340718792;-0.00047206227401249155;1.0294519592783167;10.00000856620096;0.8204554708879926;0.020919909982378703;0.021536242653062705;0.999998069181762;0.8207138418406724;1.000008718728687
77.934426;1.0289137333214364;0.833307823457195;0.8098938813090697;-0.00048570683990949723;-0.00047206224075512003;1.0294518607059344;10.000006891438076;0.8204554566655907;0.02091990788068908;0.021536237869943402;0.9999981997211683;0.820713688509852;1.0000085868545863
77.944426;1.0289138275704715;0.8333078132714297;0.809893739009125;-0.0004857068479428073;-0.00047206220768217564;1.0294517610666358;10.00000523587514;0.8204554446924159;0.020919905669036794;0.021536232945066437;0.9999983341639374;0.8207135323935079;1.0000084508785587
77.954426;1.0289139192589192;0.8333078027373845;0.8098935985976365;-0.00048570685830888173;-0.00047206217488634394;1.0294516606702913;10.000003604350757;0.8204554355187769;0.02091990335370137;0.02153622787793195;0.9999984723530012;0.8207133733738744;1.0000083113594076
77.964426;1.0289140079615893;0.8333077915571623;0.8098934606513151;-0.0004857068711452511;-0.00047206214241335046;1.0294515598031866;10.000002001865047;0.8204554297355532;0.02091990094132188;0.021536222669446756;0.9999986141468675;0.8207132113509211;1.0000081687185693
77.974426;1.0289140933664263;0.8333077794073327;0.8098933257452385;-0.0004857068865533978;-0.00047206211026907646;1.0294514587942427;10.000000432486205;0.8204554279681748;0.020919898438746146;0.021536217323574487;0.999998759361158;0.8207130462126182;1.0000080232877384
77.984426;1.0289141751751474;0.8333077660741862;0.809893194480482;-0.0004857069045976668;-0.0004720620784257049;1.0294513580137785;9.999998898809384;0.8204554308681814;0.020919895853578164;0.021536211847756715;0.9999989077062482;0.8207128777975206;1.0000078753343211
77.994426;1.0289142530890953;0.8333077515808887;0.809893067505314;-0.00048570692532042356;-0.0004720620468342504;1.0294512577596366;9.999997402202679;0.8204554390717612;0.02091989319373423;0.021536206252729066;0.9999990587902228;0.8207127058650912;1.0000077251198813
78.004426;1.0289143268331684;0.8333077361582465;0.8098929455047238;-0.00048570694872976844;-0.0004720620154516989;1.0294511581415016;9.999995942928562;0.8204554531706857;0.020919890467739507;0.021536200553051072;0.9999992121316506;0.8207125300941653;1.0000075729475728
78.014426;1.028914396187003;0.8333077200958042;0.8098928291916535;-0.0004857069747930416;-0.00047206198425765944;1.0294510590839892;9.999994519973194;0.8204554737394298;0.020919887685839876;0.02153619476679714;0.9999993671887478;0.8207123501416481;1.0000074191384165
78.024426;1.0289144610142473;0.8333077036546496;0.809892719276577;-0.0004857070034670021;-0.0004720619532334027;1.0294509603939672;9.999993131067539;0.8204555013199848;0.020919884859630256;0.02153618891389669;0.9999995234510768;0.8207121657435574;1.0000072640010076
78.034426;1.0289145211839337;0.8333076870722976;0.809892616393834;-0.00048570703471946135;-0.0004720619223307005;1.0294508618471352;9.999991773145325;0.820455536303573;0.020919882000969996;0.02153618301466972;0.9999996804753112;0.8207119767778582;1.0000071078325006
78.044426;1.0289145764447531;0.8333076705715834;0.8098925210468882;-0.000485707068518789;-0.0004720618914699441;1.0294507632262606;9.999990442989857;0.8204555788573387;0.020919879120854287;0.021536177087840214;0.9999998378193932;0.8207117832549168;1.0000069509389518
78.054426;1.028914626476139;0.8333076543692528;0.8098924336246506;-0.0004857071048270041;-0.00047206186056376957;1.0294506642640862;9.999989137431633;0.8204556289802746;0.020919876228162847;0.02153617114851837;0.9999999950076637;0.8207115852722572;1.0000067936549673
78.064426;1.0289146710403616;0.8333076386890679;0.8098923544439838;-0.0004857071436010527;-0.00047206182954152376;1.029450564584989;9.999987853332385;0.8204556865613988;0.020919873329789545;0.02153616520879339;1.0000001515505021;0.8207113829777107;1.0000066363486952
78.074426;1.0289147100340927;0.8333076237283222;0.809892283750897;-0.00048570718477570016;-0.00047206179835121247;1.029450463665648;9.999986587955277;0.8204557513588586;0.02091987043226692;0.021536159279589684;1.0000003069676155;0.8207111765324998;1.000006479434526
78.084426;1.028914743504743;0.8333076095813554;0.8098922217102275;-0.00048570722824887134;-0.00047206176695301804;1.0294503608054786;9.999985339410793;0.8204558229466513;0.020919867542872717;0.021536153370706846;1.0000004607829829;0.8207109660467539;1.0000063233448508
78.094426;1.0289147716784837;0.833307596197667;0.8098921684413076;-0.00048570727389883833;-0.00047206173532678234;1.0294502551904334;9.999984106609983;0.820455900687419;0.020919864669007148;0.021536147489956657;1.0000006124778082;0.8207107515339258;1.0000061684376493
78.104426;1.0289147949160304;0.8333075833929688;0.809892124072407;-0.00048570732159900485;-0.0004720617034646015;1.0294501460453427;9.999982888612863;0.8204559837343439;0.020919861817122198;0.021536141644043473;1.0000007614522175;0.8207105329342217;1.000006014974985
78.114426;1.0289148136585535;0.8333075708766936;0.8098920887572897;-0.00048570737119494153;-0.0004720616713458256;1.029450032758674;9.999981683956246;0.8204560710709871;0.020919858992717276;0.02153613584067778;1.0000009069979348;0.8207103101773222;1.0000058631896664
78.124426;1.0289148284139225;0.8333075583066579;0.8098920626422257;-0.00048570742248203367;-0.0004720616389345532;1.0294499149242435;9.999980490761864;0.8204561616306539;0.02091985620125006;0.02153613008945555;1.0000010482581692;0.8207100832480858;1.0000057133338518
78.134426;1.028914839699692;0.8333075453782463;0.8098920458423982;-0.0004857074752278168;-0.00047206160619363676;1.0294497923454131;9.999979307584661;0.8204562544244616;0.020919853449425863;0.021536124401098585;1.0000011842557814;0.8207098522490641;1.0000055657108011
78.144426;1.0289148479837424;0.8333075318895576;0.809892038481832;-0.00048570752920832597;-0.0004720615730907078;1.02944966502792;9.999978133863223;0.8204563485476323;0.02091985074554834;0.02153611878593616;1.000001314044144;0.8207096174387136;1.0000054206715439
78.154426;1.028914853719222;0.8333075177419095;0.809892040723554;-0.0004857075842081447;-0.00047206153959495164;1.0294495331298525;9.999976969159638;0.8204564430770542;0.02091984809790927;0.021536113252206255;1.0000014368580685;0.8207093792070834;1.0000052785335318
78.164426;1.0289148574280083;0.8333075029076069;0.8098920527061537;-0.00048570764000290786;-0.00047206150566608346;1.029449396887603;9.999975812213911;0.820457536979577;0.020919845512548732;0.021536107804676356;1.0000015521429781;0.8207101376686948;1.000005139467706
78.174426;1.0289148597260098;0.8333074873737594;0.8098920744671813;-0.0004857076963711232;-0.0004720614712590611;1.0294492565878908;9.999974661097001;0.8204576291366041;0.020919842991882234;0.021536102443866768;1.0000016595260182;0.8207098938692766;1.0000050034259733
78.184426;1.028914861277386;0.8333074710941639;0.8098921059448736;-0.0004857077531219463;-0.00047206143635682233;1.029449112582791;9.999973513966935;0.8204577184748205;0.02091984053485466;0.021536097166283855;1.0000017587853876;0.8207096477687621;1.0000048701656377
78.194426;1.028914862729406;0.8333074540359892;0.8098921469844379;-0.00048570781010490936;-0.00047206140099197597;1.0294489652745673;9.999972369535193;0.8204578040582878;0.02091983813836382;0.021536091966109255;1.0000018497981313;0.8207093995330613;1.0000047393251257
78.204426;1.028914864614278;0.8333074362580067;0.809892197286734;-0.0004857078672048135;-0.00047206136524660306;1.0294488150401433;9.999971227254042;0.8204578850807978;0.02091983579838703;0.0215360868383606;1.0000019325265106;0.8207091492650814;1.0000046104426161
78.214426;1.0289148672728874;0.8333074179094659;0.8098922563745065;-0.00048570792432183244;-0.00047206132925376826;1.0294486621545011;9.999970087470547;0.8204579608386198;0.02091983351032851;0.021536081781827508;1.0000020070546123;0.8207088970768622;1.000004482921962
78.224426;1.0289148708998561;0.833307399158224;0.8098923236066796;-0.0004857079813364453;-0.00047206129318643956;1.0294485067763481;9.99996895170756;0.8204580307302188;0.02091983126878776;0.02153607679973292;1.0000020735900839;0.820708643138954;1.000004356002962
78.234426;1.0289148756323816;0.8333073800679252;0.8098923981954109;-0.00048570803810003805;-0.00047206125722347106;1.0294483490006172;9.999967823038503;0.8204580942671268;0.020919829067613433;0.02153607189870762;1.0000021324219925;0.8207083876758358;1.0000042287927926
78.244426;1.0289148816166214;0.8333073604940983;0.8098924792531467;-0.00048570809447282264;-0.00047206122152051874;1.0294481889507643;9.999966706266957;0.82045815106845;0.020919826902109043;0.02153606708698768;1.0000021838472803;0.8207081308917492;1.0000041004070976
78.254426;1.0289148890823743;0.8333073400773047;0.8098925659113431;-0.0004857081503669467;-0.0004720611861937717;1.0294480268365465;9.999965607441057;0.8204582008286612;0.02091982477119054;0.021536062372674462;1.0000022280916958;0.8207078729139905;1.0000039701323242
78.264426;1.0289148983651424;0.8333073183066129;0.8098926574212144;-0.0004857082057483159;-0.0004720611513142288;1.0294478628984676;9.999964532729717;0.8204582432677328;0.020919822676708232;0.021536057763471415;1.0000022653498104;0.8207076138483022;1.0000038374600873
78.274426;1.0289149098095527;0.8333072946154041;0.8098927531415823;-0.0004857082605970467;-0.0004720611169228557;1.0294476972825488;9.999963487642665;0.8204582780711306;0.020919820622714493;0.021536053266925845;1.0000022959413004;0.8207073538674369;1.0000037019869057
