time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
78.284426;1.0289149236162451;0.833307268483587;0.8098928524843209;-0.0004857083148750003;-0.0004720610830434728;1.0294475299867427;9.999962477189557;0.8204583048717433;0.020919818615955117;0.021536048889477136;1.0000023203787394;0.8207070932186002;1.000003563330408
78.294426;1.0289149397510646;0.8333072395104771;0.809892954888844;-0.0004857083685273026;-0.0004720610496739363;1.029447360917025;9.999961506473857;0.8204583233325297;0.020919816664606385;0.021536044634579025;1.0000023392771582;0.820706832174748;1.0000034212004187
78.304426;1.0289149579690196;0.8333072074378313;0.809893059800918;-0.0004857084214789921;-0.00047206101678541406;1.029447189980398;9.9999605809724;0.8204583332553892;0.020919814775188988;0.021536040501357465;1.0000023532562987;0.8207065709729892;1.0000032755506965
78.314426;1.0289149779168847;0.833307172139863;0.80989316665036;-0.0004857084736112875;-0.0004720609843497105;1.02944701718326;9.999959706500757;0.8204583345922656;0.020919812950651803;0.021536036484990514;1.0000023629245502;0.8207063097702055;1.0000031265915335
78.324426;1.028914999258222;0.8333071336099268;0.8098932748450736;-0.0004857085247577885;-0.0004720609523727398;1.0294468427076973;9.999958889259828;0.8204583273575007;0.020919811190898013;0.02153603257837885;1.0000023688788169;0.8207060486948273;1.000002974615121
78.334426;1.0289150217449956;0.8333081990452407;0.809894459786141;-0.00048542343028962247;-0.00047178378734352917;1.0294466669364448;9.999958135434335;0.8204583115457779;0.02091980949443093;0.021536028773646642;1.0000023716924213;0.8207057879388479;1.0000028198160023
78.344426;1.0289150451965294;0.8333081544575849;0.8098945689130179;-0.00048542347892825563;-0.00047178375646763943;1.0294464904285205;9.999957450124482;0.8204582871482273;0.020919807859317897;0.0215360250625155;1.0000023719014712;0.8207055277463201;1.000002662250938
78.354426;1.0289150694233697;0.8333081072603232;0.8098946776658372;-0.0004854235260970384;-0.0004717837262797984;1.0294463138203689;9.99995683663918;0.8204582542346209;0.02091980628334876;0.02153602143700819;1.0000023699352976;0.8207052683874426;1.0000025019119936
78.364426;1.0289150941201872;0.8333080578236838;0.8098947854859131;-0.0004854235716950237;-0.00047178369688655945;1.029446137712839;9.99995629662862;0.820458212994487;0.020919804764274443;0.021536017891419512;1.0000023659880837;0.8207050102452242;1.000002338798889
78.374426;1.0289151188016266;0.8333080064870656;0.8098948918374962;-0.0004854236156410377;-0.00047178366841057096;1.0294459626632004;9.999955830682556;0.8204581637126858;0.02091980330057814;0.021536014421910693;1.000002359936095;0.8207047538711281;1.0000021729518698
78.384426;1.0289151428431824;0.833307953516501;0.8098949962889551;-0.0004854236578661817;-0.000471783640971738;1.0294457892166873;9.999955438542372;0.8204581067171727;0.020919801891830167;0.021536011022938843;1.000002351425519;0.8207044998938311;1.0000020045158555
78.394426;1.0289151655165056;0.8333078991168756;0.80989509855639;-0.0004854236983056612;-0.0004717836146578008;1.0294456178850453;9.999955118390421;0.8204580423163438;0.020919800537745;0.021536007685424706;1.0000023400901852;0.8207042489131109;1.0000018338116667
78.404426;1.028915185965445;0.8333078434319138;0.8098951984719178;-0.0004854237368863993;-0.0004717835895369777;1.0294454491485223;9.999954866281588;0.820457970772228;0.02091979923757774;0.021536004398908015;1.0000023256720607;0.8207040014687725;1.0000016613001568
78.414426;1.0289152032398734;0.8333077865188373;0.8098952959552881;-0.0004854237735178319;-0.0004717835656864621;1.0294452835084043;9.99995467656854;0.820457892368649;0.020919797991176343;0.02153600115534075;1.0000023079751477;0.820703758054912;1.0000014874682188
78.424426;1.0289152164151907;0.8333077283619809;0.8098953910203099;-0.00048542380810322384;-0.0004717835431852109;1.0294451214986748;9.99995454290969;0.8204578075266932;0.020919796800261292;0.021535997951047332;1.0000022867990719;0.820703519170769;1.0000013127731673
78.434426;1.0289152246778055;0.833307668935172;0.809895483773235;-0.0004854238405631735;-0.0004717835221058064;1.0294449636416199;9.999954459392642;0.8204577168452312;0.020919795668421177;0.021535994786191656;1.0000022619395972;0.8207032853365612;1.0000011376670948
78.444426;1.0289152273287818;0.8333076082838929;0.8098955743860936;-0.00048542387083675326;-0.00047178350253617747;1.0294448104254892;9.999954420887464;0.8204576210431598;0.020919794600545397;0.021535991663772854;1.000002233227577;0.8207030569903855;1.0000009626159574
78.454426;1.028915223775956;0.8333075466057622;0.8098956630376608;-0.00048542389887030514;-0.0004717834845833719;1.0294446623177618;9.999954422013616;0.8204575208850394;0.020919793602566437;0.02153598858841039;1.000002200540029;0.8207028343876239;1.000000788081375
78.464426;1.0289152135305457;0.8333074842697548;0.8098957498404015;-0.0004854239246267449;-0.00047178346833693085;1.0294445197511997;9.999954456023476;0.8204574171380286;0.020919792681254972;0.021535985564763868;1.0000021637669323;0.8207026176830762;1.000000614474347
78.474426;1.0289151961798857;0.8333074217265783;0.809895834842806;-0.0004854239480974067;-0.00047178345383809756;1.0294443831084907;9.999954515256237;0.8204573105665464;0.020919791844216894;0.021535982597192412;1.0000021227981943;0.8207024070804033;1.0000004421150188
78.484426;1.0289151713693006;0.8333073593879351;0.80989591811254;-0.0004854239692930734;-0.0004717834410935137;1.0294442527639842;9.99995459244064;0.8204572019581501;0.02091979109976846;0.021535979690500515;1.0000020775711607;0.8207022028235105;1.0000002712645042
78.494426;1.0289151387858044;0.8333072976043274;0.8098959997719407;-0.0004854239882341467;-0.00047178343011731793;1.0294441290923004;9.999954681131578;0.8204570921325044;0.020919790456283487;0.021535976850296394;1.0000020281518545;0.8207020050926525;1.0000001022028697
78.504426;1.0289150980853012;0.833307236730801;0.8098960799166341;-0.0004854240049515914;-0.000471783420947634;1.0294440123917579;9.999954775566183;0.8204569818745836;0.02091978992187298;0.021535974083169113;1.0000019747748843;0.8207018139458698;0.9999999352565121
78.514426;1.0289150488196168;0.8333071771895141;0.8098961584941725;-0.00048542401948827827;-0.00047178341360886074;1.0294439028470526;9.999954870755559;0.8204568718236761;0.020919789505053365;0.02153597139663135;1.000001917784751;0.8207016292983925;0.9999997707570415
78.524426;1.0289149904687966;0.833307119498072;0.8098962352623639;-0.00048542403189567987;-0.00047178340805716453;1.0294438005681796;9.999954962447335;0.8204567624460231;0.02091978921596241;0.02153596879831701;1.0000018575190521;0.8207014509497942;0.9999996089882468
78.534426;1.028914922570645;0.8333070642517784;0.8098963098537308;-0.00048542404222197535;-0.00047178340415526517;1.0294437055789658;9.999955047329344;0.8204566541091992;0.02091978906637241;0.021535966295478146;1.0000017942006914;0.8207012786664741;0.9999994502053058
78.544426;1.0289148448331291;0.833307012070782;0.8098963818964899;-0.00048542405049649883;-0.0004717834016874087;1.0294436177258948;9.999955123956866;0.820456547138774;0.020919789067454675;0.02153596389638068;1.000001727906252;0.8207011122707282;0.9999992947715501
78.554426;1.0289147571229034;0.8333069635511345;0.8098964511388564;-0.0004854240567193903;-0.00047178340040556746;1.0294435366795656;9.999955193035948;0.820456441830158;0.02091978922779192;0.02153596161196757;1.0000016586360225;0.8207009517048308;0.9999991432498209
78.564426;1.02891465939978;0.8333069192133634;0.8098965175179975;-0.00048542406085874066;-0.00047178340006230016;1.0294434621141904;9.999955256398852;0.8204563384526558;0.02091978955410165;0.021535959454171957;1.0000015864007785;0.8207007970234845;0.9999989962603836
78.574426;1.0289145517435356;0.8333068794589548;0.8098965811399166;-0.00048542406286854753;-0.00047178340040738756;1.0294433938572116;9.999955316008592;0.820456237236064;0.020919790052863752;0.021535957433130175;1.0000015112550125;0.8207006483126137;0.9999988542553153
78.584426;1.0289144343972565;0.833306844584229;0.8098966421970024;-0.00048542406272273345;-0.00047178340119346254;1.0294433318650968;9.999955373875608;0.8204561383438231;0.020919790730246177;0.021535955557387822;1.0000014332813918;0.8207005056285277;0.9999987174614714
78.594426;1.028914307676909;0.8333068148158176;0.8098967008839043;-0.0004854240604237246;-0.000471783402196604;1.0294432761676457;9.999955432585214;0.8204560418333691;0.02091979158999274;0.021535953834877827;1.0000013525782956;0.8207003690028934;0.9999985859737918
78.604426;1.0289141718615042;0.8333067903252279;0.8098967573486807;-0.00048542405598132914;-0.00047178340321582144;1.0294432268735207;9.999955495569438;0.8204559476138567;0.02091979263046358;0.021535952272397983;1.000001269318389;0.8207002384560037;0.9999984598177485
78.614426;1.0289140272410824;0.8333067712558875;0.8098968116723256;-0.0004854240494014059;-0.00047178340406296834;1.0294431841582592;9.99995556665112;0.8204558554738901;0.02091979384444141;0.021535950875021224;1.0000011838578076;0.8207001139792561;0.9999983389036395
78.624426;1.02891412366762;0.8333069602178185;0.8098968642941197;-0.00048463985958690944;-0.00047102114014772645;1.0294431482000024;9.999955649699851;0.8204557651868406;0.020919795223018057;0.02153594964628495;1.0000010967896695;0.8206999955153984;0.9999982229753863
78.634426;1.0289139629708832;0.8333069524443085;0.8098969142161806;-0.00048463984880140815;-0.0004710211401196985;1.0294431191265274;9.999955749207125;0.8204556765830786;0.020919796758284506;0.02153594858853314;1.0000010088808708;0.8206998829407496;0.9999981116546852
78.644426;1.0289137955291265;0.8333069505255034;0.809896961663295;-0.0004846398360057421;-0.0004710211393671405;1.0294430970002566;9.999955871121776;0.8204555895562426;0.02091979844212381;0.021535947702149248;1.0000009209583813;0.8206997760423494;0.9999980045404071
78.654426;1.0289136224858546;0.8333069545300699;0.8098970063386912;-0.00048463982128675077;-0.00047102113768099775;1.029443081810134;9.999956022685467;0.820455504069017;0.02091980026560137;0.021535946983517906;1.0000008338292459;0.8206996745407427;0.9999979012852286
78.664426;1.0289134449553525;0.833306964457702;0.8098970479176705;-0.0004846398047257571;-0.00047102113488978875;1.029443073498114;9.999956211022331;0.8204554201525555;0.020919802221690983;0.021535946424654704;1.0000007481719198;0.820699578158997;0.9999978016399468
78.674426;1.0289132639305378;0.8333069802456374;0.809897086078872;-0.0004846397863756465;-0.0004710211308866049;1.029443072024458;9.999956441781686;0.8204553378740018;0.020919804307587782;0.02153594601611537;1.0000006643758794;0.8206994866513257;0.9999977054937694
78.684426;1.0289130803467632;0.8333070018021425;0.8098971205243117;-0.000484639766248291;-0.0004710211256086101;1.0294430773856036;9.999956719170275;0.8204552572918641;0.02091980652312026;0.02153594574984548;1.0000005824995688;0.8206993997756304;0.9999976128555578
78.694426;1.0289128951449051;0.8333070290602911;0.8098971510346918;-0.00048463974433728444;-0.0004710211190112073;1.029443089542235;9.99995704666451;0.8204551784099257;0.02091980886799739;0.021535945619486543;1.0000005023910823;0.8206993172875124;0.9999975237165981
78.704426;1.0289127092964228;0.8333070619725031;0.8098971775395083;-0.0004846397206528596;-0.0004710211110551303;1.029443108306554;9.999957426642005;0.8204551011413846;0.020919811341239002;0.021535945618944185;1.0000004238189328;0.8206992389907699;0.9999974379299682
78.714426;1.0289125238130832;0.8333071004603513;0.8098972001331646;-0.0004846396952233422;-0.00047102110169891406;1.029443133328816;9.999957859193806;0.8204550253119495;0.020919813941211132;0.02153594574097625;1.0000003465537735;0.820699164793919;0.9999973552206946
78.724426;1.028912339729787;0.8333071444234571;0.809897219018485;-0.00048463966808121576;-0.0004710210909046627;1.0294431642360187;9.999958341730457;0.8204549507289953;0.020919816664037902;0.02153594597739235;1.0000002704413107;0.8206990947010451;0.9999972752587964
78.734426;1.0289121580434188;0.8333071937798211;0.8098972344153537;-0.0004846396392705335;-0.0004710210786549104;1.0294432007388448;9.999958869508058;0.8204548772514798;0.020919819501472918;0.021535946320249338;1.0000001954439943;0.820699028724149;0.9999971977437943
78.744426;1.0289119796054544;0.8333072484386014;0.8098972465071905;-0.0004846396088599477;-0.00047102106495546523;1.0294432425942939;9.999959436424124;0.8204548047505149;0.020919822440586953;0.021535946762854488;1.000000121601713;0.8206989667668136;0.9999971224500895
78.754426;1.0289118050411565;0.833307308221044;0.8098972554653967;-0.000484639576939314;-0.0004710210498148993;1.029443289530725;9.999960035916054;0.8204547330151305;0.02091982546600238;0.021535947300470263;1.0000000489680485;0.8206989085473849;0.9999970491911242
78.764426;1.0289116347639449;0.8333073728342303;0.8098972614729832;-0.00048463954360231706;-0.00047102103324247704;1.0294433412151063;9.999960661631578;0.8204546617109341;0.020919828563766604;0.021535947930919626;0.9999999775852273;0.8206988536165235;0.9999969778017064
78.774426;1.0289114690400885;0.8333074419337866;0.8098972646893935;-0.0004846395089347142;-0.0004710210152748147;1.0294433972741537;9.999961307784623;0.8204545903863735;0.02091983172416876;0.021535948654789958;0.9999999074509281;0.8206988014617435;0.9999969082055822
78.784426;1.0289113080611665;0.833307515193166;0.8098972652094887;-0.00048463947302750213;-0.0004710209959805744;1.0294434573864217;9.999961969535212;0.8204555185247928;0.02091983494146758;0.02153594947380358;0.9999998384884025;0.8206997513119899;0.9999968404502132
78.794426;1.0289111520313625;0.8333075923201266;0.809897263050174;-0.0004846394359971268;-0.0004710209754355417;1.0294435213689523;9.999962643308287;0.8204554456418351;0.02091983821276889;0.021535950388637582;0.9999997706029623;0.8206997035282959;0.9999967746168297
78.804426;1.028911001204633;0.8333076730280405;0.8098972581582037;-0.00048463939798400576;-0.0004710209536942871;1.029443589161719;9.999963326789535;0.8204553713949443;0.020919841537355117;0.021535951399329876;0.9999997037867198;0.8206996576842326;0.9999967107066309
78.814426;1.0289108558422453;0.8333077569766635;0.8098972504304425;-0.00048463935912454996;-0.0004710209307730984;1.0294436607910014;9.999964018605864;0.8204552956479801;0.02091984491463183;0.021535952507062115;0.9999996381665708;0.8206996138472838;0.9999966486052064
78.824426;1.0289107162000122;0.8333078437493966;0.8098972397379735;-0.0004846393195210004;-0.0004710209066615907;1.0294437364166964;9.99996471790351;0.8204552183922514;0.020919848341327003;0.021535953714445687;0.9999995740043035;0.8206995722146601;0.9999965880989623
78.834426;1.0289105825630935;0.8333079329021926;0.8098972259502527;-0.00048463927924387453;-0.0004710208813560957;1.029443816350771;9.999965424113897;0.8204551395938517;0.02091985181018892;0.02153595502369658;0.9999995116795075;0.8206995330838416;0.9999965289149827
78.844426;1.0289104552544925;0.8333080239951092;0.8098972089260617;-0.0004846392383583366;-0.0004710208548822075;1.0294439009419034;9.999966136838452;0.8204550591589694;0.02091985531054617;0.021535956433957327;0.9999994516057903;0.8206994967975496;0.9999964707598996
78.854426;1.0289103346486488;0.8333081165745697;0.8098971884674323;-0.00048463919694533193;-0.0004710208272858958;1.0294439904664292;9.999966855697451;0.8204549769786682;0.020919858829418315;0.021535957940725974;0.9999993941251784;0.8206994636314094;0.9999964133274054
78.864426;1.0289102212118437;0.8333082101614998;0.8098971643272366;-0.00048463915510557474;-0.0004710207985972324;1.0294440850911257;9.99996758057081;0.8204548929256109;0.020919862352606265;0.021535959537404885;0.9999993394836674;0.8206994337093602;0.9999963562942645
78.874426;1.02891011548088;0.8333083042447563;0.8098971363148633;-0.00048463911294376993;-0.0004710207688028687;1.0294441847862803;9.999968312075424;0.8204548068321326;0.02091986586658864;0.021535961215254383;0.9999992878872888;0.8206994070065157;0.9999962993252559
78.884426;1.02891001796236;0.8333083982698821;0.8098971043804414;-0.0004846390705535106;-0.00047102073786326626;1.029444289233424;9.999969051589767;0.8204547184955897;0.020919869360261793;0.021535962961899358;0.9999992395756945;0.8206993834036705;0.9999962421171875
78.894426;1.0289099290530748;0.8333084916483751;0.8098970685741657;-0.0004846390280258866;-0.0004710207057459313;1.029444397892743;9.999969801173116;0.8204546276979676;0.02091987282541024;0.021535964761533116;0.9999991948321781;0.8206993627738308;0.9999961844808101
78.904426;1.0289098490013362;0.8333085837938091;0.8098970289661725;-0.0004846389854744987;-0.0004710206724310619;1.0294445101940213;9.999970563310422;0.820454534213068;0.02091987625708348;0.021535966596406927;0.9999991539271246;0.8206993450791104;0.9999961263836292
78.914426;1.0289097778840686;0.8333089593082877;0.8098972627423169;-0.0004857460408222579;-0.00047209663249276495;1.0294446256580605;9.999971339984855;0.820454437805024;0.020919879653788054;0.02153596844814053;0.9999991170501117;0.8206993304279265;0.999996067947237
78.924426;1.0289097156314417;0.8333090474120197;0.8098972156670718;-0.0004857459986728021;-0.00047209659682314665;1.0294447438648757;9.999972131956744;0.8204543382657391;0.02091988301628677;0.021535970299953435;0.9999990842708822;0.820699319037429;0.9999960094203466
78.934426;1.0289096620552642;0.8333091327855433;0.809897164964656;-0.000485745956964832;-0.00047209656011764056;1.0294448643457126;9.999972938901138;0.8204542354467882;0.02091988634626443;0.021535972139502188;0.9999990555934244;0.8206993110847666;0.9999959510989992
78.944426;1.0289096168223006;0.8333092149540997;0.809897110861714;-0.00048574591584852716;-0.0004720965225586031;1.0294449864804238;9.999973759914397;0.8204541291979793;0.020919889646920937;0.02153597395915005;0.9999990310327577;0.8206993065639157;0.9999958932466246
78.954426;1.0289095794548957;0.8333092934442811;0.8098970537094694;-0.0004857458754277794;-0.00047209648435281456;1.0294451094576893;9.99997459397653;0.8204540192904192;0.020919892924506293;0.021535975753761805;0.9999990105919506;0.8206993052686572;0.9999958360725756
78.964426;1.0289095494274028;0.8333093678139795;0.8098969939378811;-0.00048574583574370367;-0.0004720964456969949;1.0294452323445873;9.99997544036986;0.8204539054451729;0.02091989618800772;0.021535977518777467;0.9999989942434219;0.8206993068693305;0.9999957797448875
78.974426;1.0289095262891692;0.833309437640358;0.8098969320508951;-0.0004857457968016645;-0.00047209640677162715;1.0294453542240742;9.999976299185104;0.8204537874370124;0.020919899446425985;0.021535979248320285;0.9999989819930375;0.8206993110320131;0.9999957244213173
78.984426;1.0289095097616365;0.8333095024703753;0.8098968686264383;-0.00048574575859746717;-0.0004720963677562182;1.0294454742924177;9.999977171653006;0.8204536651724295;0.020919902706079685;0.021535980933852228;0.9999989739324907;0.8206993175343542;0.9999956702770987
78.994426;1.028909499783719;0.8333095617868758;0.8098968042607346;-0.0004857457211160178;-0.0004720963288406073;1.0294455918345429;9.999978059997776;0.8204535386917928;0.020919905970490316;0.021535982565601613;0.9999989702435487;0.8206993262668971;0.9999956175134485
79.004426;1.028909496448272;0.8333096150257445;0.8098967394868215;-0.0004857456843093917;-0.00047209629021436244;1.0294457061489373;9.999978966900432;0.8204534080922818;0.0209199092424136;0.021535984135624842;0.9999989711415914;0.8206993371303601;0.9999955663620866
79.014426;1.0289094998607828;0.8333096616508673;0.8098966747421945;-0.0004857456480849254;-0.00047209625205386956;1.0294458165939573;9.999979894446717;0.8204532734117915;0.02091991252518489;0.021535985640005174;0.9999989767602309;0.820699349979961;0.9999955170721978
79.024426;1.0289095099919114;0.833309701217312;0.8098966103716311;-0.0004857456123318035;-0.0004720962145352708;1.0294459227352295;9.999980842761587;0.8204531345621289;0.020919915822264667;0.02153598707886395;0.9999989870900602;0.8206993646522726;0.9999954698981354
79.034426;1.0289095265783867;0.8333097333522329;0.8098965466185968;-0.0004857455769537201;-0.00047209617785540665;1.0294460243846044;9.999981809422524;0.820452991335198;0.020919919136703272;0.02153598845475617;0.9999990020308382;0.8206993810118698;0.9999954251186032
79.044426;1.0289095491649618;0.8333097577310151;0.8098964836131203;-0.0004857455418755158;-0.0004720961422313492;1.0294461214690536;9.999982790305669;0.8204528434270016;0.02091992247099461;0.02153598977213031;0.9999990214775645;0.8206993989678487;0.999995383014953
79.054426;1.0289095772610584;0.833309774131134;0.8098964213694089;-0.0004857455070467579;-0.000472096107885219;1.0294462139064287;9.999983781107394;0.8204526904698184;0.020919925826315054;0.02153599103791583;0.9999990453302512;0.8206994184245094;0.999995343795566
79.064426;1.0289096104262057;0.8333097824973285;0.8098963598158511;-0.00048574547245828993;-0.0004720960750294957;1.0294463015834188;9.999984778277;0.8204525320816668;0.020919929202029994;0.02153599226100778;0.9999990734183232;0.8206994392554274;0.9999953075632114
79.074426;1.0289096482515143;0.8333097829441292;0.8098962988805347;-0.00048574543814275964;-0.00047209604386097873;1.029446384365537;9.999985779161557;0.8204523679126645;0.02091993259609867;0.02153599345090974;0.9999991054873125;0.8206994613701921;0.9999952743313714
79.084426;1.028909690362191;0.8333097757106274;0.8098962385441085;-0.0004857454041394911;-0.0004720960145708718;1.0294464621684682;9.999986781939906;0.8204521976844272;0.020919936005330528;0.021535994616594962;0.9999991412914251;0.8206994847321307;0.9999952440288589
79.094426;1.0289097364282938;0.8333097610975373;0.8098961787788945;-0.00048574537046428365;-0.00047209598735700135;1.0294465351023088;9.999987785138503;0.8204520212177379;0.02091993942560723;0.021535995766497167;0.9999991806297808;0.8206995092676551;0.9999952164922135
79.104426;1.0289097861515928;0.8333097394397185;0.8098961194817653;-0.00048574533710940787;-0.0004720959624154409;1.0294466035195595;9.999988786645076;0.8204518384339639;0.020919942852175025;0.02153599690960155;0.9999992232863026;0.8206995347991316;0.9999951915049192
79.114426;1.0289098392920475;0.8333108182542149;0.809897136505526;-0.00048546015849124655;-0.0004718188053452178;1.0294466678805068;9.999989783306773;0.8204516493502211;0.020919946279774136;0.021535998054985624;0.9999992689815463;0.8206995610553105;0.9999951688554054
79.124426;1.0289098956685;0.8333107838725519;0.8098970777749966;-0.00048546012567853166;-0.00047181878543974193;1.029446728550548;9.999990771391333;0.8204514540797971;0.020919949703964876;0.021535999209869653;0.9999993173876893;0.820699587700065;0.9999951483194386
79.134426;1.0289099550320895;0.8333107439324033;0.8098970193030364;-0.00048546009308331363;-0.0004718187682584402;1.0294467857071015;9.999991747090975;0.8204512528298173;0.02091995312313958;0.021536000378925644;0.9999993681875319;0.8206996143634628;0.9999951296134422
79.144426;1.0289100169532077;0.8333106988768503;0.8098969611686476;-0.00048546006070539417;-0.00047181875394413194;1.029446839385168;9.999992706524827;0.8204510459252277;0.020919956538749267;0.021536001565094744;0.9999994210933136;0.8206996407101388;0.9999951123641767
79.154426;1.0289100809022562;0.8333106490335365;0.8098969034423572;-0.0004854600285742124;-0.00047181874266175896;1.0294468895115514;9.999993644971294;0.8204508338596468;0.020919959954264416;0.02153600277111068;0.9999994757996161;0.8206996664835279;0.9999950960735179
79.164426;1.028910146385801;0.8333105946588657;0.8098968461673668;-0.0004854599967395088;-0.0004718187346038608;1.029446935862778;9.999994556128494;0.8204506172961266;0.020919963374478778;0.021536004000975627;0.999999531985139;0.8206996914320331;0.999995080146118
79.174426;1.0289102129126477;0.8333105359922159;0.8098967893584288;-0.0004854599652725941;-0.00047181872996524617;1.0294469780105713;9.999995432242558;0.8204503969721377;0.02091996680454965;0.02153600526038519;0.9999995894141617;0.8206997152227887;0.9999950639859676
79.184426;1.0289102798908591;0.8333104733069051;0.8098967330001057;-0.0004854599342665814;-0.00047181872889673587;1.0294470153487498;9.999996264580428;0.8204501735694427;0.020919970248664033;0.021536006555794893;0.9999996480182455;0.8206997374855716;0.9999950470717388
79.194426;1.028910346623761;0.8333104069368286;0.8098966770912361;-0.0004854599038290745;-0.0004718187314921555;1.0294470472195356;9.999997044424614;0.8204499476312422;0.020919973710006402;0.021536007892899042;0.9999997078751103;0.8206997579048279;0.9999950289891424
79.204426;1.0289104123124306;0.8333103372622583;0.8098966216664846;-0.00048545987407449804;-0.00047181873781119255;1.0294470730209035;9.999997764660234;0.8204497195550664;0.02091997719250811;0.021536009275737275;0.9999997691446716;0.8206997762420666;0.9999950094210137
79.214426;1.0289104760101024;0.8333102646658801;0.8098965667300824;-0.0004854598451136146;-0.00047181874789044395;1.0294470922520296;9.999998420326651;0.8204494896320851;0.020919980701989124;0.02153601070704962;0.9999998319930542;0.8206997923400063;0.9999949880992668
79.224426;1.02891053665523;0.8333101894709204;0.8098965122264543;-0.000485459817040478;-0.0004718187617308754;1.0294471045163436;9.999999007524353;0.8204492580785985;0.0209199842447462;0.02153601218947041;0.9999998965388075;0.8206998061529261;0.9999949647729325
79.234426;1.0289105932028457;0.8333101119225695;0.8098964580906224;-0.0004854597899324255;-0.0004718187792948494;1.029447109443731;9.999999521886219;0.820449025077325;0.02091998782501288;0.021536013726049175;0.9999999628965781;0.8206998177326847;0.9999949391876908
79.244426;1.0289106447364822;0.8333100322478396;0.8098964042586803;-0.00048545976385489035;-0.00047181880052938506;1.0294471065916437;9.999999957834474;0.8204487908703809;0.02091999144341996;0.021536015319367798;1.0000000312331545;0.8206998271803757;0.9999949110215278
79.254426;1.0289106905177792;0.8333099506937853;0.8098963506176704;-0.00048545973884630715;-0.00047181882538953286;1.029447095449462;10.000000308914942;0.8204485558477754;0.020919995097409945;0.021536016970679334;1.000000101704055;0.8206998346317717;0.9999948798338035
79.264426;1.0289107300132463;0.833309867480647;0.8098962969888129;-0.00048545971489811866;-0.0004718188538447413;1.0294470755352532;10.000000568507538;0.8204483205304579;0.020919998782950346;0.021536018680537436;1.0000001743269022;0.8206998402368515;0.9999948451241971
79.274426;1.0289107629053482;0.833309782741747;0.8098962431959371;-0.00048545969195928077;-0.0004718188858756689;1.0294470464817516;10.00000073019849;0.8204480854448756;0.02092000249531972;0.021536020450026703;1.0000002489614708;0.8206998440988309;0.9999948064655385
79.284426;1.0289107890670013;0.8333096965164575;0.809896189153781;-0.0004854596699644583;-0.00047181892145503965;1.029447008059985;10.000000787621085;0.820447851022922;0.02092000622850572;0.02153602228069006;1.0000003254266938;0.8206998462364223;0.9999947635820341
79.294426;1.0289108084863883;0.8333096087962432;0.8098961348646032;-0.00048545964886400543;-0.00047181896052625954;1.0294469601653387;10.000000734437684;0.8204476175999594;0.02092000997452012;0.021536024173882486;1.000000403575905;0.8206998466424723;0.9999947163176897
79.304426;1.0289108211754654;0.8333095196077432;0.8098960803216444;-0.00048545962863688716;-0.0004718190030114484;1.0294469028062958;10.000000565555364;0.8204473854472536;0.020920013723226584;0.021536026131586616;1.0000004832456753;0.820699845391511;0.999994664572378
79.314426;1.0289108271297889;0.8333094290903105;0.8098960254266312;-0.0004854596092942029;-0.00047181904883498933;1.0294468360778957;10.000000278792767;0.8204471548119328;0.020920017463058486;0.02153602815755532;1.000000564202371;0.8206998426609707;0.9999946082835994
79.324426;1.0289108263310296;0.833309337509648;0.8098959699853803;-0.0004854595908826661;-0.00047181909794055926;1.0294467601267465;9.999999875282594;0.8204469259607887;0.020920021182243165;0.021536030256499968;1.0000006461847342;0.8206998386790875;0.9999945474512184
79.334426;1.0289108187522802;0.8333092452113482;0.809895913740225;-0.00048545957346285136;-0.0004718191502951844;1.0294466751769176;9.999999358948966;0.820446699203779;0.020920024869145012;0.02153603243236814;1.0000007289843105;0.8206998336968017;0.9999944821794642
79.344426;1.0289108043738475;0.8333091525697076;0.8098958563818248;-0.00048545955706992766;-0.0004718192058685502;1.0294465815632334;9.99999873602639;0.8204464749043331;0.020920028511673603;0.021536034687782132;1.000000812441925;0.8206998279915906;0.9999944127199594
79.354426;1.0289107832050017;0.8333090599469893;0.8098957975569792;-0.0004854595417112655;-0.00047181926461516664;1.0294464796936862;9.999998014026431;0.820446253470066;0.020920032097147715;0.021536037024407574;1.0000008963651859;0.8206998219077072;0.9999943394831989
79.364426;1.028910755283835;0.8333089676343043;0.8098957369041979;-0.00048545952738577333;-0.0004718193264907994;1.0294463700090213;9.999997199903211;0.8204460353277312;0.02092003561290515;0.0215360394434807;1.0000009804715715;0.8206998158952468;0.9999942629552528
79.374426;1.0289107206558241;0.8333088758518616;0.8098956740728706;-0.0004854595140874694;-0.00047181939146333956;1.0294462529667137;9.999996299120683;0.8204458208985895;0.020920039046787083;0.02153604194614003;1.0000010643902049;0.8206998104713049;0.9999941835430148
79.384426;1.0289106793898588;0.8333087848738302;0.8098956086836865;-0.00048545950182364166;-0.0004718194594843353;1.029446129039473;9.99999531640405;0.820445610552988;0.020920042387886233;0.021536044532533483;1.0000011476805915;0.8206998061280518;0.9999941015169742
79.394426;1.028910631643675;0.8333086950988545;0.8098955402961441;-0.000485459490646126;-0.0004718195304527606;1.029445998782776;9.999994256355132;0.820445404581719;0.020920045628086772;0.021536047200214715;1.000001229837316;0.820699803272896;0.9999940171306856
79.404426;1.0289105776902492;0.8333086069586334;0.8098954684593238;-0.0004854594806467022;-0.000471819604203263;1.029445862930668;9.99999312314263;0.8204452032295811;0.020920048762634657;0.02153604994447809;1.000001310300815;0.8206998022261172;0.9999939307562028
79.414426;1.0289105179015376;0.8333085208415656;0.8098953927975555;-0.00048545947192291713;-0.0004718196805189625;1.0294457223873175;9.999991920359415;0.8204450067277239;0.020920051788344236;0.02153605276030353;1.0000013884626322;0.8206998032371801;0.9999938428764011
79.424426;1.028910452764749;0.8333084371257337;0.8098953130366259;-0.0004854594645615429;-0.00047181975915476954;1.0294455780956147;9.999990650898843;0.8204458152779432;0.020920054701192275;0.021536055642242907;1.000001463610167;0.8207008061833393;0.9999937539852067
79.434426;1.028910382894271;0.8333083562006214;0.809895228991451;-0.0004854594586398645;-0.0004718198398550969;1.0294454308970842;9.999989316391938;0.8204456290008366;0.020920057495226956;0.021536058581555842;1.0000015348539562;0.8207008119026294;0.9999936644934179
79.444426;1.0289103090084557;0.8333082784131219;0.8098951405933407;-0.00048545945421251167;-0.0004718199223606426;1.029445281466334;9.999987917079366;0.8204454478783381;0.020920060162164068;0.021536061564149302;1.0000016011731312;0.820700820253737;0.999993574661212
79.454426;1.0289102319320749;0.8333082039842813;0.8098950479298208;-0.00048545945129580654;-0.0004718200064215428;1.0294451303399168;9.999986452722347;0.8204452717435764;0.020920062691632917;0.021536064571787444;1.0000016616131926;0.8207008313752969;0.9999934845820765
79.464426;1.0289101525861435;0.8333081329636125;0.8098949512292775;-0.00048545944987388927;-0.00047182009183192457;1.029444978012182;9.999984923538724;0.820445100309844;0.020920065073278035;0.021536067584906372;1.0000017154478158;0.8207008453048783;0.999993394215966
79.474426;1.0289100719180788;0.8333080652770544;0.8098948508001255;-0.0004854594499125536;-0.00047182017845311325;1.029444824995473;9.999983329956338;0.8204449332062667;0.02092006729853998;0.021536070584329426;1.0000017621747035;0.8207008619722644;0.9999933034161864
79.484426;1.028909990859967;0.8333080008266893;0.809894746978924;-0.0004854594513707103;-0.0004718202661863788;1.029444671796752;9.999981672279013;0.8204447700209523;0.02092006935958726;0.0215360735518596;1.000001801472203;0.8207008812372282;0.9999932119402486
79.494426;1.028909910337615;0.8333079395453443;0.8098946401236273;-0.00048545945420551244;-0.0004718203549278257;1.0294445188947126;9.999979951301095;0.8204446103195223;0.02092007124828824;0.021536076470634394;1.000001833174245;0.8207009029456409;0.9999931195122054
79.504426;1.028909831226735;0.8333078813718315;0.8098945306451611;-0.0004854594583538669;-0.00047182044455697047;1.0294443667705016;9.999978168844088;0.8204444536370001;0.02092007295742765;0.021536079324464826;1.0000018572354157;0.8207009269882595;0.9999930259546086
79.514426;1.028909754225332;0.8333078262036178;0.809894419028247;-0.00048545946372017146;-0.00047182053494552334;1.0294442159309989;9.999976327715636;0.8204442995026308;0.020920074481841244;0.021536082096073196;1.0000018737501457;0.8207009532905281;0.9999929312783491
79.524426;1.0289096797536421;0.8333077739099327;0.8098943058111414;-0.000485459470211038;-0.00047182062594561025;1.0294440668719291;9.999974431158808;0.8204441474710292;0.020920075818533737;0.021536084765919304;1.0000018829761101;0.8207009817559417;0.999992835650846
79.534426;1.0289096079667148;0.8333077243857581;0.8098941915575211;-0.0004854594777693186;-0.00047182071736049427;1.0294439200118106;9.999972482244464;0.8204439970870036;0.02092007696633246;0.021536087312628446;1.0000018852840586;0.8207010122777417;0.9999927393155987
79.544426;1.0289095388370493;0.8333076775978296;0.8098940768348465;-0.00048545948636411753;-0.0004718208089382986;1.0294437756805261;9.99997048395697;0.8204438478454507;0.020920077925290353;0.021536089714563143;1.0000018811210758;0.8207010448097805;0.9999926425345531
79.554426;1.0289094722647447;0.8333076336305153;0.8098939621826817;-0.0004854594959767866;-0.00047182090039929437;1.029443634185315;9.99996843931798;0.8204436992211832;0.020920078696824978;0.02153609195121562;1.0000018709809233;0.8207010794203455;0.9999925455386488
79.564426;1.0289094081875045;0.8333075926990641;0.8098938480845124;-0.0004854595066097791;-0.0004718209914645528;1.0294434958527012;9.999966351063708;0.8204435507229023;0.02092007928430014;0.021536094003575423;1.0000018553045562;0.8207011162775611;0.9999924485140503
79.574426;1.0289093466035721;0.8333075550997248;0.8098937349603267;-0.000485459518287239;-0.00047182108186835284;1.029443360985279;9.99996422161782;0.8204434019328958;0.020920079692854365;0.02153609585405534;1.0000018344184207;0.8207011555679198;0.9999923516260419
79.584426;1.0289092875206194;0.8333075211348805;0.8098936231663562;-0.00048545953102772726;-0.00047182117136133596;1.0294432298263183;9.999962053304051;0.8204432525265366;0.020920079928384846;0.02153609748682349;1.000001808572685;0.8207011974267058;0.9999922550105956
79.594426;1.0289092309448251;0.8333074910662293;0.8098935130026399;-0.0004854595448173827;-0.0004718212597054737;1.0294431025902553;9.999959848113045;0.8204431022410662;0.020920079996317845;0.021536098888859448;1.0000017779767534;0.8207012418935568;0.9999921587775183
79.604426;1.0289091768672094;0.8333074651072894;0.8098934047594026;-0.0004854595596003076;-0.0004718213466660124;1.0294429794786655;9.999957607435542;0.8204429508027511;0.02092007990136759;0.021536100051270796;1.0000017428165195;0.8207012888902977;0.9999920630513511
79.614426;1.0289091251324889;0.8333074434275267;0.8098932987620879;-0.00048545957528141554;-0.00047182143201113816;1.0294428606421355;9.99995533240297;0.8204427978774713;0.02092007964866873;0.02153610096928379;1.0000017032969906;0.8207013382803326;0.9999919679695095
79.624426;1.0289090752912344;0.8333074261742985;0.8098931953664363;-0.0004854595917474995;-0.0004718215155107029;1.0294427461341167;9.999953024444123;0.820442643085296;0.02092007924502542;0.021536101640736317;1.0000016596688326;0.8207013899371932;0.9999918736722957
79.634426;1.028909026633644;0.8333074134863317;0.8098930949449649;-0.00048545960888649785;-0.0004718215969341792;1.029442635925201;9.999950685730774;0.8204424860756296;0.02092007869906316;0.021536102065113995;1.000001612226093;0.8207014437523754;0.999991780358397
79.644426;1.028908978368536;0.8333074054648432;0.8098929979065167;-0.0004854596265866826;-0.0004718216760637378;1.0294425300031627;9.999948319869226;0.8204423266056977;0.020920078020603385;0.021536102242936395;1.0000015613297062;0.82070149966381;0.9999916883382169
79.654426;1.0289089297652263;0.8333074021757252;0.8098929047553147;-0.0004854596447474541;-0.00047182175271836906;1.029442428450418;9.999945932523312;0.820442164551598;0.02092007722000999;0.021536102174129435;1.0000015074106827;0.8207015576942678;0.9999915979814245
79.664426;1.0289088802430837;0.8333074036899737;0.8098928161412032;-0.0004854596633098693;-0.00047182182676885193;1.0294423313860825;9.999943530695704;0.8204419999015631;0.02092007630737676;0.021536101857114902;1.0000014509060848;0.8207016179553015;0.9999915096145197
79.674426;1.0289088294590856;0.833307410074257;0.8098927328268957;-0.00048545968226486433;-0.0004718218981203036;1.0294422388225943;9.999941120904738;0.8204418327708924;0.020920075291541357;0.02153610129051302;1.0000013922357178;0.8207016806731126;0.9999914235058024
79.684426;1.0289087773155807;0.8333074213393086;0.8098926555843483;-0.00048545970163802176;-0.0004718219666721327;1.0294421505827591;9.999938708141844;0.8204416633585028;0.02092007417882145;0.021536100475457946;1.0000013318403664;0.8207017462061893;0.9999913398997466
79.694426;1.02890872388561;0.8333074374004551;0.8098925850777899;-0.00048545972148868237;-0.00047182203230721495;1.0294420663393458;9.999936296072299;0.8204414918921755;0.020920072971978704;0.0215360994149375;1.0000012701880654;0.820701814981374;0.9999912589834232
79.704426;1.028908669343292;0.8333074580503088;0.8098925217566885;-0.00048545974190482066;-0.0004718220949281769;1.0294419857079316;9.999933887302058;0.820441318666586;0.020920071670553705;0.021536098111362048;1.0000012077555205;0.8207018873919315;0.9999911808233563
79.714426;1.0289086138626489;0.8333074829536941;0.8098924658165957;-0.00048545976296047994;-0.00047182215449410864;1.0294419083154147;9.999931483109211;0.8204411440777594;0.020920070271914476;0.021536096566714916;1.000001145009852;0.8207019637176072;0.9999911053508604
79.724426;1.0289085575161379;0.833307511680555;0.809892417295143;-0.0004854597846747722;-0.0004718222110216522;1.0294418338491742;9.999929083575928;0.8204409685626856;0.0209200687725491;0.02153609478488785;1.0000010823943104;0.8207020440899125;0.9999910323772572
79.734426;1.028908500277886;0.8333075437816357;0.8098923762321861;-0.00048545980702077924;-0.0004718222645728608;1.0294417621455412;9.999926688804491;0.820440792537056;0.020920067170016973;0.021536092772734144;1.0000010203301497;0.8207021285392758;0.9999909616145023
79.744426;1.028908442058884;0.8333075789034087;0.8098923427490076;-0.000485459829967644;-0.00047182231524419484;1.029441693279056;9.999924299938623;0.8204406163892949;0.020920065464263768;0.02153609053921236;1.0000009592379453;0.8207022171075042;0.9999908927128313
79.754426;1.0289083827226326;0.8333076168355099;0.8098923169980394;-0.00048545985350330746;-0.00047182236313146885;1.0294416275165303;9.999921918895708;0.8204404404808712;0.020920063657535917;0.021536088093976342;1.000000899601204;0.8207023099215508;0.9999908253258677
79.764426;1.0289083221560897;0.8333076574432178;0.8098922990565682;-0.0004854598776179825;-0.0004718224082842549;1.0294415651812805;9.999919547854482;0.8204402651646889;0.020920061754098145;0.02153608544647161;1.0000008419976625;0.8207024071848172;0.9999907591910562
79.774426;1.028908260342913;0.8333077006027817;0.8098922888885051;-0.00048545990227103684;-0.00047182245069888115;1.0294415066112959;9.999917189734202;0.8204400908325252;0.020920059759991876;0.02153608260654982;1.0000007870039538;0.8207025091505803;0.9999906941724135
79.784426;1.0289081973242322;0.833307746168684;0.8098922863736328;-0.0004854599273683846;-0.00047182249034127333;1.0294414522313966;9.999914848917145;0.8204399179215327;0.02092005768267647;0.02153607958604543;1.0000007351068516;0.8207026161197555;0.9999906302317823
79.794426;1.0289081331523489;0.8333077939456749;0.8098922912860075;-0.000485459952770568;-0.0004718225271604441;1.0294414026027956;9.999912530583739;0.8204397468816121;0.020920055530673377;0.021536076398835986;1.000000686732577;0.8207027284642656;0.9999905673859657
79.804426;1.0289080679519937;0.8333078436876519;0.8098923032651577;-0.00048545997832618893;-0.000471822561097577;1.0294413583386344;9.999910238815144;0.8204395781691491;0.020920053312545053;0.021536073058963733;1.0000006422624304;0.8207028466389527;0.9999905057079156
79.814426;1.028908001976275;0.8333078950966643;0.809892321850707;-0.0004854600038960214;-0.00047182259209182576;1.0294413199496872;9.999907975471793;0.8204394122517186;0.020920051036110887;0.021536069579158445;1.0000006020146297;0.8207029711012931;0.9999904453413279
79.824426;1.0289079356003727;0.8333079478273333;0.8098923464959997;-0.0004854600293512786;-0.00047182262006998705;1.0294412877783725;9.999905741007177;0.8204392495652084;0.02092004870925105;0.021536065971522342;1.0000005662881595;0.8207031021860056;0.9999903864924283
79.834426;1.0289078693147429;0.8333080015197241;0.809892376582392;-0.00048546005457335777;-0.00047182264494896326;1.029441262042367;9.99990353616068;0.8204390904429878;0.020920046341071263;0.021536062249300127;1.0000005354116008;0.8207032401014894;0.999990329403275
79.844426;1.0289078037219426;0.8333080558158774;0.8098924114812208;-0.0004854600794784739;-0.0004718226666600578;1.0294412428728326;9.999901362746337;0.8204389351083885;0.020920043942090714;0.02153605842670868;1.000000509745715;0.8207033850515844;0.999990274316247
79.854426;1.0289077395039445;0.8333081103432706;0.8098924505826613;-0.0004854601040332426;-0.0004718226851515496;1.0294412302972649;9.999899223189551;0.8204387837511886;0.02092004152449757;0.02153605451655657;1.0000004896274106;0.8207035373214392;0.9999902214207297
79.864426;1.0289076773540333;0.8333081646888034;0.8098924933051503;-0.00048546012823009246;-0.0004718227003658928;1.0294412242593094;9.99989711997668;0.8204386366073969;0.02092003910295056;0.02153605052888514;1.0000004752766358;0.8207036972349141;0.99999017076238
79.874426;1.0289076179127352;0.8333082184252462;0.8098925391548578;-0.0004854601520608593;-0.000471822712238782;1.0294412246937803;9.999895055650937;0.8204384939951417;0.020920036693431662;0.02153604647233091;1.0000004667661704;0.8207038650364353;0.9999901221827721
79.884426;1.0289075617293586;0.8333082711958391;0.809892587784186;-0.00048546017552452157;-0.0004718227207267578;1.0294412315407475;9.99989303275651;0.8204383562971288;0.020920034310422424;0.021536042356502704;1.000000464055232;0.8207040408284833;0.9999900753861044
79.894426;1.0289075092613957;0.8333083227267676;0.8098926389643122;-0.0004854601986438324;-0.0004718227258162792;1.0294412446512342;9.99989105374656;0.8204382238894028;0.020920031966689037;0.02153603819290021;1.0000004670014142;0.82070422461005;0.9999900301088985
79.904426;1.0289074609234121;0.8333083727417091;0.8098926924882341;-0.00048546022145410755;-0.0004718227275043617;1.0294412636597752;9.999889121526051;0.8204380970696644;0.020920029675144666;0.02153603399400243;1.0000004753220648;0.8207044163408397;0.9999899862770587
79.914426;1.0289074171233812;0.8333084209097316;0.8098927481193189;-0.00048546024396996744;-0.00047182272578355353;1.0294412879732124;9.999887239883117;0.8204379760405416;0.020920027449107155;0.021536029771810024;1.0000004885948488;0.8207046159657775;0.9999899440060519
79.924426;1.0289073782347467;0.833308466888283;0.8098928056199634;-0.00048546026616753366;-0.00047182272064403424;1.0294413169318368;9.999885413046576;0.8204378609757289;0.02092002530141852;0.021536025536888402;1.000000506368317;0.8207048233814395;0.9999899034591276
79.934426;1.0289073445586012;0.8333096174753567;0.8098939407523493;-0.0004851751424483024;-0.0004715455775218334;1.0294413499762718;9.999883645061196;0.820437752149249;0.020920023243288444;0.021536021297999083;1.000000528277845;0.8207050383702524;0.9999898647759613
79.944426;1.0289073163255051;0.8333096581991174;0.8098940012658813;-0.0004851751639087389;-0.0004715455656285004;1.0294413866536651;9.999881939358161;0.8204376500197896;0.020920021283690398;0.021536017061893117;1.000000554052933;0.820705260575275;0.9999898281312328
79.954426;1.0289072937412858;0.833309695867389;0.8098940628706496;-0.00048517518504045834;-0.0004715455505177091;1.0294414265205118;9.999880298598432;0.8204375551878518;0.020920019431345315;0.021536012833548248;1.000000583455144;0.8207054895591888;0.9999897937659542
79.964426;1.0289072770940604;0.8333097301886607;0.8098941252795461;-0.000485175205935605;-0.00047154553236696895;1.0294414690910885;9.999878724740892;0.8204374682691811;0.02092001769655108;0.021536008616988612;1.00000061628554;0.8207057248584886;0.9999897618982382
79.974426;1.0289072668398758;0.833309760889532;0.8098941881985512;-0.00048517522668570364;-0.00047154551137986323;1.0294415138330855;9.9998772186512;0.8204373897755509;0.020920016089225783;0.021536004415858342;1.0000006524763512;0.8207059659606252;0.999989732611999
79.984426;1.0289072635723087;0.8333097877144147;0.8098942513710953;-0.00048517524734796775;-0.00047154548777582063;1.0294415601378717;9.999875779668383;0.8204373200822921;0.020920014615335287;0.021536000233882746;1.000000692143036;0.820706212302468;0.9999897058728385
79.994426;1.0289072679292688;0.8333098104325455;0.8098943146567865;-0.00048517526793476527;-0.0004715454617953745;1.0294416073106958;9.999874406489745;0.8204372595049894;0.0209200132749961;0.02153599607574283;1.0000007355795897;0.8207064633225617;0.9999896816409566
80.004426;1.028907280465211;0.8333098288416979;0.8098943780353196;-0.0004851752884157638;-0.00047154543370255724;1.0294416546161527;9.999873098841494;0.8204372083720604;0.020920012063340848;0.021535991947181365;1.000000783223089;0.820706718472136;0.9999896599636514
80.014426;1.0289073015362054;0.8333098427394809;0.8098944415525242;-0.00048517530870877964;-0.0004715454037654465;1.0294417013032016;9.99987185776764;0.8204371669870573;0.020920010973212486;0.021535987854853538;1.0000008355655774;0.8207069771908415;0.9999896410240107
80.024426;1.028907331334499;0.8333098519036888;0.8098945052880182;-0.0004851753286739646;-0.00047154537222566145;1.029441746593439;9.999870684298353;0.8204371355500074;0.020920009996999823;0.021535983807601695;1.000000893060351;0.8207072389202232;0.9999896251223603
80.034426;1.028907370021978;0.8333098561225275;0.8098945693309259;-0.0004851753481482891;-0.0004715453392909907;1.0294417897179746;9.99986957852746;0.8204371141406711;0.020920009126831195;0.021535979816934545;1.000000956081153;0.8207075031271256;0.9999896125682762
80.044426;1.028907417773581;0.8333098552055588;0.8098946337402426;-0.0004851753669974412;-0.0004715453051475478;1.0294418300363535;9.999868539694335;0.8204371027435398;0.02092000835444669;0.021535975894866048;1.0000010249171516;0.8207077693014263;0.9999896035675077
80.054426;1.028907474693054;0.8333098489304989;0.8098946985450022;-0.00048517538513323695;-0.00047154526996188355;1.029441867114582;9.99986756648209;0.8204371012466312;0.020920007671408482;0.0215359720516949;1.000001099772666;0.8207080369805146;0.9999895982164696
80.064426;1.0289075407200012;0.8333098370027083;0.8098947637887473;-0.0004851754024982137;-0.000471545233883842;1.0294419006535975;9.99986665745931;0.8204371094497818;0.020920007069544076;0.021535968296030057;1.0000011807786124;0.8207083057881214;0.9999895966184629
80.074426;1.0289076156518815;0.8333098190735079;0.8098948295309302;-0.00048517541907285884;-0.0004715451970571225;1.0294419303927453;9.999865811609945;0.8204371271235236;0.020920006541014394;0.021535964635182016;1.0000012680415606;0.8207085754259209;0.999989599007699
