time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
80.084426;1.0289076992192652;0.833309794788406;0.8098948958047768;-0.0004851754349062319;-0.00047154515961974654;1.0294419561267936;9.999865029006466;0.8204371540338713;0.020920006078070322;0.021535961073676536;1.0000013616802195;0.8207088456313849;0.9999896057504434
80.094426;1.0289077910788968;0.8333097638575051;0.8098949626271044;-0.00048517545010693877;-0.0004715451217057412;1.029441977736755;9.99986431155583;0.8204371899426887;0.0209200056732229;0.021535957612378476;1.0000014617937154;0.8207091161453247;0.9999896172380924
80.104426;1.0289078908048273;0.8333097261439799;0.8098950300515285;-0.00048517546480928494;-0.00047154508345380775;1.0294419951170348;9.999863663076376;0.8204382346783979;0.020920005320334802;0.021535954250928194;1.0000015684664925;0.8207103863877588;0.9999896337883871
80.114426;1.0289079979581295;0.8333096817052962;0.8098950981674103;-0.00048517547916720636;-0.00047154504500718355;1.0294420080885365;9.999863088379959;0.8204382881988286;0.020920005016093098;0.02153595099078988;1.0000016818230677;0.820710656757036;0.9999896556160475
80.124426;1.0289081121202497;0.8333096307312399;0.8098951670395148;-0.0004851754933524438;-0.00047154500651523234;1.0294420164248677;9.999862591835686;0.8204383505421879;0.020920004759833074;0.02153594783578646;1.000001801981288;0.8207109266461539;0.9999896828358474
80.134426;1.0289082328366304;0.8333095734501699;0.809895236652846;-0.00048517550753368464;-0.00047154496814831543;1.0294420199341117;9.99986217621357;0.8204384217187072;0.020920004551675475;0.021535944792246745;1.0000019289669089;0.8207111957259641;0.9999897154352576
80.144426;1.0289083595625996;0.8333095101196036;0.8098953068958437;-0.00048517552186495144;-0.0004715449300991414;1.0294420184844075;9.99986184236676;0.820438501620787;0.020920004391025582;0.02153594187082008;1.0000020627297237;0.8207114636419088;0.9999897532463667
80.154426;1.028908491687511;0.8333094410995682;0.8098953776040937;-0.0004851755364979552;-0.00047154489255248473;1.0294420120260634;9.999861589860501;0.82043858997781;0.0209200042756286;0.021535939087202464;1.00000220321176;0.8207117300164756;0.9999897959881555
80.164426;1.028908628617524;0.8333093669088925;0.80989544864579;-0.0004851755515918208;-0.00047154485565012986;1.029442000636056;9.999861418009816;0.8204386863864894;0.020920004201203008;0.021535936459705675;1.000002350380601;0.8207119944353823;0.9999898433478168
80.174426;1.0289087698605783;0.8333092881940408;0.8098955199616154;-0.0004851755673001766;-0.00047154481947778805;1.0294419844623226;9.999861326278856;0.8204387904139009;0.020920004162920103;0.021535934005665384;1.0000025041919893;0.820712256474033;0.9999898950283256
80.184426;1.0289089150807453;0.8333092056375433;0.8098955915467051;-0.0004851755837585081;-0.0004715447840800027;1.029441963582747;9.999861313692378;0.8204389017025454;0.0209200041569726;0.021535931739211957;1.0000026645393207;0.8207125157314594;0.9999899507463724
80.194426;1.0289090640470238;0.8333091198971403;0.8098956634143489;-0.00048517560108218453;-0.0004715447494945008;1.0294419379372766;9.999861378056664;0.8204390200207089;0.02092000417967894;0.021535929670531424;1.0000028312561295;0.8207127718256585;0.9999900102175926
80.204426;1.028909216449468;0.8333090316228204;0.8098957355406071;-0.0004851756193503655;-0.0004715447157777629;1.0294419073809093;9.999861515654612;0.8204391452332718;0.020920004226515528;0.021535927806276403;1.0000030041215384;0.8207130243963008;0.99999007318692
80.214426;1.0289093717820268;0.8333089415037841;0.8098958078548151;-0.00048517563858611375;-0.0004715446830045871;1.0294418717745286;9.999861721434943;0.8204392772206529;0.0209200042935266;0.021535926151351987;1.000003182892724;0.8207132731168574;0.9999901394961269
80.224426;1.0289085610366964;0.833308066104324;0.8098958804098282;-0.0004849731965499785;-0.0004713483207016731;1.0294418310399804;9.999861989436724;0.8204394158229312;0.020920004379292968;0.021535924709884125;1.0000033674283533;0.8207135176874081;0.9999902091086775
80.234426;1.0289087204150096;0.8333079745799272;0.8098959529346799;-0.00048497321767556733;-0.00047134829001736365;1.0294417851792257;9.999862312895004;0.8204395608052224;0.020920004485280086;0.021535923483848092;1.0000035577706778;0.820713757854468;0.999990282042879
80.244426;1.0289088809929636;0.8333078835332459;0.809896025469269;-0.00048497323976054316;-0.0004713482604234699;1.0294417342581916;9.999862684237264;0.8204397118178683;0.02092000461494018;0.021535922472215207;1.0000037540711522;0.8207139934490132;0.9999903582631223
80.254426;1.02890904229154;0.8333077936849904;0.809896097900367;-0.0004849732628344827;-0.00047134823192660337;1.0294416783479716;9.99986309562726;0.8204398684147896;0.020920004772922593;0.021535921672447333;1.0000039564518577;0.8207142243797677;0.9999904376378126
80.264426;1.028909203855432;0.8333077056288731;0.8098961701161438;-0.00048497328691428316;-0.0004713482045583369;1.0294416174750465;9.99986353967499;0.820440030147735;0.02092000496478952;0.02153592108194601;1.0000041649190285;0.8207144506024182;0.9999905199731047
80.274426;1.0289093652013872;0.8333076198046828;0.8098962419815691;-0.00048497331199859144;-0.0004713481783994715;1.029441551647391;9.999864009684634;0.8204401966319425;0.02092000519784651;0.0215359206968032;1.0000043793569644;0.8207146721064515;0.999990605037789
80.284426;1.0289095258083971;0.833307536511451;0.8098963132838094;-0.0004849733380535411;-0.0004713481535675686;1.0294414809537427;9.999864499335699;0.8204403675217007;0.020920005482190727;0.021535920509445697;1.0000045995547258;0.8207148889038567;0.9999906925793565
80.294426;1.0289096852101114;0.8333077410469204;0.8098966609149902;-0.0004860804616710197;-0.0004724241247019829;1.0294414056547558;9.999865002481787;0.8204405424823668;0.020920005829312922;0.02153592050915382;1.0000048252286406;0.820715101027231;0.9999907823739214
80.304426;1.028909843095746;0.8333076630830949;0.809896730420546;-0.000486080489429694;-0.000472424102924119;1.0294413261899282;9.999865513400657;0.8204407212151911;0.020920006249467177;0.021535920684178974;1.00000505606577;0.8207153085584987;0.9999908742760742
80.314426;1.028909999266545;0.8333075875673591;0.8098967988347934;-0.00048608051794091033;-0.00047242408289089867;1.0294412431292268;9.999866026361387;0.8204409034592577;0.020920006751255705;0.021535921021758043;1.0000052917574456;0.8207155116322989;0.9999909682440823
80.324426;1.0289101534642193;0.8333075142569558;0.8098968661295122;-0.00048608054720497584;-0.0004724240647330408;1.0294411571255586;9.999866534831263;0.8204410889634695;0.0209200073433217;0.02153592150751047;1.0000055319981753;0.820715710398341;0.9999910643639703
80.334426;1.0289103052732735;0.8333074429268333;0.80989693230428;-0.00048608057726063405;-0.000472424048557692;1.0294410688449027;9.9998670318488;0.8204412774798805;0.020920008035897417;0.021535922125922695;1.0000057765178436;0.8207159050122914;0.9999911628317993
80.344426;1.0289104542056138;0.8333073733601905;0.809896997341852;-0.0004860806081427513;-0.0004724240344528519;1.0294409788738126;9.99986751101311;0.8204414687121672;0.020920008840896197;0.021535922860793307;1.0000060251214349;0.8207160956488996;0.9999912638689361
80.354426;1.0289105998323038;0.8333073053593135;0.8098970612285475;-0.00048608063985145926;-0.00047242402247414314;1.0294408876612424;9.999867967341268;0.8204416622259444;0.020920009770271596;0.02153592369529575;1.0000062776623966;0.8207162824510764;0.9999913676982471
80.364426;1.0289107418394325;0.8333072387530571;0.8098971239833181;-0.00048608067235411076;-0.00047242401264684753;1.02944079550017;9.999868397986122;0.8204418574520278;0.020920010833193926;0.021535924612006083;1.0000065340019715;0.8207164654291901;0.9999914746264951
80.374426;1.02891088002709;0.8333071733910322;0.8098971856207536;-0.00048608070560628185;-0.0004724240049978203;1.0294407025358536;9.999868801954692;0.8204420537827553;0.02092001203398224;0.02153592559387648;1.0000067939822708;0.8207166444483505;0.9999915850656853
80.384426;1.0289110142678128;0.8333071091706858;0.8098972460944359;-0.00048608073956375015;-0.0004724239995728733;1.0294406088221644;9.999869179114913;0.8204422506571295;0.02092001337234421;0.021535926625872965;1.0000070574000453;0.820716819316343;0.9999916994415424
80.394426;1.0289111444209194;0.833307046048369;0.809897305264688;-0.00048608077417733;-0.0004724239964181686;1.0294405143933658;9.999869530060426;0.8204424475623562;0.02092001484469109;0.021535927694663698;1.0000073240435312;0.8207169898274981;0.9999918181092938
80.404426;1.0289112702612693;0.8333069839661527;0.8098973628880423;-0.00048608080939555786;-0.00047242399555636806;1.0294404192827704;9.999869856447825;0.82044264397538;0.02092001644563552;0.02153592878716869;1.0000075937527686;0.8207171557364571;0.99999194130456
80.414426;1.0289113915104466;0.8333069227418269;0.809897418642799;-0.0004860808451814392;-0.0004724239969916477;1.0294403235181384;9.999870160539434;0.8204428393459473;0.02092001817015727;0.021535929891492174;1.0000078664056038;0.8207173167507342;0.9999920690951213
80.424426;1.0289115079354807;0.8333068620388112;0.8098974721589925;-0.00048608088150885957;-0.0004724240007181032;1.0294402271808665;9.999870444445447;0.8204430331659203;0.020920020014783745;0.02153593099942959;1.000008141888956;0.8207174725368276;0.9999922013575447
80.434426;1.0289116193866077;0.833306801433432;0.8098975230041213;-0.0004860809183321868;-0.00047242400670891824;1.0294401304918042;9.999870709989983;0.8204432250602962;0.02092002197690101;0.021535932107194417;1.0000084201015316;0.820717622702031;0.9999923378251507
80.444426;1.028911725770948;0.833306740489946;0.8098975706977715;-0.0004860809555692445;-0.00047242401493220206;1.0294400338041831;9.99987095895565;0.8204434147889538;0.02092002405386084;0.0215359332143304;1.0000087009246823;0.8207177668044486;0.9999924782028576
80.454426;1.028911827077697;0.8333066787917772;0.8098976148086579;-0.00048608099312913634;-0.0004724240254023216;1.029439937509778;9.999871193196524;0.8204436021623126;0.020920026241772936;0.021535934322996525;1.0000089841470625;0.8207179044233378;0.9999926222519924
80.464426;1.0289119234736743;0.8333066159469554;0.8098976550330914;-0.00048608103096521924;-0.00047242403821085434;1.0294398419382953;9.99987141450699;0.8204437869838541;0.020920028533527146;0.02153593543711939;1.0000092694178444;0.8207180352061018;0.9999927697606563
80.474426;1.0289120153443483;0.8333065516206737;0.8098976911989129;-0.0004860810691005292;-0.0004724240535070663;1.029439747289564;9.999871624408737;0.8204439690311348;0.0209200309183293;0.021535936560384467;1.0000095562683131;0.8207181588656692;0.9999929204430116
80.484426;1.0289121032299706;0.8333064855922978;0.8098977232171074;-0.00048608110759885617;-0.0004724240714422967;1.029439653618044;9.999871824238108;0.8204441480289951;0.02092003338375166;0.02153593769537188;1.0000098441423428;0.8207182752184403;0.9999930738809677
80.494426;1.028912187778993;0.8333064177902527;0.8098977509924922;-0.0004860811465187785;-0.0004724240921165001;1.0294395608671818;9.999872015425286;0.8204443236501293;0.020920035918056135;0.02153593884407901;1.0000101324255188;0.8207183842217122;0.9999932295654093
80.504426;1.0289122697511683;0.8333063483351618;0.8098977743582478;-0.0004860811859150574;-0.0004724241155665735;1.029439468928478;9.999872199813565;0.820444495563015;0.020920038511384537;0.021535940007360074;1.0000104205191482;0.8207184859376458;0.9999933869745806
80.514426;1.028912349958955;0.8333062775731805;0.809897793085626;-0.0004860812258647244;-0.000472424141789859;1.0294393776852253;9.999872380479083;0.8204446634811335;0.020920041155527067;0.02153594118430334;1.0000107078788776;0.8207185805180928;0.9999935455960721
80.524426;1.0289124291554128;0.8333062060057139;0.809897806921817;-0.0004860812664463774;-0.00047242417075621054;1.0294392870339533;9.99987256243875;0.8204448271940228;0.02092004384213108;0.02153594237246189;1.0000109939290978;0.8207186682116779;0.9999937049581483
80.534426;1.0289125079586576;0.8333061341534759;0.8098978155998606;-0.00048608130771172207;-0.0004724242024037559;1.02943919689272;9.99987275188211;0.8204449865873321;0.02092004656129162;0.02153594356749054;1.0000112779783408;0.8207187492892135;0.9999938647671283
80.544426;1.028912586862131;0.8333060624638731;0.8098978188418997;-0.00048608134970592646;-0.0004724242366492438;1.0294391072016393;9.999872954626154;0.8204451416174512;0.020920049301728024;0.02153594476319404;1.0000115592712455;0.8207188239578306;0.9999940249797545
80.554426;1.0289126663113517;0.8333059912970151;0.809897816423088;-0.0004860813924821541;-0.0004724242734077924;1.0294390179528865;9.999873175343737;0.8204452922247514;0.020920052050863162;0.021535945953192873;1.0000118370960058;0.8207188924007234;0.9999941856879093
80.564426;1.0289127467066632;0.8333059209511577;0.8098978082775931;-0.0004860814360820445;-0.00047242431260041305;1.0294389292021873;9.999873417821627;0.8204454382729492;0.020920054794116606;0.021535947132893602;1.0000121108050783;0.8207189548835996;0.9999943470341489
80.574426;1.028912828303611;0.8333058516785672;0.8098977944956581;-0.0004860814805271766;-0.0004724243541480544;1.0294388409965376;9.999873686254974;0.8204455795653651;0.020920057514548198;0.021535948300340963;1.0000123797563432;0.8207190117507787;0.9999945092563666
80.584426;1.0289129111696298;0.8333057837183153;0.8098977751643208;-0.0004860815258230985;-0.00047242439796027095;1.0294387532990252;9.999873986641429;0.8204457158686542;0.020920060193299277;0.02153594945529276;1.0000126433279146;0.8207190633100272;0.9999946726797455
80.594426;1.0289129952223284;0.8333057173393443;0.8098977502454682;-0.0004860815719574157;-0.00047242444393303507;1.0294386659723285;9.999874326559295;0.8204458469272381;0.020920062810019843;0.021535950596732974;1.0000129010002763;0.8207191098021601;0.999994837614012
80.604426;1.0289130802771913;0.8333056528146872;0.8098977196101868;-0.0004860816189047322;-0.0004724244919605627;1.0294385787968658;9.999874713864159;0.8204459725093763;0.020920065342682717;0.021535951720593426;1.0000131523254587;0.8207191515163954;0.9999950043127641
80.614426;1.0289131661150965;0.8333055903647232;0.8098976831309036;-0.0004860816666392907;-0.00047242454194057514;1.02943849150645;9.99987515592324;0.8204460924507146;0.02092006776762928;0.021535952819969718;1.0000133968373721;0.8207191888620144;0.9999951730287566
80.624426;1.028913252525799;0.8333055301846889;0.8098976407577588;-0.0004860817151398691;-0.0004724245937600654;1.0294384038321631;9.999875659318047;0.8204462066762143;0.02092007006110488;0.02153595388762063;1.0000136340647454;0.8207192222896141;0.9999953440330693
80.634426;1.0289133392550553;0.8333054725199323;0.8098975925749572;-0.00048608176438557607;-0.00047242464727922185;1.0294383155876579;9.999876229718152;0.8204463152351744;0.020920072201915902;0.021535954918175337;1.000013863594104;0.8207192521900848;0.9999955175567594
80.644426;1.0289134259366284;0.8333054176549147;0.809897538813372;-0.0004860818143453311;-0.0004724247023308328;1.029438226804137;9.99987687231388;0.820446418285406;0.020920074173332703;0.021535955909244096;1.0000140850979808;0.8207192788864639;0.9999956937357664
80.654426;1.0289135121209587;0.8333053658403208;0.8098974797941157;-0.0004860818649602447;-0.0004724247587204454;1.0294381377875887;9.999877592457258;0.8204465159841948;0.020920075963534627;0.021535956861891973;1.0000142983583187;0.8207193026878706;0.9999958725982756
80.664426;1.0289135973727677;0.8333053172619315;0.8098974158312817;-0.00048608191613600926;-0.0004724248162151847;1.0294380490139328;9.999878395825922;0.8204466084268919;0.020920077565403355;0.021535957779619926;1.0000145032906524;0.8207193239400467;0.9999960541079429
80.674426;1.028913681351334;0.8333052720278549;0.8098973471620354;-0.00048608196776003847;-0.000472424874553102;1.0294379609784505;9.999879287832488;0.8204466956943163;0.020920078975997975;0.02153595866645441;1.0000146999220005;0.8207193430470521;0.9999962382682737
80.684426;1.028913763811015;0.8333052301610725;0.8098972739180511;-0.00048608201971720935;-0.0004724249334968461;1.0294378741420336;9.999880272108323;0.8204467778779257;0.020920080195753893;0.02153595952603578;1.0000148883542506;0.8207193604482356;0.999996425181239
80.694426;1.0289138445320405;0.8333051916484048;0.8098971961347992;-0.0004860820718782676;-0.00047242499288335934;1.0294377889414528;9.999881348813377;0.8204468550285913;0.02092008122740332;0.02153596036146302;1.0000150687470575;0.8207193765595746;0.9999966149828032
80.704426;1.0289139232609752;0.8333051565270692;0.8098971138080315;-0.00048608212408346446;-0.00047242505261042806;1.0294377057640178;9.999882514570556;0.8204469271406328;0.02092008207483331;0.021535961175055813;1.0000152412643282;0.820719391747512;0.999996807758475
80.714426;1.0289139997053582;0.8333051249355489;0.8098970269758808;-0.00048608217614191755;-0.00047242511259385243;1.0294376249497956;9.99988376444284;0.8204469942222476;0.0209200827431859;0.021535961969017362;1.0000154060282578;0.8207194063633498;0.9999970035161868
80.724426;1.0289140735598403;0.8333050970941025;0.8098969358171091;-0.0004860822278407542;-0.0004724251727604353;1.0294375468342651;9.99988509373266;0.8204470563253761;0.020920083239410043;0.021535962747701292;1.0000155631512448;0.8207194207689827;0.999997202208848
80.734426;1.0289141445045857;0.8333050732822397;0.8098968407210286;-0.00048608227896689894;-0.0004724252330629843;1.029437471688058;9.99988649793971;0.8204471135005955;0.02092008357083828;0.02153596351912661;1.0000157127351004;0.8207194353149312;0.9999974038053344
80.744426;1.028914212192969;0.833305053831146;0.8098967422755068;-0.0004860823293294233;-0.00047242529347943656;1.0294373996315602;9.999887972213122;0.8204471658070548;0.02092008374331361;0.021535964293852797;1.0000158547935138;0.8207194502814861;0.9999976083284602
80.754426;1.0289142762925996;0.8333050390519183;0.809896641229309;-0.00048608237876310566;-0.000472425354003171;1.0294373306933644;9.999889511751627;0.8204472133749792;0.020920083760992657;0.021535965083270197;1.0000159892070029;0.8207194658115792;0.9999978157643051
80.764426;1.028914336532067;0.8333050291671681;0.8098965384684063;-0.0004860824271219775;-0.0004724254146407299;1.0294372649110568;9.999891112639991;0.820447256423336;0.02092008362734303;0.02153596589927096;1.0000161157556138;0.8207194819029119;0.9999980259527019
80.774426;1.0289143927073516;0.8333050243411608;0.809896434975265;-0.00048608247427305484;-0.0004724254754123115;1.0294372023185443;9.999892771942479;0.8204472952308549;0.020920083347194276;0.02153596675454539;1.0000162342005439;0.8207194984743942;0.9999982386170578
80.784426;1.0289144446961882;0.8333050246990887;0.8098963317883108;-0.0004860825200896977;-0.0004724255363495147;1.0294371428863247;9.999894486774792;0.8204473300888985;0.02092008292812779;0.02153596766222726;1.0000163443303285;0.8207195154543065;0.9999984534095291
80.794426;1.0289144925068379;0.8333050302705071;0.8098962299702618;-0.0004860825644408938;-0.000472425597500676;1.0294370865174884;9.999896253615084;0.8204473612392807;0.020920082378787272;0.021535968634462384;1.0000164459447831;0.8207195328315883;0.999998669842547
80.804426;1.028914536304946;0.8333050410087599;0.8098961305502597;-0.00048608260717622833;-0.00047242565894194886;1.029437033050364;9.999898068238192;0.8204473888115026;0.02092008170603378;0.021535969680560495;1.0000165388913562;0.8207195506443095;0.9999988872718025
80.814426;1.028914576373813;0.8333061640386414;0.8098971104674418;-0.00048579750256021013;-0.00047214858593266375;1.0294369822523772;9.999899925434613;0.8204484127603046;0.020920080914874555;0.02153597080586215;1.0000166231477279;0.8207205686234329;0.9999991050287068
80.824426;1.0289146130418512;0.8333061853956333;0.8098970186010674;-0.00048579754150871856;-0.0004721486482222542;1.0294369338475224;9.99990181938525;0.8204484328282781;0.02092008001117494;0.021535972011758196;1.0000166988038974;0.8207205875074002;0.9999993225535415
80.834426;1.0289146466172432;0.8333062126301106;0.8098969317733413;-0.00048579757829936564;-0.0004721487110045528;1.0294368875345525;9.999903744858148;0.8204484486230127;0.020920079003461635;0.0215359732964186;1.0000167659757;0.8207206071683025;0.9999995394035164
80.844426;1.0289146773678561;0.8333062463656468;0.8098968508038644;-0.0004857976128152436;-0.00047214877423492274;1.029436842963736;9.99990569744016;0.820448459743169;0.02092007790188879;0.02153597465583017;1.000016824793455;0.8207206279777881;0.9999997551781377
80.854426;1.0289147055317647;0.833306287278695;0.8098967765162993;-0.00048579764494972025;-0.00047214883779815613;1.029436799734174;9.999907673072247;0.8204484657849502;0.020920076716303415;0.021535976085388833;1.000016875415229;0.820720650456376;0.9999999694879058
80.864426;1.028914731306147;0.8333063359922057;0.8098967097021216;-0.0004857976745661063;-0.0004721489015412377;1.0294367574691796;9.999909667983752;0.8204484663009483;0.020920075455444016;0.02153597758167625;1.0000169179651237;0.8207206751598081;1.0000001820070332
80.874426;1.0289147548628297;0.8333063930374135;0.8098966510781677;-0.00048579770151279804;-0.00047214896530190886;1.0294367158777524;9.999911678663576;0.8204484608534074;0.02092007412683949;0.021535979143475246;1.000016952494931;0.8207207025477693;1.0000003925004453
80.884426;1.028914776395275;0.8333064588770287;0.809896601275956;-0.0004857977256598409;-0.0004721490289077756;1.0294366746906884;9.999913701905413;0.8204484490920837;0.02092007273686686;0.021535980772005;1.0000169790063127;0.8207207329097755;1.0000006007835651
80.894426;1.0289147961156426;0.8333065339351864;0.809896560826447;-0.00048579774689835403;-0.0004721490921665633;1.0294366335615757;9.999915734891795;0.8204484307551523;0.020920071291685813;0.02153598247013654;1.000016997423452;0.820720766399509;1.000000806705112
80.904426;1.0289148142158564;0.83330661857081;0.809896530122999;-0.00048579776510717314;-0.0004721491548640441;1.029436592036887;9.999917774632303;0.820448405643055;0.020920069799016994;0.021535984240121125;1.000017007563928;0.8207208031514962;1.00000101013453
80.914426;1.0289148308205782;0.8333067130201092;0.809896509406857;-0.0004857977801432122;-0.0004721492167738581;1.0294365495983504;9.99991981735803;0.820448373632286;0.02092006826954764;0.021535986081676953;1.00001700918176;0.8207208433466356;1.000001210913785
80.924426;1.0289148459164272;0.8333068173695478;0.8098964988418602;-0.0004857977918650731;-0.0004721492776873689;1.0294365057637105;9.999921859094439;0.820448334676649;0.020920066716641764;0.021535987992521512;1.0000170019953192;0.8207208871645733;1.0000014088307694
80.934426;1.028915108742245;0.8333071340274487;0.8098964990964432;-0.00048501361571049166;-0.00047138706915990814;1.029436460181817;9.999923896788514;0.820448288759199;0.020920065154488927;0.021535989969765763;1.0000169856708612;0.8207209347183939;1.000001603610249
80.944426;1.0289151201599;0.8333072578982796;0.809896509621204;-0.0004850136204957638;-0.00047138712759084255;1.0294364126655413;9.999925928712615;0.8204482358754841;0.020920063597182625;0.02153599201019396;1.0000169598333482;0.8207209860283208;1.0000017949006221
80.954426;1.0289151292508507;0.8333073912238529;0.8098965312169866;-0.00048501362177566574;-0.0004713871845561501;1.0294363631504848;9.99992795417232;0.8204481760935206;0.020920062059155115;0.021535994110896052;1.0000169241078005;0.8207210410070201;1.0000019823019666
80.964426;1.0289151356561133;0.8333075338062736;0.8098965641304275;-0.00048501361962134437;-0.00047138723990059633;1.0294363116148537;9.999929972737407;0.8204481096201309;0.020920060554586027;0.0215359962707956;1.0000168781194914;0.8207210994505457;1.0000021654392726
80.974426;1.028915139035009;0.8333076854861452;0.8098966084398747;-0.00048501361414887175;-0.0004713872934720841;1.0294362580356524;9.999931983431154;0.8204480368223178;0.020920059096124842;0.021535998490729232;1.000016821465508;0.8207211610616343;1.0000023440084382
80.984426;1.0289151391170905;0.8333078460743656;0.8098966640692452;-0.0004850136055039868;-0.0004713873451403045;1.0294362024163652;9.999933984838444;0.8204479582208877;0.02092005769367482;0.021536000772355655;1.0000167537373792;0.8207212254891552;1.000002517747026
80.994426;1.0289151357227946;0.83330801524168;0.8098967308608375;-0.00048501359386306686;-0.00047138739481528087;1.0294361448633895;9.999935975739065;0.8204478744151454;0.02092005635232739;0.021536003117878854;1.0000166745352852;0.820721292327078;1.0000026863515319
81.004426;1.0289151287372054;0.8333081924290359;0.8098968086520574;-0.00048501357942181555;-0.0004713874424452616;1.0294360856191695;9.999937955001895;0.8204477859375283;0.020920055070999498;0.021536005529984956;1.0000165834029777;0.8207213610820412;1.000002849421932
81.014426;1.0289151180915324;0.8333083768501591;0.8098968972995513;-0.0004850135623733129;-0.0004713874880056745;1.0294360249879249;9.999939921114553;0.8204476932207687;0.020920053843334604;0.021536008011677425;1.0000164798017903;0.8207214311869073;1.0000030065173433
81.024426;1.028915103777122;0.833308567567999;0.8098969966637116;-0.0004850135428970286;-0.0004713875315077667;1.0294359632427914;9.999941872504236;0.82044759671772;0.020920052659165914;0.02153601056580665;1.0000163632046357;0.820721502087996;1.0000031572583998
81.034426;1.0289150858231344;0.8333087635891964;0.809897106570332;-0.00048501352116313225;-0.0004713875730046714;1.0294359006316232;9.999943808143895;0.8204474969604628;0.02092005150539001;0.021536013193472568;1.00001623319101;0.8207215733050767;1.0000033013514997
81.044426;1.028915064234023;0.8333089639881351;0.8098972267607707;-0.0004850134973374774;-0.00047138761256609705;1.029435837463062;9.99994572757802;0.820447394506175;0.020920050367137833;0.02153601589273532;1.0000160894342593;0.8207216444123047;1.0000034385811427
81.054426;1.0289150390097497;0.8333091680137881;0.8098973568759437;-0.0004850134715765313;-0.000471387650246293;1.0294357741870586;9.999947630542023;0.8204472899075693;0.020920049228811678;0.021536018659377446;1.0000159316599722;0.8207217150168139;1.0000035688271796
81.064426;1.0289150102596327;0.8333093750920059;0.8098974964888036;-0.0004850134440283155;-0.0004713876860621442;1.029435711399341;9.999949516122825;0.820447183726138;0.02092004807418868;0.021536021490163003;1.000015759684852;0.8207217847526622;1.0000036920544215
81.074426;1.0289149782208862;0.8333095847580647;0.8098976451369096;-0.000485013414842416;-0.000471387719981727;1.0294356497440904;9.999951381868149;0.8204470765228903;0.020920046886939724;0.021536024385723378;1.0000155734747067;0.8207218533035184;1.0000038083039713
81.084426;1.0289149431328286;0.8333097965910906;0.8098978023457357;-0.00048501338415749766;-0.00047138775193832067;1.0294355898204937;9.999953224037837;0.8204469688519967;0.020920045652243344;0.02153602734933899;1.0000153731426806;0.8207219204654229;1.0000039177087026
81.094426;1.0289149051641913;0.8333100101535247;0.8098979676658427;-0.0004850133520715576;-0.0004713877818719497;1.0294355321403001;9.999955038722295;0.8204468612939126;0.02092004435839824;0.02153603038391528;1.0000151589242747;0.8207219861347279;1.0000040204801213
81.104426;1.0289148644413657;0.833310224933082;0.8098981407013474;-0.0004850133186423696;-0.00047138780977077873;1.0294354770807939;9.999956822479604;0.8204467544855241;0.0209200429974724;0.021536033489944387;1.0000149311531839;0.8207220501954933;1.0000041169154354
81.114426;1.028914821036312;0.8333104403329635;0.8098983210964077;-0.0004850132839259193;-0.00047138783567393996;1.0294354249007156;9.9999585722734;0.8204466491161468;0.02092004156496792;0.021536036663799395;1.000014690243484;0.8207221124603175;1.0000042074382727
81.124426;1.0289147749395835;0.8333106557591297;0.8098985085046732;-0.00048501324800518547;-0.00047138785965091434;1.029435375790988;9.999960285129822;0.8204465458842797;0.0209200400595307;0.02153603989720774;1.0000144367093935;0.8207221727200144;1.0000042925638426
81.134426;1.0289147261084743;0.8333108707481772;0.8098987026170967;-0.00048501321098164433;-0.00047138788179888107;1.0294353298502696;9.999961957643999;0.8204464454213246;0.020920038482396743;0.021536043179197478;1.0000141711831876;0.8207222308015966;1.0000043727956143
81.144426;1.028914674515537;0.8333110850080605;0.8098989032159158;-0.00048501317296386693;-0.000471387902238704;1.0294352870728978;9.999963585664172;0.8204463482609207;0.0209200368353945;0.02153604649922759;1.0000138943597938;0.8207222865947382;1.0000044485779385
81.154426;1.0289146201574024;0.8333112983411295;0.8098991101331168;-0.00048501313408236794;-0.0004713879210964943;1.029435247404134;9.999965164607811;0.8204462548613272;0.02092003511916597;0.02153604984821465;1.000013606926913;0.8207223400999903;1.00000452031087
81.164426;1.0289145630799037;0.83331151055812;0.8098993231683459;-0.0004850130944994943;-0.0004713879384973772;1.0294352107904623;9.999966690291886;0.8204461655667572;0.020920033332897294;0.021536053216006497;1.000013309556511;0.8207223914995033;1.0000045883195405
81.174426;1.028914503381825;0.8333117214746877;0.8098995421091405;-0.00048501305438207866;-0.00047138795457369513;1.0294351772048609;9.999968159459474;0.8204460805337784;0.020920031474559377;0.02153605658861282;1.0000130028852818;0.8207224411873942;1.0000046527896538
81.184426;1.0289144411386142;0.8333119309308102;0.8098997668093352;-0.00048501301387161193;-0.0004713879694736163;1.0294351466612754;9.999969569859127;0.8204459997338369;0.020920029541847848;0.02153605994896537;1.0000126874359847;0.8207224897323186;1.0000047137861492
81.194426;1.0289143763186568;0.8333121387803848;0.8098999971904735;-0.0004850129730872174;-0.0004713879833556002;1.0294351192416342;9.99997092051424;0.8204459230196391;0.020920027533047527;0.021536063280852287;1.0000123635716351;0.8207225377798655;1.0000047713354212
81.204426;1.0289143088038906;0.8333123449133496;0.8099002331480875;-0.0004850129321290536;-0.0004713879963571138;1.0294350951207796;9.999972211892018;0.8204458502204129;0.020920025447079063;0.02153606657230249;1.0000120315707521;0.820722585940955;1.0000048254493403
81.214426;1.028914238507096;0.8333125493194165;0.8099004744725052;-0.00048501289105921697;-0.0004713880085564278;1.029435074518598;9.999973445381835;0.8204457812409988;0.020920023284540915;0.021536069814789907;1.0000116917964126;0.8207226347486928;1.0000048761051532
81.224426;1.0289141654589997;0.8333127521181847;0.8099007208392174;-0.00048501284989808875;-0.00047138801997468276;1.0294350576497533;9.99997462235276;0.8204457160961979;0.02092002104878532;0.02153607300020234;1.000011344804612;0.8207226846622869;1.0000049232805142
81.234426;1.0289140897756612;0.8333129535030965;0.8099009718012938;-0.0004850128086618572;-0.0004713880306273582;1.0294350447837446;9.999975743414488;0.8204456548613788;0.020920018744823004;0.02153607612087871;1.0000109913060153;0.8207227360320157;1.0000049670400162
81.244426;1.028914011575883;0.8333131536383843;0.8099012267901086;-0.00048501276739860717;-0.0004713880405661915;1.029435036298629;9.999976808455134;0.8204455975997738;0.020920016377741758;0.021536079172240246;1.0000106320977245;0.8207227890484768;1.0000050075914726
81.254426;1.0289139309635125;0.8333133526131857;0.809901485174428;-0.00048501272618274376;-0.0004713880498657292;1.0294350326290778;9.999977817512043;0.8204455443284703;0.02092001395278387;0.021536082153464482;1.0000102680060112;0.8207228437362831;1.0000050452845755
81.264426;1.0289138480691689;0.8333135504614405;0.8099017463241912;-0.00048501268509745327;-0.00047138805858838674;1.0294350342040588;9.999978771450666;0.8204454950355384;0.020920011476047842;0.021536085065517435;1.000009899793539;0.8207229000074568;1.0000050806225482
81.274426;1.028913763077736;0.8333137471769169;0.8099020096403181;-0.0004850126442347574;-0.00047138806678408054;1.029435041412264;9.999979671497;0.8204454497146209;0.020920008953921695;0.02153608790973638;1.0000095281463193;0.8207229577745226;1.0000051142814925
81.284426;1.0289136762015592;0.8333139427400514;0.8099022745810495;-0.000485012603697395;-0.00047138807450861726;1.0294350545711775;9.999980518303557;0.8204454083958546;0.020920006392026232;0.021536090688189534;1.0000091537911668;0.820723017043244;1.0000051470528555
81.294426;1.0289135876229158;0.8333141371792481;0.8099025406942808;-0.00048501256359400805;-0.00047138808181600064;1.0294350739168243;9.999981311670998;0.8204453711623216;0.02092000379467854;0.021536093404042077;1.0000087775768074;0.8207230778923714;1.000005179728661
81.304426;1.0289134974429268;0.8333143305716697;0.8099028076261492;-0.00048501252402983076;-0.0004713880887505133;1.0294350995643629;9.999982050988443;0.8204453381311355;0.020920001163894832;0.02153609606160083;1.0000084004217078;0.8207231403743139;1.0000052129702506
81.314426;1.0289134056575702;0.8333145229362217;0.8099030750785192;-0.0004850124850916622;-0.0004713880953732797;1.0294351314322285;9.999982735973635;0.8204453094214743;0.02091999849909129;0.02153609866642366;1.0000080232001114;0.8207232044176683;1.0000052472050849
81.324426;1.0289133122091736;0.8333147141400801;0.8099033427328134;-0.00048501244684585;-0.0004713881017789647;1.0294351692652468;9.999983367037768;0.8204452851467162;0.020919995799892815;0.021536101225350383;1.0000076466899468;0.820723269786614;1.0000052826178236
81.334426;1.028913217075572;0.8333149039107167;0.8099036102006641;-0.0004850124093528689;-0.00047138810806830685;1.0294352127913347;9.999983944681334;0.8204452654205813;0.02091999306937169;0.021536103747130785;1.0000072716284618;0.820723336109993;1.0000053191805767
81.344426;1.0289131202735917;0.8333150918804957;0.8099038770482369;-0.00048501237267055137;-0.000471388114316878;1.0294352618923137;9.999984468887607;0.8204452503516885;0.020919990313236405;0.02153610624254677;1.000006898764625;0.820723402939735;1.0000053566727378
81.354426;1.0289130218125289;0.8333152775803779;0.8099041428631778;-0.00048501233684809754;-0.00047138812057197194;1.0294353166613925;9.99998493988851;0.8204452400270069;0.02091998753678927;0.021536108722113256;1.0000065288330278;0.8207234697914947;1.0000053947828953
81.364426;1.028912921709837;0.833315460416008;0.8099044072913206;-0.0004850123019302613;-0.00047138812686078;1.029435377285214;9.999985359289942;0.8204452345081701;0.020919984744091926;0.02153611119296775;1.0000061624957677;0.8207235361614826;1.0000054332725192
81.374426;1.0289128200312492;0.8333156396838038;0.8099046700377258;-0.00048501226796126776;-0.00047138813318390894;1.0294354438531443;9.99998572990903;0.8204452338443058;0.020919981939350074;0.02153611365775267;1.000005800310369;0.8207236015549167;1.0000054720308809
81.384426;1.0289127168890104;0.833315814605704;0.8099049308585804;-0.0004850122349780878;-0.0004713881395004928;1.0294355162738758;9.999986054976409;0.8204452380901852;0.02091997912820106;0.021536116115737212;1.0000054427664984;0.8207236655151043;1.000005511036664
81.394426;1.0289126124271173;0.8333159843663773;0.809905189530474;-0.0004850122030009922;-0.00047138814573771036;1.0294355943146656;9.999986337649641;0.8204452473250017;0.020919976317492907;0.021536118565227455;1.0000050903375295;0.8207237275995292;1.0000055503477803
81.404426;1.028912506839352;0.8333161481918415;0.8099054458180307;-0.00048501217203032385;-0.00047138815182364377;1.0294356776698692;9.999986580651004;0.8204452616458628;0.02091997351343927;0.021536121005513338;1.0000047434816186;0.8207237873148041;1.0000055900723246
81.414426;1.0289124003929169;0.8333163054568224;0.8099056994697343;-0.0004850121420532432;-0.0004713881577091302;1.0294357660421218;9.999986786296544;0.8204452811389971;0.020919970719853836;0.021536123436456073;1.0000044026357726;0.8207238440680867;1.0000056302709621
81.424426;1.0289122933996397;0.8333164557594656;0.8099059502158114;-0.0004850121130515423;-0.0004713881633656372;1.0294358592360335;9.99998695678263;0.8204453058779095;0.02091996793823101;0.021536125857380645;1.000004068213666;0.8207238971609248;1.0000056708940572
81.434426;1.028912186164511;0.8333165989310064;0.8099061977572757;-0.0004850120850061333;-0.00047138816876158706;1.029435957209377;9.999987094087153;0.8204453359581882;0.020919965169190282;0.021536128267375304;1.000003740571282;0.8207239458189174;1.0000057118340862
81.444426;1.0289120789527384;0.8333167349732207;0.8099064417664837;-0.00048501205789912766;-0.0004713881738300028;1.0294360600554855;9.999987199870295;0.8204453715105846;0.02091996241349051;0.021536130665715778;1.0000034199826326;0.8207239892584571;1.000005753012767
81.454426;1.0289119719708328;0.8333168639538349;0.8099066818989175;-0.00048501203170509775;-0.0004713881784643372;1.0294361679504187;9.999987275650232;0.820445412641834;0.020919959671843045;0.021536133052154714;1.0000031066474924;0.8207240267825028;1.0000057944393423
81.464426;1.028911865388182;0.8333169859361529;0.8099069177651188;-0.00048501200638872776;-0.0004713881825450455;1.0294362810803575;9.99998732322681;0.8204454593195086;0.020919956943924112;0.02153613542777281;1.000002800664893;0.8207240578478664;1.0000058362677795
81.474426;1.0289117593918462;0.8333171009745315;0.8099071488738734;-0.00048501198192640687;-0.0004713881859519094;1.0294363995778049;9.999987345244806;0.820445511261104;0.02091995422733105;0.021536137794648164;1.000002501999038;0.8207240820839975;1.0000058787805879
81.484426;1.0289116542026329;0.8333172091205011;0.8099073746576817;-0.00048501195832199715;-0.0004713881885524874;1.0294365235435294;9.999987345229966;0.82044556792518;0.020919951517496503;0.0215361401536744;1.0000022105031878;0.820724099299303;1.0000059222687427
81.494426;1.0289115499964805;0.8333173104167919;0.809907594573419;-0.0004850119355906419;-0.00047138819019830653;1.0294366531362429;9.999987327140627;0.8204456286254743;0.0209199488081901;0.021536142503132186;1.0000019259804391;0.8207241094476865;1.0000059669614316
81.504426;1.0289114467907992;0.8333174049170091;0.8099078081661911;-0.00048501191372032806;-0.00047138819074563613;1.0294367886070217;9.999987294740812;0.8204456926588617;0.02091994609176869;0.02153614483976025;1.0000016482648253;0.8207241125463844;1.000006013071836
81.514426;1.0289113444555449;0.8333174927236742;0.8099080150602662;-0.00048501189263579306;-0.0004713881900833489;1.0294369302455693;9.999987250781647;0.8204457593782432;0.02091994336030539;0.021536147160010323;1.000001377290003;0.8207241086300889;1.0000060608669439
81.524426;1.0289112428341798;0.833317574006835;0.8099082149272006;-0.00048501187219312456;-0.0004713881881308674;1.0294370783390032;9.999987196930261;0.820445828199385;0.02091994060796916;0.021536149458971178;1.0000011131123538;0.8207240977733969;1.0000061106773337
81.534426;1.0289111417896222;0.8333176489906141;0.8099084074695094;-0.0004850118522097638;-0.0004713881848086222;1.0294372331663364;9.999987134988482;0.8204458985678493;0.02091993783270083;0.021536151729337677;1.0000008558823255;0.8207240801366197;1.0000061628550614
81.544426;1.0289110411693119;0.8333177179328273;0.8099085923783045;-0.0004850118324970681;-0.00047138818003000023;1.029437394961718;9.999987067817004;0.8204459699614871;0.02091993503596891;0.021536153962988122;1.0000006057522548;0.820724055985584;1.000006217773764
81.554426;1.028910940817576;0.8333177811423025;0.8099087692811475;-0.0004850118128766483;-0.00047138817372105544;1.0294375639035855;9.999986998752027;0.8204470419390926;0.020919932221375448;0.02153615615291788;1.0000003628232308;0.8207250253360691;1.0000062758682338
81.564426;1.0289108406152327;0.8333178389757693;0.8099089377579678;-0.0004850117931964554;-0.0004713881658246683;1.029437740180173;9.999986931020642;0.8204471141392631;0.020919929393223867;0.021536158293452512;1.000000127204008;0.8207249891722758;1.000006337618853
81.574426;1.0289107404646003;0.8333178917357434;0.8099090973931128;-0.0004850117733374439;-0.0004713881562841447;1.029437924028649;9.999986868260619;0.8204471861801048;0.020919926556292223;0.021536160379675054;0.9999998990020852;0.8207249473939138;1.0000064034869514
81.584426;1.028910640263496;0.8333179395762277;0.8099092478024156;-0.0004850117531936047;-0.0004713881450421697;1.0294381157072865;9.999986814790093;0.8204472575969934;0.020919923717248694;0.021536162406798554;0.9999996781900541;0.8207249000934654;1.0000064738392394
81.594426;1.0289105398897407;0.8333179824994025;0.8099093886365962;-0.0004850117326641109;-0.00047138813205425793;1.0294383154647848;9.999986775009456;0.8204473279117389;0.020919920884900342;0.02153616436948788;0.9999994645736124;0.8207248473122883;1.000006548910504
81.604426;1.0289104391583273;0.8333180203798239;0.8099095196022154;-0.00048501171167752836;-0.0004713881172810939;1.0294385235215369;9.999986752722606;0.8204473967149459;0.020919918067629897;0.021536166261586213;0.9999992578905845;0.8207247891077034;1.0000066288694984
81.614426;1.0289103378367999;0.8333180530240252;0.8099096405498079;-0.0004850116901969154;-0.00047138810067354046;1.0294387400318254;9.999986750863956;0.8204474636698933;0.020919915271488947;0.02153616807654943;0.9999990578355243;0.8207247256154989;1.0000067138831739
81.624426;1.0289102357285087;0.8333180802786606;0.8099097515701433;-0.000485011668177332;-0.0004713880821838782;1.0294389650475633;9.999986771608304;0.820447528472395;0.02091991250074821;0.021536169808279843;0.9999988639787319;0.8207246571548484;1.0000068040383732
81.634426;1.028910132663375;0.8333181020911786;0.8099098530123755;-0.0004850116455218357;-0.0004713880617781438;1.0294391985385958;9.999986816522796;0.820447590847909;0.02091990975859975;0.021536171452118967;0.9999986757353739;0.8207245842358077;1.000006899250776
81.644426;1.0289100284089339;0.8333181184658306;0.8099099454606988;-0.0004850116220980375;-0.0004713880394308256;1.0294394404318765;9.999986886947235;0.8204476506154078;0.020919907047580927;0.021536173005268316;0.9999984924445362;0.8207245074170744;1.0000069993345249
81.654426;1.0289099226491292;0.8333181293846149;0.8099100296849889;-0.0004850115978056444;-0.0004713880151289829;1.029439690605569;9.999986984734837;0.8204477077280744;0.02091990437096152;0.021536174465324607;0.9999983134527975;0.820724427176568;1.000007104130044
81.664426;1.0289098150422653;0.8333181347944266;0.8099101065360618;-0.00048501157262279655;-0.00047138798889362755;1.0294399488521333;9.999987112686327;0.8204477622332883;0.0209199017337452;0.02153617582820277;0.9999981381309638;0.8207243438958587;1.000007213536316
81.674426;1.02890970527865;0.83331813465419;0.8099101768440726;-0.00048501154658814994;-0.0004713879607942504;1.0294402148470951;9.999987274379077;0.8204478142266165;0.020919899141977373;0.021536177088111553;0.9999979658916617;0.8207242578941861;1.0000073274708494
81.684426;1.028909593103786;0.8333181289770083;0.8099102413852595;-0.00048501151974636057;-0.00047138793093852964;1.0294404881685866;9.999987473394237;0.8204478638378264;0.020919896602765626;0.021536178239112615;0.999997796267517;0.8207241694278213;1.0000074458185182
81.694426;1.028909478332507;0.8333181178546863;0.809910300881473;-0.0004850114921220209;-0.00047138789945112884;1.029440768351699;9.999987712228792;0.8204479111960493;0.02091989412605058;0.021536179276537178;0.9999976289801249;0.8207240786727164;1.0000075683733334
81.704426;1.0289093608476039;0.8333181014529176;0.8099103559476654;-0.00048501146373728125;-0.0004713878664673419;1.0294410549075006;9.99998799206719;0.8204479563966129;0.02091989172509923;0.02153618019768442;0.9999974639581524;0.8207239857061377;1.0000076947913044
81.714426;1.028909240531926;0.8333180799730887;0.8099104069900601;-0.0004850114346286368;-0.00047138783213431233;1.029441347310299;9.9999883137206;0.8204479995371058;0.02091988941447419;0.021536181002055222;0.9999973013875908;0.8207238904806429;1.0000078245930029
81.724426;1.0289091171476548;0.8333180536235827;0.8099104541544654;-0.0004850114048466452;-0.00047138779659654657;1.0294416449937942;9.999988678504705;0.8204480407907493;0.020919887207876214;0.021536181691783098;0.9999971417388462;0.8207237928558144;1.000007957206687
81.734426;1.0289089902866715;0.833318022622481;0.8099104973689606;-0.00048501137445331003;-0.00047138775996795985;1.0294419473482403;9.999989088468258;0.820448080441106;0.020919885117506067;0.02153618227141521;0.9999969856498269;0.8207236926784331;1.000008092007919
81.744426;1.028908859474298;0.8333190943167972;0.8099116124358101;-0.00048472619685085327;-0.000471110586463984;1.0294422536764003;9.99998954626474;0.8204481188364869;0.02091988315407312;0.021536182745966605;0.9999968337436895;0.8207235898291546;1.0000082283511684
81.754426;1.028908724297093;0.8333190548239182;0.8099116471591311;-0.00048472616544088283;-0.0004711105478021391;1.029442563149392;9.999990054571118;0.8204481562945379;0.020919881326580854;0.021536183118410376;0.9999966864784411;0.8207234842374708;1.0000083656163197
81.764426;1.0289085844179935;0.8333190116102372;0.8099116773911337;-0.000484726133615365;-0.0004711105081601305;1.0294428748634072;9.999990615338575;0.8204481930525847;0.020919879642500645;0.021536183388279305;0.9999965440845473;0.8207233758942932;1.0000085032406356
81.774426;1.0289084395466337;0.8333189650609719;0.809911703097477;-0.000484726101419401;-0.00047111046762332267;1.0294431879860537;9.999991230037622;0.8204482292809208;0.020919878108503993;0.02153618355193974;0.9999964066204856;0.8207232648602832;1.0000086406905548
81.784426;1.0289082894340995;0.8333189155682531;0.8099117243515576;-0.0004847260688940022;-0.0004711104263504481;1.0294435018960424;9.999991900734463;0.8204482650939627;0.02091987673079261;0.021536183604254838;0.9999962740439352;0.8207231512690387;1.0000087774113608
81.794426;1.0289081338678023;0.8333188635731134;0.8099117412945945;-0.00048472603608733824;-0.0004711103845422479;1.0294438162049184;9.999992630098435;0.8204483005380093;0.02091987551466905;0.02153618354045884;0.9999961462257078;0.8207230353622423;1.0000089128003875
81.804426;1.0289079726471055;0.833318809537947;0.8099117540618259;-0.00048472600306354263;-0.000471110342411937;1.0294441306175566;9.999993420089316;0.8204483355851149;0.020919874463434;0.021536183356520796;0.9999960229678093;0.8207229175546671;1.0000090462075115
81.814426;1.0289078055312315;0.8333190389737144;0.8099120398681924;-0.00048583306658816735;-0.00047218629441479027;1.0294444447779005;9.999994271078773;0.820448370184564;0.020919873578223787;0.02153618304782195;0.9999959040889309;0.8207227984340995;1.0000091769936617
81.824426;1.0289076321950434;0.8333189817722375;0.8099120445148841;-0.00048583303346673884;-0.0004721862522511763;1.0294447582157493;9.999995181872357;0.8204484043410042;0.02091987286018151;0.02153618260824071;0.999995789534111;0.8207226786705156;1.000009304587613
81.834426;1.0289074522282624;0.8333189231248563;0.8099120452892166;-0.00048583300051606334;-0.00047218621038221803;1.0294450703223907;9.99999614999566;0.8204484381160736;0.020919872311709383;0.021536182030362738;0.9999956793899172;0.820722558919466;1.00000942844159
81.844426;1.0289072651637254;0.8333188630227981;0.8099120424071925;-0.00048583296787504303;-0.0004721861690416749;1.0294453803342902;9.999997172431922;0.8204484715782882;0.020919871934560196;0.021536181305033347;0.9999955738092601;0.8207224397891124;1.0000095479976734
81.854426;1.0289070705341465;0.8333188014407402;0.8099120360730541;-0.00048583293567319556;-0.00047218612847153716;1.029445687377981;9.999998246772591;0.8204485047803661;0.02091987172833984;0.021536180420806614;0.9999954729459803;0.8207223218599579;1.000009662763782
81.864426;1.0289068679443318;0.8333187383414433;0.8099120264576467;-0.0004858329040209449;-0.00047218608891864375;1.0294459905749263;9.999999371690349;0.8204485377598317;0.020919871692130772;0.021536179365332853;0.9999953768670053;0.8207222056820741;1.000009772390769
81.874426;1.0289066570992287;0.8333186736884679;0.8099120137096175;-0.0004858328729858278;-0.00047218605062125625;1.0294462891457061;10.000000546594672;0.8204485705643623;0.020919871826050818;0.02153617812732272;0.9999952854519265;0.8207220917191899;1.0000098766772074
