time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
81.884426;1.0289064377845571;0.8333186074442918;0.8099119979446828;-0.00048583284257591215;-0.00047218601378492403;1.0294465824167667;10.000001771604786;0.8204486032831645;0.02091987212938967;0.02153617669733819;0.9999951984219099;0.820721980320372;1.0000099755006555
81.894426;1.0289062098869481;0.8333185395330054;0.8099119792546112;-0.00048583281274329737;-0.00047218597857043147;1.029446869747887;10.00000304750532;0.8204486360149803;0.020919872598497813;0.02153617506826288;0.9999951154508697;0.8207218717774835;1.0000100687055704
81.904426;1.0289059734262487;0.8333184697877247;0.809911957765533;-0.00048583278341592816;-0.0004721859450918902;1.0294471505006546;10.00000437457782;0.8204486687910985;0.02091987322812047;0.021536173236206723;0.9999950362246453;0.8207217663749249;1.0000101560358465
81.914426;1.0289057284854048;0.8333183979483854;0.809911933695432;-0.0004858327545373227;-0.0004721859134218801;1.0294474240877343;10.000005751333662;0.8204487015419283;0.020919874013896007;0.02153617120129529;0.9999949604752492;0.8207216643612276;1.0000102371646096
81.924426;1.028905475126329;0.8333183237447224;0.8099119073563689;-0.00048583272607967724;-0.0004721858835908269;1.0294476900368332;10.00000717477807;0.8204487341163728;0.020919874953355136;0.021536168966880945;0.9999948879979428;0.8207215659299303;1.0000103117985577
81.934426;1.0289052134242727;0.8333182470147565;0.8099118791154366;-0.00048583269802660517;-0.000472185855573859;1.029447947958997;10.000008641595034;0.8204487663323391;0.020919876046249064;0.02153616653631785;0.9999948186024028;0.8207214712493562;1.0000103797657738
81.944426;1.0289049435670148;0.8333181677934671;0.8099118493396785;-0.0004858326703577469;-0.0004721858292848997;1.0294481974477516;10.000010148506282;0.8204487980457014;0.020919877294999587;0.021536163909253166;0.9999947520520781;0.8207213804507048;1.0000104410365902
81.954426;1.0289046659559036;0.8333180862950291;0.8099118183228378;-0.00048583264305886414;-0.00047218580458219115;1.0294484380591868;10.00001169174184;0.8204488291612754;0.020919878703828835;0.02153616108039498;0.999994688075251;0.8207212935704196;1.0000104957134925
81.964426;1.0289043812629943;0.8333180027743943;0.8099117862440743;-0.0004858326161348257;-0.000472185781281035;1.0294486693807925;10.000013266781183;0.8204488595903019;0.020919880276612953;0.021536158041138523;0.9999946264371797;0.8207212105730624;1.0000105439774083
81.974426;1.0289040903534037;0.8333179174376443;0.8099117531898198;-0.0004858325895976582;-0.0004721857591737513;1.0294488910828297;10.000014868351773;0.8204488892627568;0.02091988201639799;0.02153615478194608;0.9999945669945381;0.8207211314753166;1.0000105860023116
81.984426;1.02890379413867;0.8333178304985696;0.8099117191862664;-0.00048583256345409236;-0.0004721857380426898;1.029449102881868;10.000016490246772;0.8204489181997756;0.020919883926022415;0.021536151294405687;0.9999945096943451;0.8207210564290625;1.0000106219747453
81.994426;1.0289034935745107;0.8333177422213659;0.8099116842633017;-0.0004858325377093076;-0.00047218571766306143;1.029449304440871;10.000018125458455;0.8204489465713752;0.020919886006883905;0.021536147573661592;0.9999944545566415;0.8207209856777259;1.0000106522589112
82.004426;1.028903189778321;0.8333176528563507;0.8099116485641112;-0.00048583251235099806;-0.0004721856978079759;1.029449495314427;10.000019766641346;0.8204489746843718;0.02091988825715905;0.021536143620153526;0.9999944016601217;0.8207209194667232;1.0000106774980755
82.014426;1.0289028840172048;0.8333175625878486;0.8099116123464922;-0.00048583248733104505;-0.0004721856782653973;1.0294496749778144;10.000021406540359;0.8204490029033121;0.020919890671809094;0.021536139438817447;0.999994351137217;0.8207208580091334;1.000010698507093
82.024426;1.0289025775571035;0.8333174715744757;0.8099115758618457;-0.00048583246259339713;-0.00047218565887173275;1.029449842894822;10.000023038749966;0.8204490315744368;0.02091989324340614;0.02153613503712886;0.9999943032031505;0.8207208014842147;1.0000107161102523
82.034426;1.0289022715526126;0.8333173799895478;0.8099115393278195;-0.00048583243811559947;-0.0004721856395332975;1.0294499986098988;10.000024658665021;0.820449061000903;0.020919895962311166;0.0215361304241043;0.9999942581920281;0.8207207500196433;1.0000107310492339
82.044426;1.028901967038717;0.8333172879754878;0.8099115030163968;-0.0004858324139213971;-0.00047218562019760586;1.0294501418336452;10.000026263929332;0.820449091469008;0.0209198988169592;0.021536125609782464;0.9999942165295407;0.8207207036807207;1.0000107439176196
82.054426;1.0289016650118392;0.8333171955884615;0.8099114672809928;-0.00048583239006552584;-0.00047218560080487137;1.0294502724317134;10.00002785410583;0.8204491233139772;0.020919901795336773;0.02153612060449133;0.999994178628331;0.820720662452104;1.000010755154761
82.064426;1.028901366516798;0.8333171028137621;0.8099114324972241;-0.0004858323666105559;-0.00047218558127260944;1.0294503903152683;10.000029429640609;0.8204491569537676;0.020919904886865563;0.021536115418257198;0.9999941447984403;0.8207206261976838;1.0000107651386814
82.074426;1.0289010726590586;0.8333170096280413;0.8099113990167484;-0.00048583234362784396;-0.0004721855615129089;1.0294504953490495;10.000030990497782;0.8204491928334029;0.020919908083066725;0.021536110060299138;0.9999941152174479;0.820720594693452;1.0000107742805566
82.084426;1.0289007845697014;0.8333169160358085;0.8099113671633309;-0.00048583232120960634;-0.0004721855414617504;1.0294505873353539;10.000032534864456;0.8204492313482397;0.020919911376577626;0.021536104538336123;0.9999940899211555;0.8207205677272613;1.0000107830290867
82.094426;1.0289005033468666;0.8333168220378555;0.8099113372435445;-0.00048583229944979553;-0.00047218552109690523;1.0294506660463911;10.000034058702811;0.8204492728042554;0.020919914759541518;0.021536098858109434;0.9999940688236927;0.8207205451264372;1.0000107918107126
82.104426;1.0289002299972316;0.8333167275883114;0.809911309523973;-0.0004858322784112917;-0.0004721855004305621;1.0294507312332792;10.00003555664138;0.8204493174204671;0.020919918222383913;0.021536093024201737;0.999994051743202;0.8207205267188173;1.0000108010113584
82.114426;1.0288999654038224;0.8333166325809522;0.8099112841500999;-0.00048583225812457863;-0.00047218547949208755;1.0294507825517607;10.000037023036521;0.8204493653917684;0.020919921754083113;0.021536087042342337;0.9999940384326037;0.8207205123284665;1.0000108110143677
82.124426;1.0288997103091493;0.833316536847201;0.8099112611144718;-0.00048583223861397564;-0.00047218545830496377;1.0294508195026064;10.000038452431468;0.8204494169803782;0.020919925344544496;0.021536080920791404;0.9999940286901189;0.8207205018286902;1.0000108221999975
82.134426;1.0288994653325136;0.8333164401844795;0.809911240376698;-0.0004858322199182043;-0.000472185436862596;1.0294508415209334;10.000039839935523;0.8204494725611549;0.02091992898717361;0.021536074669085765;0.9999940224337974;0.8207204952089004;1.000010834952787
82.144426;1.0288992310311151;0.8333163424296529;0.8099112220120859;-0.00048583220210399457;-0.0004721854151338576;1.029450848151859;10.000041181259297;0.8204495325866773;0.020919932679466933;0.021536068296461767;0.9999940196101023;0.8207204925737088;1.0000108497410292
82.154426;1.0288990079426295;0.8333162435294318;0.8099112062035538;-0.0004858321852790647;-0.0004721853930963966;1.0294508391566588;10.000042472441477;0.8204495974892488;0.02091993642173867;0.02153606181195024;0.9999940200640771;0.8207204940703227;1.0000108671369148
82.164426;1.0288987965768095;0.8333161435606018;0.8099111931115728;-0.00048583216957937876;-0.00047218537075838956;1.0294508145079106;10.000043710161554;0.8204496675789944;0.020919940215231303;0.02153605522517231;0.9999940234666285;0.8207204998478432;1.0000108877211025
82.174426;1.0288985973588012;0.8333160427291972;0.8099111827825557;-0.00048583215513867063;-0.00047218534815700075;1.0294507743647563;10.000044892070228;0.8204497430185944;0.020919944060859022;0.021536048546417268;0.9999940293144116;0.8207205100705848;1.0000109120047975
82.184426;1.0288984105030163;0.8333159413528614;0.8099111751326742;-0.00048583214208078497;-0.0004721853253518052;1.0294507190818452;10.000046016502417;0.8204498238586538;0.02091994795860011;0.02153604178554717;0.9999940370232273;0.8207205248908759;1.0000109404421886
82.194426;1.0288982359000955;0.8333158397601346;0.8099111699608091;-0.00048583213053582564;-0.00047218530241247795;1.0294506491695297;10.000047082418023;0.8204499100339835;0.020919951906432113;0.021536034951323547;0.9999940459932778;0.8207205443461097;1.00001097346007
82.204426;1.0288980731518915;0.8333157381483183;0.809911166980881;-0.0004858321206536809;-0.0004721852793904844;1.0294505651697867;10.000048089797762;0.8204500013258015;0.02091995589921872;0.021536028051899744;0.9999940555772909;0.820720568300637;1.0000110114681628
82.214426;1.0288979217320862;0.8333156365513402;0.8099111658511348;-0.0004858321125928448;-0.00047218525629081845;1.0294504675699359;10.000049039753993;0.8204500973724491;0.02091995992870779;0.021536021094374882;0.9999940650513843;0.8207205965288412;1.0000110548974706
82.224426;1.0288977811107476;0.8333155349331633;0.8099111661833464;-0.0004858321064913708;-0.00047218523306658374;1.029450356863593;10.000049934056987;0.820450197724892;0.020919963984586232;0.021536014083582654;0.9999940736249349;0.8207206288281761;1.0000111042313071
82.234426;1.028897650757434;0.8333154332664529;0.8099111675503121;-0.00048583210244824846;-0.0004721852096382102;1.029450233689518;10.00005077454568;0.820450301881067;0.020919968056785528;0.02153600702227107;0.9999940804545246;0.8207206650561304;1.0000111599758263
82.244426;1.0288975301356331;0.8333153315398754;0.8099111694986963;-0.0004858321005228351;-0.00047218518591577634;1.0294500989083588;10.000051562703124;0.8204504092900395;0.020919972137828265;0.021535999912339406;0.9999940846670162;0.820720705141007;1.0000112226096427
82.254426;1.0288974187294802;0.8333152297503857;0.8099111715731244;-0.00048583210075216074;-0.00047218516181574295;1.029449953623893;10.000052299358003;0.8204505193928044;0.02091997622271226;0.021535992755893265;0.9999940854340141;0.820720749073259;1.0000112925198237
82.264426;1.028897316026548;0.8333151279030198;0.8099111733253329;-0.00048583210317470365;-0.0004721851372826599;1.0294497992095335;10.000052985155891;0.8204506317054354;0.020919980307426787;0.021535985555763994;0.9999940820568096;0.8207207968349077;1.0000113698928252
82.274426;1.0288972215516652;0.8333150260095982;0.8099111742939425;-0.0004858321078274868;-0.0004721851123032737;1.0294496372934145;10.000053621755901;0.8204507458315162;0.02091998438768733;0.02153597831544131;0.9999940739577069;0.8207208483271801;1.000011454603877
82.284426;1.0288971349864364;0.8333149241189057;0.8099111739996762;-0.0004858321147276068;-0.000472185086891391;1.029449469642857;10.000054212212877;0.8204508613978196;0.02091998845739006;0.021535971038777937;0.999994060607905;0.8207209033624328;1.000011546214648
82.294426;1.0288970561985071;0.8333148223843059;0.8099111719655134;-0.0004858321238837873;-0.0004721850610536242;1.0294492979836685;10.000054760221396;0.8204509780522439;0.02091999250748479;0.021535963729960944;0.9999940414956682;0.8207209616812401;1.0000116441164808
82.304426;1.0288969851583247;0.8333147210892193;0.809911167742497;-0.0004858321353206022;-0.0004721850347744648;1.029449123870483;10.000055269508902;0.8204510955276174;0.020919996525682962;0.021535956393617092;0.9999940161652372;0.8207210229471299;1.000011747681959
82.314426;1.028896921896202;0.8333146206126639;0.8099111609239754;-0.0004858321490681747;-0.00047218500803220323;1.029448948665965;10.000055743793286;0.8204512136563739;0.020920000496931237;0.021535949034373923;0.9999939842716544;0.8207210867496835;1.0000118562944709
82.324426;1.028896866536964;0.8333145213935351;0.8099111511371903;-0.00048583216513013825;-0.00047218498081369627;1.0294487735656717;10.000056186825878;0.8204513323265942;0.020920004404901757;0.021535941656383357;0.9999939455942655;0.820721152643996;1.0000119693160965
82.334426;1.0288968193070502;0.8333144238868988;0.8099111380292509;-0.0004858321834721313;-0.00047218495311236307;1.0294485996336133;10.000056601999004;0.8204514514517138;0.020920008233688527;0.0215359342639921;0.9999939000388249;0.8207212201639762;1.000012086086259
82.344426;1.0288967804765397;0.8333143285133511;0.8099111212786531;-0.0004858322040428641;-0.00047218492492584593;1.0294484278828893;10.000056991733219;0.8204525709891484;0.020920011969265562;0.021535926862018773;0.9999938476522655;0.8207222884598824;1.00001220591659
82.354426;1.0288967502960675;0.8333142356581515;0.8099111006585461;-0.0004858322268011907;-0.00047218489626921906;1.0294482593615495;10.000057357926266;0.8204526909498979;0.020920015600455862;0.021535919454107953;0.9999937886117388;0.8207223576042287;1.000012328040772
82.364426;1.0288967289480573;0.8333141457135437;0.8099110761112723;-0.00048583225172349394;-0.0004721848671958451;1.029448095125812;10.00005770320304;0.820452811345946;0.020920019118715223;0.021535912041654625;0.9999937231483844;0.8207224267104548;1.000012451618173
82.374426;1.0288967165160403;0.8333140590829662;0.8099110477705368;-0.0004858322787981908;-0.0004721848378020943;1.0294479361314053;10.00005803130812;0.8204529321485363;0.020920022517352498;0.02153590462474801;0.9999936514414751;0.8207224952445672;1.000012575830518
82.384426;1.028896712988134;0.8333139761153836;0.8099110159269005;-0.00048583230801659965;-0.0004721848082199186;1.029447783198948;10.000058346645023;0.820453053302531;0.020920025791169573;0.021535897203146276;0.999993573576379;0.8207225626319352;1.0000126999120966
82.394426;1.0288967182682067;0.8333138970474178;0.8099109809502982;-0.00048583233936021555;-0.00047218477860980126;1.029447637030139;10.000058654033708;0.8204531747574533;0.020920028936325635;0.021535889776412333;0.9999934895682705;0.8207226282296328;1.0000128230983727
82.404426;1.0288967321956703;0.8333138220196725;0.8099109432252836;-0.0004858323727932849;-0.0004721847491354225;1.029447498190928;10.00005895884572;0.8204532964927699;0.020920031950004973;0.02153588234367449;0.9999933994229512;0.8207226913713309;1.0000129446486359
82.414426;1.0288967546413534;0.8333137511203428;0.8099109031316418;-0.0004858324082618171;-0.0004721847199275717;1.0294473671582411;10.000059266864051;0.8204534185052564;0.020920034830049884;0.02153587490354412;0.999993303218764;0.8207227514103452;1.0000130639285905
82.424426;1.0288967856326565;0.8333136843796413;0.8099108610030032;-0.0004858324456829702;-0.00047218469108339765;1.029447244424848;10.000059583877132;0.8204535407792029;0.020920037574616985;0.021535867454265906;0.9999932011074764;0.8207228077496749;1.0000131804518986
82.434426;1.0288968253447273;0.8333136217256304;0.809910817077051;-0.0004858324849357242;-0.00047218466269690273;1.029447130481722;10.000059915288873;0.8204536632993497;0.020920040181175773;0.021535859993010834;0.9999930932351497;0.820722859862776;1.000013293872721
82.444426;1.028896873950453;0.8333135629687839;0.809910771532243;-0.00048583252587778604;-0.0004721846348757258;1.0294470256912125;10.000060265223786;0.8204537860615133;0.02092004264565194;0.021535852515300463;0.9999929797461011;0.8207229072855748;1.0000134039285022
82.454426;1.028896931502438;0.8333135078369344;0.8099107245822705;-0.0004858325683684424;-0.00047218460774596147;1.0294469302128921;10.000060635627404;0.8204539090253277;0.020920044964020817;0.021535845016764484;0.9999928608761058;0.8207229496098645;1.0000135103626704
82.464426;1.028896997945358;0.8333134560152039;0.8099106765405231;-0.0004858326122787159;-0.0004721845814629969;1.029446844010157;10.000061026662305;0.8204540320614794;0.02092004713548868;0.021535837495211582;0.9999927370020714;0.8207229864959473;1.0000136129486819
82.474426;1.0288970731682656;0.8333134071434231;0.8099106278504672;-0.0004858326575005712;-0.0004721845562100989;1.0294467668881502;10.000061437729398;0.8204541549397707;0.020920049164067537;0.02153582995025765;0.9999926086651432;0.8207230176700965;1.0000137116281715
82.484426;1.0288971569991077;0.8333133608114646;0.8099105790906345;-0.00048583270394718896;-0.0004721845321803658;1.0294466985714;10.000061867792667;0.8204542773252894;0.020920051057500267;0.021535822382830676;0.9999924765992113;0.8207230428966056;1.0000138065996889
82.494426;1.0288972491787154;0.8333133166154869;0.8099105309279919;-0.00048583275153311504;-0.00047218450955891314;1.0294466387960934;10.000062315683826;0.8204543987792153;0.020920052824922587;0.021535814796803162;0.9999923416653601;0.8207230619526372;1.000013898248214
82.504426;1.0288973493858584;0.8333132742359153;0.809910484031076;-0.0004858328001501014;-0.00047218448850078106;1.0294465873190515;10.000062781020047;0.8204545188114442;0.02092005447531102;0.02153580720026514;0.9999922046913858;0.8207230746169222;1.0000139869937823
82.514426;1.0288974573207679;0.833313233491206;0.8099104389999501;-0.00048583284965962077;-0.00047218446911312124;1.0294465438473726;10.000063264427393;0.8204546369386737;0.020920056016848026;0.021535799604885615;0.9999920663713868;0.8207230806721525;1.0000140732245695
82.524426;1.0288975727649483;0.8333131943649917;0.8099103963506681;-0.00048583289990589173;-0.00047218445146931685;1.0294465080049868;10.000063766462002;0.8204547526551739;0.020920057456375683;0.021535792025142348;0.9999919273075122;0.8207230799377454;1.00001415732274
82.534426;1.0288976955430882;0.8333131569678943;0.8099103565291049;-0.00048583295072714464;-0.0004721844356364117;1.0294464793934588;10.00006428667694;0.8204548653830688;0.020920058799432834;0.021535784477991936;0.9999917880935226;0.8207230722974029;1.0000142396436247
82.544426;1.0288978254747823;0.833313121438427;0.8099103199165759;-0.00048583300194576383;-0.00047218442167836633;1.029446457679972;10.0000648240206;0.8204549745225141;0.020920060050580398;0.02153577698238561;0.9999916493467157;0.8207230576528015;1.0000143204541165
82.554426;1.0288979624121253;0.8333130878605981;0.8099102868466026;-0.00048583305335289846;-0.0004721844096437222;1.0294464425964636;10.000065377788394;0.8204550795576154;0.020920061213355146;0.021535769559429162;0.9999915117304126;0.8207230358502781;1.000014399937852
82.564426;1.028898106313613;0.8333130562152173;0.809910257617835;-0.0004858331047128253;-0.00047218439955641855;1.0294464338696634;10.000065947844123;0.8204551800985368;0.020920062290535547;0.02153576223317796;0.9999913759883595;0.8207230067044868;1.000014478239643
82.574426;1.0288982572993586;0.8333130263361221;0.8099102324442891;-0.0004858331557895555;-0.00047218439140222324;1.029446431223704;10.000066534190672;0.820455275845221;0.020920063285518396;0.021535755029435708;0.9999912429479763;0.8207229701194999;1.000014555497159
82.584426;1.028898415669888;0.8333129979104414;0.8099102114013476;-0.00048583320636783474;-0.0004721843851102346;1.0294464344604817;10.000067136424898;0.8204553665334824;0.02092006420414257;0.021535747972151575;0.999991113508177;0.8207229261389191;1.000014631878975
82.594426;1.0288985818673417;0.8333129705767581;0.8099101944738909;-0.0004858332562453164;-0.00047218438054140563;1.029446443500778;10.000067753247528;0.8204554518831757;0.020920065054582663;0.021535741081370553;0.999990988636558;0.8207228748560673;1.0000147076024775
82.604426;1.0288987563649048;0.8333129440551639;0.8099101816496144;-0.00048583330521577314;-0.0004721843774944547;1.029446458317227;10.000068382291616;0.8204555315623036;0.02092006584493512;0.02153573437409574;0.9999908693254874;0.8207228163707517;1.0000147829162078
82.614426;1.028898939511688;0.8333129181871749;0.8099101729064315;-0.0004858333530717009;-0.00047218437574543786;1.0294464787861906;10.000069020330004;0.8204556051907226;0.020920066581661862;0.02153572786530247;0.9999907565182038;0.8207227508661828;1.000014858078739
82.624426;1.0288991314653522;0.8333128928974123;0.8099101681181196;-0.0004858333996224765;-0.0004721843751029911;1.0294465045957855;10.000069663718895;0.8204556723535892;0.02092006727051418;0.021535721568253462;0.9999906510745413;0.8207226786428125;1.0000149333392152
82.634426;1.02889933228727;0.8333128681623251;0.8099101670184263;-0.00048583344470918015;-0.00047218437542152915;1.0294465352882909;10.00007030886504;0.8204557326063482;0.02092006791794517;0.02153571549537491;0.9999905537587919;0.8207226000468962;1.000015008937151
82.644426;1.0288995420248588;0.8333128439841001;0.8099101692538953;-0.00048583348821139196;-0.0004721843765672535;1.029446570360249;10.000070952543618;0.8204557854895972;0.020920068531736984;0.021535709659593123;0.9999904652322261;0.8207225153740165;1.0000150851202492
82.654426;1.0288997606505061;0.8333128203513994;0.8099101744886462;-0.00048583353004269265;-0.0004721843783974619;1.029446609341136;10.000071591924106;0.8204558305393318;0.02092006912146003;0.02153570407500923;0.9999903860485813;0.8207224248345667;1.0000151621330897
82.664426;1.0288999880149143;0.8333127972223364;0.8099101825008806;-0.00048583357012633527;-0.0004721843807770827;1.0294466518309644;10.000072223887193;0.820455867293785;0.02092006969875433;0.021535698756954106;0.9999903166387126;0.8207223285924595;1.0000152401532982
82.674426;1.0289002239048368;0.8333127745546796;0.8099101932252285;-0.000485833608376999;-0.0004721843835907291;1.0294466975387768;10.000072844612024;0.820455895320539;0.020920070276916516;0.021535693722107698;0.9999902573366233;0.8207222268070881;1.0000153192179515
82.684426;1.0289004680679934;0.8333127523432606;0.8099102067516768;-0.00048583364472071743;-0.00047218438673641503;1.0294467463355452;10.000073450688525;0.8204559142235845;0.02092007086959968;0.02153568898828458;0.9999902084665494;0.8207221196741578;1.0000153992139482
82.694426;1.0289007201791824;0.8333127306236372;0.8099102232742276;-0.0004858336791248567;-0.00047218439013323545;1.0294467982202522;10.000074040269459;0.8204559236002059;0.02092007148949231;0.02153568457293613;0.9999901703955641;0.8207220075072175;1.000015479895454
82.704426;1.0289009798759983;0.8333127094625439;0.8099102429827607;-0.00048583371158995446;-0.00047218439372987916;1.0294468531758934;10.000074612790538;0.820455923006296;0.020920072148402264;0.021535680491455305;0.999990143467976;0.820721890774823;1.000015560870917
82.714426;1.0289012468350633;0.8333126889255323;0.8099102659595271;-0.0004858337421050074;-0.00047218439748119277;1.0294469110358486;10.000075167791922;0.8204559119844559;0.0209200728578936;0.021535676757493342;0.9999901278909913;0.820721769996866;1.0000156416348078
82.724426;1.0289015207392085;0.8333126690345609;0.809910292156731;-0.0004858337706191761;-0.0004721844013248051;1.0294469714596237;10.000075703882159;0.8204558901213097;0.02092007362823778;0.021535673383306912;0.9999901237206675;0.8207216456120002;1.000015721682346
82.734426;1.028901801177056;0.8333137568942393;0.8099113974247477;-0.0004855486503900687;-0.00047190726933975463;1.0294470340334316;10.000076218757014;0.8204558570732997;0.020920074466616895;0.02153567037745061;0.9999901309667832;0.8207215179781481;1.000015800630633
82.744426;1.0289020875907466;0.8333137383577308;0.8099114295606459;-0.0004855486746623083;-0.0004719072731476022;1.0294470983896258;10.000076710207598;0.8204558125676265;0.020920075377712274;0.02153566774357636;0.9999901496980734;0.8207213874599766;1.0000158782630058
82.754426;1.0289023792671892;0.8333137205833333;0.809911464314206;-0.000485548696654229;-0.0004719072768236779;1.0294471642608034;10.000077177013267;0.8204557563957894;0.02092007636617341;0.021535665483380637;0.999990180057918;0.8207212544401602;1.0000159544801461
82.764426;1.0289026754206434;0.8333137036067962;0.8099115014760387;-0.0004855487162278744;-0.0004719072802901996;1.0294472315465153;10.000077618966248;0.8204556883902818;0.02092007743746054;0.02153566359936535;0.9999902221940921;0.8207211192275763;1.0000160292222169
82.774426;1.0289029753681376;0.8333136874590908;0.8099115408970524;-0.00048554873325869636;-0.0004719072834756496;1.0294473003585525;10.000078036594347;0.8204556084147218;0.020920078596572616;0.021535662094352835;0.9999902761606415;0.8207209819754295;1.0000161024320844
82.784426;1.0289032785890873;0.8333136722146698;0.8099115824598888;-0.00048554874767421153;-0.00047190728631867594;1.0294473709416938;10.000078431057098;0.8204555164030527;0.020920079847025725;0.021535660970182894;0.999990341889714;0.8207208427080116;1.0000161740525215
82.794426;1.028903584626811;0.8333136579969268;0.8099116260446793;-0.0004855487594609722;-0.00047190728876943586;1.0294474436022374;10.000078803838102;0.8204554124143336;0.020920081190602208;0.021535660227322496;0.9999904192838364;0.820720701435581;1.0000162439969913
82.804426;1.0289038930374461;0.8333136449583739;0.8099116715047379;-0.00048554876864646146;-0.0004719072908066907;1.0294475187627368;10.000079156547786;0.8204552966266168;0.0209200826271446;0.021535659864641104;0.9999905083122181;0.8207205582051043;1.0000163120930712
82.814426;1.0289042033969842;0.8333136332998059;0.8099117186566317;-0.0004855487752818849;-0.00047190729245953937;1.029447597018748;10.000079491068256;0.8204551692514334;0.02092008415427527;0.021535659878715047;0.9999906089816115;0.8207204130409532;1.0000163780829423
82.824426;1.0289045152613245;0.8333136233182974;0.8099117673019899;-0.0004855487794295577;-0.0004719072937990507;1.0294476790539668;10.000079809493826;0.8204550304530338;0.02092008576667075;0.021535660263793402;0.9999907212580258;0.82072026591066;1.0000164417151338
82.834426;1.0289048281275;0.8333136154144122;0.8099118172254904;-0.0004855487811570194;-0.00047190729491415;1.029447765486717;10.000080113677301;0.8204548803560159;0.020920087455430007;0.021535661012795793;0.9999908450443528;0.8207201167606923;1.0000165027907255
82.844426;1.0289051414293389;0.8333136100080886;0.8099118681301215;-0.0004855487805432855;-0.00047190729589535865;1.0294478568110839;10.000080404701981;0.8204547190949114;0.020920089208333915;0.02153566211744622;0.9999909801555111;0.8207199655814027;1.0000165610832827
82.854426;1.0289054545484315;0.8333136074395897;0.8099119195945922;-0.00048554877769243837;-0.0004719072968097082;1.0294479533858671;10.000080682848402;0.8204545468091933;0.020920091009873448;0.021535663567746593;0.9999911262901904;0.8207198124808753;1.0000166163025086
82.864426;1.0289057668566959;0.8333136079901391;0.8099119710944495;-0.0004855487727439624;-0.0004719072976751119;1.0294480553767769;10.00008094808997;0.8204543636288594;0.02092009284095378;0.02153566535269533;0.9999912830643007;0.8207196576812722;1.0000166681574416
82.874426;1.0289060778116825;0.8333136119718061;0.8099120220581061;-0.0004855487658558759;-0.00047190729846458923;1.0294481627615895;10.000081200658611;0.8204541697148676;0.020920094680688072;0.021535667462258636;0.9999914500487812;0.8207195014201389;1.0000167163791336
82.884426;1.0289063870829447;0.833313619741967;0.8099120719407475;-0.0004855487571662292;-0.0004719072991300308;1.029448275444008;10.000081441298386;0.82045396525542;0.020920096509914624;0.021535669889008808;0.9999916267863161;0.8207193439010939;1.0000167607525612
82.894426;1.0289066945997718;0.8333136316321853;0.8099121202488493;-0.0004855487467834037;-0.00047190729960632313;1.029448393348497;10.000081670690518;0.8204537503943743;0.020920098312617166;0.02153567262738791;0.9999918128183519;0.8207191853399528;1.0000168012284083
82.904426;1.0289070004589518;0.8333136478545751;0.8099121665044778;-0.00048554873481027283;-0.00047190729978186804;1.0294485164310387;10.000081888390167;0.8204535252331201;0.02092010007431342;0.021535675671228716;0.9999920077207787;0.8207190259852283;1.0000168379416507
82.914426;1.0289073047776558;0.8333136684491745;0.8099122102666977;-0.00048554872136250953;-0.0004719072994805987;1.0294486446371443;10.00008209245107;0.8204532899191821;0.020920101780156686;0.02153567901268792;0.9999922111473043;0.8207188660651968;1.0000168710711717
82.924426;1.028907607590277;0.8333136933337503;0.8099122512138316;-0.00048554870657074655;-0.0004719072984947583;1.0294487778545685;10.000082279980615;0.8204530446948586;0.020920103414911982;0.0215356826425694;0.9999924228457755;0.8207187057524967;1.0000169007101174
82.934426;1.0289079088520763;0.8333137224015187;0.8099122891642445;-0.000485548690574939;-0.00047190729663534214;1.029448915872266;10.00008244791076;0.8204527898511179;0.02092010496454052;0.021535686550208658;0.999992642645017;0.820718545179264;1.0000169268422885
82.944426;1.028908208530848;0.8333137555377861;0.8099123240253666;-0.0004855486735117017;-0.0004719072937558524;1.029449058350188;10.000082593493257;0.8204525256725683;0.02092010641736726;0.021535690723845043;0.9999928704521809;0.8207183844308086;1.0000169493795121
82.954426;1.0289085066787809;0.8333137925636348;0.8099123557362352;-0.0004855486554950637;-0.0004719072897450802;1.0294492048212593;10.000082714706823;0.8204522524746981;0.0209201077640079;0.021535695151920647;0.9999931062354013;0.8207182235167568;1.0000169681989803
82.964426;1.028908803443549;0.8333138331931762;0.8099123842251663;-0.0004855486365999329;-0.00047190728450482896;1.029449354722641;10.000082810710014;0.8204519706654537;0.020920108997265655;0.021535699823450452;0.9999933499505275;0.8207180623732205;1.0000169831569146
82.974426;1.0289090990397334;0.8333138770313536;0.80991240937283;-0.00048554861685180486;-0.00047190727792771977;1.0294495074587375;10.000082882001053;0.8204516807193111;0.02092011011217633;0.021535704726732344;0.9999936014450022;0.8207179008859476;1.000016994102965
82.984426;1.028909393688304;0.8333139236387879;0.8099124309917571;-0.0004855485962139061;-0.000471907269887588;1.029449662488601;10.000082930054413;0.8204513831074896;0.020920111105836792;0.021535709847638723;0.9999938604166801;0.8207177389144186;1.00001700092001
82.994426;1.028909687563893;0.833313972644603;0.8099124488648249;-0.0004855485745845249;-0.0004719072602485014;1.0294498193811865;10.000082956830681;0.8204510782732436;0.02092011197750383;0.02153571516908477;0.9999941264564978;0.820717576312931;1.000017003546747
83.004426;1.0289099808284872;0.8333140237873194;0.8099124627998534;-0.0004855485518195216;-0.0004719072488845159;1.0294499777873736;10.000082964946486;0.8204507666521816;0.020920112728494204;0.021535720671824757;0.9999943991166951;0.820717412958239;1.000017001949579
83.014426;1.028910273695991;0.8333140768396852;0.8099124726067687;-0.00048554852776024315;-0.00047190723570099256;1.0294501373609157;10.00008295803327;0.8204504486898593;0.0209201133618479;0.02153572633567532;0.999994677919763;0.8207172488207024;1.0000169960782053
83.024426;1.0289105663540856;0.8333141315314622;0.8099124780380715;-0.00048554850224842355;-0.00047190722063918323;1.0294502977110225;10.000082940117345;0.8204501248624465;0.020920113883227228;0.02153573214149422;0.9999949623284349;0.820717084022414;1.0000169857925725
83.034426;1.0289108588138438;0.8333141875402162;0.8099124787774185;-0.00048554847513078094;-0.00047190720365213935;1.0294504584244646;10.000082914681942;0.8204497957220324;0.0209201143026386;0.021535738073284995;0.9999952517835812;0.8207169187669959;1.000016970765503
83.044426;1.0289111508746316;0.8333142444992223;0.8099124744530234;-0.0004855484462595507;-0.00047190718467817285;1.0294506191293296;10.000082884764172;0.8204494619233531;0.020920114634245916;0.021535744118050152;0.9999955457700542;0.8207167532123311;1.0000169504687386
83.054426;1.0289114421450278;0.8333143020158863;0.8099124646450938;-0.00048554841549745885;-0.0004719071636456655;1.0294507795223287;10.000082853581702;0.8204491242196339;0.020920114892857458;0.02153575026458366;0.9999958438010843;0.8207165874349486;1.0000169242626338
83.064426;1.0289117320317274;0.8333143597268164;0.8099124489064493;-0.00048554838272989095;-0.00047190714051478257;1.0294509393005076;10.000082824293877;0.8204487834123754;0.02092011508988169;0.02153575650384538;0.9999961454205057;0.8207164214568275;1.0000168915048706
83.074426;1.028912019766919;0.8333144173524721;0.8099124268008202;-0.00048554834786535293;-0.0004719071153115783;1.0294510980647333;10.00008279903059;0.8204484402116381;0.020920115232567014;0.02153576282968427;0.9999964503108357;0.820716255255762;1.0000168516162482
83.084426;1.0289123045231583;0.8333144747092657;0.8099123979468063;-0.000485548310819218;-0.00047190708810807827;1.0294512553246973;10.000082778069311;0.8204480951211218;0.020920115325994408;0.02153576923795789;0.9999967583706949;0.8207160887638777;1.000016804059013
83.094426;1.0289125855169494;0.8333145316897094;0.8099123620602376;-0.0004855482715129693;-0.00047190705897808823;1.0294514105967916;10.000082759640994;0.8204477484846039;0.020920115375553883;0.021535775724438093;0.999997069653709;0.8207159218625729;1.0000167482849824
83.104426;1.028912861994535;0.8333145882566545;0.8099123189803193;-0.00048554822990052525;-0.0004719070279780431;1.0294515634709205;10.000082740838153;0.8204474006312164;0.020920115388543485;0.021535782283349743;0.9999973842014213;0.8207157543889008;1.000016683762975
83.114426;1.0289131332010049;0.8333146444593241;0.8099122686384727;-0.00048554818599376177;-0.0004719069951575645;1.0294517136126915;10.000082719077168;0.8204470519693611;0.020920115373843626;0.02153578890752223;0.9999977018722261;0.8207155861874234;1.0000166100483519
83.124426;1.0289133984400214;0.8333147004388047;0.8099122109607348;-0.00048554813985366346;-0.0004719069605797983;1.0294518607663279;10.000082692781227;0.820446702945046;0.020920115340568105;0.02153579558919776;0.9999980222852977;0.8207154171915951;1.0000165268300432
83.134426;1.0289136571415236;0.8333147564180611;0.8099121457861571;-0.0004855480915428978;-0.00047190692432369323;1.029452004759173;10.000082660827141;0.82044635392466;0.02092011529668322;0.021535802321024054;0.9999983449025956;0.8207152474699595;1.000016433972405
83.144426;1.0289139088598227;0.8333148126783806;0.8099120729083452;-0.0004855480410896959;-0.00047190688646528217;1.0294521454581156;10.000082621692851;0.8204460051235414;0.02092011524793595;0.021535809097936502;0.9999986691928234;0.8207150772024255;1.0000163315389208
83.154426;1.0289141531879256;0.8333148695083554;0.8099119922318968;-0.0004855479884901994;-0.0004719068470668503;1.029452282711431;10.00008257367714;0.8204456566078784;0.020920115198590224;0.02153581591959875;0.9999989948003483;0.820714906638902;1.0000162197713733
83.164426;1.028914389667817;0.833314927149081;0.8099119038747321;-0.00048554793371391973;-0.0004719068061841845;1.029452416308581;10.000082515850002;0.8204453083495981;0.020920115153083407;0.021535822791166812;0.9999993216002147;0.8207147360814139;1.0000160990351274
83.174426;1.02891461782143;0.8333149857738545;0.809911808103334;-0.00048554787671196303;-0.0004719067638751372;1.029452545957049;10.000082448259707;0.8204459603278076;0.02092011511583227;0.021535829720644484;0.9999996495997333;0.8207155655329192;1.0000159697758717
83.184426;1.0289148372465615;0.8333150454860445;0.809911705192632;-0.00048554781744780304;-0.0004719067201995629;1.0294526713452452;10.000082371553555;0.8204456126190409;0.02092011509014001;0.021535836715295072;0.9999999787904084;0.8207153959776596;1.0000158325118602
83.194426;1.0289150476427606;0.8333151063152842;0.8099115953366491;-0.00048554775591996146;-0.00047190667521601333;1.0294527922558196;10.000082286934791;0.8204452654034263;0.02092011507826331;0.021535843780996638;1.0000003090617842;0.8207152274437697;1.0000156878062063
83.204426;1.0289152487469457;0.8333151682029778;0.809911478635602;-0.0004855476921566086;-0.0004719066289878243;1.029452908564001;10.000082196105138;0.8204449189030135;0.0209201150815014;0.021535850923357452;1.0000006402048411;0.8207150603008039;1.0000155362208905
83.214426;1.0289154402739982;0.8333152309761976;0.8099113551261428;-0.00048554762619779486;-0.00047190658159222183;1.0294530201497203;10.000082100761515;0.820444573302369;0.02092011509985704;0.021535858147077105;1.0000009719199032;0.8207148949079422;1.0000153783309296
83.224426;1.0289156219545896;0.8333152943687526;0.8099112248299588;-0.00048554755807699636;-0.0004719065331151566;1.0294531268935427;10.000082001967991;0.8204442286803629;0.0209201151326456;0.02153586545427565;1.000001303785681;0.8207147316233785;1.000015214772473
83.234426;1.0289157936251898;0.8333153580977085;0.8099110877930308;-0.0004855474878185053;-0.0004719064836459346;1.029453228763844;10.000081899940195;0.820443885007974;0.020920115179371493;0.021535872844428507;1.0000016353082117;0.8207145708536607;1.0000150462412836
83.244426;1.0289159552867975;0.8333154219193267;0.8099109440771427;-0.00048554741546144424;-0.0004719064332837437;1.0294533258685337;10.000081794520657;0.8204435422246651;0.020920115239892217;0.021535880315164426;1.0000019660548152;0.8207144130566446;1.0000148734727117
83.254426;1.0289161071213409;0.8333154856302332;0.809910793739477;-0.0004855473410861119;-0.0004719063821372393;1.0294534184369646;10.000081685497733;0.820443200300322;0.02092011531467671;0.021535887861808378;1.0000022957205215;0.8207142587018467;1.0000146972532042
83.264426;1.028916249475597;0.8333155490218855;0.8099106368749833;-0.00048554726481140286;-0.0004719063303105589;1.0294535068031503;10.000081572043781;0.8204428592203085;0.020920115405466774;0.021535895476040193;1.00000262407613;0.8207141082568745;1.0000145184118419
83.274426;1.0289163828428545;0.8333156118147177;0.8099104736707086;-0.0004855471867625464;-0.00047190627789307483;1.0294535913790732;10.000081452458693;0.8204425189689902;0.02092011551567972;0.021535903145465645;1.0000029508502382;0.82071396216544;1.0000143377885724
83.284426;1.028916507805325;0.8333156735995959;0.8099103043940703;-0.00048554710704267173;-0.0004719062249513533;1.0294536725808308;10.000081325035257;0.8204421795761376;0.02092011565043746;0.021535910854745797;1.0000032756670403;0.8207138207946951;1.0000141562194742
83.294426;1.0289166248489041;0.8333157337924761;0.8099101294062606;-0.00048554702574052735;-0.00047190617151447685;1.0294537507698744;10.000081188732251;0.8204418411563645;0.02092011581647056;0.02153591858761247;1.0000035980853472;0.8207136844048335;1.0000139745019154
83.304426;1.028916734197122;0.833315791614987;0.8099099492306243;-0.00048554694296019783;-0.00047190611758286816;1.0294538262315638;10.000081042999572;0.8204415039080731;0.02092011602184745;0.021535926329335504;1.0000039176376494;0.8207135531638553;1.0000137933329243
83.314426;1.0289168358583602;0.8333158461510157;0.80990976452293;-0.0004855468588311262;-0.0004719060631674612;1.0294538991555935;10.000080887623486;0.8204411681267225;0.020920116276210647;0.021535934068453527;1.0000042338209438;0.8207134271746963;1.0000136132740467
83.324426;1.028916929755536;0.8333158965085806;0.8099095759179571;-0.00048554677348434466;-0.00047190600830543166;1.0294539696327207;10.000080722523935;0.8204408342164742;0.020920116591050423;0.021535941796372988;1.000004546014329;0.8207133064642859;1.0000134347662752
83.334426;1.0289170157749656;0.8333159419633295;0.8099093839012523;-0.0004855466870205693;-0.0004719059530364859;1.0294540376877983;10.000080547015086;0.8204405026590855;0.020920116977933636;0.021535949506178657;1.0000048533919048;0.8207131909508326;1.00001325815527
83.344426;1.0289170937978345;0.8333159819366084;0.8099091888109875;-0.0004855465994954408;-0.00047190589738531466;1.0294541033454665;10.000080359493513;0.8204401739589866;0.020920117445839805;0.021535957191916158;1.0000051549687892;0.8207130804433934;1.0000130836952161
83.354426;1.0289171637457204;0.8333160158741537;0.8099089909115847;-0.00048554651092412414;-0.00047190584137497604;1.0294541666977814;10.000080158221651;0.8204398485738756;0.02092011799976307;0.021535964848019125;1.0000054497151318;0.8207129746932099;1.000012911582235
83.364426;1.0289172255580226;0.833316043207412;0.8099087904332543;-0.00048554642130743664;-0.0004719057850536729;1.029454227914548;10.000079941974999;0.820439526860299;0.020920118640408814;0.021535972469486978;1.000005736658467;0.8207128734893891;1.0000127420109926
83.374426;1.0289172791231012;0.8333160634482862;0.8099085875716947;-0.0004855463306709786;-0.00047190572851199373;1.0294542872117496;10.000079709738978;0.8204392091071462;0.020920119365490902;0.021535980052191168;1.0000060149492631;0.8207127767069196;1.0000125751907845
83.384426;1.0289173242500034;0.8333160762808965;0.8099083824859714;-0.00048554623908832043;-0.00047190567188286933;1.0294543448427915;10.000079460330845;0.8204388956281685;0.02092012017149203;0.021535987591752046;1.0000062838138848;0.8207126842432192;1.000012411354058
83.394426;1.0289173606928061;0.8333160815594806;0.8099081753400768;-0.00048554614668239426;-0.00047190561532927137;1.0294544010657756;10.000079192615262;0.820438586808473;0.020920121053619754;0.021535995082727844;1.0000065424713551;0.8207125959506248;1.0000122507813365
83.404426;1.0289173882294447;0.8333160792842418;0.8099079663542087;-0.00048554605361717944;-0.0004719055590299437;1.0294544560637022;10.000078905933854;0.8204382831014043;0.02092012200536985;0.0215360025193646;1.0000067901252065;0.8207125116609819;1.0000120937790797
83.414426;1.0289174067519564;0.8333160695829334;0.809907755781985;-0.000485545960079444;-0.000471905503169937;1.029454509950298;10.00007860013795;0.8204379850340396;0.020920123018854778;0.02153600989524339;1.0000070260031793;0.8207124312989976;1.0000119405877022
83.424426;1.028917416265781;0.8333160526815114;0.8099075438466236;-0.0004855458662547346;-0.0004719054479371871;1.029454562853523;10.000078275267203;0.8204376932062202;0.020920124084863965;0.021536017202087806;1.0000072494483603;0.8207123550028167;1.0000117912654753
83.434426;1.0289174168014372;0.8333160288876904;0.8099073307002403;-0.00048554577230722294;-0.0004719053935323257;1.0294546149053274;10.000077931526956;0.8204374082725548;0.020920125192739843;0.021536024431383652;1.0000074600783577;0.8207122831186823;1.0000116455992825
83.444426;1.0289174083354096;0.8333159985381305;0.8099071164138557;-0.0004855456783767176;-0.00047190534018620885;1.0294546661454083;10.000077569704215;0.8204371309674652;0.02092012633131837;0.02153603157722625;1.0000076579032748;0.820712216099468;1.0000115031277326
83.454426;1.0289173907933942;0.8333159619221757;0.8099069009948936;-0.00048554558459682195;-0.0004719052881615064;1.0294547164663288;10.000077191509252;0.8204368621202739;0.020920127490692934;0.021536038635965683;1.000007843247918;0.8207121544272539;1.0000113633053958
83.464426;1.0289173641364915;0.8333159193025437;0.8099066844765992;-0.00048554549110453886;-0.0004719052377441627;1.0294547656291824;10.000076799646958;0.8204366025480236;0.020920128661928633;0.021536045604228195;1.0000080165005183;0.8207120985473282;1.000011225667297
83.474426;1.0289173284330175;0.833315870996513;0.809906467039109;-0.00048554539803750903;-0.0004719051892481584;1.0294548133208876;10.000076397684774;0.8204363529001405;0.02092012983451257;0.021536052479586124;1.0000081779080572;0.8207120487963641;1.000011089863188
83.484426;1.028917283824998;0.8333158174218877;0.8099062489725306;-0.0004855453055475232;-0.0004719051430146789;1.0294548592208317;10.000075989310742;0.8204361136033536;0.020920130995221286;0.02153605926299447;1.0000083275403637;0.8207120053566118;1.0000109555653605
83.494426;1.0289172304256464;0.833315759105016;0.8099060305234855;-0.00048554521381395;-0.00047190509937427536;1.0294549030310827;10.00007557711423;0.820435884917096;0.02092013212982471;0.021536065959055984;1.0000084653563006;0.8207119682426642;1.0000108223719697
83.504426;1.0289171682724139;0.8333156966259095;0.8099058118573684;-0.0004855451230340456;-0.00047190505860070095;1.0294549444520176;10.00007516205213;0.8204356669710301;0.02092013322553003;0.0215360725734027;1.0000085912785686;0.8207119373351313;1.000010689826867
83.514426;1.028917097348094;0.8333156305101661;0.8099055931256665;-0.0004855450334106234;-0.0004719050209033316;1.0294549831202664;10.000074743873636;0.8204354597231494;0.02092013427142535;0.02153607911038744;1.000008705233346;0.8207119124588013;1.000010557471158
83.524426;1.0289170175682678;0.8333158462723201;0.8099056516344557;-0.0004866520418130792;-0.0004729809807010539;1.0294550185637372;10.000074321881357;0.8204352629571506;0.020920135257223443;0.02153608557288192;1.0000088072014774;0.820711893458141;1.0000104248309087
83.534426;1.0289169287823328;0.8333157737608698;0.8099054332808842;-0.0004866519550901132;-0.00047298094965419216;1.0294550502554805;10.000073895671878;0.8204350763793794;0.02092013617275116;0.021536091962659386;1.0000088972882357;0.8207118802143769;1.000010291409344
83.544426;1.028916830832131;0.8333156980786737;0.8099052153526902;-0.0004866518700383285;-0.000472980922163195;1.029455077718592;10.000073465760424;0.8204348997209995;0.020920137007978665;0.02153609828065439;1.0000089757352963;0.8207118726078904;1.0000101566810216
83.554426;1.0289167235742978;0.8333156191148604;0.8099049979974944;-0.000486651786725742;-0.00047298089835846456;1.029455100542239;10.000073033996621;0.8204347327708308;0.020920137752378377;0.02153610452732413;1.0000090428799793;0.820711870501586;1.000010020038913
83.564426;1.0289166068912252;0.8333155367515861;0.809904781382386;-0.0004866517051725353;-0.00047298087833537217;1.0294551183192173;10.000072603244522;0.8204345753395091;0.020920138394513888;0.02153611070279484;1.000009099086973;0.8207118737556134;1.0000098807626867
83.574426;1.0289164807186433;0.8333154509108108;0.8099045657183929;-0.0004866516253622809;-0.0004729808621648989;1.0294551306613104;10.000072176671567;0.8204344272062616;0.02092013892320083;0.021536116806810498;1.0000091446603092;0.8207118822045488;1.0000097380442596
83.584426;1.028916345012039;0.8333153616322694;0.8099043512774647;-0.00048665154724472843;-0.00047298084991398507;1.0294551373116043;10.000071757674917;0.8204342881078863;0.020920139329159163;0.02153612283829989;1.0000091798159658;0.8207118955993893;1.0000095910127995
83.594426;1.0289161996775413;0.8333152690763971;0.8099041384213669;-0.00048665147074492313;-0.0004729808416375687;1.0294551381812476;10.000071349745998;0.8204341577823443;0.020920139604769284;0.02153612879405515;1.0000092047560338;0.820711913578507;1.0000094387661878
83.604426;1.0289160445603331;0.8333151734509985;0.8099039276429649;-0.000486651395784949;-0.00047298083734686694;1.0294551333204156;10.000070955545203;0.8204340360095501;0.02092013974218625;0.02153613466713274;1.0000092197231079;0.8207119357143385;1.0000092804266847
83.614426;1.0289158794764997;0.8333150749853949;0.8099037195456081;-0.0004866513223011019;-0.0004729808369991645;1.0294551229706363;10.000070576159024;0.8204339225869501;0.02092013973228451;0.021536140447449555;1.0000092249446464;0.8207119616213356;1.0000091151580803
83.624426;1.0289157042458628;0.8333149740221834;0.8099035147359958;-0.00048665125024152265;-0.000472980840517767;1.029455107585374;10.000070211365168;0.8204338172968241;0.02092013956604576;0.021536146124945876;1.0000092205701165;0.8207119910272145;1.0000089421770797
83.634426;1.0289155187950918;0.8333148711388968;0.8099033137167032;-0.00048665117956086656;-0.0004729808478082728;1.0294550876669177;10.00006986064765;0.8204337199536776;0.02092013923721465;0.02153615169179217;1.0000092066830983;0.8207120237823322;1.0000087608322026
83.644426;1.028915323293436;0.8333147671631704;0.8099031168724901;-0.00048665111022294107;-0.0004729808587642901;1.0294550635884416;10.00006952405168;0.8204336304791592;0.020920138743250636;0.021536157142013564;1.0000091833450966;0.820712059867152;1.0000085706502713
83.654426;1.0289151181660334;0.8333146630721623;0.8099029245400783;-0.00048665104220767697;-0.00047298087327809113;1.029455035580136;10.000069202515506;0.8204335488895131;0.02092013808395043;0.02153616247012384;1.0000091506507456;0.8207120993721974;1.000008371283839
83.664426;1.028914904058712;0.8333145598374679;0.8099027370802322;-0.0004866509755256829;-0.0004729808912429027;1.0294550037567267;10.000068897877755;0.8204334751886908;0.020920137260321735;0.021536167670437183;1.000009108781475;0.8207121424428644;1.000008162459204
