time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
83.674426;1.0289146818440147;0.8333144583005546;0.80990255490397;-0.00048665091022226365;-0.0004729809125449381;1.0294549681004255;10.000068612207002;0.8204334092694922;0.020920136275296132;0.021536172737777685;1.0000090579793484;0.8207121892536056;1.0000079439533498
83.684426;1.0289144525517293;0.8333143591489783;0.809902378456037;-0.00048665084636520496;-0.0004729809370694433;1.0294549285062207;10.000068346604898;0.8204333509075619;0.020920135134215905;0.021536177668946124;1.0000089984442988;0.8207122400107638;1.0000077155668274
83.694426;1.028914466645488;0.8333144654011941;0.8099022086234872;-0.0004858665973710052;-0.00047221869426233853;1.0294548848910912;10.000068100712253;0.8204332998523886;0.02092013384307669;0.021536182463557724;1.0000089302713946;0.8207122949478205;1.00000747715626
83.704426;1.0289142262309912;0.8333143725389768;0.8099020449189371;-0.00048586653665918736;-0.0004722187249377885;1.0294548372730845;10.000067873584044;0.8204332559095469;0.020920132406483584;0.021536187123042977;1.000008853471754;0.820712354305597;1.0000072287293962
83.714426;1.0289139815984762;0.833314283303041;0.8099018881484863;-0.00048586647762714416;-0.0004722187585477271;1.0294547858110557;10.000067664824753;0.8204332188842302;0.020920130827389985;0.02153619164828845;1.000008768068398;0.8207124183149287;1.0000069704963261
83.724426;1.028913733636242;0.8333141978489367;0.8099017386455358;-0.00048586642030319036;-0.0004722187949648256;1.029454730846043;10.000067474693447;0.820433188467852;0.02092012910707999;0.02153619603751038;1.0000086742216914;0.8207124872086743;1.000006702851252
83.734426;1.0289134833194165;0.8333141162261423;0.8099015966551139;-0.00048586636468454206;-0.0004722188340188958;1.0294546729355545;10.000067303873799;0.8204331642256716;0.020920127244453603;0.021536200285515356;1.0000085722432837;0.8207125612670393;1.000006426316302
83.744426;1.02891323163946;0.8333140384268253;0.8099014622576991;-0.0004858663107475111;-0.0004722188755193343;1.0294546128091673;10.000067153935762;0.8204331456567354;0.02092012523647772;0.021536204385638816;1.0000084624834324;0.8207126408586851;1.0000061414910801
83.754426;1.0289129794958078;0.8333139644987564;0.809901335408386;-0.00048586625845295197;-0.00047221891928476886;1.0294545512242423;10.000067028034787;0.8204331322779057;0.020920123080341822;0.0215362083327479;1.0000083452757378;0.8207127264156611;1.0000058490270147
83.764426;1.0289127276559282;0.8333138946563458;0.8099012160548338;-0.00048586620775367857;-0.00047221896513237186;1.0294544888429502;10.000066931012668;0.8204331237370519;0.020920120775369352;0.02153621212357029;1.000008221013473;0.8207128183501082;1.0000055495640505
83.774426;1.0289124767570885;0.8333138292867058;0.8099011041876747;-0.0004858661586115528;-0.0004722190128367289;1.0294544262566927;10.000066868944112;0.820433119868188;0.02092011832353375;0.021536215754937794;1.0000080902320128;0.8207129169953165;1.0000052436762594
83.784426;1.0289122272753235;0.8333137688271168;0.809900999787834;-0.00048586611100379226;-0.0004722190621101975;1.0294543640901552;10.000066848526366;0.8204331206151828;0.020920115729580368;0.021536219222628324;1.0000079535989415;0.8207130225919871;1.0000049319091646
83.794426;1.0289119794701906;0.8333137136207872;0.8099009027874976;-0.0004858660649069707;-0.00047221911262094963;1.0294543030102254;10.000066875960993;0.8204331259190683;0.02092011300152004;0.021536222521351334;1.0000078118191265;0.8207131352752896;1.0000046148096198
83.804426;1.028911733380347;0.8333136638605781;0.8099008131047346;-0.0004858660202874475;-0.0004722191640183837;1.02945424359035;10.000066955644277;0.8204331356760104;0.02092011015049301;0.021536225645472175;1.000007665536626;0.8207132550689908;1.000004292918721
83.814426;1.0289114888900954;0.8333147266892813;0.809901806658045;-0.00048558082934104825;-0.0004719420790964571;1.02945418616138;10.000067089923228;0.8204331497308404;0.02092010718947137;0.021536228589525152;1.0000075153367585;0.8207133819159579;1.0000039667955285
83.824426;1.0289112457987046;0.8333146878280447;0.8099017313503418;-0.0004855807876293818;-0.00047194213127066956;1.029454130773522;10.000067279508835;0.8204331678909224;0.0209201041315625;0.02153623134794789;1.0000073617997622;0.8207135157230152;1.0000036370066745
83.834426;1.0289110038606417;0.8333146542046829;0.8099016629867455;-0.0004855807474172715;-0.0004719421834279697;1.0294540772417549;10.000067523331406;0.8204331899743543;0.020920100988778056;0.021536233914739456;1.0000072054953562;0.8207136564003289;1.0000033040653038
83.844426;1.0289107628661616;0.8333146256433248;0.809901601266286;-0.00048558070876024054;-0.0004719422353387453;1.029454025232675;10.00006781839988;0.8204332158145209;0.020920097772328436;0.02153623628351946;1.0000070469595475;0.8207138038955927;1.0000029684579956
83.854426;1.028910522751434;0.8333146020101142;0.8099015457642199;-0.0004855806717056666;-0.00047194228676845077;1.0294539743727937;10.000068160633578;0.8204332452428685;0.020920094493947643;0.02153623844763605;1.0000068867124108;0.8207139582024793;1.000002630779971
83.864426;1.028910283646129;0.8333145831707202;0.8099014959853;-0.00048558063629803796;-0.0004719423374730853;1.0294539243101475;10.000068545962042;0.8204332781390647;0.020920091166275825;0.021536240400162648;1.0000067252732079;0.8207141193157886;1.0000022917742792
83.874426;1.0289100458435392;0.8333145688846184;0.8099014514661482;-0.00048558060259860545;-0.00047194238721336255;1.0294538747100543;10.000068970815759;0.8204333144700464;0.020920087802188923;0.021536242133829427;1.0000065630987027;0.8207142871532669;1.00000195219445
83.884426;1.028909809690739;0.8333145587623181;0.8099014118532112;-0.0004855805707048356;-0.0004719424357798669;1.0294538252276633;10.000069432242375;0.8204333542513332;0.020920084414502826;0.021536243640922572;1.000006400476575;0.8207144615142743;1.000001612699427
83.894426;1.0289095754517579;0.8333145523191796;0.8099013769041211;-0.000485580540754997;-0.0004719424829873909;1.0294537754826658;10.000069927757245;0.820433397512594;0.020920081017014838;0.02153624491431941;1.000006237533525;0.8207146421050228;1.0000012738889088
83.904426;1.0289093433026726;0.8333145490545515;0.809901346417785;-0.00048558051290474276;-0.0004719425286509632;1.0294537250350295;10.000070454972345;0.8204334443120932;0.020920077626142192;0.02153624594975723;1.0000060743624124;0.820714828601013;1.0000009363363456
83.914426;1.028909113464734;0.8333145485033719;0.8099013201690511;-0.0004855804873024484;-0.0004719425725948268;1.0294536733777682;10.00007101137771;0.8204334947660884;0.020920074260615748;0.02153624674617385;1.000005911108181;0.8207150207240269;1.000000600545773
83.924426;1.0289088862804923;0.8333145502628654;0.8099012978911754;-0.0004855804640760771;-0.00047194261467087745;1.0294536200075461;10.00007159410165;0.8204335490634393;0.02092007093916524;0.02153624730333121;1.0000057480000435;0.8207152182847196;1.000000266896904
83.934426;1.0289086621390724;0.8333145540167795;0.809901279288045;-0.00048558044331498;-0.0004719426547619019;1.029453564555954;10.000072199368642;0.8204336074280119;0.02092006768007632;0.0215362476206432;1.0000055853498275;0.8207154211204108;0.9999999356369388
83.944426;1.0289084413336727;0.8333145595267023;0.8099012640953688;-0.00048558042506482714;-0.0004719426927818289;1.029453506824509;10.000072822292008;0.8204336700324738;0.020920064502852685;0.021536247698789875;1.0000054234540554;0.820715629013482;0.9999996069618012
83.954426;1.0289082239726661;0.8333145665719734;0.8099012521614501;-0.0004855804093465737;-0.0004719427286685137;1.0294534466685248;10.000073457819871;0.8204337369222183;0.020920061427901288;0.021536247541064632;1.0000052625088605;0.8207158417369665;0.9999992811142453
83.964426;1.0289080100059191;0.8333145749029041;0.8099012434252255;-0.0004855803961637416;-0.0004719427623733849;1.0294533838817999;10.000074102326634;0.8204338079817004;0.02092005847438989;0.021536247152493904;1.0000051026633752;0.8207160591311109;0.9999989583658323
83.974426;1.028907799312974;0.833314584239251;0.8099012378064991;-0.00048558038548584967;-0.0004719427938581985;1.0294533182058907;10.000074754118607;0.8204338829800673;0.020920055658991653;0.021536246538475936;1.0000049440892738;0.8207162810461694;0.9999986389179422
83.984426;1.0289075917971782;0.8333145942785722;0.80990123516816;-0.00048558037724767065;-0.0004719428230914155;1.0294532494046402;10.000075412413661;0.820433961690802;0.02092005299537644;0.021536245704434725;1.0000047869670783;0.8207165072173443;0.9999983228496528
83.994426;1.028907387462869;0.8333146046991998;0.809901235359728;-0.0004855803713814712;-0.0004719428500356512;1.0294531772789546;10.000076076514809;0.8204340439518998;0.020920050494460656;0.021536244655451214;1.0000046314572113;0.820716737234651;0.9999980101662472
84.004426;1.0289071864052095;0.8333146151406743;0.809901238242944;-0.0004855803678457666;-0.0004719428746332799;1.0294531016211337;10.000076746044746;0.82043412962193;0.02092004816647028;0.02153624339591027;1.0000044777059898;0.8207169706239367;0.9999977008844153
84.014426;1.0289069887255353;0.8333146251798691;0.8099012437241335;-0.00048558036662346514;-0.0004719428968079119;1.0294530221924199;10.000077421474694;0.8204342185754533;0.02092004602269255;0.021536241930608796;1.0000043258751432;0.8207172069216838;0.9999973950873476
84.024426;1.028906794487304;0.833314634400694;0.809901251818031;-0.0004855803676999686;-0.0004719429164781721;1.0294529387449975;10.000078104361837;0.8204343107637163;0.020920044073648274;0.02153624026608093;1.0000041761722223;0.8207174457105816;0.9999970929858618
84.034426;1.0289066037317722;0.8333146425318191;0.8099012626523551;-0.00048558037104429397;-0.000471942933573003;1.0294528510453285;10.000078796798423;0.8204344062171519;0.020920042325290027;0.021536238410375996;1.0000040288705743;0.8207176866765014;0.999996794957902
84.044426;1.0289064165015858;0.8333146494988738;0.809901276389485;-0.00048558037661557916;-0.00047194294805222927;1.0294527588900702;10.000079500161211;0.8204345049834467;0.020920040777519962;0.021536236372514634;1.0000038843065588;0.820717929655788;0.9999965014716512
84.054426;1.0289062328410248;0.8333146553616906;0.8099012931719648;-0.00048558038439164617;-0.0004719429599192998;1.029452662155193;10.000080214427495;0.8204346070752895;0.02092003942598926;0.021536234162902335;1.00000374284148;0.8207181745881019;0.9999962129576104
84.064426;1.0289060527493863;0.8333146602151165;0.8099013131294817;-0.00048558039438348246;-0.0004719429692137248;1.0294525608682497;10.000080938478487;0.820435712477881;0.02092003826404197;0.021536231794120127;1.0000036048025909;0.8207194210823593;0.9999959297800035
84.074426;1.0289058761600467;0.833314664110221;0.809901336372314;-0.00048558040662860134;-0.00047194297599990957;1.0294524552581874;10.000081670660387;0.8204358212165074;0.020920037282137875;0.021536229280746628;1.0000034704038312;0.8207196696626637;0.9999956522869617
84.084426;1.0289057030072883;0.8333146670358541;0.8099013629494229;-0.00048558042117868145;-0.00047194298035250744;1.02945234573433;10.000082409403706;0.820435933370589;0.02092003646672503;0.02153622663744026;1.0000033396654715;0.8207199198343338;0.9999953808366875
84.094426;1.0289055332647092;0.8333146689697355;0.8099013928003888;-0.00048558043806411905;-0.0004719429823288488;1.029452232777473;10.000083153740587;0.8204360489956121;0.020920035801059996;0.0215362238767954;1.0000032123889249;0.8207201714022845;0.9999951158171176
84.104426;1.0289053669034367;0.8333146699363004;0.8099014257283457;-0.00048558045724991035;-0.0004719429819544914;1.0294521168380912;10.000083903310761;0.8204361680873624;0.020920035266768004;0.021536221008998026;1.0000030881874338;0.820720424180451;0.9999948576502155
84.114426;1.0289052038784887;0.8333146699983134;0.8099014614264237;-0.00048558047863500446;-0.0004719429792355102;1.029451998331596;10.000084657935394;0.8204362906207971;0.020920034844861525;0.021536218042468105;1.0000029665572223;0.8207206780519228;0.9999946067357885
84.124426;1.0289050441406742;0.8333146692162381;0.8099014995622001;-0.00048558050209078485;-0.0004719429741813725;1.029451877721339;10.000085417117866;0.8204364165737272;0.020920034516678187;0.02153621498378698;1.0000028469915836;0.8207209329845017;0.9999943634177736
84.134426;1.0289048876019844;0.8333146676410784;0.8099015398812025;-0.00048558052749286476;-0.0004719429668223335;1.029451755613554;10.000086179964148;0.8204365459388417;0.020920034264904457;0.021536211837742698;1.000002729081865;0.8207211889883919;0.9999941280243384
84.144426;1.0289047341322326;0.8333146652830397;0.8099015822388896;-0.00048558055471870705;-0.00047194295720899484;1.0294516327391887;10.000086945509027;0.8204366787499103;0.020920034073894096;0.021536208608556227;1.0000026125259276;0.8207214460782838;0.9999939008945912
84.154426;1.028904583617617;0.8333146620433842;0.8099016265404544;-0.00048558058362468666;-0.0004719429454093809;1.0294515098270416;10.000087712819655;0.8204368150641139;0.0209200339288054;0.02153620530102809;1.0000024970544572;0.8207217042700374;0.9999936823386162
84.164426;1.0289044359621013;0.833314657728085;0.8099016727076945;-0.0004855806140429049;-0.00047194293152634525;1.0294513875328768;10.000088480952694;0.8204369548963264;0.020920033814720518;0.021536201920774364;1.0000023823636035;0.8207219635839553;0.9999934725933805
84.174426;1.0289042910407835;0.8333146521079507;0.8099017207310649;-0.0004855806458120689;-0.0004719429157186253;1.0294512664652031;10.000089249278204;0.8204370981780091;0.020920033716473482;0.02153619847424986;1.000002268118845;0.820722224017564;0.9999932718283754
84.184426;1.0289041487086605;0.8333146449105402;0.8099017707443674;-0.00048558067881525796;-0.0004719428981939769;1.029451147221189;10.000090018042718;0.8204372447709491;0.020920033618323435;0.021536194968572616;1.0000021540233877;0.8207224854934857;0.9999930801848594
84.194426;1.028904008843797;0.8333146358048227;0.8099018230554348;-0.00048558071299287405;-0.00047194287918226745;1.0294510303932585;10.00009078879859;0.8204373945410941;0.02092003350427533;0.021536191411092996;1.0000020398535836;0.8207227478010365;0.9999928978293736
84.204426;1.0289038713655907;0.8333146244312273;0.8099018780751874;-0.0004855807483335584;-0.00047194285891220806;1.0294509165387442;10.000091564295289;0.8204375474383879;0.020920033359434733;0.021536187809541453;1.0000019254226724;0.8207230105693886;0.9999927249678618
84.214426;1.0289037362633884;0.8333146104195227;0.8099019361632661;-0.00048558078485981846;-0.0004719428375913279;1.029450806132174;10.000092347590561;0.8204377034514769;0.020920033169717845;0.021536184172231562;1.0000018106125521;0.8207232733261912;0.9999925617534849
84.224426;1.0289036036647787;0.8333145933779125;0.8099019975320471;-0.0004855808226025342;-0.0004719428153924739;1.0294506995321537;10.000093141168092;0.8204378624777472;0.0209200329205301;0.021536180507122252;1.0000016954969286;0.8207235356274081;0.999992408179189
84.234426;1.0289034738783138;0.833314572905521;0.8099020622875898;-0.00048558086157011126;-0.00047194279244904246;1.0294505969555054;10.000093946790647;0.8204380243138482;0.020920032597303788;0.02153617682115281;1.000001580369012;0.820723797171848;0.9999922641067297
84.244426;1.0289033473621394;0.833314548669177;0.8099021304935912;-0.0004855809017454382;-0.00047194276886294617;1.0294504984691855;10.000094765717401;0.8204381887714087;0.020920032186884593;0.021536173120957975;1.000001465626665;0.8207240577984766;0.999992129385791
84.254426;1.0289032246405323;0.8333145204794696;0.8099022021438578;-0.000485580943108852;-0.00047194274474020927;1.0294504040442116;10.00009559901163;0.8204383557635171;0.020920031678476718;0.021536169412833695;1.0000013516698365;0.8207243173556303;0.9999920039233089
84.264426;1.0289031062232807;0.8333144882787415;0.809902277104595;-0.00048558098564133797;-0.0004719427202247672;1.0294503136301185;10.00009644801031;0.8204385253216379;0.02092003106412925;0.02153616570123195;1.0000012388761212;0.8207245755535885;0.999991887679014
84.274426;1.0289029925533542;0.8333144520832878;0.8099023550967174;-0.00048558102930600257;-0.0004719426954926082;1.0294502271463533;10.00009731442775;0.8204386975676602;0.020920030337994045;0.021536161987944964;1.0000011275768232;0.8207248319116269;0.9999917806216857
84.284426;1.0289028839432057;0.8333144119396294;0.8099024356927852;-0.000485581074042705;-0.0004719426707308639;1.0294501443867965;10.00009819941899;0.8204388726524572;0.02092002949489265;0.021536158272809695;1.0000010180244756;0.8207250858274013;0.9999916826725642
84.294426;1.0289027805227198;0.8333143679025737;0.809902518334868;-0.00048558111976819917;-0.00047194264612046853;1.0294500649617826;10.000099102570237;0.8204390506861736;0.020920028529880914;0.021536154555617606;1.0000009103885015;0.820725336695499;0.9999915936828393
84.304426;1.028902682243398;0.8333143200776209;0.8099026023972512;-0.00048558116637144544;-0.000471942621806169;1.029449988381839;10.000100022080643;0.8204392316758305;0.02092002743862046;0.021536150838832726;1.0000008047408682;0.8207255839853485;0.9999915134584921
84.314426;1.028902588876236;0.8333142686975678;0.8099026872643285;-0.0004855812137286277;-0.0004719425978705464;1.0294499142042617;10.000100955414693;0.8204394154790279;0.020920026217760103;0.021536147129293894;1.0000007010452283;0.8207258272862052;0.9999914417986915
84.324426;1.0289025000201004;0.8333142141181198;0.809902772393156;-0.00048558126173762106;-0.0004719425743404707;1.0294498420710116;10.000101899683427;0.8204396017993257;0.020920024866356742;0.021536143437359604;1.0000005992268854;0.8207260663191882;0.9999913785590837
84.334426;1.0289024151891062;0.8333141567672467;0.8099028573598289;-0.0004855813103322254;-0.0004719425512145199;1.0294497716400615;10.000102851921378;0.8204397902025065;0.02092002338802202;0.02153613977389661;1.0000004992572704;0.8207263008759355;0.9999913237205323
84.344426;1.028902333874539;0.83331409714266;0.8099029418405248;-0.0004855813594662675;-0.0004719425284781031;1.029449702556863;10.000103809233527;0.8204399801126374;0.02092002179104871;0.021536136147081157;1.0000004011260741;0.8207265307374939;0.9999912773562288
84.354426;1.028902255516218;0.8333140358242674;0.8099030255055515;-0.00048558140910340985;-0.0004719425061020926;1.029449634435351;10.000104768557398;0.8204401708578243;0.020920020086505717;0.021536132560971182;1.0000003047712596;0.8207267556163181;0.9999912395232631
84.364426;1.0289021795090736;0.8333139734755031;0.8099031079586507;-0.00048558145922670713;-0.0004719424840543188;1.0294495667564951;10.00010572605633;0.8204403618339251;0.020920018287718466;0.021536129015522886;1.0000002100763847;0.8207269751104571;0.9999912102394226
84.374426;1.0289021052995795;0.8333139108076443;0.8099031887781949;-0.00048558150984222216;-0.00047194246231927996;1.0294494988262453;10.000106676816607;0.8204405526650019;0.020920016411057066;0.021536125507050814;1.0000001169014732;0.8207271887068751;0.9999911895549435
84.384426;1.0289020324558362;0.8333138484888355;0.8099032675605798;-0.00048558156096833733;-0.00047194244089594577;1.0294494298643322;10.000107614806574;0.8204407431858497;0.02092001447408778;0.021536122029829873;1.0000000251143302;0.820727395842283;0.9999911776174516
84.394426;1.0289019606692444;0.8333137870934723;0.809903343925542;-0.000485581612634892;-0.00047194241978876694;1.0294493591020393;10.000108532853206;0.820440933282716;0.02092001249202574;0.021536118578630373;0.999999934613441;0.8207275959922372;0.9999911747135274
84.404426;1.02890188977777;0.833313727085338;0.8099034175025858;-0.00048558166489389923;-0.0004719423990178236;1.0294492858734536;10.000109423256141;0.8204411227815595;0.020920010476658417;0.021536115149592985;0.9999998453277467;0.8207277887402137;0.9999911812731709
84.414426;1.0289018198162445;0.8333136687493258;0.8099034879288538;-0.00048558171782052927;-0.00047194237863257277;1.02944920972058;10.000110278354244;0.8204413114667901;0.020920008437013502;0.021536111738818555;0.9999997571933041;0.8207279737701278;0.9999911977934678
84.424426;1.028901751025046;0.8333136121562262;0.809903554859411;-0.0004855817715006122;-0.00047194235870814065;1.029449130452952;10.000111090532805;0.8204414991788134;0.02092000637934714;0.0215361083407264;0.9999996701324163;0.8207281508250898;0.9999912247130146
84.434426;1.0289016837948004;0.8333135572273935;0.8099036179548976;-0.00048558182601527675;-0.00047194233932208165;1.0294490481143999;10.00011185278425;0.8204416858815022;0.020920004307042172;0.02153610494731449;0.9999995840673275;0.8207283196864709;0.999991262323497
84.444426;1.0289016185631912;0.83331350382077;0.809903676883359;-0.00048558188144340997;-0.00047194232052528377;1.029448962874644;10.000112559109622;0.8204418716154912;0.020920002221323276;0.021536101548694033;0.9999994988925245;0.8207284801299964;0.9999913107597148
84.454426;1.0289015557047816;0.8333134518054246;0.8099037313505982;-0.0004855819378854344;-0.00047194230233288127;1.0294488749476545;10.000113203676435;0.8204420564099345;0.020920000122098836;0.021536098134585346;0.999999414390628;0.8207286318692081;0.9999913700306277
84.464426;1.0289014954812625;0.8333134011258861;0.8099037810969869;-0.0004855819954792112;-0.0004719422847304186;1.0294487845523772;10.000113780295504;0.8204422402893896;0.02091999800881219;0.021536094695677556;0.9999993302678604;0.8207287745860912;0.9999914400758522
84.474426;1.0289014380801313;0.833313351808275;0.8099038258892983;-0.00048558205439895374;-0.00047194226767117097;1.0294486918445265;10.00011428309101;0.8204424233641333;0.020919995882032406;0.021536091224613953;0.999999246303691;0.8207289080069663;0.9999915208225852
84.484426;1.0289013836927738;0.8333133039135017;0.8099038655634788;-0.0004855821148434709;-0.00047194225108009176;1.0294485968839426;10.0001147069042;0.820442605861004;0.020919993744882088;0.021536087717047587;0.9999991624127912;0.8207290318872752;0.9999916121600787
84.494426;1.0289013326041547;0.8333132574886206;0.8099039000643508;-0.00048558217701324746;-0.00047194223487655645;1.0294484996740645;10.000115046678337;0.8204427880274188;0.020919991602945016;0.02153608417205932;0.9999990786158065;0.820729145997145;0.9999917138765463
84.504426;1.0289012852468495;0.8333132125228447;0.8099039294417062;-0.0004855822410888073;-0.00047194221899068983;1.029448400170938;10.000115296974403;0.8204429700386566;0.020919989462825216;0.021536080590129965;0.9999989950137316;0.8207292502412592;0.9999918256794303
84.514426;1.0289012421350128;0.8333131689222382;0.8099039538266396;-0.00048558230721166163;-0.00047194220336637337;1.0294482982386952;10.000115452522612;0.8204431520134726;0.020919987330207595;0.021536076970371857;0.9999989117479466;0.8207293447546027;0.9999919472577243
84.524426;1.0289012037446286;0.8333131265364423;0.8099039733809326;-0.0004855823754699993;-0.00047194218796604593;1.0294481936325512;10.000115509089381;0.8204433340074533;0.020919985208626434;0.021536073311070346;0.9999988289405438;0.8207294298378948;0.9999920782766405
84.534426;1.0289011704712698;0.8333130852302225;0.8099039882247964;-0.00048558244590642195;-0.00047194217277980087;1.029448086030405;10.000115463840501;0.8204435159106294;0.020919983099166563;0.021536069611778615;0.9999987466838707;0.820729505848936;0.9999922183231859
84.544426;1.0289011426327166;0.8333130449853777;0.8099039984054964;-0.0004855825185406873;-0.0004719421578322888;1.0294479750677819;10.000115315218661;0.8204436974076337;0.02091998099981106;0.021536065873002126;0.9999986651259251;0.8207295731369514;0.9999923668720245
84.554426;1.0289011204277527;0.8333130059635572;0.8099040039391647;-0.00048558259338107184;-0.00047194214318058294;1.029447860382186;10.000115062382163;0.820443878065963;0.02091997890506355;0.021536062095023758;0.9999985845674304;0.8207296320211827;0.999992523302806
84.564426;1.0289011038693545;0.8333129684223007;0.8099040048811698;-0.0004855826704108126;-0.0004719421288932235;1.0294477416804027;10.000114704579943;0.8204440574266909;0.020919976807870416;0.021536058278433724;0.9999985054301943;0.8207296828256637;0.999992686969097
84.574426;1.0289010927970705;0.8333129325727454;0.8099040013168755;-0.00048558274957764456;-0.0004719421150148564;1.0294476188178794;10.000114241020416;0.8204442350514559;0.020919974702417823;0.02153605442546301;0.9999984281257775;0.8207297259164865;0.9999928572790594
84.584426;1.0289010870266513;0.8333128985527011;0.8099039932281232;-0.0004855828308177492;-0.0004719421015447826;1.029447491869486;10.000113670858834;0.8204444105827535;0.020919972585007354;0.02153605053974027;0.9999983529817407;0.8207297617000119;0.9999930337501659
84.594426;1.0289010864731802;0.8333128664904897;0.8099039804064073;-0.0004855829140810799;-0.0004719420884400441;1.029447361096368;10.00011299322967;0.8204445837641743;0.02091997045383027;0.021536046624278438;0.9999982802587054;0.8207297906316879;0.9999932160031187
84.604426;1.0289010910988314;0.8333128365251244;0.8099039625421954;-0.00048558299932476235;-0.0004719420756313349;1.0294472268138384;10.000112207887694;0.8204447543724553;0.020919968309639672;0.021536042680189257;0.999998210167266;0.8207298132450827;0.99999340372912
84.614426;1.028901100826382;0.8333128087502463;0.8099039393377256;-0.00048558308651121;-0.00047194206304845983;1.0294470893369512;10.000111315813024;0.8204449221619559;0.020919966156829936;0.021536038706732853;0.9999981428424368;0.8207298301430808;0.9999935967225411
84.624426;1.0289011155158876;0.8333127831720292;0.8099039105265256;-0.00048558317562783816;-0.0004719420506403823;1.0294469490128162;10.000110319065811;0.8204450868547624;0.020919964003341823;0.02153603470231279;0.9999980783087822;0.8207298419257266;0.9999937949011898
84.634426;1.0289011349235468;0.8333127597237183;0.8099038758827726;-0.0004855832666785071;-0.0004719420383772847;1.029446806214998;10.00010922006674;0.820445248124316;0.02091996185929591;0.021536030666686797;0.9999980164575477;0.8207298491010806;0.9999939981947574
84.644426;1.0289011586718761;0.8333127383030231;0.8099038352617808;-0.00048558335963967887;-0.00047194202624792716;1.0294466613382265;10.00010802090583;0.8204454056009584;0.020919959735324366;0.021536026602256335;0.9999979570286966;0.8207298520759501;0.9999942064142048
84.654426;1.0289011862950588;0.8333127188140587;0.8099037886246776;-0.0004855834544395348;-0.00047194201425703527;1.0294465148218865;10.000106724152381;0.8204455589076375;0.020919957640663393;0.021536022513232486;0.9999978996173385;0.820729851247466;0.999994419234398
84.664426;1.028901217261407;0.8333127011965483;0.8099037360255467;-0.0004855835509816037;-0.0004719420024129744;1.0294463671146314;10.000105334630616;0.8204457076447554;0.020919955581348813;0.021536018405008846;0.9999978437454109;0.8207298470462645;0.9999946362339305
84.674426;1.0289012509193043;0.8333126854301756;0.8099036775542949;-0.00048558364917274425;-0.0004719419906996494;1.0294462185903086;10.000103859459276;0.8204458513270058;0.02091995355961963;0.021536014284965935;0.9999977890147663;0.8207298398486564;0.9999948569290871
84.684426;1.0289012864886553;0.8333126715232463;0.8099036132339219;-0.00048558374892327235;-0.0004719419790526661;1.0294460695443093;10.000102306889186;0.8204459893760161;0.02091995157425056;0.021536010163101353;0.9999977352583247;0.820729829888064;0.9999950808171153
84.694426;1.0289013231551334;0.8333126595047888;0.8099035429302499;-0.0004855838501285475;-0.0004719419673669274;1.0294459203286404;10.000100686267643;0.8204461211956158;0.020919949621606294;0.021536006051730578;0.999997682568475;0.8207298172689288;0.9999953074216583
84.704426;1.0289013601622967;0.8333126493878994;0.8099034663660714;-0.0004855839526538993;-0.00047194195551759666;1.029445771493554;10.000099008245968;0.8204462462682007;0.020919947697871647;0.021536001965290028;0.9999976312130374;0.8207298020433195;0.9999955362889439
84.714426;1.0289013968022198;0.8333126410686523;0.8099033832407971;-0.00048558405633666467;-0.0004719419433780514;1.029445623785456;10.000097283646435;0.8204463641971422;0.020919945801292663;0.02153599792033274;0.999997581537208;0.82072978426355;0.9999957668816767
84.724426;1.0289014323798698;0.8333126342798927;0.8099032933493894;-0.0004855841610045135;-0.0004719419308522518;1.029445478042674;10.000095522018093;0.8204464746813175;0.020919943932954627;0.021535993935122642;0.9999975339020786;0.8207297639792339;0.9999959984568445
84.734426;1.028901466291371;0.8333126287003452;0.8099031966165;-0.00048558426650375966;-0.0004719419179056638;1.0294453351241712;10.000093731232049;0.8204465775218069;0.020919942095559228;0.021535990028161;0.999997488592661;0.8207297412233296;0.9999962300739187
84.744426;1.0289014981394868;0.8333126240591636;0.8099030930433025;-0.00048558437272028606;-0.00047194190456728043;1.0294451958750466;10.000091917898454;0.8204466726725351;0.020919940290479715;0.02153598621585755;0.9999974456890264;0.8207297160307417;0.9999964606820416
84.754426;1.0289015277549936;0.8333126200715364;0.80990298264758;-0.00048558447956048594;-0.00047194189092365964;1.0294450610627224;10.000090087863589;0.8204467602048098;0.02091993851565448;0.021535982511431;0.9999974050628275;0.8207296884638519;0.9999966891966403
84.764426;1.0289015551683807;0.8333126163017912;0.8099028654751633;-0.0004855845869086567;-0.00047194187711858563;1.0294449313587872;10.000088246365651;0.8204468402066295;0.02091993676678642;0.021535978925593002;0.9999973664900029;0.8207296585848591;0.999996914563374
84.774426;1.028901580567845;0.8333126121185506;0.8099027416304231;-0.0004855846946150953;-0.0004719418633370708;1.029444807384563;10.000086398011856;0.8204469127375198;0.020919935040374836;0.021535975467514148;0.9999973297196404;0.8207296264117846;0.9999971357736357
84.784426;1.0289016042550203;0.8333126067535221;0.8099026112479144;-0.00048558480250951154;-0.000471941849771694;1.0294446896807699;10.000084547118224;0.8204469778148352;0.02091993333532605;0.021535972145679174;0.9999972945047085;0.8207295919242633;0.9999973518430553
84.794426;1.028901626641018;0.8333125993632721;0.8099024744425938;-0.0004855849104105205;-0.0004719418365938625;1.029443578622472;10.000082698205503;0.8204470353891827;0.0209199316522926;0.021535968968278932;0.999997260653033;0.8207295550687695;0.9999975618224263
84.804426;1.0289016482431586;0.8333125890709969;0.8099023313187725;-0.00048558501814028015;-0.0004719418239454533;1.0294434743957026;10.000080855841599;0.8204470853507211;0.020919929992440703;0.021535965942209027;0.9999972280848833;0.8207295157426351;0.9999977648472675
84.814426;1.0289016696486806;0.8333125750540071;0.8099021820249698;-0.00048558512554623386;-0.0004719418119399312;1.0294433770094469;10.00007902393981;0.8204471275555942;0.020919928357233847;0.021535963072251606;0.9999971968560356;0.8207294738137154;0.9999979601929606
84.824426;1.028901691452679;0.8333125566544449;0.8099020267781882;-0.0004855852325155383;-0.0004719418006559017;1.0294432862889502;10.000077205498451;0.8204471618208055;0.02091992674917143;0.021535960362107625;0.9999971671136559;0.8207294291372521;0.999998147279265
84.834426;1.028901714217041;0.8333125334410418;0.809901865835233;-0.0004855853389682857;-0.0004719417901392896;1.0294432018727524;10.000075403221864;0.8204471879091162;0.020919925172262585;0.021535957815352794;0.9999971390142341;0.8207293815452045;0.99999832557303
84.844426;1.028901738541074;0.8333125052081577;0.8099016994289614;-0.00048558544482398393;-0.0004719417804292504;1.029443123287354;10.000073620225283;0.8204472055464413;0.02091992363163019;0.021535955435398026;0.9999971126804741;0.8207293308824393;0.9999984944919885
84.854426;1.0289017651562289;0.8333124719344309;0.8099015277223518;-0.0004855855499711321;-0.00047194177157317056;1.029443050123714;10.00007185995993;0.8204472144625808;0.020919922132564356;0.02153595322556474;0.9999970882331966;0.8207292770557781;0.9999986534413994
84.864426;1.0289017949065469;0.8333124337231581;0.809901350836225;-0.0004855856542668206;-0.00047194176360173103;1.0294429821557707;10.00007012568745;0.8204472144376547;0.020919920679487728;0.021535951188469054;0.9999970658182208;0.8207292200396583;0.9999988019175484
84.874426;1.0289018286827212;0.8333123907420215;0.8099011689131699;-0.00048558575754695336;-0.00047194175650114637;1.0294429192353305;10.000068420183428;0.820447205332275;0.020919919275872393;0.021535949324741933;0.9999970455851143;0.820729159882708;0.9999989395563442
84.884426;1.0289008989956596;0.8333115590068797;0.809900982270452;-0.00048538339407645526;-0.000471745416717661;1.0294428610921527;10.00006674545231;0.8204471870681804;0.02091991792515936;0.021535947633065395;0.9999970277227628;0.8207290967127373;0.9999990661009803
84.894426;1.0289009434970986;0.8333115071472721;0.8099007909492386;-0.0004853834947889121;-0.00047174541119036017;1.0294428072674244;10.000065102228113;0.8204471596071261;0.020919916630761454;0.02153594611169423;0.9999970125349034;0.8207290307304286;0.9999991813391086
84.904426;1.028900994493022;0.8333114512931438;0.8099005953692316;-0.0004853835939795367;-0.0004717454063532539;1.0294427571826261;10.000063490095307;0.8204471229903936;0.020919915395298187;0.021535944759996376;0.9999970004065182;0.8207289621908603;0.9999992851050837
84.914426;1.0289010524345765;0.8333113917935963;0.8099003958116093;-0.0004853836915412225;-0.0004717454021587838;1.0294427102224588;10.000061908408291;0.820447077370759;0.0209199142210149;0.021535943579056895;0.9999969916993586;0.8207288913430087;0.9999993773585689
84.924426;1.0289011175242575;0.8333113289797015;0.8099001925321625;-0.00048538378740146666;-0.000471745398586334;1.0294426657462343;10.0000603569339;0.82044702298545;0.02091991310978619;0.021535942571378815;0.9999969867034253;0.8207288183807732;0.999999458219391
84.934426;1.0289011897627611;0.8333112631670242;0.809899985825507;-0.0004853838814907883;-0.00047174539564229695;1.0294426230551863;10.00005883586572;0.820446960129887;0.020919912061429322;0.02153594174008299;0.9999969856187976;0.8207287434599158;0.9999995279069448
84.944426;1.0289012690171822;0.8333111947025078;0.8098997760291172;-0.00048538397370141495;-0.00047174539333898484;1.0294425814379706;10.000057345781983;0.8204468891656941;0.02091991107341197;0.02153594108781607;0.9999969885391216;0.820728666722934;0.9999995866432252
84.954426;1.0289013551119635;0.8333111239785489;0.8098995634514614;-0.0004853840638720245;-0.0004717453916762758;1.0294425402722904;10.000055887593492;0.8204468105399478;0.020919910142902707;0.021535940615211357;0.9999969954887915;0.8207285882959423;0.9999996345870503
84.964426;1.0289014479178802;0.83331215847461;0.8099004243352408;-0.00048509900402164723;-0.0004714682535429043;1.0294424990377367;10.000054461869393;0.8204467247989896;0.02091990926857718;0.021535940319239843;0.9999970064792952;0.820728508320546;0.9999996718662044
84.974426;1.028901547346931;0.8333120843148955;0.8099002069314255;-0.00048509908947276975;-0.00047146825323222345;1.0294424572542402;10.000053067689466;0.8204466325939882;0.020919908450386635;0.021535940193130723;0.9999970215052135;0.8207284270254226;0.9999996986902192
84.984426;1.0289016532394863;0.8333120088491539;0.8098999875273535;-0.00048509917220273304;-0.00047146825369104414;1.0294424144859535;10.000051702053918;0.8204465346821069;0.020919907687441452;0.021535940228344163;0.9999970405011026;0.8207283447287347;0.9999997154428841
84.994426;1.028901765295972;0.8333119323256559;0.8098997665036004;-0.00048509925199750946;-0.000471468254962694;1.0294423704311246;10.000050360303362;0.8204464319519064;0.020919906976093874;0.021535940417017847;0.9999970633350119;0.8207282617787197;0.9999997226766271
85.004426;1.0289018831040753;0.8333118550353227;0.8098995443143344;-0.00048509932871106294;-0.000471468257070835;1.0294423249699298;10.000049036941093;0.8204473254631579;0.02091990630996839;0.021535940753391627;0.9999970898572392;0.8207291782204391;0.9999997210103188
85.014426;1.0289020061552059;0.8333117773261326;0.809899321428259;-0.00048509940225257637;-0.0004714682600515511;1.0294422780843209;10.00004772612851;0.8204472164095729;0.020919905681560415;0.02153594123312104;0.9999971199325268;0.8207290950999193;0.999999711045899
85.024426;1.028902133849534;0.8333116995840434;0.8098990982793494;-0.0004850994725435027;-0.00047146826396020553;1.0294422297761183;10.000046421761683;0.8204471059858807;0.020919905084021934;0.021535941851602562;0.9999971533930532;0.8207290124430955;0.9999996933686905
85.034426;1.0289022655756914;0.8333116221996947;0.8098988752567259;-0.00048509953949824497;-0.0004714682688647338;1.0294421801630043;10.000045117418217;0.8204469952685894;0.02091990451200884;0.021535942603391013;0.9999971899680423;0.8207289304828466;0.9999996685549107
85.044426;1.0289024007763252;0.8333115455176372;0.8098986527036921;-0.0004850996030395618;-0.0004714682748480561;1.0294421296561052;10.000043806599217;0.8204468851696277;0.020919903961631743;0.02153594348178474;0.9999972293177695;0.8207288493437345;0.9999996371679366
85.054426;1.0289025388876705;0.8333114697946163;0.8098984309228903;-0.0004850996631211587;-0.0004714682819994616;1.029442078985031;10.000042483530434;0.8204467764321727;0.02091990343035612;0.021535944478558174;0.9999972711849626;0.8207287690774804;0.9999995997526283
85.064426;1.028902679295877;0.8333113952134459;0.8098982101922503;-0.0004850997197316068;-0.00047146829039007874;1.0294420290429742;10.000041143793213;0.8204466696330381;0.020919902917508854;0.021535945585833053;0.9999973155119781;0.820728689687464;0.9999995567905853
85.074426;1.0289028213857607;0.83331132189945;0.8098979907892934;-0.00048509977288457276;-0.00047146830006992925;1.0294419806906978;10.000039783785247;0.8204465651666126;0.020919902425240694;0.02153594679885684;0.999997362426205;0.8207286111517228;0.9999995086888774
85.084426;1.028902964527123;0.8333112498769092;0.809897773049111;-0.0004850998226069863;-0.00047146831109002587;1.029441934648272;10.00003840002938;0.8204464632573971;0.02091990195906552;0.02153594811741496;0.9999974121218935;0.8207285334492431;0.99999945587877
85.094426;1.0289031080265414;0.8333111790221066;0.8098975574513138;-0.00048509986891680376;-0.00047146832350340707;1.029441891505394;10.000036989765828;0.8204463640625272;0.02091990152714263;0.021535949545868648;0.9999974647340211;0.8207284566262194;0.999999398927684
85.104426;1.0289032512258882;0.8333111090984371;0.8098973446446687;-0.0004850999118066166;-0.0004714683373425027;1.0294418517722763;10.000035551717719;0.8204462677764134;0.02091990113829863;0.02153595109226066;0.9999975203257259;0.820728380850845;0.9999993385482756
85.114426;1.0289033936517877;0.8333110398879258;0.8098971353681709;-0.0004850999512517501;-0.00047146835261529504;1.0294418158838157;10.000034085678742;0.8204461746186434;0.020919900800162705;0.021535952766529448;0.9999975789310381;0.820728306367547;0.9999992755200906
85.124426;1.0289035350076898;0.8333109713311689;0.8098969303595522;-0.0004850999872092427;-0.0004714683693233136;1.0294417841638885;10.000032591482515;0.8204460847602121;0.020919900518412644;0.021535954577905896;0.9999976405147498;0.8207282333983708;0.9999992105885299
85.134426;1.0289036750617917;0.8333109035520789;0.8098967302893496;-0.00048510001959074274;-0.0004714683874693463;1.02944175682499;10.00003106858846;0.8204459983074831;0.020919900297019376;0.021535956532961465;0.9999977049297927;0.8207281620654261;0.9999991443731507
85.144426;1.0289038135797302;0.8333108367566837;0.8098965356954408;-0.00048510004825192684;-0.00047146840704022635;1.0294417340185151;10.000029516681288;0.8204459153350266;0.020919900139922662;0.021535958635956583;0.999997771985863;0.8207280923399183;0.9999990773367805
85.154426;1.0289039503258104;0.8333107711089571;0.809896346956836;-0.00048510007301931344;-0.0004714684279910367;1.0294417158439506;10.000027936373813;0.820445835908861;0.020919900052640054;0.02153596088966217;0.9999978415669761;0.8207280240080432;0.9999990098575853
85.164426;1.0289040850942972;0.8333107066828563;0.8098961643113114;-0.00048510009372319736;-0.00047146845026661203;1.029441702274596;10.000026329280816;0.8204457600691211;0.020919900040778382;0.02153596329461087;0.9999979137005222;0.8207279566675579;0.9999989423362031
85.174426;1.0289042177326622;0.8333106434871098;0.8098959878608032;-0.0004851001102139348;-0.00047146847383960016;1.029441693121878;10.00002469778744;0.820445687747428;0.020919900107360223;0.021535965848793644;0.9999979885473955;0.8207278897898592;0.9999988752284452
85.184426;1.028904348115298;0.8333105814880644;0.8098958175554467;-0.00048510012236322256;-0.000471468498721083;1.02944168813716;10.000023044719807;0.8204456186955857;0.020919900252909164;0.021535968549048004;0.9999980663151162;0.8207278228240151;0.9999988089779093
85.194426;1.0289044760826973;0.8333105206318121;0.8098956532035768;-0.00048510013006409066;-0.000471468524951392;1.0294416871698813;10.00002137298028;0.8204455525301843;0.020919900477014038;0.021535971391738136;0.9999981471500823;0.8207277552583552;0.9999987439073461
85.204426;1.028904601414129;0.8333104608980519;0.8098954945548318;-0.0004851001332488396;-0.00047146855259201995;1.0294416902201546;10.000019685899602;0.8204454888586864;0.020919900778775705;0.021535974371368574;0.9999982311088973;0.8207276865998648;0.9999986801411481
85.214426;1.028904723838002;0.8333104023159392;0.8098953414046896;-0.0004851001319068704;-0.0004714685817195959;1.0294416973462037;10.00001798819359;0.8204454273755527;0.020919901157462038;0.021535977478864227;0.9999983182137521;0.820727616328755;0.9999986176054977
85.224426;1.0289048430668732;0.8333103448924687;0.8098951936029609;-0.0004851001260707861;-0.00047146861243131254;1.0294417085731675;10.000016286195391;0.8204453678697583;0.02091990161451259;0.021535980701605187;0.9999984085277642;0.8207275439135667;0.999998556105138
85.234426;1.0289049588697716;0.8333102885414568;0.8098950509761443;-0.00048510011579246484;-0.00047146864485493215;1.029441723890139;10.000014587220308;0.8204453102003461;0.020919902154442088;0.021535984025283044;0.9999985022262343;0.8207274688749114;0.9999984954235608
85.244426;1.0289050711214431;0.8333102330859191;0.8098949132843727;-0.0004851001011356389;-0.0004714686791398695;1.029441743281209;10.000012898645258;0.820445254285781;0.020919902782926443;0.021535987436286312;0.9999985996022568;0.8207273908122725;0.9999984354183667
85.254426;1.0289051797732627;0.8333101782979058;0.8098947802708675;-0.00048510008216946294;-0.0004714687154347658;1.029441766764621;10.000011226882293;0.8204452000478426;0.02091990350359083;0.021535990923399015;0.9999987009756591;0.8207273093614598;0.9999983760947052
85.264426;1.0289052848024494;0.8333101239528125;0.8098946517411122;-0.0004851000589551138;-0.0004714687538741106;1.029441794408926;10.000009577035812;0.8204451473360369;0.020919904315653826;0.021535994478557953;0.9999988066077405;0.8207272241312288;0.9999983175897782
85.274426;1.0289053861804982;0.8333100698968748;0.8098945275656487;-0.000485100031543886;-0.00047146879458039747;1.0294418262898606;10.000007953389707;0.8204450959404529;0.020919905213710066;0.021535998097286173;0.9999989166310137;0.8207271346717692;0.9999982600677206
85.284426;1.028905483829824;0.8333100160828247;0.8098944076139943;-0.0004850999999870155;-0.00047146883767011037;1.0294418624384107;10.000006359553645;0.8204450456874535;0.02091990618942542;0.021536001778360788;0.9999990309435909;0.8207270404756135;0.9999982036317636
85.294426;1.0289055775963774;0.8333099625516657;0.8098942917150477;-0.0004850999643376516;-0.0004714688832511116;1.0294419027889552;10.000004798381662;0.8204449965279997;0.02091990723376585;0.021536005522242642;0.9999991491872103;0.8207269410001831;0.999998148321188
85.304426;1.0289056672922399;0.8333099093632325;0.8098941796680473;-0.00048509992465006345;-0.0004714689314084329;1.029441947080517;10.000003272447547;0.8204449485410112;0.020919908339128136;0.02153600932964022;0.99999927087449;0.8207268356976136;0.999998094160497
85.314426;1.0289057527705854;0.8333098565179752;0.8098940712810343;-0.00048509988099284976;-0.0004714689821848521;1.029441994802818;10.000001784689239;0.8204449018626466;0.020919909500969922;0.02153601320104926;0.999999395532322;0.8207267240249996;0.9999980412195953
85.324426;1.0289058339933304;0.8333098039701902;0.809893966412255;-0.0004850998334713299;-0.0004714690355617695;1.0294420452930386;10.00000033866135;0.820444856624922;0.020919910717923963;0.021536017136312216;0.9999995227650614;0.8207266054617918;0.9999979896303687
85.334426;1.028905911071256;0.8333097517081336;0.8098938649655855;-0.0004850997822388737;-0.0004714690914584073;1.029442097871801;9.999998937975446;0.8204448129383617;0.02091991199100849;0.021536021133587616;0.9999996522867906;0.8207264795599511;0.9999979394913067
85.344426;1.0289059842224608;0.8333096997811945;0.8098937668300155;-0.0004850997274914242;-0.00047146914976800266;1.0294421518829726;9.999997585134738;0.8204447709024656;0.02091991332331141;0.021536025188173664;0.9999997839649413;0.8207263459923758;0.9999978907799084
85.354426;1.0289060536922923;0.8333096482751908;0.8098936718240686;-0.00048509966946096985;-0.00047146921039577927;1.0294422067052815;9.99999628086487;0.8204447306058338;0.020919914719560766;0.02153602929223718;0.9999999178272803;0.8207262045490388;0.9999978434233197
85.364426;1.0289061197556322;0.8333095973103947;0.8098935797122296;-0.00048509960841226936;-0.00047146927326785476;1.0294422618385735;9.999995024301406;0.8204446921021376;0.02091991618540635;0.021536033436664735;1.0000000539942984;0.8207260550618078;0.9999977973971172
85.374426;1.0289061827678374;0.8333095470748771;0.8098934902941791;-0.0004850995446433441;-0.00047146933833699305;1.0294423170136235;9.999993813432438;0.8204446554173896;0.020919917726720562;0.021536037613598142;1.0000001925642323;0.8207258973528295;0.9999977527391067
85.384426;1.0289062431217166;0.8333094978184479;0.8098934034769804;-0.0004850994784876847;-0.0004714694055900497;1.0294423722085477;9.999992645250007;0.8204446205956645;0.020919919348311125;0.021536041816574456;1.0000003335536232;0.8207257312637531;0.9999977095763319
85.394426;1.0289063011329105;0.8333094497731853;0.8098933192715237;-0.00048509941030307473;-0.000471469475033141;1.0294424275294594;9.999991515464826;0.8204445877539942;0.020919921053670187;0.021536046038932367;1.0000004769653283;0.8207255566792789;0.9999976681704537
85.404426;1.0289063569950925;0.8333094031139494;0.8098932377801263;-0.00048509934045876346;-0.00047146954666354296;1.0294424830296727;9.99999041849448;0.8204445571663412;0.020919922847185028;0.02153605027291781;1.0000006228579823;0.8207253735209887;0.9999976288774599
85.414426;1.0289064108486274;0.8333093580206075;0.8098931592036717;-0.0004850992693267957;-0.0004714696204525941;1.0294425386029293;9.99998934849069;0.8204445293149326;0.020919924735799802;0.021536054509502724;1.0000007713002101;0.8207251817514739;0.9999975920532891
85.424426;1.0289064628885545;0.8333093147071401;0.809893083800453;-0.00048509919725771343;-0.00047146969634117344;1.02944259400956;9.999988300671049;0.82044450481338;0.02091992672697541;0.021536058738389947;1.0000009223128417;0.8207249813976314;0.9999975580147067
85.434426;1.0289065133809692;0.8333092733591971;0.8098930118056444;-0.00048509912455821824;-0.00047146977423840816;1.029442648959531;9.999987271895655;0.8204444842672856;0.020919928824546897;0.02153606294827104;1.0000010758593916;0.8207247725739208;0.9999975270565591
85.444426;1.0289065625624207;0.8333092341179101;0.8098929433702132;-0.0004850990514782468;-0.0004714698540200393;1.0294427031694615;9.999986260688289;0.8204444682022936;0.02091993102632832;0.02153606712774578;1.0000012318146725;0.8207245554633299;0.9999974994696743
85.454426;1.0289066105615174;0.8333094822609893;0.8098931556748955;-0.0004862060737437822;-0.0004725459294543757;1.0294427564202773;9.999985267241678;0.8204444570710576;0.02091993332450891;0.02153607126667486;1.0000013899646127;0.82072433028683;0.9999974755560317
