time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
85.464426;1.028906657426604;0.8333094475661627;0.809893094402863;-0.00048620600033844855;-0.00047254601254150154;1.0294428086311502;9.999984293121035;0.8204444512602495;0.020919935707753114;0.021536075356254618;1.0000015501005033;0.8207240973291771;0.9999974556457304
85.474426;1.0289067031719985;0.8333094151300768;0.8098930366097927;-0.0004862059268909124;-0.00047254609705768325;1.029442859865667;9.999983340169411;0.8204444510714047;0.020919938163427527;0.021536079387620373;1.000001712078129;0.8207238569713187;0.9999974400827216
85.484426;1.028906747770964;0.8333093848007747;0.8098929822234433;-0.0004862058534954888;-0.00047254618286383406;1.02944291025422;9.99998240928112;0.8204444567255408;0.02091994067863938;0.021536083350897718;1.0000018757629967;0.8207236096469125;0.9999974291994345
85.494426;1.0289067911442717;0.8333093563940485;0.8098929312125077;-0.00048620578025360985;-0.0004725462698045041;1.0294429599263948;9.99998150010958;0.820444468422141;0.020919943240796417;0.021536087235993505;1.0000020409514405;0.820723355775563;0.9999974233371995
85.504426;1.0289068331731563;0.8333093297521964;0.8098928835948473;-0.0004862057072307953;-0.0004725463577140877;1.0294430089805235;9.999980611477406;0.8204444863983847;0.02091994583762464;0.021536091034202783;1.0000022073157169;0.8207230957434128;0.9999974228301988
85.514426;1.0289068737326184;0.833309304786875;0.8098928394448248;-0.0004862056344412855;-0.0004725464464298052;1.0294430574401736;9.999979741731662;0.820444510914946;0.020919948455790652;0.021536094738235718;1.0000023743493847;0.8207228298851104;0.999997427889358
85.524426;1.02890691273643;0.833309281461006;0.8098927989010288;-0.00048620556187089646;-0.0004725465357787887;1.0294431052284485;9.999978889076546;0.820444542225898;0.020919951079708572;0.02153609834064682;1.0000025413196005;0.8207225584742157;0.9999974385271329
85.534426;1.0289069501556107;0.8333092597482338;0.8098927621311653;-0.00048620548949968945;-0.0004725466255724889;1.0294431522073444;9.999978052211224;0.8204445806151487;0.020919953692220782;0.02153610183304248;1.0000027072889064;0.8207222817824839;0.9999974545873026
85.544426;1.0289069860047273;0.8333092396489122;0.8098927292526338;-0.0004862054173071739;-0.0004725467156295438;1.0294431982054941;9.999977231003252;0.8204446264361173;0.02091995627710639;0.021536105206726417;1.0000028712148963;0.8207220001572365;0.9999974758138563
85.554426;1.0289070203182173;0.8333092212207139;0.809892700289134;-0.00048620534526749946;-0.0004725468057998765;1.029443243007977;9.99997642650582;0.820444680085932;0.02091995882230374;0.021536108453543926;1.0000030320143138;0.8207217140620418;0.9999975019584422
85.564426;1.0289070531566782;0.8333092045923877;0.8098926752045449;-0.0004862052733445168;-0.00047254689597073344;1.029443286390136;9.999975640499313;0.8204447419323208;0.02091996132149111;0.021536111566152833;1.0000031885708203;0.8207214240542136;0.9999975328851534
85.574426;1.0289070846682082;0.8333091899690553;0.8098926539439;-0.0004862052015041364;-0.00047254698605383766;1.0294433281960855;9.999974875343769;0.8204448122366252;0.0209199637724366;0.02153611453855646;1.0000033397700872;0.8207211306865523;0.9999975685748135
85.584426;1.0289071151255105;0.8333091776071582;0.8098926364256737;-0.0004862051297391193;-0.0004725470759652131;1.029443368405661;9.99997413409446;0.8204448911118682;0.02091996617419236;0.021536117367569437;1.0000034845491923;0.8207208344422131;0.9999976090443433
85.594426;1.0289071448332803;0.833309167786161;0.8098926225180229;-0.0004862050580784431;-0.000472547165609594;1.029443407135885;9.99997342093841;0.8204449785385775;0.020919968525721016;0.02153612005393281;1.0000036219330504;0.8207205357849489;0.999997654287083
85.604426;1.028907173967595;0.8333091608151977;0.8098926120531421;-0.00048620498657387843;-0.00047254725488317135;1.029443444515844;9.999972741674;0.8204450744046986;0.020919970825645964;0.02153612260186207;1.000003751066516;0.8207202352354621;0.999997704261572
85.614426;1.0289072025371535;0.8333091570329718;0.8098926048823791;-0.00048620491528315445;-0.00047254734369762513;1.0294434805338806;9.999972102872347;0.8204451784781797;0.020919973072516033;0.021536125017353244;1.0000038712219312;0.8207199333663716;0.9999977588747371
85.624426;1.0289072304861204;0.8333091567664259;0.8098926008990905;-0.00048620484426557846;-0.0004725474319984989;1.029443515068288;9.999971509930921;0.8204452903173868;0.02091997526509396;0.021536127306405365;1.0000039817762711;0.8207196307261831;0.9999978179831494
85.634426;1.028907257791813;0.8333091602966032;0.809892599994357;-0.0004862047735801321;-0.00047254751975700813;1.0294435480558517;9.999970965753661;0.82044540923535;0.020919977401876393;0.021536129473881366;1.0000040821578557;0.8207193277808477;0.9999978814623264
85.644426;1.028907284496885;0.8333091678717283;0.8098926020319072;-0.0004862047032854145;-0.0004725476069391349;1.0294435795542964;9.999970470903884;0.820445534337057;0.02091997948083937;0.02153613152273476;1.0000041718002206;0.8207190249079777;0.999997949263968
85.654426;1.0289073107013527;0.8333091797341636;0.8098926068804324;-0.0004862046334611617;-0.0004725476934801389;1.0294436096636237;9.999970024323583;0.8204456645394909;0.020919981500286323;0.02153613345361569;1.0000042501687845;0.820718722404089;0.9999980213727482
85.664426;1.0289073365255634;0.8333091961334014;0.8098926144345663;-0.0004862045642329709;-0.0004725477792887097;1.0294436384680161;9.999969623433717;0.8204457985689243;0.020919983459933702;0.021536135265411618;1.0000043168121768;0.8207184205187705;0.9999980977397206
85.674426;1.0289073620441311;0.8333092173293295;0.8098926246184648;-0.00048620449576206715;-0.0004725478642718751;1.0294436660575383;9.999969264260038;0.8204459350236842;0.020919985361421048;0.021536136956544546;1.0000043714309266;0.8207181195480179;0.9999981783077386
85.684426;1.0289073872461572;0.8333092435665687;0.8098926373950834;-0.0004862044282047209;-0.00047254794835647736;1.029443692562668;9.999968942235654;0.8204460725059952;0.020919987207883677;0.02153613852605531;1.0000044140000361;0.8207178199034653;0.9999982630862568
85.694426;1.028907412059809;0.8333092750345252;0.8098926527541298;-0.0004862043616783001;-0.00047254803148924957;1.02944371817094;9.999968652908443;0.8204462097402628;0.020919989003213613;0.021536139974266937;1.0000044447916883;0.8207175220871693;0.9999983521508489
85.704426;1.028907436360069;0.8333093118650459;0.8098926707002015;-0.000486204296255251;-0.0004725481136339405;1.0294437431248835;9.999968392120785;0.8204463456292537;0.02091999075166175;0.02153614130286871;1.0000044642538757;0.8207172266404408;0.9999984455507839
85.714426;1.028907459959441;0.8333093541585685;0.8098926912648737;-0.00048620423196965953;-0.0004725481947803091;1.0294437676815376;9.999968156100964;0.8204464792454644;0.02091999245730776;0.021536142513283462;1.0000044729032842;0.8207169341438426;0.9999985432140385
85.724426;1.0289074827042044;0.8333094020021792;0.809892714479292;-0.0004862041688157478;-0.0004725482749409593;1.0294437920498027;9.999967941946368;0.8204466097781751;0.020919994124280583;0.021536143604855378;1.0000044712837544;0.8207166452469516;0.9999986449197319
85.734426;1.0289075046094665;0.8333094554841677;0.8098927402912646;-0.0004862041067487788;-0.00047254835414164086;1.0294438163248238;9.999967747906325;0.8204467364743939;0.02091999575865519;0.021536144575820357;1.0000044599895472;0.8207163606843777;0.9999987503619971
85.744426;1.028907525807321;0.8333095146833859;0.8098927685247901;-0.00048620404571222145;-0.0004725484324279254;1.0294438404240613;9.99996757240491;0.8204468586052529;0.02091999736882006;0.021536145425346074;1.0000044397157823;0.8207160812925929;0.9999988592487873
85.754426;1.028907546324374;0.8333095795763278;0.8098927989330053;-0.00048620398567217717;-0.0004725485098694295;1.0294438640754515;9.999967412439968;0.8204469754639593;0.020919998961977677;0.021536146154073704;1.0000044112192275;0.8207158080080534;0.999998971302575
85.764426;1.0289075659826614;0.8333096499505395;0.8098928312750474;-0.0004862039266140713;-0.0004725485865465615;1.029443886912361;9.999967263126713;0.8204470863891601;0.020920000541188925;0.021536146764115575;1.0000043751938454;0.820715541775269;0.9999990861536856
85.774426;1.0289075845201976;0.8333097254383579;0.8098928653527643;-0.000486203868517806;-0.0004725486625370052;1.0294439086458644;9.999967118744925;0.8204471907860816;0.020920002106561357;0.02153614725884586;1.00000433219402;0.8207152834260668;0.9999992032541778
85.784426;1.0289076017041037;0.8333098055739973;0.8098929010291664;-0.00048620381135953836;-0.00047254873790392117;1.029443929154927;9.999966973850945;0.820447288121722;0.020920003657901108;0.02153614764214969;1.0000042826737374;0.8207150336600134;0.9999993219036837
85.794426;1.0289076173310745;0.8333098898077432;0.8098929382203063;-0.0004862037551256511;-0.0004725488126786569;1.0294439484232683;9.999966823551583;0.820447377935209;0.020920005195367766;0.02153614791820957;1.0000042270957958;0.8207147930766185;0.9999994413900727
85.804426;1.0289076312073397;0.833309977565923;0.8098929768036368;-0.0004862036998077181;-0.0004725488868549871;1.02944396648547;9.999966663559295;0.8204474598504268;0.02092000671796497;0.021536148091579027;1.0000041659917525;0.8207145621735319;0.9999995611228332
85.814426;1.0289076431552355;0.8333100683571131;0.8098930165461046;-0.00048620364538987825;-0.0004725489604113668;1.0294439834473383;9.999966490416027;0.8204475335121425;0.020920008223036274;0.021536148166001717;1.000004099941632;0.8207143413533937;0.999999680635278
85.824426;1.0289076530384982;0.8333101618039206;0.809893057189834;-0.0004862035918400542;-0.00047254903334300935;1.029443999469069;9.999966301613876;0.8204475985294887;0.020920009708407343;0.02153614814320534;1.0000040295489458;0.8207141309342485;0.9999997995005514
85.834426;1.0289076607814938;0.8333102575688465;0.8098930985965789;-0.00048620353910026784;-0.0004725491056699871;1.0294440146823005;9.999966095862428;0.820447654566048;0.020920011174157146;0.021536148023656873;1.0000039553709885;0.8207139311095542;0.9999999172552109
85.844426;1.0289076663776828;0.8333103552937458;0.8098931407941454;-0.0004862034870751073;-0.0004725491774295101;1.0294440291299354;9.999965873695771;0.8204477014794531;0.020920012621589663;0.021536147807219234;1.0000038778105043;0.8207137419016531;1.0000000334002235
85.854426;1.0289076698850284;0.8333104546335518;0.8098931839138532;-0.0004862034356320154;-0.0004725492486707608;1.0294440427897322;9.999965637375274;0.8204477393096777;0.02092001405082481;0.021536147491674026;1.0000037971097135;0.8207135631728137;1.000000147496815
85.864426;1.028907671368275;0.833310555331765;0.809893228101876;-0.00048620338461550795;-0.00047254931943489;1.0294440556120157;9.99996538964845;0.8204477681451434;0.02092001545922134;0.021536147070719283;1.0000037134348143;0.8207133946892741;1.0000002592178434
85.874426;1.0289076708568998;0.8333106572423409;0.8098932734713069;-0.00048620333385894255;-0.00047254938972915504;1.0294440675074894;9.999965132615985;0.8204477880636842;0.020920016840995544;0.02153614653314288;1.0000036269398807;0.820713236193936;1.000000368267658
85.884426;1.0289076684233436;0.833310760256641;0.8098933201069105;-0.00048620328320134914;-0.00047254945951924715;1.029444078327522;9.999964867510707;0.8204477991761816;0.020920018188334173;0.02153614586341469;1.00000353777698;0.8207130874342684;1.0000004743131785
85.894426;1.0289076642437776;0.8333108642106579;0.8098933681027364;-0.00048620323251748144;-0.0004725495287270578;1.029444087908012;9.999964595708706;0.8204478016471942;0.020920019494339942;0.021536145043622765;1.0000034461196494;0.8207129481523403;1.0000005770273914
85.904426;1.0289076585068626;0.8333109688673256;0.8098934175978095;-0.00048620318174475043;-0.0004725495972333367;1.0294440961811444;9.999964320452957;0.8204477956464203;0.020920020755432617;0.021536144056433306;1.0000033522566913;0.8207128180980051;1.0000006761447537
85.914426;1.0289076513080002;0.8333110739462952;0.8098934687930277;-0.0004862031308855177;-0.0004725496648965635;1.0294441032184634;9.99996404722768;0.8204477812749272;0.020920021971009284;0.021536142887071993;1.0000032566376829;0.820712697080464;1.0000007714560175
85.924426;1.0289076426094226;0.8333111791239342;0.8098935219233222;-0.00048620307998181836;-0.0004725497315608869;1.029444109153196;9.999963782616456;0.8204477585396195;0.02092002314136357;0.021536141523259347;1.000003159800808;0.8207125850135815;1.0000008627780448
85.934426;1.0289076321970845;0.8333112840323609;0.8098935772084755;-0.0004862030290922872;-0.0004725497970487556;1.029444114147856;9.999963533410083;0.8204477274211124;0.020920024266052523;0.021536139955567406;1.0000030623168452;0.8207124819158155;1.0000009499264835
85.944426;1.0289076196762554;0.8333113883324345;0.8098936348815773;-0.00048620297828829784;-0.00047254986118729547;1.0294441184552043;9.999963306261963;0.8204476879780366;0.020920025344563338;0.02153613817846448;1.0000029647699031;0.820712387885319;1.000001032753096
85.954426;1.0289076045529273;0.8333114918112908;0.8098936952637756;-0.0004862029276574212;-0.00047254992384767073;1.0294441224169846;9.99996310749398;0.820447640384348;0.02092002637845648;0.021536136189720678;1.0000028676867845;0.8207123030693272;1.0000011112553695
85.964426;1.0289075863198018;0.8333115943836236;0.8098937587618138;-0.00048620287730836666;-0.00047254998492827523;1.029444126368275;9.999962943245928;0.8204475849160875;0.02092002737118251;0.021536133988266704;1.0000027714719004;0.8207122275967315;1.0000011856151156
85.974426;1.0289075645214072;0.8333116959884102;0.8098938257859843;-0.00048620282737204536;-0.00047255004432543245;1.029444130576395;9.9999628195787;0.8204475219768546;0.020920028324789085;0.021536131572445237;1.0000026763766088;0.8207121614838232;1.0000012561178333
85.984426;1.0289075388457016;0.8333117964979659;0.8098938966851545;-0.0004862027779903577;-0.00047255010196361417;1.029444135238465;9.999962741751947;0.8204474520857408;0.020920029237700057;0.02153612894039235;1.0000025824584418;0.820712104567577;1.0000013230586136
85.994426;1.0289075091792899;0.8333118957137192;0.8098939717539576;-0.00048620272930354017;-0.00047255015783804154;1.0294441404848436;9.9999627131103;0.8204473757692677;0.02092003010567228;0.021536126091478678;1.0000024896061164;0.8207120565046966;1.0000013866868234
86.004426;1.0289074755482313;0.833311993427516;0.8098940512779738;-0.00048620268144985345;-0.00047255021200517505;1.029444146420946;9.999962734400638;0.8204472935091168;0.02092003092367751;0.021536123027500218;1.0000023976453811;0.8207120168634618;1.0000014471879044
86.014426;1.028907438007299;0.8333120895271267;0.8098941355680204;-0.00048620263456854276;-0.0004725502645382576;1.0294441532071212;9.999962803648152;0.8204482057775275;0.020920031687149086;0.02153611975484672;1.000002306424345;0.82071298493972;1.000001504709843
86.024426;1.028907396529151;0.833312184085263;0.8098942249294616;-0.000486202588792724;-0.00047255031549416033;1.0294441611127318;9.999962916906215;0.820448113051917;0.020920032392986333;0.02153611628582775;1.0000022158459128;0.8207129611370673;1.000001559400895
86.034426;1.028907350928769;0.8333122773391648;0.8098943195494124;-0.0004862025442417139;-0.0004725503649139387;1.0294441705505313;9.999963069659996;0.8204480157848304;0.020920033040574666;0.021536112636199714;1.0000021258598089;0.820712945002244;1.000001611419243
86.044426;1.0289073008891507;0.8333123696019004;0.8098944193976954;-0.0004862025010276549;-0.0004725504128363379;1.0294441820521802;9.999963257702516;0.8204479143312522;0.020920033631164747;0.021536108821234877;1.0000020364593736;0.8207129364647925;1.0000016609217686
86.054426;1.0289072459841417;0.8333124612076723;0.8098945242226153;-0.0004862024592625178;-0.000472550459289118;1.02944419612345;9.999963477123964;0.8204478088989591;0.02092003416482905;0.021536104854494954;1.0000019476960726;0.8207129354501836;1.0000017080304238
86.064426;1.0289071856229188;0.8333125524968623;0.8098946336205245;-0.00048620241906007796;-0.00047255050425922636;1.0294442131371302;9.999963723943617;0.8204476995992096;0.02092003463850244;0.02153610074929314;1.0000018596442526;0.8207129418227427;1.0000017527932967
86.074426;1.0289071190770331;0.8333126438167363;0.8098947471190132;-0.0004862023805536059;-0.0004725505476713424;1.0294442333840728;9.999963993689573;0.8204475865209816;0.020920035046890804;0.021536096519011328;1.000001772329798;0.8207129553296113;1.0000017952096232
86.084426;1.0289070456502403;0.8333127355205375;0.8098948642042672;-0.0004862023439125954;-0.00047255058939525414;1.0294442571249145;9.999964281257267;0.8204474697695993;0.020920035383296894;0.02153609217545998;1.0000016857182126;0.8207129755829704;1.0000018353355515
86.094426;1.02890696483699;0.833312827943694;0.8098949842958426;-0.00048620230933247986;-0.00047255062927979594;1.029444284540233;9.999964581276634;0.8204473495089369;0.020920035639398853;0.021536087728427085;1.0000015997891374;0.8207130021073513;1.0000018733844391
86.104426;1.028906876338331;0.8333129213620917;0.8098951067652419;-0.0004862022770163773;-0.0004725506672002495;1.0294443156910584;9.999964888579688;0.8204472259770945;0.02092003580581005;0.021536083186903723;1.0000015146316537;0.8207130343985557;1.0000019097293937
86.114426;1.0289067799617388;0.8333130159533779;0.8098952310353074;-0.0004862022471600753;-0.0004725507030852865;1.0294443505536357;9.999965198636657;0.8204470994597589;0.020920035873334835;0.021536078560158517;1.0000014305041467;0.8207130719502415;1.0000019448038913
86.124426;1.0289066755422422;0.8333131118022639;0.8098953567054188;-0.00048620221993783057;-0.0004725507368921046;1.0294443890450098;9.999965508166477;0.8204469702950359;0.02092003583377253;0.021536073858108486;1.0000013478627867;0.8207131142623266;1.0000019789542045
86.134426;1.0289065629658114;0.8333132089600062;0.8098954836121741;-0.00048620219550684225;-0.0004725507685636575;1.0294444310318847;9.999965815599428;0.8204468389051361;0.020920035680184964;0.021536069091062166;1.0000012673338943;0.8207131608635745;1.000002012327205
86.144426;1.028906442244101;0.8333133074985574;0.8098956117811732;-0.00048620217402833875;-0.0004725507980179596;1.0294444763935462;9.999966121141526;0.8204467057957071;0.02092003540673334;0.021536064268888173;1.0000011896134597;0.8207132113473874;1.0000020448901639
86.154426;1.0289063135817458;0.8333134075052108;0.8098957413352761;-0.0004862021556701488;-0.0004725508251639587;1.0294445250478836;9.999966426727967;0.8204465715416078;0.02092003500825089;0.0215360594002581;1.0000011153792876;0.8207132653873298;1.0000020765642073
86.164426;1.0289061774172497;0.8333135090354651;0.8098958724303343;-0.000486202140578608;-0.000472550849923835;1.0294445768411418;9.999966736154507;0.8204464367928569;0.020920034480153647;0.02153605449301778;1.0000010452919823;0.8207133227456794;1.000002107314738
86.174426;1.028906034392669;0.8333136121021799;0.8098960052316835;-0.00048620212885281213;-0.00047255087226292397;1.029444631451856;9.999967055249998;0.820446302291643;0.02092003381912408;0.02153604955600764;1.0000009800539944;0.820713383287167;1.000002137132292
86.184426;1.0289058852598107;0.8333137166803263;0.8098961398984657;-0.0004862021205478155;-0.00047255089221349614;1.029444688430307;9.99996739162558;0.8204461688820067;0.02092003302393049;0.02153604460146493;1.0000009204368963;0.8207134469452696;1.0000021660055471
86.194426;1.02890573082555;0.833313822655247;0.8098962765618818;-0.00048620211569893663;-0.0004725509098626533;1.0294447472568329;9.999967753818735;0.8204460374720014;0.02092003209477954;0.021536039646171623;1.0000008672141503;0.820713513650819;1.000002193943543
86.204426;1.0289055719569538;0.8333139297799325;0.809896415323845;-0.0004862021143543518;-0.0004725509253094168;1.0294448073781464;9.999968150248089;0.8204459089395006;0.02092003103182136;0.02153603470963115;1.0000008210405564;0.8207135833222724;1.000002220997957
86.214426;1.028905409522107;0.8333140376818174;0.8098965562631885;-0.0004862021165984359;-0.0004725509386271034;1.0294448683184658;9.999968588257513;0.8204457840880395;0.02092002983625207;0.021536029809781265;1.0000007823738655;0.8207136559144572;1.0000022472487098
86.224426;1.0289052442542899;0.8333152530010732;0.8098977754459924;-0.0004859169747685183;-0.0004722738127346648;1.0294449297945099;9.999969073284687;0.82044566370171;0.02092002851336341;0.02153602495896267;1.0000007514606908;0.8207137314407713;1.0000022727740814
86.234426;1.0289050766947876;0.8333153611065838;0.8098979209651594;-0.00048591698453771646;-0.00047227382189114504;1.0294449916922985;9.999969608577008;0.8204455485773695;0.020920027072423027;0.02153602016256534;1.0000007283893948;0.8207138099515422;1.0000022976341714
86.244426;1.0289049072464622;0.8333154687296823;0.8098980688546753;-0.00048591699822241686;-0.0004722738289626378;1.029445053972981;9.99997019566697;0.8204454394673383;0.020920025523026794;0.021536015420949534;1.000000713224682;0.8207138914868986;1.0000023218763658
86.254426;1.0289047362336317;0.8333155755268091;0.8098982190442098;-0.000485917015888397;-0.00047227383390223616;1.0294451166013026;9.999970835203769;0.8204453369991097;0.02092002387241599;0.021536010732994066;1.0000007061058978;0.8207139760573492;1.0000023455825222
86.264426;1.0289045639165848;0.8333156810854294;0.809898371352088;-0.0004859170375797141;-0.00047227383664876285;1.0294451794443686;9.999971527541476;0.8204452416318974;0.020920022125535342;0.0215360060987893;1.0000007071662735;0.8207140636820016;1.0000023689394282
86.274426;1.0289043904697033;0.8333157848760894;0.8098985255327025;-0.0004859170633131261;-0.00047227383715533377;1.0294452421802653;9.999972272521546;0.8204451536662032;0.020920020286351388;0.021536001520881736;1.0000007163633007;0.8207141544199408;1.0000023922585735
86.284426;1.0289042159528599;0.8333158862817938;0.8098986813219796;-0.0004859170930546739;-0.0004722738353978236;1.02944530436685;9.999973068813112;0.8204450732718123;0.020920018358961744;0.021535997004150244;1.0000007334249388;0.8207142483618078;1.0000024159245335
86.294426;1.0289040403216116;0.8333159846741569;0.8098988384577688;-0.0004859171267110243;-0.00047227383137533066;1.0294453656208902;9.999973914209123;0.8204450005113275;0.02092001634840658;0.0215359925543704;1.0000007579420185;0.8207143456071457;1.000002440329615
86.304426;1.0289038635232282;0.8333160794375157;0.8098989966711561;-0.00048591716415622154;-0.0004722738251135552;1.0294454257235517;9.999974806654171;0.8204449353928233;0.0209200142619224;0.021535988176783035;1.0000007894664862;0.8207144462353722;1.0000024658428126
86.314426;1.0289036856300706;0.8333161699474655;0.8098991556956423;-0.00048591720525873063;-0.0004722738166498403;1.0294454846099967;9.99997574415165;0.8204448778984901;0.02092001210960836;0.021535983875349635;1.0000008275091476;0.8207145502863377;1.0000024928119273
86.324426;1.0289035068598744;0.8333162555746905;0.8098993152890808;-0.0004859172498932535;-0.00047227380601063394;1.0294455423080575;9.999976723902883;0.8204448279557485;0.020920009903646525;0.02153597965315035;1.0000008714819262;0.8207146577525342;1.0000025215462816
86.334426;1.0289033274936732;0.8333163357078296;0.8098994751853685;-0.0004859172979491346;-0.0004722737932162253;1.0294455989068874;9.999977742347374;0.8204447854662972;0.02092000765730416;0.02153597551391371;1.0000009206921472;0.8207147685325661;1.000002552250974
86.344426;1.028903147851724;0.833316409767233;0.8098996350381577;-0.00048591734931848743;-0.0004722737782995619;1.0294456545649744;9.999978795716826;0.8204447503892577;0.020920005384013615;0.02153597146289108;1.0000009744226275;0.8207148823711216;1.0000025849993772
86.354426;1.0289029683141953;0.8333164772002648;0.8098997944789829;-0.0004859174038686882;-0.0004722737613024544;1.0294457094892728;9.99997988006232;0.8204447227619655;0.02092000309690752;0.02153596750688987;1.000001032051248;0.820714998871204;1.0000026197670713
86.364426;1.0289027892754496;0.8333165374730022;0.809899953205167;-0.00048591746142898827;-0.00047227374225366554;1.02944576391654;9.999980991224717;0.820444702666061;0.020920000809247052;0.021535963653733052;1.000001093127996;0.8207151175555477;1.0000026564285958
86.374426;1.0289026110803954;0.8333165900915059;0.809900110988874;-0.00048591752180019576;-0.0004722737211589447;1.0294458181706443;9.999982125403246;0.8204446901996988;0.02091999853385377;0.02153595991035289;1.00000115738596;0.820715237924958;1.0000026947246314
86.384426;1.02890243403069;0.8333166346301822;0.8099002676824799;-0.00048591758477497626;-0.0004722736980137783;1.0294458727160143;9.999983279846216;0.820444685460354;0.02091999628028851;0.0215359562812723;1.0000012247023462;0.820715359501757;1.0000027342700024
86.394426;1.0289022584403318;0.8333166707502172;0.8099004232609703;-0.00048591765013893264;-0.0004722736728373975;1.029445928104959;9.999984452884371;0.8204446884983874;0.02091999405209737;0.02153595276948642;1.000001294993605;0.8207154818511426;1.000002774599291
86.404426;1.0289020847039851;0.8333166982200927;0.8099005778166193;-0.0004859177176446548;-0.00047227364570224276;1.0294459849120314;9.999985642989424;0.8204446992447181;0.020919991848411316;0.021535949378299352;1.0000013681296938;0.8207156046066144;1.0000028152436804
86.414426;1.0289019133236033;0.8333167169043438;0.8099007315125342;-0.000485917786992597;-0.0004722736167233391;1.029446043741534;9.999986847635869;0.8204447174886617;0.02091998966952293;0.02153594611226047;1.0000014439532345;0.8207157274878478;1.0000028558380143
86.424426;1.028901744853164;0.8333167267607045;0.8099008845437936;-0.00048591785783975034;-0.00047227358603109555;1.0294461052226966;9.99998806302463;0.8204447429026599;0.02091998751978127;0.02153594297675574;1.0000015223221266;0.8207158502599192;1.0000028962055412
86.434426;1.0289015798363412;0.8333167278903555;0.809901037067706;-0.00048591792981492535;-0.00047227355376251056;1.0294461699645912;9.999989284290422;0.8204447750608854;0.020919985405757728;0.021535939976097228;1.000001603100446;0.8207159726606279;1.0000029363603642
86.444426;1.0289014187870962;0.8333167205327289;0.8099011891133268;-0.0004859180025265412;-0.0004722735200582159;1.0294462385202376;9.999990505568606;0.8204448135039364;0.02091998333411057;0.021535937111930987;1.0000016861108374;0.8207160943717293;1.0000029764233354
86.454426;1.0289012621509062;0.833316704975145;0.8099013405462339;-0.000485918075584445;-0.0004722734850543436;1.029446311376616;9.99999172003604;0.8204448578384084;0.02091998131087513;0.02153593438385874;1.0000017711235947;0.8207162150472965;1.0000030165551226
86.464426;1.0289011102269987;0.8333166814946383;0.8099014911102889;-0.00048591814864084123;-0.000472273448876148;1.0294463889916319;9.99999292013472;0.8204449077437185;0.020919979341237068;0.02153593179057179;1.000001857937867;0.8207163343645103;1.0000030569783367
86.474426;1.0289009631327357;0.8333166503616181;0.8099016404966741;-0.00048591822142299323;-0.0004722734116376699;1.029446471857257;9.999994098020906;0.8204449629281992;0.020919977429431524;0.0215359293296627;1.0000019464455134;0.8207164520863447;1.000003097959015
86.484426;1.0289008208429722;0.833316611833518;0.8099017883981501;-0.000485918293740575;-0.00047227337344377373;1.0294465605197642;9.999995245866744;0.8204450231613495;0.02091997557904473;0.021535926996929727;1.0000020365776032;0.820716568118685;1.0000031396877815
86.494426;1.0289006832377432;0.8333165661225558;0.809901934561368;-0.0004859183654716527;-0.00047227333439579794;1.0294466555382713;9.999996355799201;0.8204450883163196;0.02091997379380555;0.021535924786339228;1.000002128266617;0.8207166825064776;1.0000031822129039
86.504426;1.028900550141694;0.8333165133997478;0.8099020788382024;-0.0004859184365393617;-0.0004722732946108621;1.029446757397172;9.999997419847297;0.820445158327985;0.020919972077824582;0.021535922690617392;1.000002221523658;0.8207167953249638;1.000003225494973
86.514426;1.0289004214053525;0.8333164538524633;0.8099022212175047;-0.00048591850688720176;-0.0004722732542404064;1.02944686641405;9.999998430590583;0.8204452331151553;0.020919970435422652;0.02153592070250529;1.0000023164824459;0.8207169065298703;1.000003269487751
86.524426;1.0289002969845527;0.8333163877437859;0.8099023618167168;-0.0004859185764608195;-0.0004722732134530023;1.029446982735183;9.999999382359103;0.8204453125360361;0.020919968872165098;0.021535918816434463;1.0000024133290284;0.8207170158970738;1.0000033141651092
86.534426;1.0289001768841055;0.8333163154326373;0.8099025007976286;-0.0004859186451964776;-0.0004722731723883114;1.0294471063899584;10.000000271731217;0.8204453963904685;0.020919967396237738;0.02153591702903858;1.0000025122139062;0.8207171230576552;1.0000033595188011
86.544426;1.02890006098554;0.8333162373482156;0.8099026382618731;-0.00048591871301005405;-0.00047227313113681923;1.0294472373137538;10.00000109721303;0.8204454844340183;0.020919966017569645;0.02153591533769697;1.000002613188468;0.8207172275265153;1.0000034055757072
86.554426;1.0288999489729826;0.833316153945613;0.8099027742448978;-0.0004859187798050924;-0.0004722730897532512;1.0294473753820161;10.000001858886169;0.8204455763697153;0.020919964745141916;0.021535913737819365;1.0000027161900877;0.8207173286972911;1.000003452412595
86.564426;1.0288998404106677;0.8333160656685291;0.8099029087763469;-0.0004859188455043229;-0.0004722730482576081;1.0294475204441826;10.000002558044267;0.8204456718342913;0.020919963584968025;0.021535912220989425;1.0000028211527143;0.8207174258817771;1.0000035001283998
86.574426;1.0288997348365496;0.8333159729151576;0.8099030418943497;-0.0004859189100758558;-0.00047227300662273236;1.0294476723241046;10.00000319650229;0.8204457703964987;0.02091996253932371;0.021535910776038638;1.0000029281638265;0.8207175184267624;1.000003548797311
86.584426;1.0288996318537902;0.8333158760439626;0.8099031736391551;-0.0004859189735431436;-0.0004722729647837942;1.029447830875558;10.000003775689384;0.8204458715836935;0.020919961607095097;0.02153590939151562;1.0000030374503819;0.8207176058122954;1.0000035984631643
86.594426;1.0288995312092934;0.8333157754557838;0.8099033040895375;-0.00048591903597521046;-0.000472272922672746;1.0294479960695517;10.000004296276929;0.8204459749342901;0.020919960785409537;0.021535908056324906;1.000003149218778;0.8207176876675242;1.0000036491801443
86.604426;1.0288994327601049;0.8333156716587679;0.8099034333911684;-0.0004859190974471968;-0.0004722728802516172;1.0294481679926764;10.000004758458779;0.8204460800198521;0.0209199600707313;0.021535906758606435;1.0000032635757543;0.8207177637587652;1.000003701023035
86.614426;1.0288993363833134;0.8333155652494082;0.8099035617340568;-0.00048591915798940885;-0.000472272837527627;1.0294483467657962;10.000005162025081;0.8204461864400436;0.020919959458526486;0.021535905485768992;1.000003380540251;0.8207178339801915;1.0000037540295956
86.624426;1.0288992419454823;0.8333154568876462;0.8099036893232827;-0.00048591921756665086;-0.0004722727945504143;1.0294485324670142;10.000005506353018;0.8204462938356368;0.020919958944164613;0.021535904225812617;1.000003500010754;0.8207178983453742;1.0000038081340785
86.634426;1.0288991492781496;0.8333153472838726;0.8099038163937817;-0.0004859192760986635;-0.0004722727514013929;1.0294487250938962;10.0000057910228;0.8204464019033625;0.020919958525396454;0.021535902967457745;1.0000036217273853;0.8207179570016943;1.00000386315862
86.644426;1.028899058137052;0.8333152371521451;0.8099039432458075;-0.00048591933348884984;-0.0004722727081838175;1.0294489245725797;10.000006016040912;0.8204465103917877;0.020919958203001836;0.021535901699948286;1.0000037453399901;0.8207180102489694;1.0000039188792724
86.654426;1.0288989682373637;0.8333151271647368;0.8099040701966547;-0.0004859193896383987;-0.00047227266500854653;1.0294491307881732;10.000006180509093;0.8204466190609635;0.020919957979226685;0.02153590041411789;1.0000038705312713;0.8207180585249453;1.0000039751067644
86.664426;1.0288988793623817;0.8333150179346399;0.8099041974701137;-0.00048591944445427473;-0.0004722726219909962;1.0294493435533338;10.000006281468673;0.8204467276401733;0.020919957856823653;0.021535899102971046;1.0000039970857577;0.8207181023571206;1.000004031721349
86.674426;1.0288987914660754;0.8333149100088855;0.8099043251645529;-0.00048591949785640624;-0.0004722725792781271;1.029449562530922;10.000006314748134;0.8204468359002585;0.020919957839216498;0.021535897761271114;1.000004124873256;0.8207181423078364;1.000004088696743
86.684426;1.0288987047021196;0.8333148038913788;0.8099044532848371;-0.0004859195497749595;-0.0004722725370692318;1.0294497872628894;10.000006276619652;0.8204469437817685;0.020919957930813533;0.021535896385091343;1.0000042537816998;0.8207181789516124;1.0000041461303246
86.694426;1.0288986193491478;0.8333147001185782;0.8099045817731175;-0.00048591960014541407;-0.0004722724955969325;1.02945001732074;10.000006164847314;0.8204470513920826;0.020919958137516213;0.021535894970569035;1.000004383684446;0.8207182128814632;1.0000042042243888
86.704426;1.0288985357148415;0.8333145993329253;0.809904710553875;-0.0004859196489141882;-0.0004722724550882825;1.0294502523683364;10.000005979115022;0.8204471589032262;0.020919958466686747;0.021535893512201545;1.0000045144477858;0.8207182446661531;1.0000042632161992
86.714426;1.028898454092058;0.8333145022445133;0.8099048395840626;-0.000485919696041293;-0.0004722724157433299;1.029450492077674;10.000005721034904;0.8204472664892217;0.02091995892550448;0.021535892002051128;1.000004645917777;0.8207182747374221;1.000004323306496
86.724426;1.028898374706687;0.8333144095001832;0.8099049688889535;-0.00048591974150110744;-0.0004722723777519932;1.0294507360701863;10.000005394270266;0.8204473743058052;0.02091995951893772;0.02153589042985725;1.0000047778933303;0.8207183033444915;1.0000043845831093
86.734426;1.0288982976604415;0.8333143215898055;0.809905098570736;-0.00048591978529502234;-0.0004722723413177548;1.0294509839095323;10.000005004627566;0.8204474824528855;0.020919960249343415;0.021535888784517114;1.0000049101039252;0.8207183306358912;1.0000044469329434
86.744426;1.0288982229827894;0.8333142388054103;0.8099052287925843;-0.0004859198274541982;-0.0004722723066460101;1.0294512350953697;10.000004558879368;0.8204475909406063;0.020919961117378053;0.021535887057029267;1.0000050421709612;0.8207183567470325;1.0000045100364376
86.754426;1.0288981507420991;0.833314161219812;0.8099053597624611;-0.00048591986802525624;-0.00047227227392001583;1.0294514890904143;10.000004063010183;0.8204476996941912;0.020919962122219044;0.021535885242433626;1.0000051735619149;0.820718381852449;1.0000045735105076
86.764426;1.0288980810546011;0.833314088724561;0.8099054917070557;-0.00048591990706697087;-0.0004722722432903168;1.0294517453507588;10.000003521699458;0.820447808560927;0.02091996326060208;0.021535883338521945;1.0000053036159078;0.820718406206588;1.000004637041531
86.774426;1.028898014050331;0.8333140211430067;0.8099056248382305;-0.00048591994465185345;-0.00047227221487035624;1.0294520033140568;10.000002938481728;0.8204479173303911;0.02091996452616592;0.021535881342543053;1.0000054316529803;0.8207184301477691;1.000004700299127
86.784426;1.0288979499230857;0.833313958363246;0.8099057593440844;-0.0004859199808561766;-0.00047227218874593927;1.02945226236252;10.000002315669711;0.8204480257901916;0.020919965909487817;0.021535879249969185;1.0000055570816249;0.8207184541040485;1.000004762743625
86.794426;1.0288978889998985;0.833313900390917;0.8099058953902343;-0.00048592001576088076;-0.0004722721649878324;1.029452521832853;10.000001654425764;0.8204481337525658;0.020919967398403575;0.021535877057649703;1.0000056794676087;0.8207184786058468;1.0000048236147676
86.804426;1.0288978317456339;0.8333138472794488;0.8099060331158615;-0.0004859200494645807;-0.00047227214364474164;1.0294527811055418;10.000000954761894;0.8204482410401167;0.02091996897983369;0.02153587476811897;1.000005798550729;0.8207185042219596;1.0000048820955536
86.814426;1.0288977787066296;0.8333137990506927;0.8099061726477811;-0.00048592008207174375;-0.00047227212473232146;1.029453039654035;10.00000021524661;0.8204483474615148;0.020919970643149773;0.021535872390358823;1.0000059142054698;0.8207185314584948;1.000004937441922
86.824426;1.0288977304017133;0.8333137556851885;0.8099063141305893;-0.00048592011366263365;-0.0004722721082355981;1.029453296991143;9.999999433126533;0.8204484527799524;0.020919972382652256;0.021535869936999855;1.0000060263754789;0.8207185607099696;1.000004989019579
86.834426;1.0288976871924334;0.8333137171184146;0.8099064577451334;-0.00048592014429079945;-0.00047227209412808053;1.029453552612089;9.999998605157199;0.8204485567233609;0.020919974197358138;0.021535867421834304;1.000006134998731;0.820718592248932;1.0000050362847994
86.844426;1.0288976492216753;0.8333136832401304;0.8099066036912203;-0.0004859201740049284;-0.0004722720824038559;1.0294538059501863;9.999997728542924;0.8204486590465768;0.02091997608784146;0.021535864859214545;1.000006239998433;0.820718626241664;1.0000050786983905
86.854426;1.0288976164194616;0.8333136539357426;0.8099067521410833;-0.00048592020286200626;-0.0004722720730997606;1.0294540563239452;9.999996801462716;0.820448759601836;0.02091997805280874;0.021535862263112302;1.0000063413787332;0.820718662787505;1.0000051156333218
86.864426;1.0288975885193976;0.8333136291138993;0.8099069032115738;-0.0004859202309324212;-0.00047227206628978755;1.0294543029827934;9.999995823281408;0.8204488584087739;0.020919980089483873;0.021535859646161813;1.0000064392843595;0.8207187019695616;1.0000051464019222
86.874426;1.028897565150994;0.8333136086918177;0.809907056973004;-0.0004859202583014764;-0.0004722720620612923;1.029454545259853;9.99999479436235;0.820448955663129;0.02091998219669601;0.021535857020752024;1.0000065339436168;0.820718743914739;1.0000051703796211
86.884426;1.028897545993033;0.8333135925970048;0.8099072134679258;-0.0004859202850567228;-0.0004722720604952413;1.0294547826594618;9.999993715221335;0.8204490516217449;0.020919984376031927;0.021535854399808003;1.0000066255863873;0.8207187888063788;1.0000051870947035
86.894426;1.0288975308508053;0.833313580833891;0.8099073727321077;-0.0004859203112777037;-0.00047227206166085446;1.0294550147848776;9.999992585815837;0.8204491464677551;0.020919986630045538;0.021535851794508;1.000006714425047;0.8207188368078023;1.0000051962303367
86.904426;1.0288975196505277;0.8333135735629112;0.8099075348020357;-0.0004859203370383118;-0.00047227206561834873;1.0294552412082327;9.99999140570203;0.8204492403020535;0.020919988960021684;0.021535849211715894;1.0000068007086402;0.8207188879619004;1.0000051975837188
86.914426;1.0288975124276594;0.8333135710793373;0.8099076996762671;-0.00048592036239186053;-0.00047227207242149234;1.0294554614251097;9.999990174262573;0.8204493332155092;0.020919991364679588;0.02153584665499215;1.0000068847831916;0.8207189421471474;1.000005191042775
86.924426;1.0288975093055035;0.8333135737349843;0.8099078672483622;-0.00048592038736126105;-0.000472272082117973;1.0294556748792807;9.99998889070009;0.8204494252947647;0.02091999383978068;0.021535844126970426;1.000006967112771;0.820718999094073;1.000005176580179
86.934426;1.0288975104085762;0.8333135819225085;0.8099080372749882;-0.00048592041197311977;-0.0004722720947457493;1.0294558809851213;9.99998755482459;0.8204495165564555;0.020919996379330234;0.02153584162936175;1.0000070482845962;0.8207190584100991;1.0000051542349193
86.944426;1.0288975157521862;0.8333135960693395;0.8099082094183176;-0.0004859204362837264;-0.0004722721103207221;1.0294560791730323;9.999986168185943;0.8204496069043266;0.020919998977044742;0.021535839162435743;1.0000071289755281;0.8207191195879383;1.0000051240957448
86.954426;1.028897525211388;0.8333136165716207;0.8099083833092094;-0.0004859204603584618;-0.00047227212882219844;1.029456268940517;9.999984733891413;0.8204496961325201;0.020920001625785764;0.021535836726109345;1.0000072098576225;0.820719182012543;1.0000050863353758
86.964426;1.0288975385600836;0.8333136437196136;0.8099085585649803;-0.0004859204842467651;-0.0004722721501945938;1.0294564497927499;9.999983255569212;0.8204497839454106;0.020920004316810892;0.02153583432085952;1.000007291508484;0.8207192449657427;1.0000050412847614
86.974426;1.0288975555181;0.8333136776643775;0.8099087347978708;-0.0004859205079845494;-0.0004722721743677531;1.029456621103279;9.999981736832018;0.8204498699901338;0.020920007039936867;0.021535831946861324;1.0000073743987286;0.8207193076508773;1.0000049894465084
86.984426;1.02889757579752;0.833313718434997;0.8099089116503123;-0.0004859205316134822;-0.00047227220126738853;1.0294567820856546;9.999980181175381;0.8204499539081384;0.020920009782875466;0.021535829601774525;1.0000074589642036;0.8207193692783782;1.000004931389997
86.994426;1.0288975991392286;0.8333137659614593;0.8099090888132521;-0.00048592055519540363;-0.00047227223079307365;1.0294569319108084;9.999978592234504;0.820450035363232;0.020920012531415972;0.021535827278935805;1.000007545657667;0.8207194291560153;1.0000048676193845
87.004426;1.0288976253271704;0.8333138200654794;0.8099092659856936;-0.00048592057880865566;-0.0004722722628008872;1.029457069826117;9.999976974285527;0.8204501140313312;0.020920015271635454;0.021535824967973585;1.0000076348675897;0.8207194867012146;1.0000047985501557
87.014426;1.0288976541593602;0.8333138804817991;0.8099094428073614;-0.0004859206025391262;-0.00047227229713362715;1.0294571952246927;9.999975332410159;0.8204501896173788;0.0209200179910243;0.02153582265790503;1.0000077268044494;0.8207195414084208;1.0000047245862476
87.024426;1.028897685357739;0.8333139469310693;0.8099096188415699;-0.00048592062648723745;-0.0004722723336636876;1.0294573077056277;9.99997367235031;0.8204502618864659;0.02092002067842789;0.021535820341030836;1.0000078215067547;0.8207195928370045;1.0000046461805705
87.034426;1.0288977185188362;0.8333140191935606;0.8099097936362086;-0.000485920650778875;-0.0004722723722941363;1.0294574070697546;9.999972000176115;0.8204503306516446;0.020920023325144504;0.021535818015565016;1.0000079189189621;0.8207196406355205;1.0000045638259232
87.044426;1.0288977532011985;0.833314097148091;0.8099099667927973;-0.00048592067555642865;-0.00047227241292408363;1.0294574932002634;9.999970321778136;0.8204503957515853;0.020920025925609872;0.021535815685319346;1.0000080189048144;0.8207196845794867;1.0000044779877881
87.054426;1.028897789068527;0.833314180722495;0.8099101379411114;-0.00048592070095533293;-0.00047227245542755367;1.0294575659376952;9.999968642531552;0.8204504570549725;0.020920028476041033;0.02153581335747714;1.0000081211493725;0.8207197245621596;1.0000043890339643
87.064426;1.028897825960379;0.8333142697954288;0.8099103066578762;-0.00048592072708760327;-0.000472272499662308;1.0294576250691492;9.999966967049675;0.8204505144816272;0.020920030972864125;0.021535811040812616;1.0000082250682225;0.8207197605428649;1.0000042972145369
87.074426;1.0288978638550987;0.8333143641356101;0.8099104724612142;-0.00048592075403281994;-0.0004722725454782656;1.0294576703889637;9.9999652986451;0.8204505679899482;0.0209200334133106;0.021535808744439278;1.0000083298903895;0.8207197925274154;1.00000420263855
87.084426;1.0288979027921057;0.8333144633672589;0.8099106348785039;-0.0004859207818258271;-0.0004722725927158197;1.029457701704295;9.999963638996707;0.8204506175034526;0.02092003579807396;0.021535806476225126;1.000008434875709;0.8207198205574965;1.0000041052245636
87.094426;1.0288979428494565;0.8333145669864427;0.8099107935261719;-0.00048592081045461665;-0.00047227264120667243;1.0294577187700744;9.999961988552794;0.8204516628646324;0.020920038132665807;0.02153580424124793;1.0000085394703617;0.8207208443400206;1.0000040047063647
87.104426;1.02889823365183;0.8333148769151489;0.8099109486182406;-0.0004851366498796494;-0.00047151041674034147;1.0294577213045895;9.99996034724714;0.8204517038647491;0.02092004042591337;0.021535802041457202;1.0000086433241502;0.8207208645189904;1.00000390071091
87.114426;1.0288982767731378;0.8333149877242535;0.8099110991870401;-0.00048513668005253273;-0.0004715104673143822;1.029457709187927;9.999958715058865;0.8204517402893057;0.02092004268796464;0.02153579987611521;1.0000087462435368;0.8207208807342198;1.000003792870508
87.124426;1.0288983221995178;0.8333151014873572;0.8099112456973423;-0.00048513671090444024;-0.0004715105188444543;1.0294576826610544;9.999957092129915;0.8204517719610469;0.020920044928784992;0.021535797741843728;1.0000088481645786;0.8207208929425943;1.0000036809221067
87.134426;1.0288983704385066;0.8333152179271941;0.8099113882295309;-0.00048513674231815524;-0.00047151057132986885;1.0294576422968118;9.999955478342498;0.8204517987705952;0.02092004715613052;0.021535795633763944;1.0000089491517383;0.8207209011243599;1.0000035647096297
87.144426;1.0288984218880757;0.8333153368359444;0.8099115268608642;-0.00048513677412809116;-0.00047151062474933453;1.0294575888228876;9.999953872841466;0.8204518206529084;0.020920049373961122;0.021535793548105125;1.0000090493551816;0.8207209052908454;1.0000034440955543
87.154426;1.028898476907775;0.8333154579997324;0.8099116616011165;-0.00048513680614716465;-0.00047151067905541776;1.0294575230057237;9.99995227402016;0.8204518375249947;0.02092005158352966;0.021535791483176598;1.0000091489095981;0.8207209054690021;1.000003318895732
87.164426;1.0288985358404044;0.8333155811711848;0.8099117923921584;-0.00048513683819066835;-0.00047151073419209456;1.0294574456467622;9.999950679736552;0.820451849240639;0.02092005378560035;0.02153578943834932;1.000009247834871;0.8207209017049034;1.0000031888818892
87.174426;1.0288985990126307;0.833315706086981;0.8099119191372932;-0.00048513687009285307;-0.0004715107900930541;1.0294573576031272;9.999949087372537;0.8204518555900737;0.020920055980184676;0.021535787413265877;1.000009345983983;0.8207208940519685;1.0000030538210858
87.184426;1.0288986668073645;0.8333158324763126;0.8099120417381336;-0.00048513690171449685;-0.0004715108466672086;1.029457259757503;9.999947494329774;0.8204518563418003;0.020920058165589957;0.021535785407027136;1.0000094430738617;0.8207208825321957;1.0000029135078057
87.194426;1.0288987397319076;0.833315960077626;0.8099121601009713;-0.000485136932936678;-0.0004715109037917627;1.029457152999384;9.999945899159398;0.8204518513109429;0.02092006033986295;0.021535783418016034;1.0000095388180277;0.8207208671750061;1.0000027677633885
87.204426;1.0288988184039254;0.8333160886681739;0.80991227406955;-0.00048513696365328184;-0.00047151096131347486;1.0294570382716777;9.999944302053715;0.8204518404005436;0.020920062502140468;0.021535781446398037;1.0000096330321029;0.8207208481256583;1.0000026164548013
87.214426;1.0288989034831248;0.8333162180365861;0.8099123834051858;-0.00048513699376615097;-0.00047151101906517357;1.0294569166014647;9.999942704369866;0.8204518235397661;0.0209200646510343;0.021535779496470273;1.0000097255827922;0.8207208256543564;1.000002459534143
87.224426;1.0288989955937373;0.8333163478956659;0.8099124879003421;-0.0004851370231793033;-0.0004715110768983831;1.0294567890607285;9.99994110820149;0.8204518005572845;0.0209200667819415;0.021535777574996296;1.0000098163441395;0.8207208000348244;1.0000022970188436
87.234426;1.0288990953009838;0.8333164778393931;0.8099125874892436;-0.00048513705181215663;-0.00047151113468852523;1.0294566567114745;9.999939515961318;0.8204517711491716;0.020920068887475992;0.021535775687240785;1.000009905295471;0.820720771451352;1.000002128952907
87.244426;1.0288992031034703;0.8333166073895185;0.8099126822044679;-0.00048513707962718865;-0.0004715111922951617;1.0294565206348567;9.99993792972205;0.8204517349846668;0.020920070961341974;0.021535773834257706;1.0000099925652652;0.8207207400251976;1.0000019554529973
87.254426;1.0288993193509175;0.8333167360608106;0.809912772036008;-0.00048513710662420167;-0.00047151124953582373;1.0294563820085636;9.9999363511226;0.8204516918036071;0.020920073001099635;0.021535772012667414;1.0000100783088177;0.8207207059081799;1.0000017768044185
