time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
87.264426;1.028899444161007;0.833316863395514;0.8099128568659179;-0.0004851371328076206;-0.00047151130620414253;1.0294562420544853;9.999934781822086;0.8204516414090919;0.020920075006976676;0.021535770216440483;1.000010162578199;0.8207206693468478;1.0000015934836815
87.274426;1.028899577422023;0.833316988983091;0.8099129365210028;-0.0004851371581814503;-0.00047151136208973345;1.0294561018543262;9.999933223555983;0.8204515836179955;0.020920076979162806;0.021535768439649754;1.0000102452857846;0.8207206306294685;1.0000014060522722
87.284426;1.028899718845504;0.833317112468883;0.8099130108349166;-0.00048513718276125444;-0.00047151141696776346;1.0294559622343669;9.999931677468311;0.8204515182372842;0.020920078917200643;0.021535766678792194;1.0000103262111661;0.8207205899495922;1.0000012150108784
87.294426;1.0288998680041912;0.8333172335472492;0.809913079622482;-0.0004851372065688924;-0.0004715114705796655;1.0294558238315763;9.999930143527664;0.8204514450924029;0.020920080821018167;0.021535764933430332;1.0000104050188225;0.8207205473319314;1.000001020764643
87.304426;1.0289000243473103;0.8333173519670984;0.8099131426137297;-0.0004851372296295386;-0.00047151152263637074;1.029455687226782;9.999928621081867;0.8204513641151127;0.020920082691680903;0.021535763205721276;1.0000104812940087;0.8207205026934039;1.0000008236956424
87.314426;1.0289001872512948;0.8333174675739137;0.8099131994795566;-0.0004851372519784811;-0.0004715115728472923;1.0294555529873646;9.99992710965248;0.8204512754060684;0.02092008453188103;0.021535761499807408;1.0000105545686262;0.8207204559895838;1.0000006242057093
87.324426;1.0289003561219094;0.8333175803510824;0.8099132499470414;-0.0004851372736465272;-0.00047151162096003717;1.0294554216440985;9.999925608599014;0.8204511792012615;0.02092008634570676;0.021535759820839596;1.0000106243171816;0.8207204073451623;1.0000004226974781
87.334426;1.0289005304648355;0.8333176903916197;0.8099132938729254;-0.0004851372946235706;-0.0004715116667841888;1.029455293724611;9.999924116513697;0.8204510758029516;0.02092008813725294;0.02153575817474287;1.0000106899848318;0.8207203570757701;1.000000219548439
87.344426;1.028900709886086;0.8333177978024597;0.8099133312216583;-0.0004851373148495808;-0.00047151171017954156;1.029455169851399;9.999922631805987;0.8204509655536011;0.020920089908777747;0.021535756569567206;1.0000107511033811;0.8207203055613668;1.0000000150824604
87.354426;1.02890089413122;0.8333179026313552;0.8099133620336161;-0.00048513733425922134;-0.0004715117510374888;1.0294550507827787;9.999921154423593;0.820450848854274;0.020920091659142912;0.021535755016438774;1.0000108074166052;0.8207202530605064;0.9999998095871525
87.364426;1.028901083180119;0.8333180048539763;0.8099133864811885;-0.00048513735282602064;-0.00047151178928841526;1.029454937355927;9.999919686917632;0.8204507261607746;0.020920093383514058;0.021535753528971018;1.0000108588763217;0.8207201996523847;0.9999996034330355
87.374426;1.0289012772327641;0.8333181043694821;0.8099134049775658;-0.00048513737055013047;-0.0004715118249069313;1.0294548303846953;9.999918233534558;0.8204505979488212;0.020920095074467793;0.021535752121613842;1.0000109055108122;0.820720145346665;0.9999993971532711
87.384426;1.0289014765541304;0.8333182010159561;0.8099134181881288;-0.00048513738741489895;-0.0004715118578898396;1.0294547305097743;9.999916798713958;0.8204504647006492;0.0209200967236935;0.02153575080744446;1.0000109473281695;0.8207200901954689;0.9999991913485985
87.394426;1.0289016813060679;0.8333182946353467;0.809913426879708;-0.00048513740336150063;-0.0004715118882324749;1.0294546380988732;9.999915386735776;0.8204503268945214;0.020920098323832965;0.021535749596929377;1.0000109843361111;0.8207200343017405;0.9999989865554697
87.404426;1.0289018914587715;0.8333183851120689;0.8099134317241116;-0.0004851374182968697;-0.0004715119159259101;1.0294545533293167;9.999914001988;0.8204501850046322;0.020920099869347293;0.02153574849859166;1.0000110165837706;0.8207199777770251;0.9999987832527625
87.414426;1.0289021068305861;0.8333184723471128;0.8099134332018746;-0.0004851374321202428;-0.00047151194096921865;1.0294544763528466;9.999912648750108;0.8204500395661037;0.02092010135578479;0.021535747520036626;1.0000110441590873;0.820719920712674;0.9999985819133024
87.424426;1.0289023271785176;0.8333185562282893;0.8099134316243958;-0.00048513744475191435;-0.0004715119633771941;1.0294544073961638;9.999911330851813;0.820449891245005;0.020920102779322367;0.0215357466678032;1.000011067151912;0.8207198631858539;0.99999838294481
87.434426;1.0289025521951107;0.8333186366527479;0.8099134271732858;-0.00048513745615904664;-0.0004715119831714784;1.0294543467653996;9.999910051952105;0.820449740803842;0.02092010413747521;0.02153574594689174;1.0000110856241289;0.8207198052720457;0.9999981866441154
87.444426;1.0289027814754128;0.8333187135943154;0.8099134198907936;-0.0004851374663574172;-0.00047151200037076933;1.0294542947900907;9.999908816193766;0.8204495889876571;0.020920105429412767;0.0215357453614866;1.000011099652011;0.820719747007267;0.9999979932725406
87.454426;1.0289030145553224;0.8333187871339087;0.8099134096768197;-0.000485137475390074;-0.00047151201499646896;1.0294542517831462;9.999907628659296;0.8204494364384766;0.02092010665524735;0.0215357449159419;1.0000111094068822;0.8207196883335517;0.9999978030889273
87.464426;1.0289032509459306;0.8333188574322461;0.8099133963583203;-0.0004851374833146356;-0.0004715120270785533;1.0294542180187183;9.999906495644208;0.8204492836749895;0.02092010781522056;0.02153574461400682;1.0000111151553854;0.8207196291132126;0.9999976163003649
87.474426;1.0289034901185772;0.8333189247023242;0.8099133797962474;-0.0004851374901939012;-0.00047151203664619416;1.0294541936784631;9.999905424942085;0.8204491311458763;0.020920108909600436;0.021535744456857627;1.0000111171550274;0.8207195692011925;0.9999974330706364
87.484426;1.0289037314961134;0.8333189891813333;0.8099133599271805;-0.00048513749608232606;-0.00047151204370783997;1.0294541788132892;9.99990442585579;0.8204489793412036;0.02092010993911552;0.021535744442394915;1.0000111155829754;0.8207195084737307;0.9999972535647514
87.494426;1.0289039745004191;0.8333190510740737;0.8099133367225463;-0.00048513750103067817;-0.0004715120482313169;1.0294541733934213;9.999903508632796;0.8204488288542875;0.020920110905737793;0.02153574456712748;1.000011110562641;0.8207194467596066;0.9999970779293946
87.504426;1.0289042186141097;0.8333191104961997;0.809913310153733;-0.0004851375051040826;-0.000471512050143409;1.0294541773903294;9.999902683335465;0.8204486803351502;0.020920111813621623;0.02153574482926596;1.0000111021857085;0.8207193837679818;0.9999969062186105
87.514426;1.0289044633592592;0.8333191674808941;0.8099132801840233;-0.0004851375083890442;-0.0004715120493572692;1.0294541907801689;9.99990195824591;0.8204485344077471;0.020920112668797456;0.021535745230520723;1.000011090519395;0.8207193191142966;0.999996738340829
87.524426;1.028904708212009;0.8333192220314568;0.80991324676386;-0.00048513751098707477;-0.00047151204580444725;1.0294542134794542;9.999901338610716;0.8204483916304331;0.020920113477145428;0.021535745775597536;1.0000110756103662;0.8207192524174022;0.9999965741192374
87.534426;1.0289049525602205;0.8333192741429878;0.8099132098425481;-0.0004851375129867238;-0.0004715120394472405;1.0294542452938968;9.999900826585035;0.8204482524946473;0.02092011424244743;0.02153574646999171;1.0000110574564107;0.8207191833853303;0.9999964134326228
87.544426;1.0289051957538276;0.8333193237997718;0.8099131693712893;-0.0004851375144179085;-0.0004715120302685562;1.029454285888754;9.99990042186881;0.8204481174079455;0.02092011496587672;0.021535747317654137;1.0000110360511862;0.8207191118316094;0.999996256273696
87.554426;1.0289054371604422;0.8333193709985104;0.8099131252816342;-0.00048513751524814283;-0.0004715120182562295;1.0294543348019005;9.99990012237659;0.8204479866804896;0.020920115646739443;0.02153574832014161;1.0000110115189438;0.8207190376459713;0.9999961026916286
87.564426;1.0289056761443365;0.8333194157938646;0.809913077486094;-0.00048513751543972255;-0.0004715120034024461;1.0294543915594727;9.999899924831668;0.8204478605769558;0.02092011628433259;0.021535749477548466;1.0000109841366123;0.8207189607722694;0.9999959527507125
87.574426;1.028905912083199;0.8333194583032862;0.8099130259183801;-0.00048513751500225635;-0.0004715119857067666;1.0294544557627092;9.999899825087692;0.8204477393777084;0.02092011687997014;0.021535750790072167;1.0000109541700548;0.820718881210351;0.999995806583838
87.584426;1.028906144476168;0.833319498654083;0.8099129705591297;-0.00048513751400068675;-0.0004715119651699105;1.0294545269794493;9.999899818458221;0.8204476233799441;0.02092011743732525;0.02153575225876725;1.0000109217169868;0.8207187990310314;0.9999956644416005
87.594426;1.0289063730007448;0.833319536963556;0.8099129114029122;-0.00048513751253424406;-0.000471511941799578;1.0294546046187731;9.999899900545513;0.8204475129014756;0.020920117961553207;0.02153575388530657;1.000010886718673;0.8207187143680107;0.999995526616218
87.604426;1.0289065974669585;0.8333195733809308;0.809912848411616;-0.00048513751070657015;-0.0004715119156235153;1.0294546879956903;9.999900068156766;0.8204474083235366;0.020920118458587624;0.02153575567202415;1.0000108490528667;0.8207186274079548;0.9999953933045201
87.614426;1.028906817782435;0.8333207152007783;0.8099138575055684;-0.0004848523597211326;-0.00047123474855727607;1.029454776432677;9.999900319259165;0.8204473101408198;0.020920118934445314;0.021535757622549615;1.0000108085623698;0.8207185384025287;0.9999952645634274
87.624426;1.0289070340226838;0.8333207484530561;0.8099137866001694;-0.00048485235745075923;-0.00047123471694954157;1.029454869258074;9.99990065183409;0.8204472189947577;0.020920119394727623;0.02153575974138625;1.0000107650429981;0.8207184476714733;0.9999951403941266
87.634426;1.0289072465171953;0.8333207804613222;0.8099137115408815;-0.0004848523551220015;-0.00047123468279281123;1.0294549658155376;9.999901062903966;0.8204471356205665;0.02092011984454902;0.021535762032369402;1.0000107182556883;0.8207183556154113;0.9999950208382752
87.644426;1.028907455793816;0.8333208114491734;0.8099136321079751;-0.0004848523528677946;-0.0004712346462511619;1.0294550654952357;9.999901548534789;0.8204470607150308;0.02092012028810956;0.02153576449766845;1.00001066796801;0.8207182627426418;0.9999949059695158
87.654426;1.0289076624192037;0.8333208415819922;0.8099135480892516;-0.0004848523508316149;-0.00047123460749841025;1.029455167698458;9.999902104287198;0.8204469948722035;0.02092012072797878;0.021535767136598643;1.0000106140163048;0.8207181696776068;0.9999947958344613
87.664426;1.0289078668935674;0.8333208709019327;0.8099134594196786;-0.000484852349156007;-0.0004712345667115265;1.0294552717981076;9.999902725686072;0.8204469386030551;0.020920121165055858;0.021535769943452514;1.000010556310036;0.8207180771499323;0.9999946904583417
87.674426;1.028908069670724;0.8333208993198336;0.8099133662238294;-0.00048485234795333403;-0.00047123452409468395;1.0294553771143886;9.999903408661476;0.8204468923069577;0.02092012159851587;0.021535772906823854;1.000010494746951;0.8207179859418003;0.9999945898777425
87.684426;1.0289082712491582;0.8333209266792478;0.8099132687243557;-0.0004848523472920557;-0.00047123447988896316;1.0294554828608735;9.999904149537333;0.8204468561962341;0.02092012202475697;0.021535776011700564;1.0000104291732614;0.820717896798712;0.9999944941206529
87.694426;1.0289084721837496;0.8333212379696795;0.8099134442941188;-0.00048595944276835274;-0.00047231042800102095;1.0294555881437542;9.999904944283443;0.8204468302783335;0.02092012243747571;0.02153577924188109;1.0000103594290004;0.8207178103748618;0.9999944031650108
87.704426;1.0289086729641534;0.8333212627464771;0.8099133389217185;-0.00048595944328774896;-0.00047231038133788324;1.029455692073888;9.999905787950262;0.8204468144254454;0.020920122829948404;0.021535782580776496;1.0000102853131687;0.8207177272278137;0.9999943169244816
87.714426;1.0289088739253587;0.8333212860394571;0.8099132300956274;-0.00048595944438518956;-0.0004723103337834138;1.0294557938906506;9.999906675078279;0.8204468084847315;0.020920123196489566;0.02153578601146815;1.000010206439953;0.8207176478105118;0.9999942352593567
87.724426;1.0289090752938976;0.8333213077904053;0.8099131182343093;-0.0004859594460062772;-0.00047231028557390717;1.0294558929681124;9.999907600261443;0.820446812327152;0.020920123531920798;0.021535789517211794;1.000010122200841;0.8207175724556557;0.9999941579970628
87.734426;1.028909277251156;0.8333213280032798;0.8099130037504286;-0.0004859594480901144;-0.00047231023692798606;1.0294559886916552;9.999908558434926;0.8204468258036157;0.020920123830982802;0.021535793081788168;1.000010031903389;0.8207175013982455;0.9999940849664128
87.744426;1.0289094799386775;0.8333213466863348;0.8099128870427168;-0.0004859594505866123;-0.00047231018801319375;1.029456080325518;9.9999095453185;0.8204468487245735;0.0209201240883094;0.021535796688980306;1.0000099349646188;0.820717434815137;0.999994016047039
87.754426;1.0289096834720866;0.8333213637995763;0.8099127685741958;-0.00048595945342740175;-0.00047231013895247966;1.0294561670233247;9.99991055776319;0.8204468808946502;0.020920124298618635;0.021535800322596242;1.0000098311076904;0.8207173727807792;0.9999939512034283
87.764426;1.0289098879776235;0.8333213792849327;0.8099126489236831;-0.0004859594564864021;-0.00047231008986303307;1.029456247979337;9.999911593639732;0.8204469221034449;0.02092012445723013;0.02153580396764167;1.0000097204745877;0.8207173151846543;0.9999938904836746
87.774426;1.0289100935965745;0.8333213931088695;0.8099125287422518;-0.00048595945959461595;-0.0004723100408966561;1.0294563225386124;9.999912651373037;0.8204469720872422;0.020920124560111133;0.02153580761041374;1.000009603543154;0.8207172617980831;0.9999938339962032
87.784426;1.0289103004526028;0.8333214052201927;0.8099124086579866;-0.00048595946258498936;-0.00047230999225446763;1.0294563901815423;9.999913729572647;0.8204470305626858;0.020920124602812316;0.021535811237739132;1.0000094809478932;0.820717212455788;0.9999937818659625
87.794426;1.0289105086239363;0.8333214154931752;0.809912289215336;-0.00048595946531514807;-0.0004723099441779123;1.0294564504988568;9.99991482718096;0.8204470972917832;0.02092012457993195;0.021535814838247756;1.0000093533684908;0.820717167129919;0.9999937341911231
87.804426;1.0289107181366073;0.8333214237616418;0.8099121708530959;-0.0004859594676768366;-0.00047230989693664374;1.0294565032257939;9.99991594374523;0.8204471720584254;0.020920124485868823;0.021535818404648285;1.0000092215026402;0.8207171258760683;0.9999936910874526
87.814426;1.028910928949487;0.8333214298781547;0.8099120538911301;-0.0004859594696115555;-0.00047230985082197843;1.029456548265259;9.999917079101097;0.8204472545805498;0.020920124315598428;0.021535821934058452;1.000009086052654;0.8207170888003343;0.9999936528151522
87.824426;1.0289111409491316;0.8333214337000626;0.8099119385493705;-0.0004859594711137045;-0.0004723098061386135;1.0294565856495574;9.999918232840347;0.8204473444663918;0.020920124065470686;0.021535825427139894;1.000008947670125;0.8207170560661;0.9999936198580833
87.834426;1.0289113540296815;0.8333214350517005;0.8099118249645079;-0.0004859594722041116;-0.00047230976318316767;1.0294566154748312;9.999919404570175;0.8204474412559265;0.020920123733838922;0.021535828888253044;1.0000088069010675;0.8207170278812062;0.999993592915116
87.844426;1.0289115682256356;0.8333214337085446;0.8099117131833684;-0.0004859594728955465;-0.0004723097222132444;1.029456637862353;9.99992059479869;0.8204475444919406;0.020920123320241357;0.021535832326665463;1.0000086642048767;0.8207170044800296;0.9999935728384266
87.854426;1.028911783738315;0.8333214293991035;0.8099116032061322;-0.0004859594731755756;-0.00047230968343001535;1.0294566529595388;9.999921805052074;0.8204476537306596;0.020920122823747812;0.021535835756736364;1.000008520001497;0.820716986098315;0.9999935605162638
87.864426;1.0289120008031678;0.8333214218672408;0.8099114950622665;-0.00048595947300772603;-0.00047230964697854004;1.0294566609245521;9.999923036865427;0.8204477685296991;0.0209201222423233;0.021535839195894916;1.000008374693569;0.820716972920419;0.9999935567482825
87.874426;1.028912219526354;0.833321410981712;0.8099113888220929;-0.00048595947234256106;-0.0004723096129412366;1.0294566618668333;9.999924291463579;0.820447888468941;0.020920121573769296;0.02153584266211159;1.0000082286871887;0.8207169650267244;0.9999935622113795
87.884426;1.0289124398144176;0.8333213967940831;0.8099112845714485;-0.0004859594711298165;-0.00047230958133234773;1.0294566558396285;9.999925570729458;0.8204480131204582;0.020920120817360784;0.02153584617235249;1.0000080823981323;0.8207169623734324;0.999993577476286
87.894426;1.028912661408778;0.8333213795051452;0.8099111824339645;-0.0004859594693278771;-0.0004723095521171119;1.0294566429364955;9.999926877322405;0.8204481419616289;0.02092011997439602;0.02153584974115937;1.0000079362132732;0.8207169648071434;0.9999936029877748
87.904426;1.0289128839505877;0.8333213594051897;0.8099110826005469;-0.0004859594669102188;-0.0004723095252334129;1.0294566233849671;9.999928213496535;0.8204482743412075;0.02092011904663214;0.021535853378438052;1.0000077904655662;0.8207169720985915;0.9999936390447448
87.914426;1.0289131070219844;0.8333213368555216;0.8099109852994111;-0.0004859594638672236;-0.00047230950059035294;1.029456597522397;9.999929580453003;0.8204484094963032;0.020920118034715492;0.021535857087823688;1.0000076455103317;0.8207169840258822;0.9999936857860728
87.924426;1.0289133301752305;0.8333213122879746;0.8099108907473358;-0.00048595946020528545;-0.00047230947804943534;1.0294565656852197;9.99993097882633;0.8204485465416086;0.02092011693853878;0.021535860868432788;1.0000075018209118;0.8207170004714998;0.9999937431709317
87.934426;1.0289135529716087;0.8333212861747217;0.8099107991361085;-0.00048595945594093626;-0.00047230945740768315;1.0294565281404697;9.999932409565256;0.8204486844775919;0.020920115757460903;0.021535864718828637;1.0000073599757808;0.8207170213789015;0.9999938110148358
87.944426;1.0289137750358626;0.8333212589732271;0.8099107106393355;-0.0004859594510908002;-0.0004723094384041182;1.0294564850860461;9.99993387416947;0.820448822280934;0.02092011448924144;0.021535868638331644;1.0000072205989368;0.8207170466240421;0.9999938890636222
87.954426;1.0289139960918305;0.8333212310752406;0.8099106254185202;-0.0004859594456602911;-0.00047230942075891455;1.0294564366774133;9.999935373933575;0.8204489589938574;0.020920113129515475;0.021535872625249183;1.0000070842948643;0.8207170760058993;0.9999939770333734
87.964426;1.0289142159721327;0.8333212027990867;0.8099105436359627;-0.00048595943962709265;-0.00047230940422386106;1.029456383075668;9.999936909359922;0.8204490937841027;0.020920111672313405;0.021535876675156235;1.0000069515664884;0.8207171093159085;0.9999940746189119
87.974426;1.0289144346174752;0.8333211744407515;0.8099104654553062;-0.0004859594329341044;-0.00047230938859955615;1.0294563244556838;9.999938480627074;0.8204492260292297;0.020920110111384494;0.02153588077995475;1.0000068227955552;0.8207171463370413;0.9999941814719129
87.984426;1.0289146520306995;0.8333211463332122;0.809910390996676;-0.0004859594255039546;-0.0004723093737142694;1.029456260969033;9.999940087972693;0.8204493553566435;0.020920108441725094;0.021535884927438197;1.0000066982716258;0.8207171867909318;0.9999942971465015
87.994426;1.028914868234043;0.8333211188698643;0.8099103202774692;-0.00048595941724902954;-0.0004723093594034559;1.0294561927847725;9.999941730973395;0.8204494815576436;0.020920106659258267;0.0215358891020348;1.0000065781949083;0.8207172303267827;0.9999944210803946
88.004426;1.0289150832921221;0.833321092485198;0.8099102531895329;-0.0004859594080637897;-0.00047230934550339246;1.0294561201717962;9.999943408075193;0.8204496044495049;0.020920104759462866;0.02153589328659943;1.000006462709005;0.8207172765592899;0.9999945526550159
88.014426;1.0289152972834215;0.8333210675822209;0.8099101895226942;-0.00048595939782969876;-0.00047230933185049475;1.0294560435028075;9.999945117273539;0.8204497238026727;0.0209201027382727;0.021535897464923365;1.0000063519953373;0.8207173250939277;0.9999946912893002
88.024426;1.0289155101947647;0.8333210444733545;0.8099101290124708;-0.0004859593864466239;-0.00047230931828380526;1.0294559632440001;9.999946856813413;0.8204498393442347;0.02092010059397387;0.021535901624902057;1.000006246322915;0.8207173755108443;0.9999948364722936
88.034426;1.0289157219179086;0.8333210234279677;0.8099100713571815;-0.0004859593738618446;-0.0004723093046558164;1.029455879972684;9.999948625140707;0.8204499507772682;0.020920098327019857;0.021535905759860943;1.0000061460123455;0.8207174273480802;0.9999949877096808
88.044426;1.0289159323257266;0.8333210047436392;0.8099100162059928;-0.00048595936007257755;-0.0004723092908614743;1.029455794346757;9.999950420229387;0.8204500577653411;0.020920095938990475;0.021535909866182104;1.0000060513804712;0.8207174801363608;0.9999951444505034
88.054426;1.0289161412681493;0.8333209887239978;0.8099099631834427;-0.00048595934511122226;-0.00047230927686420975;1.0294557070060473;9.999952239082178;0.8204501598954942;0.020920093431397408;0.021535913940481315;1.0000059626843132;0.8207175334413017;0.9999953060003828
88.064426;1.028916348550838;0.8333209756098188;0.809909911940661;-0.0004859593290371381;-0.00047230926269502266;1.029455618462243;9.999954078037428;0.8204502567000769;0.020920090804037957;0.021535917979558512;1.0000058800673362;0.820717586825316;0.9999954714741459
88.074426;1.0289165539696339;0.8333209655504505;0.8099098621648794;-0.0004859593119461042;-0.0004723092484380753;1.0294555290509977;9.999955933370956;0.8204503477352947;0.020920088054854975;0.021535921981639842;1.0000058035520096;0.8207176397906976;0.9999956399115708
88.084426;1.0289167573271918;0.8333209586371982;0.8099098135180008;-0.00048595929398241523;-0.00047230923420705975;1.0294554389771533;9.999957802059795;0.8204504326227592;0.020920085181037055;0.02153592594607631;1.0000057331013972;0.8207176918112817;0.9999958104703378
88.094426;1.0289169584132272;0.8333209549497181;0.8099097655583595;-0.00048595927532723546;-0.0004723092201079539;1.0294553483962954;9.999959682503864;0.8204505110633696;0.020920082179849107;0.021535929870640135;1.000005668691234;0.8207177423933615;0.9999959824951993
88.104426;1.0289171569798836;0.8333209545757876;0.8099097177458973;-0.00048595925616444637;-0.0004723092062173959;1.0294552574294729;9.999961573807559;0.8204505828615193;0.020920079049646042;0.021535933749075125;1.0000056103219463;0.8207177910847575;0.9999961554511819
88.114426;1.028917352711438;0.8333209576374089;0.809909669530974;-0.0004859592366508508;-0.0004723091926038348;1.0294551661164821;9.999963473963073;0.8204506478982092;0.02092007579077311;0.02153593757223457;1.0000055580030318;0.8207178374833249;0.9999963288274569
88.124426;1.0289175452295232;0.8333209642877286;0.8099096204320755;-0.00048595921689959047;-0.00047230917935677197;1.0294550744234405;9.999965379437727;0.820450706060049;0.02092007240537571;0.021535941330721682;1.0000055117622975;0.8207178812823593;0.999996502046614
88.134426;1.0289177341864437;0.8333209746059055;0.8099095700751425;-0.00048595919697310916;-0.00047230916658132623;1.029454982292298;9.999967286129046;0.8204507572285401;0.020920068896444974;0.021535945015980697;1.0000054716567892;0.820717922317473;0.9999966743791778
88.144426;1.0289179193816709;0.8333209884957877;0.8099095182359787;-0.00048595917689538555;-0.00047230915437428795;1.0294548896329312;9.999969189358216;0.8204508013391416;0.020920065267393505;0.021535948621091906;1.0000054377673;0.8207179605999512;0.9999968449087289
88.154426;1.0289181007758659;0.8333210057231544;0.8099094648698127;-0.0004859591566847206;-0.000472309142814398;1.0294547963110012;9.999971083150571;0.8204508384384488;0.02092006152262799;0.02153595214123195;1.0000054102054687;0.8207179963080032;0.9999970125766102
88.164426;1.0289182783459738;0.8333210260134809;0.8099094100684284;-0.00048595913638717586;-0.0004723091319751375;1.0294547022076426;9.99997296047315;0.8204508687115109;0.02092005766767886;0.021535955572826677;1.0000053890990168;0.8207180297014695;0.9999971762571903
88.174426;1.0289184518952499;0.8333210490785568;0.8099093539518252;-0.00048595911608425815;-0.0004723091219379301;1.0294546073012247;9.999974814101206;0.8204508924726625;0.020920053708186295;0.021535958912854127;1.0000053745101856;0.8207180610100058;0.9999973348326984
88.184426;1.0289186210581194;0.8333210745868267;0.8099092965844534;-0.00048595909586404695;-0.0004723091127879223;1.0294545117114913;9.999976637127954;0.8204509101173242;0.020920049650215277;0.021535962158304948;1.0000053663878834;0.8207180904030621;0.9999974872682673
88.194426;1.028918785478767;0.8333211021725069;0.809909238013224;-0.0004859590757884471;-0.00047230910459955246;1.029454415661022;9.999978423151685;0.8204509220748408;0.020920045502750263;0.021535965305854735;1.0000053646025955;0.8207181180632604;0.9999976326365602
88.204426;1.0289189448953808;0.8333211315008008;0.8099091783877628;-0.00048595905589443307;-0.000472309097411456;1.0294543193895376;9.999980166470282;0.8204509287915334;0.020920041279050918;0.02153596835305394;1.0000053689740747;0.8207181442379927;0.9999977700799886
88.214426;1.0289190991383232;0.833321162319991;0.809909117996834;-0.0004859590362060229;-0.00047230909119842676;1.0294542231224655;9.999981862395376;0.820450930687215;0.02092003699516012;0.021535971299377055;1.000005379281017;0.8207181691956452;0.9999978987667256
88.224426;1.0289192481402443;0.8333211944610718;0.8099090571878743;-0.000485959016716725;-0.00047230908587068347;1.0294541270528696;9.999983507414889;0.8204509280642236;0.020920032667067105;0.021535974145551914;1.00000539526428;0.8207181931722942;0.9999980178973065
88.234426;1.0289193918411816;0.8333212277889648;0.8099089962910014;-0.00048595899736475473;-0.0004723090813118785;1.02945403129095;9.999985098658195;0.8204509210960821;0.02092002830858829;0.021535976892538323;1.0000054166293928;0.8207182163901188;0.9999981267803856
88.244426;1.028919530045199;0.8333212621366335;0.8099089355907545;-0.00048595897804195394;-0.0004723090774187917;1.0294539358469397;9.999986633507211;0.8204509099609261;0.02092002393186411;0.021535979541388483;1.0000054430974186;0.8207182391119076;0.9999982249126875
88.254426;1.028919662391755;0.8333212972892632;0.8099088753313164;-0.00048595895861572997;-0.00047230907410209216;1.029453840651669;9.999988110604152;0.8204508949613509;0.020920019549903596;0.021535982093493288;1.000005474453987;0.8207182616393645;0.9999983119901769
88.264426;1.0289197884020391;0.8333213330281439;0.8099088157875114;-0.000485958938938718;-0.00047230907126017037;1.0294537455817019;9.999989530896979;0.8204508764666498;0.020920015177843435;0.021535984549680875;1.0000055105330823;0.8207182842375361;0.9999983878631727
88.274426;1.0289199075580606;0.8333213691410815;0.809908757374705;-0.00048595891887169877;-0.00047230906876547174;1.0294536504934444;9.999990897078916;0.8204518547773242;0.020920010831551837;0.021535986908516817;1.0000055511591297;0.8207193067456652;0.9999984525094952
88.284426;1.028920019366988;0.8333214053549034;0.8099087006810896;-0.00048595889831558987;-0.00047230906648050705;1.0294535552754187;9.99999221247515;0.8204518301346224;0.020920006524794508;0.02153598916652078;1.0000055960858951;0.8207193298935802;0.9999985060682788
88.294426;1.0289201233124936;0.8333214413007902;0.8099086463781712;-0.00048595887721377475;-0.00047230906428475403;1.0294534598939549;9.999993480363464;0.8204518028542694;0.020920002266779838;0.02153599132067395;1.0000056449891954;0.8207193534059797;0.9999985488926557
88.304426;1.0289202187845297;0.8333214765962064;0.8099085951069166;-0.00048595885553401455;-0.00047230906209501546;1.0294533643953814;9.999994703179988;0.8204517733765351;0.020919998062259432;0.021535993370099215;1.0000056975345792;0.8207193773080895;0.9999985815633688
88.314426;1.0289203051177906;0.8333215109387702;0.8099085474159836;-0.00048595883326252765;-0.0004723090598749035;1.0294532688814828;9.99999588201863;0.8204517421739126;0.020919993913977326;0.02153599531530861;1.0000057534491342;0.8207194015619457;0.9999986048544534
88.324426;1.0289203816656411;0.8333215441202557;0.809908503703668;-0.0004859588104073328;-0.00047230905761470215;1.029453173494051;9.999997017216801;0.8204517096448584;0.020919989825310258;0.02153599715695673;1.00000581251187;0.8207194260110071;0.9999986196543819
88.334426;1.0289204478410687;0.83332157604413;0.8099084641584229;-0.00048595878699329365;-0.0004723090552862436;1.0294530784007367;9.999998109191958;0.8204516760974895;0.020919985801337082;0.021535998895494055;1.000005874442767;0.8207194503282464;0.9999986268624281
88.344426;1.0289205031667612;0.8333216067660003;0.8099084287826832;-0.0004859587630532726;-0.00047230905282371027;1.0294529837606823;9.999999158675221;0.820451641798653;0.02091998184730461;0.021536000531356875;1.0000059387519273;0.820719474049966;0.999998627360462
88.354426;1.0289205473215077;0.8333216364425641;0.8099083974918534;-0.00048595873863207216;-0.0004723090501500022;1.0294528896961184;10.000000166653685;0.8204516070240832;0.020919977966823728;0.021536002066054976;1.0000060047097614;0.8207194966736643;0.9999986220837104
88.364426;1.0289205801022394;0.8333216652186869;0.8099083702091547;-0.0004859587137990588;-0.00047230904719557684;1.0294527962719064;10.000001134081245;0.8204515720753587;0.020919974162153968;0.021536003503052382;1.0000060715145327;0.820719517670083;0.9999986120090523
88.374426;1.0289206013414567;0.8333216931600198;0.8099083469131118;-0.00048595868864149516;-0.0004723090438790511;1.0294527034587913;10.000002061267562;0.8204515372680937;0.020919970434620072;0.02153600484630186;1.0000061384609067;0.820719536427068;0.9999985980044893
88.384426;1.0289206108969806;0.8333217202382158;0.8099083276047273;-0.00048595866323520063;-0.00047230904009840444;1.0294526111303903;10.00000294785172;0.8204515029487774;0.020919966784132184;0.021536006099018005;1.0000062049744223;0.8207195522735072;0.9999985807285464
88.394426;1.0289206086797837;0.8333217463607572;0.8099083122161228;-0.0004859586376278378;-0.00047230903576055773;1.0294525191055404;10.000003793633768;0.8204514695364601;0.020919963208936517;0.021536007265803202;1.000006270632268;0.8207195645794134;0.9999985606328438
88.404426;1.0289205946532425;0.83332177141875;0.8099083005512069;-0.00048595861184437186;-0.0004723090308087284;1.0294524272032304;10.000004599210552;0.8204514374910643;0.0209199597061327;0.021536008355402328;1.0000063352067725;0.8207195728284534;0.9999985380028528
88.414426;1.0289205688148342;0.8333217953233095;0.8099082923124604;-0.0004859585859001939;-0.0004723090252102613;1.0294523352803129;10.000005366330013;0.820451407234346;0.020919956272819864;0.02153600938056674;1.0000063986309335;0.8207195766360105;0.9999985130577729
88.424426;1.0289205311836487;0.8333218180490359;0.8099082872030816;-0.00048595855982358466;-0.00047230901891253736;1.0294522431719344;10.000006098159059;0.8204513791316113;0.020919952906390454;0.021536010355753178;1.000006460909718;0.8207195757059937;0.9999984860438345
88.434426;1.0289204818314903;0.8333218396500768;0.8099082850253658;-0.0004859585336639854;-0.0004723090118185514;1.0294521505791339;10.000006798915727;0.820451353516294;0.0209199496039696;0.02153601129528993;1.0000065220880248;0.8207195697623929;0.9999984572319116
88.444426;1.0289204209153757;0.8333218601937026;0.8099082856821861;-0.0004859585074675757;-0.0004723090038210188;1.0294520570232155;10.000007473060434;0.8204513307108665;0.020919946362931922;0.021536012212380523;1.000006582289771;0.8207195585726192;0.9999984268683982
88.454426;1.0289203486620846;0.833321879687363;0.8099082891351027;-0.00048595848125749673;-0.00047230899484731044;1.029451961866901;10.000008124347433;0.8204513110382519;0.02091994318239013;0.021536013118079497;1.000006641747172;0.8207195420393931;0.9999983951143036
88.464426;1.0289202653662077;0.8333218980982385;0.8099082953949421;-0.00048595845503683545;-0.0004723089848506139;1.029451864435327;10.000008754923606;0.8204512947867194;0.0209199400644253;0.021536014020752683;1.0000067007307758;0.8207195202236485;0.9999983619993486
88.474426;1.0289201714177192;0.833321915415799;0.8099083044821926;-0.00048595842880410375;-0.0004723089737766774;1.029451764226137;10.000009364946502;0.8204512821122572;0.020919937013828844;0.0215360149258987;1.0000067594209856;0.8207194932851448;0.9999983274568445
88.484426;1.0289200672913428;0.8333219316659479;0.809908316387379;-0.000485958402581754;-0.0004723089615595517;1.029451660995161;10.000009952897006;0.8204512729787797;0.020919934034943334;0.021536015835870413;1.000006817889047;0.820719461413602;0.9999982913986211
88.494426;1.028919953448059;0.8333219468857959;0.8099083311169583;-0.0004859583764360195;-0.00047230894812066727;1.0294515546528855;10.000010516915202;0.820451267221374;0.020919931127356226;0.021536016751358245;1.0000068762000953;0.8207194248094396;0.9999982537230423
88.504426;1.0289198301680178;0.8333219611023396;0.8099083487208185;-0.00048595835047427025;-0.0004723089333435524;1.0294514451431234;10.000011056322066;0.8204512646202335;0.02091992828447119;0.02153601767444209;1.0000069344830893;0.8207193837022344;0.9999982142807319
88.514426;1.0289196974654964;0.8333219743341991;0.8099083692353817;-0.0004859583248347881;-0.00047230891706774163;1.0294513323508485;10.000011571497517;0.8204512648895202;0.02091992549552301;0.021536018609098987;1.000006992917772;0.820719338334037;0.9999981729095271
88.524426;1.0289195552086567;0.8333219866352988;0.8099083926535657;-0.00048595829966549813;-0.00047230889913475846;1.0294512160360867;10.000012062641227;0.8204512676823753;0.02091992274870014;0.02153601955948668;1.0000070516567612;0.8207192889229821;0.9999981295273406
88.534426;1.0289194032919031;0.8333219981386227;0.809908418948082;-0.00048595827510326497;-0.0004723088794510236;1.0294510958589531;10.000012529307423;0.8204512726697917;0.020919920033551323;0.021536020529538194;1.000007110733226;0.8207192356701848;0.9999980841809901
88.544426;1.0289192416901762;0.833322009037996;0.8099084480520693;-0.00048595825127456445;-0.0004723088580040763;1.0294509714600844;10.00001297098709;0.8204512795942157;0.020919917341532843;0.021536021523184165;1.000007170098157;0.8207191787936002;0.9999980370211766
88.554426;1.0289190704926847;0.8333220195354364;0.8099084797893337;-0.00048595822828950133;-0.00047230883482088777;1.0294508425529885;10.000013387814793;0.8204512882435867;0.020919914665233234;0.02153602254371825;1.0000072297442797;0.820719118564302;0.99999798829019
88.564426;1.0289188899597494;0.8333220297944731;0.809908513837795;-0.0004859582062155929;-0.00047230880992926456;1.0294507090333027;10.000013780472205;0.8204512984041656;0.020919911998637793;0.02153602359270159;1.0000072896911139;0.8207190553206305;0.9999979383735149
88.574426;1.0289187004690241;0.833322039896751;0.8099085497564134;-0.00048595818506858024;-0.00047230878335552477;1.0294505710520483;10.000014149368509;0.8204513098433155;0.020919909338951676;0.02153602466944845;1.0000073498350401;0.8207189894122477;0.9999978877626938
88.584426;1.028918502377136;0.8333220498118454;0.8099085870580789;-0.0004859581648406762;-0.00047230875513513905;1.0294504289970852;10.000014494250415;0.8204513223340624;0.020919906687460254;0.021536025772351378;1.0000074098579752;0.820718921133628;0.9999978368762741
88.594426;1.0289182959301353;0.8333220594072557;0.8099086253063463;-0.0004859581455447467;-0.0004723087253125933;1.0294502833948604;10.000014814343444;0.8204513356603265;0.02091990404838232;0.02153602690100017;1.000007469256658;0.820718850748657;0.9999977859722289
88.604426;1.0289180812406238;0.8333220684863598;0.8099086641600278;-0.000485958127229491;-0.0004723086939296506;1.029450134800768;10.000015108312573;0.8204513495345431;0.02091990142725945;0.02153602805649169;1.000007527422206;0.8207187785280627;0.9999977352357395
88.614426;1.028917858315538;0.8333220767856842;0.8099087033218584;-0.0004859581099516355;-0.00047230866103026894;1.0294499837064115;10.000015374403285;0.8204513635361369;0.020919898829491416;0.021536029240443795;1.0000075837334752;0.8207187046930201;0.9999976848632788
88.624426;1.0289176271292442;0.833322083928322;0.8099087424771259;-0.00048595809375529155;-0.0004723086266862681;1.0294498304662356;10.000015611002992;0.820451377182009;0.02091989625884405;0.021536030455028565;1.0000076376257616;0.820718629360768;0.9999976350633357
88.634426;1.0289173876775382;0.8333220894251221;0.8099087812853764;-0.00048595807867948267;-0.000472308591002923;1.0294496753143578;10.000015817311953;0.8204513900152492;0.020919893716432714;0.021536031703298663;1.0000076885727445;0.8207185525905348;0.999997586074547
88.644426;1.0289171399564665;0.8333220927312962;0.809908819391993;-0.0004859580647644384;-0.0004723085540977415;1.0294495184512544;10.000015994343284;0.8204514015987916;0.020919891200768932;0.021536032987811;1.0000077360242037;0.8207184744660583;0.9999975382602998
88.654426;1.0289168839209242;0.8333220932806744;0.8099088564704991;-0.0004859580520616308;-0.0004723085160921638;1.0294493600658154;10.000016145662379;0.8204514114574324;0.020919888708736407;0.021536034308415313;1.0000077793984492;0.8207183951425433;0.9999974921706066
88.664426;1.0289166195260737;0.833322090489448;0.809908892308297;-0.0004859580406472904;-0.0004723084771267718;1.02944920027895;10.000016276552259;0.8204514190432054;0.020919886236935175;0.021536035661433247;1.0000078181271528;0.8207183148447186;0.9999974484588534
88.674426;1.0289163468491547;0.833322083800024;0.8099089268236758;-0.0004859580306085823;-0.0004723084373631604;1.0294490391212423;10.000016392462156;0.8204514237955219;0.020919883782613145;0.021536037040926864;1.000007851679544;0.8207182338424804;0.9999974077319039
88.684426;1.0289160661269614;0.8333220727812803;0.8099089599796556;-0.00048595802201358067;-0.00047230839695729457;1.0294488766334597;10.000016498357736;0.8204514252649081;0.0209198813435848;0.02153603844122439;1.0000078795694862;0.8207181524540808;0.9999973704766676
88.694426;1.0289157776312003;0.8333220571771475;0.8099089917346517;-0.00048595801488794915;-0.0004723083560337366;1.0294487130119934;10.000016598614332;0.8204514231432888;0.020919878918566538;0.021536039858495892;1.0000079013591583;0.820718071051236;0.9999973370906815
88.704426;1.0289154815671886;0.8333220368625223;0.8099090220759522;-0.00048595800919566987;-0.00047230831467015295;1.0294485486313785;10.000016697087515;0.820451417211017;0.020919876508664944;0.0215360412904699;1.0000079166261864;0.8207179900101056;0.9999973079518318
88.714426;1.0289151781316128;0.8333220118061657;0.8099090510446469;-0.00048595800485025424;-0.0004723082728879164;1.0294483839610893;10.000016797476192;0.8204514073362059;0.02091987411764716;0.02153604273615771;1.0000079249359588;0.8207179096562823;0.9999972834317149
88.724426;1.0289148676000792;0.8333219820566266;0.8099090787072485;-0.00048595800177442353;-0.0004723082306783508;1.029448219496196;10.000016903619878;0.8204513934625833;0.02091987175044339;0.02153604419613737;1.0000079258577816;0.8207178302572863;0.9999972638302621
88.734426;1.028914550313119;0.8333219477093932;0.8099091050973487;-0.00048595799994658086;-0.00047230818806575893;1.0294480557191994;10.000017019682574;0.8204513755108708;0.020919869411607644;0.02153604567274574;1.0000079190025366;0.8207177520296821;0.9999972493199433
88.744426;1.028914226623073;0.8333219089037737;0.809909130155971;-0.0004859579993742448;-0.00047230814514744637;1.029447893039843;10.000017150046828;0.820451353335222;0.020919867104082238;0.02153604717051034;1.0000079040751144;0.8207176751353772;0.9999972399649517
88.754426;1.0289138968786256;0.8333218658532109;0.8099091537308388;-0.0004859580000347063;-0.0004723081020822108;1.0294477317066033;10.000017298684584;0.8204513268060583;0.020919864828626126;0.021536048696257387;1.0000078809376713;0.8207175996831553;0.999997235806567
88.764426;1.0289135614473297;0.8333218188155175;0.8099091756572232;-0.0004859580018542429;-0.00047230805905985196;1.0294475718010339;10.000017468581055;0.8204512958896908;0.02091986258485667;0.021536050257662084;1.0000078496688773;0.8207175257718426;0.9999972369426982
88.774426;1.0289132207386924;0.8333217680179242;0.809909195813191;-0.0004859580047222932;-0.00047230801626769705;1.029447413321247;10.000017661723966;0.820451260652694;0.020919860373289544;0.02153605186040352;1.000007810572572;0.820717453561392;0.999997243548061
88.784426;1.0289128751618504;0.833321713634205;0.8099092140925416;-0.0004859580085012843;-0.00047230797385503686;1.0294472561992325;10.000017879614798;0.8204512212466887;0.020919858196317906;0.021536053506472305;1.0000077641165002;0.8207173832744803;0.9999972559095952
88.794426;1.0289125250987112;0.8333216557962567;0.8099092303594183;-0.0004859580130357398;-0.00047230793192808173;1.0294471002756997;10.00001812397097;0.8204511779035448;0.020919856057271133;0.021536055195968355;1.0000077108598138;0.8207173151235546;0.9999972744801302
88.804426;1.0289121709949525;0.8333215946103529;0.8099092444316015;-0.00048595801817599926;-0.00047230789057853056;1.0294469453509227;10.000018396629285;0.8204511309024117;0.020919853958818093;0.021536056929933194;1.0000076513993272;0.8207172492577754;0.9999972998023909
88.814426;1.0289118134411517;0.833321530174366;0.8099092561018019;-0.0004859580237917829;-0.0004723078499042125;1.0294467912417091;10.000018698549956;0.8204510804806454;0.02091985190216012;0.02153605871057021;1.0000075863213982;0.8207171857718201;0.9999973323286395
88.824426;1.0289114531389187;0.8333214625618122;0.8099092651769937;-0.0004859580297577772;-0.0004723078100133351;1.0294466377919576;10.000019029354652;0.8204510267397142;0.020919849887570542;0.021536060539446143;1.0000075161516462;0.8207171247788002;0.9999973723456625
88.834426;1.028911090822819;0.8333213918090755;0.8099092714745633;-0.00048595803593977;-0.0004723077710266329;1.0294464849139215;10.000019387795039;0.8204509696046034;0.020919847915534976;0.02153606241657646;1.0000074412907984;0.8207170664748561;0.9999974200408437
88.844426;1.0289107272309443;0.8333213179330466;0.8099092747757476;-0.00048595804220087245;-0.0004723077330736396;1.0294463326608325;10.000019772183489;0.8204509088398307;0.020919845987024684;0.021536064342202663;1.000007361982331;0.8207170111229912;0.999997475576231
88.854426;1.0289103631615448;0.8333212409521304;0.8099092748342749;-0.0004859580484109459;-0.00047230769627020354;1.0294461812398383;10.000020180155566;0.8204508441070351;0.020919844102907214;0.021536066319193598;1.0000072783855498;0.8207169590174361;0.9999975391196813
88.864426;1.0289099995558393;0.8333211609153156;0.8099092714397103;-0.0004859580544494094;-0.00047230766068324806;1.0294460309235347;10.000020608446032;0.8204507750272722;0.020919842264175228;0.021536068352491243;1.0000071906581336;0.8207169104830316;0.9999976108028077
88.874426;1.028909637496003;0.8333210779203581;0.8099092644696918;-0.0004859580602056413;-0.0004723076263289012;1.0294458819416092;10.000021053592453;0.8204507012076409;0.020919840473289677;0.021536070446987365;1.000007098920523;0.8207168658724474;0.9999976906062885
88.884426;1.0289092781147957;0.8333209920933491;0.8099092539446974;-0.0004859580655697837;-0.0004723075932166889;1.029445734476635;10.000021512828164;0.8204506222161487;0.020919838735039435;0.021536072607628434;1.0000070031822916;0.8207168255252171;0.999997778340617
88.894426;1.0289089225177677;0.833320903575521;0.8099092400546123;-0.0004859580704183913;-0.00047230756137415256;1.029445588763389;10.000021984168594;0.8204505375346266;0.0209198370562821;0.021536074840802156;1.0000069033078014;0.8207167897094576;0.999997873769559
88.904426;1.028908571754785;0.8333208125410457;0.8099092231114016;-0.00048595807461601637;-0.00047230753082745604;1.029445445143729;10.000022465898168;0.8204504466017136;0.020919835444155502;0.021536077153858867;1.000006799048926;0.820716758573913;0.9999979766869013
88.914426;1.0289082268302123;0.8333207191851701;0.8099092034953057;-0.00048595807803074206;-0.00047230750159133313;1.0294453039922407;10.000022956024244;0.8204503489783369;0.020919833903669045;0.021536079553671535;1.0000066901848395;0.8207167321313441;0.9999980868768208
88.924426;1.0289078887521073;0.8333206236854871;0.8099091816475871;-0.00048595808054163964;-0.0004723074736875349;1.0294451656187513;10.000023451972448;0.8204502444546974;0.020919832437986945;0.021536082046303154;1.0000065766661297;0.8207167102961063;0.9999982040644171
88.934426;1.0289075585396237;0.8333205262069251;0.8099091580446545;-0.00048595808203009077;-0.00047230744715768023;1.0294450302488185;10.000023950387721;0.8204501329958706;0.02091983105131996;0.02153608463690258;1.0000064586624744;0.8207166929140095;0.9999983279318284
88.944426;1.0289072371306556;0.8333204269626248;0.8099091331274777;-0.0004859580823679412;-0.0004723074220552839;1.0294448980565785;10.000024447302454;0.8204500146740566;0.020919829751194316;0.02153608732915238;1.0000063365287442;0.8207166797462384;0.9999984581614301
88.954426;1.0289069253064829;0.8333203262833612;0.8099091072586151;-0.00048595808141491245;-0.0004723073984341373;1.029444769209151;10.000024938884701;0.8204498896716357;0.020919828548579246;0.021536090124587872;1.0000062107227978;0.8207166705074171;0.9999985944422018
88.964426;1.028906623758506;0.8333202246093542;0.8099090807351673;-0.00048595807902911006;-0.00047230737634501525;1.0294446439169045;10.000025421879062;0.8204497582444623;0.02091982745597652;0.0215360930215274;1.0000060817263399;0.8207166649614641;0.9999987364667348
88.974426;1.0289063332196207;0.8333201223734974;0.8099090538251027;-0.0004859580750804111;-0.0004723073558332162;1.0294445224426403;10.000025893155126;0.8204496206300226;0.020919826484964155;0.02153609601402334;1.0000059500019018;0.8207166629347199;0.9999988839419528
88.984426;1.0289060544812632;0.8333200198831834;0.8099090267900847;-0.00048595806945310905;-0.00047230733692597886;1.0294444050062004;10.000026348875402;0.8204494770514916;0.020919825644920703;0.02153609909236244;1.0000058159931957;0.8207166642485011;0.9999990365898802
88.994426;1.028905788288939;0.8333199172918513;0.8099089998987387;-0.0004859580620420462;-0.00047230731962377926;1.029444291674566;10.000026784181381;0.8204493278249275;0.02091982494279594;0.02153610224652636;1.0000056801262838;0.8207166686754265;0.9999991941590757
89.004426;1.028905535267896;0.8333198146203538;0.8099089734494156;-0.00048595805274330434;-0.00047230730391330017;1.029444182367784;10.000027194141062;0.8204491734060567;0.020919824382925684;0.02153610547131742;1.0000055427612364;0.8207166759093458;0.9999993564484041
89.014426;1.0289052959230682;0.8333197117929956;0.8099089477729132;-0.0004859580414443202;-0.0004723072897783055;1.0294440769231812;10.000027575434663;0.8204490143534786;0.020919823966215736;0.021536108769445853;1.0000054041897188;0.8207166855703804;0.9999995232859026
89.024426;1.0289050706118983;0.8333196087051709;0.8099089231924902;-0.00048595802802564884;-0.00047230727719272395;1.0294439751493387;10.000027926883694;0.8204488512962684;0.02091982368931921;0.02153611215096197;1.0000052647476976;0.8207166973205948;0.9999996944607714
89.034426;1.028904859472232;0.8333195052782278;0.8099088999732265;-0.0004859580123699182;-0.00047230726611557477;1.0294438768842509;10.000028248499175;0.8204486849074449;0.020919823545705322;0.02153611563084177;1.000005124922862;0.8207167109776108;0.9999998696828749
89.044426;1.028904662434053;0.8333194014471573;0.8099088783062844;-0.00048595799437504375;-0.000472307256493062;1.029443782015029;10.000028540800525;0.8204485158710706;0.02091982352776693;0.021536119226165707;1.0000049853296196;0.8207167265018528;1.0000000485985976
