time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
89.054426;1.0289044793346416;0.8333192971570119;0.8099088583094515;-0.0004859579739780072;-0.00047230724826245697;1.0294436904382107;10.000028804911507;0.8204483448381995;0.020919823627588912;0.021536122952806054;1.0000048465442173;0.8207167439523964;1.0000002308151856
89.064426;1.0289043099923956;0.8333191924165579;0.8099088400197042;-0.0004859579511763532;-0.000472307241348917;1.029443602000972;10.000029042820676;0.8204481723598285;0.02091982383714978;0.021536126822874202;1.0000047089718445;0.8207167634735109;1.0000004159112692
89.074426;1.0289041541941524;0.8333190872700892;0.8099088234247759;-0.00048595792602003547;-0.00047230723565676536;1.0294435164917592;10.000029257435635;0.8204479988555247;0.020919824148796094;0.02153613084429631;1.0000045729094733;0.8207167852408476;1.0000006034513378
89.084426;1.0289040116726431;0.8333189816881936;0.8099088085071785;-0.0004859578985858137;-0.0004723072310771643;1.029443433720398;10.00002945212916;0.8204478246468512;0.02091982455542562;0.021536135021675333;1.0000044386855675;0.8207168093858385;1.0000007930152965
89.094426;1.0289038821007968;0.8333188755466707;0.8099087952321956;-0.00048595786896422574;-0.0004723072275038738;1.029443353607277;10.000029630072403;0.820447649993855;0.020919825050921194;0.02153613935657458;1.0000043067132975;0.820716835997541;1.0000009842535602
89.104426;1.0289037650864532;0.833318768645357;0.8099087835201946;-0.00048595783725040575;-0.0004723072248439856;1.0294432762499037;10.000029793874775;0.8204474751149626;0.020919825631346863;0.0215361438464004;1.0000041774465296;0.8207168652018701;1.00000117694409
89.114426;1.0289036601863253;0.8333186607004952;0.8099087732342479;-0.00048595780353650277;-0.0004723072230263804;1.029443201985747;10.000029945801089;0.8204473002147639;0.020919826296179903;0.021536148483204585;1.0000040512983355;0.8207168972177862;1.0000013709741555
89.124426;1.0289035669650786;0.8333185514144463;0.8099087641794959;-0.00048595776792704083;-0.00047230722198100296;1.0294431313213346;10.000030088162815;0.8204471254844135;0.020919827048346357;0.021536153254070777;1.0000039286222717;0.820716932307854;1.0000015662061492
89.134426;1.0289034850898588;0.833318440602265;0.8099087561430497;-0.0004859577305686734;-0.00047230722158832033;1.0294430647072068;10.000030222991946;0.8204469510663541;0.020919827892468264;0.021536158143374288;1.000003809763616;0.8207169706367561;1.0000017623472588
89.144426;1.0289034143971314;0.833319435354176;0.8099098249680304;-0.00048567254277039046;-0.0004720300835216788;1.0294430024134213;10.000030351260817;0.8204467770715783;0.02091982883272259;0.021536163135747414;1.0000036950758393;0.8207170121684787;1.0000019589606792
89.154426;1.0289033548582756;0.8333193216509962;0.8099098186601683;-0.0004856725025382701;-0.00047203008380957134;1.029442944587306;10.000030472387673;0.8204466036339348;0.020919829872229338;0.021536168217501827;1.0000035848458528;0.8207170567155062;1.0000021555448815
89.164426;1.0289033065049449;0.8333192068968587;0.8099098133798913;-0.00048567246121410915;-0.0004720300840678177;1.0294428913056777;10.00003058416484;0.8204464309068122;0.020919831013443232;0.021536173375944073;1.0000034792004435;0.8207171040634914;1.0000023515723042
89.174426;1.0289032694359566;0.8333190914815235;0.8099098094319164;-0.0004856724190127863;-0.0004720300840576709;1.029442842553111;10.000030683302828;0.8204462590409606;0.02091983225899821;0.021536178598692217;1.000003378131768;0.8207171540540156;1.0000025464985118
89.184426;1.0289032438645858;0.8333189758240019;0.8099098071856198;-0.00048567237613478503;-0.00047203008356213705;1.0294427981953833;10.000030766148388;0.820446088167632;0.020919833613298446;0.021536183873805154;1.0000032816174458;0.8207172066421311;1.0000027397825535
89.194426;1.028903230111159;0.8333188603268804;0.8099098069890239;-0.0004856723327855653;-0.0004720300823885194;1.0294427579881718;10.00003082860917;0.8204459183574141;0.0209198350825975;0.021536189189765517;1.0000031896634263;0.820717261890137;1.0000029309224843
89.204426;1.028903228544267;0.8333187453574569;0.8099098091137292;-0.0004856722891881545;-0.00047203008037143484;1.0294427215978064;10.000030865487744;0.8204457496385299;0.02091983667255396;0.021536194534786585;1.0000031022292362;0.8207173198467124;1.0000031194563888
89.214426;1.0289032395156401;0.8333186312579522;0.8099098137834331;-0.0004856722455777948;-0.0004720300773786822;1.0294426885806929;10.000030870182385;0.820445582065047;0.020919838386335723;0.021536199895337442;1.0000030191459188;0.8207173804723781;1.0000033049190817
89.224426;1.0289032633411712;0.8333185183701741;0.8099098212655305;-0.0004856722021858982;-0.00047203007331435374;1.029442658346768;10.000030835273927;0.8204454156972307;0.020919840224889293;0.021536205255562563;1.0000029401502684;0.8207174436840164;1.000003486827252
89.234426;1.0289033002645234;0.8333184070532316;0.8099098319325944;-0.0004856721592264443;-0.0004720300681245807;1.0294426301697914;10.000030753857455;0.820445250560963;0.02091984218746266;0.02153621059848535;1.0000028650203558;0.8207175093800574;1.000003664749396
89.244426;1.0289033503456722;0.8333182976723178;0.8099098462234923;-0.0004856721168942432;-0.00047203006180184627;1.0294426032418902;10.000030620550982;0.8204450866926999;0.02091984427085118;0.021536215907194456;1.0000027936385076;0.8207175774308172;1.0000038383910406
89.254426;1.028903413450534;0.8333181906129258;0.8099098645193421;-0.00048567207536604525;-0.00047203005437868414;1.0294425767418889;10.000030431302351;0.8204449241812041;0.02091984646883133;0.021536221165597873;1.0000027259129896;0.8207176477044668;1.0000040076024472
89.264426;1.028903489377995;0.8333180863286513;0.8099098870229335;-0.0004856720348054771;-0.00047203004591712684;1.029442549847416;10.000030182616861;0.8204447631890718;0.020919848772846802;0.021536226358783123;1.0000026616680058;0.8207177200993517;1.0000041723411248
89.274426;1.0289035779128706;0.833317985312722;0.8099099137234005;-0.00048567199538054927;-0.0004720300365001717;1.0294425216755558;10.000029870987001;0.8204446040249522;0.02091985117207288;0.02153623147249198;1.0000026006220466;0.820717794562573;1.0000043326112846
89.284426;1.028903678759966;0.8333178879606324;0.8099099444492407;-0.0004856719572821699;-0.0004720300262298829;1.0294424912792488;10.000029492546627;0.8204444472019838;0.020919853652980512;0.02153623649287127;1.0000025424416497;0.8207178711210374;1.000004488384435
89.294426;1.02890379144968;0.8333177944441446;0.8099099789485118;-0.00048567192073091677;-0.00047203001522654487;1.0294424577408865;10.000029043156191;0.8204442933746101;0.02091985620057788;0.021536241407199886;1.0000024867398143;0.8207179498807318;1.0000046395893312
89.304426;1.0289039152939548;0.8333177047591457;0.8099100169787293;-0.0004856718859787947;-0.0004720300036095187;1.029442420273134;10.000028519191467;0.8204441432001531;0.020919858800319494;0.021536246204801553;1.0000024330346358;0.8207180309716818;1.000004786168668
89.314426;1.028904049442561;0.8333176189393012;0.8099100584154298;-0.0004856718533120908;-0.0004720299914698866;1.0294423782491595;10.000027918448136;0.8204439972687549;0.02091986143902056;0.02153625087743584;1.0000023807789538;0.8207181145102878;1.000004928076191
89.324426;1.0289041929783658;0.8333175371998536;0.8099101032793637;-0.0004856718230395861;-0.00047202997886561774;1.029442331138048;10.000027240237205;0.8204438561096129;0.020919864105600518;0.02153625541849586;1.0000023294102438;0.8207182005924872;1.000005065210758
89.334426;1.0289043450135797;0.8333174598774268;0.8099101516540815;-0.0004856717954593666;-0.00047202996583624936;1.0294422784635822;10.000026484895711;0.8204437202150446;0.020919866791862696;0.021536259821181822;1.0000022783612905;0.8207182892949589;1.0000051973930428
89.344426;1.0289045048069123;0.8333173872946625;0.8099102036338734;-0.00048567177083236465;-0.00047202995241149635;1.0294422198923083;10.000025653607109;0.8204435901170887;0.02091986949198052;0.021536264077527126;1.0000022270577205;0.8207183806888645;1.000005324407982
89.354426;1.028904671833711;0.8333173196752188;0.8099102593217444;-0.00048567174938115063;-0.0004720299386100532;1.0294421553319244;10.000024748432308;0.820443466472713;0.02091987220047612;0.02153626817920406;1.0000021749353698;0.8207184748138191;1.0000054460614691
89.364426;1.0289048457588077;0.8333172571077481;0.8099103188073968;-0.00048567173129449774;-0.0004720299244433985;1.029442084922065;10.000023771993582;0.8204433500327409;0.020919874910243937;0.021536272118865392;1.0000021215286314;0.820718571603199;1.0000055621840411
89.374426;1.0289050263577222;0.8333171995559184;0.809910382156768;-0.0004856717167276026;-0.0004720299099290286;1.02944200897546;10.000022727029231;0.8204432415205453;0.020919877611995465;0.02153627589153091;1.000002066584619;0.8207186708666334;1.0000056725855502
89.384426;1.028905213419553;0.8333171469324641;0.8099104494317434;-0.0004856717058051156;-0.00047202989511047825;1.0294419279077158;10.000021616358303;0.8204431415594859;0.02091988029463484;0.021536279495678476;1.0000020100632525;0.8207187723571999;1.0000057770563409
89.394426;1.0289054066668044;0.8333170991960615;0.8099105207022218;-0.0004856716986252727;-0.00047202988006079264;1.0294418421101925;10.00002044328403;0.8204430506739939;0.020919882945672236;0.021536282931782773;1.0000019520287402;0.8207188758364612;1.0000058754082448
89.404426;1.0289056057301138;0.8333170563925331;0.8099105960317112;-0.0004856716952676724;-0.0004720298648407723;1.0294417518206314;10.000019212048183;0.8204429692814189;0.020919885552300527;0.02153628619845688;1.0000018925687773;0.8207189810720644;1.000005967460212
89.414426;1.028905810179211;0.83331701861193;0.8099106754461018;-0.0004856716957977636;-0.0004720298494475798;1.0294416571036538;10.00001792782929;0.8204428976607008;0.020919888102874852;0.02153628929048221;1.0000018317827648;0.8207190877695307;1.000006052963107
89.424426;1.0289060196011388;0.833316985896586;0.8099107589015153;-0.0004856717002535856;-0.0004720298338023133;1.0294415579307188;10.000016595775609;0.8204428359107893;0.020919890586696563;0.021536292199900487;1.000001769767802;0.8207191954947356;1.000006131540132
89.434426;1.0289062336423023;0.8333169581787225;0.8099108462389681;-0.00048567170862613603;-0.00047202981775661395;1.029441454266742;10.000015219586224;0.8204427839240815;0.020919892992444875;0.02153629491671931;1.0000017065355193;0.8207193036696153;1.0000062027458068
89.444426;1.0289064519938138;0.8333169352830078;0.8099109371507394;-0.00048567172085318093;-0.00047202980109191617;1.029441346104645;10.000013801258953;0.8204427414635217;0.02091989530795728;0.02153629742863118;1.0000016418995017;0.8207194116884268;1.0000062662299662
89.454426;1.028906674450013;0.8333169169407675;0.8099110312011079;-0.00048567173683093645;-0.0004720297835461172;1.0294412334557017;10.000012342104212;0.8204427083070291;0.020919897521657526;0.021536299722465832;1.0000015754543476;0.8207195190760145;1.0000063218382884
89.464426;1.0289069009894043;0.8333169027971826;0.8099111278422773;-0.00048567175643701103;-0.00047202976488344337;1.029441116323645;10.0000108432528;0.8204426843257681;0.020919899623988273;0.021536301787165753;1.0000015066879258;0.8207196255301517;1.0000063695600154
89.474426;1.0289071317029808;0.8333168924355507;0.8099112264134055;-0.0004856717795485344;-0.00047202974493808887;1.0294409946887533;10.000009305261896;0.8204426694724273;0.020919901607566623;0.02153630361537627;1.0000014351628335;0.8207197308264751;1.0000064094027372
89.484426;1.0289073666409931;0.8333168854126489;0.8099113262314074;-0.00048567180603836015;-0.00047202972359320635;1.0294408685179146;10.000007728081787;0.8204426637095894;0.0209199034654278;0.021536305203492503;1.0000013606656717;0.82071983474486;1.00000644133824
89.494426;1.0289076057301738;0.8333168813265428;0.8099114267408987;-0.00048567183575689;-0.000472029700745153;1.029440737788528;10.000006111602083;0.8204426669308975;0.020919905188857228;0.021536306552085997;1.0000012832389606;0.820719937090702;1.0000064653856309
89.504426;1.028907848720073;0.8333168799364432;0.8099115275453729;-0.00048567186852465174;-0.0004720296762924968;1.0294406025472167;10.000004455752368;0.8204426789792393;0.020919906766723218;0.021536307666255042;1.0000012031075618;0.8207200377483365;1.000006481708926
89.514426;1.028908095122205;0.8333168812704693;0.809911628323012;-0.00048567190413876935;-0.0004720296501384964;1.0294404630104663;10.000002760076047;0.8204426997792649;0.02091990818660968;0.021536308555067427;1.000001120586841;0.8207201367446756;1.0000064905748907
89.524426;1.0289083442120006;0.8333168856384601;0.8099117287860261;-0.0004856719423819832;-0.00047202962218579215;1.0294403196162996;10.000001024015582;0.8204427294264934;0.020919909438115215;0.021536309231192437;1.0000010360127753;0.8207202342712925;1.0000064922336154
89.534426;1.0289085950838344;0.8333168935509316;0.8099118286781638;-0.0004856719830400252;-0.0004720295923303636;1.0294401729848757;9.999999247788917;0.8204427680922932;0.02091991051620364;0.021536309710504627;1.0000009496727524;0.820720330625599;1.000006486866763
89.544426;1.0289088467266172;0.8333169056086913;0.8099119277523426;-0.0004856720259250177;-0.00047202956047724784;1.0294400238384056;9.999997432362214;0.8204428158357869;0.02091991142094988;0.021536310010062933;1.0000008617665792;0.8207204261534821;1.0000064745995678
89.554426;1.0289090981295972;0.8333169223749163;0.8099120257911231;-0.00048567207088058144;-0.0004720295265701697;1.0294398729105974;9.999995578958716;0.8204438725232797;0.020919912155131146;0.02153631014533683;1.0000007724282847;0.8207215208981996;1.0000064555226165
89.564426;1.0289093483860814;0.8333169442451852;0.8099121226256007;-0.0004856721177745073;-0.0004720294905964874;1.0294397208994348;9.999993689364677;0.8204439378906719;0.020919912722991426;0.021536310129387986;1.000000681706182;0.8207216158388143;1.000006429722594
89.574426;1.0289095967471216;0.8333169714038124;0.8099122180623509;-0.00048567216650365844;-0.0004720294525542377;1.0294395684783109;9.999991766298322;0.820444011630295;0.020919913130455093;0.021536309974314934;1.0000005894799604;0.8207217108659568;1.0000063973141362
89.584426;1.0289098425824699;0.8333170038893095;0.809912311829393;-0.00048567221699010387;-0.0004720294124269518;1.0294394162712577;9.999989812871464;0.8204440934399237;0.020919913385705827;0.021536309692770046;1.0000004954765114;0.8207218061043691;1.0000063584409573
89.594426;1.0289100852761328;0.8333170416842667;0.8099124036399497;-0.0004856722691456563;-0.0004720293701888832;1.0294392647995012;9.999987831514456;0.8204441830627079;0.02091991349810364;0.02153630929765083;1.000000399392894;0.8207219016938248;1.0000063132523094
89.604426;1.0289103242148894;0.8333170847411788;0.8099124932662353;-0.00048567232283871364;-0.0004720293257893326;1.0294391144841128;9.99998582336694;0.8204442803305279;0.02091991347498896;0.021536308799949833;1.000000300985309;0.8207219978550742;1.000006261903302
89.614426;1.028910558924044;0.833317132962042;0.8099125805447595;-0.0004856723778919131;-0.0004720292791176402;1.029438965657377;9.999983789153402;0.820444385165567;0.020919913319679326;0.021536308206961324;1.0000002001276211;0.8207220948740946;1.0000062045628275
89.624426;1.0289107891616842;0.8333171862115114;0.8099126653705195;-0.00048567243409660825;-0.000472029230024461;1.029438818538724;9.99998173110373;0.8204444975176336;0.020919913032464325;0.021536307522354938;1.0000000968725966;0.8207221930344706;1.000006141412525
89.634426;1.028911014873377;0.8333172443626473;0.8099127476959719;-0.00048567249123300407;-0.00047202917838774766;1.0294386732242444;9.999979653695418;0.8204446172875041;0.02091991261270754;0.021536306747350638;0.9999999914131593;0.8207222925599179;1.000006072672505
89.644426;1.0289112361118544;0.8333173073337473;0.809912827518116;-0.0004856725490946065;-0.0004720291241411578;1.0294385297433282;9.99997756223109;0.8204447442807636;0.020919912060878704;0.021536305882574713;0.9999998839504717;0.8207223936126414;1.0000059986052254
89.654426;1.0289114529621182;0.833317375100162;0.8099129048640624;-0.00048567260750062525;-0.00047202906725309123;1.0294383882004179;9.999975461293209;0.8204448782161013;0.020919911380061815;0.02153630493057883;0.9999997746408729;0.8207224963039663;1.0000059195049433
89.664426;1.0289116654778385;0.8333174476952591;0.8099129797349272;-0.00048567266628243177;-0.0004720290077018831;1.0294382488760756;9.999973354769633;0.8204450188069352;0.02091991057587135;0.021536303897393846;0.9999996636565499;0.8207226006977962;1.0000058357530721
89.674426;1.0289118736817544;0.8333175252293064;0.809913052013302;-0.00048567272527166947;-0.0004720289454754082;1.0294381121907987;9.999971246246384;0.8204451658497545;0.020919909655821696;0.021536302791479483;0.9999995512418433;0.8207227068403923;1.0000057478565647
89.684426;1.0289120775944174;0.8333176078922636;0.8099131214550396;-0.00048567278432250417;-0.00047202888058289197;1.0294379786539045;9.999969138686906;0.8204453192265112;0.02091990863052853;0.021536301621516478;0.9999994376599551;0.8207228147709891;1.0000056563981563
89.694426;1.0289122772232893;0.8333176959079497;0.8099131877757628;-0.00048567284333521756;-0.0004720288130551781;1.029437848870223;9.999967033919646;0.8204454788620709;0.02091990751606677;0.021536300396057546;0.9999993230685735;0.8207229244915941;1.0000055619717145
89.704426;1.028912472550484;0.8333177894917765;0.809913250700793;-0.00048567290223491073;-0.00047202874293972335;1.029437723551955;9.999964932089888;0.8204456447150855;0.02091990633435446;0.021536299124958958;0.9999992074992553;0.8207230359572462;1.0000054651329815
89.714426;1.0289126635548331;0.8333178888466868;0.8099133099786178;-0.00048567296092939365;-0.0004720286703011054;1.0294376035047164;9.99996283128179;0.8204458167632679;0.020919905111244322;0.021536297819775445;0.9999990909361608;0.8207231490822329;1.000005366339296
89.724426;1.0289128502014404;0.8333179941484115;0.8099133654590392;-0.00048567301928729984;-0.00047202859522475944;1.0294374895614395;9.999960728003751;0.8204459949516507;0.020919903874024866;0.021536296492702098;0.9999989733502341;0.8207232637418984;1.0000052659324483
89.734426;1.0289130323867137;0.8333181054883106;0.8099134171639021;-0.0004856730771322351;-0.0004720285178146019;1.029437382469068;9.999958618024325;0.820446179188429;0.020919902648679618;0.021536295156827978;0.9999988547013722;0.8207233797687944;1.00000516425391
89.744426;1.02891320995904;0.8333182228475371;0.8099134652488698;-0.0004856731342416726;-0.00047202843817404597;1.0294372827949934;9.999956496644714;0.8204463694066774;0.020919901458433386;0.021536293828018086;0.999998734929202;0.8207234969177284;1.0000050618075371
89.754426;1.028913382836391;0.8333183461188781;0.8099135099551924;-0.00048567319035710513;-0.000472028356397871;1.0294371909037796;9.999954358944933;0.8204465655735904;0.020919900324261363;0.02153629252527273;0.9999986139009464;0.8207236148449686;1.0000049592956475
89.764426;1.0289135510657903;0.8333184750691216;0.8099135516184252;-0.00048567324520895616;-0.0004720282725911108;1.029437107019123;9.999952200589343;0.8204467676087334;0.0209198992647565;0.02153629126936224;0.9999984914034453;0.8207237331498013;1.0000048575269722
89.774426;1.0289137147562895;0.8333186092586745;0.8099135906443241;-0.0004856732985533158;-0.0004720281868784413;1.0294370313487258;9.999950018593886;0.8204469752960265;0.02091989829516679;0.021536290082167533;0.9999983672658684;0.8207238514266132;1.0000047572998714
89.784426;1.0289138739767192;0.8333187480319945;0.8099136274177753;-0.0004856733502036779;-0.00047202809939280425;1.0294369641589864;9.999947811594415;0.8204471882781117;0.020919897427707074;0.021536288985819385;0.9999982415056918;0.8207239692773657;1.0000046593274292
89.794426;1.028914028688664;0.8333188905717914;0.8099136622413003;-0.0004856734000211999;-0.00047202801025977533;1.0294369057151471;9.999945579585118;0.820447406149646;0.020919896672824026;0.021536288000146914;0.9999981143129268;0.8207240862995496;1.000004564261074
89.804426;1.028914178730192;0.8333190359484701;0.8099136953764816;-0.0004856734478747276;-0.0004720279195789639;1.0294368561830327;9.999943323066882;0.8204476285444791;0.02091989604017313;0.021536287140474626;0.9999979858883274;0.8207242021081841;1.0000044727883057
89.814426;1.0289143238759093;0.8333191831601258;0.8099137271260489;-0.00048567349363756854;-0.0004720278274035105;1.0294368156310902;9.9999410424695;0.8204478551227553;0.020919895539257848;0.021536286417359236;0.9999978562978277;0.8207243163801368;1.0000043857065202
89.824426;1.028914463945765;0.8333193312083942;0.8099137578393992;-0.00048567353721808604;-0.00047202773373486825;1.0294367841044119;9.999938738878654;0.8204480854811456;0.02091989517985206;0.021536285838230983;0.9999977254200407;0.8207244288284306;1.0000043039525088
89.834426;1.0289145988722628;0.833319479182019;0.8099137878178959;-0.0004856735785517204;-0.0004720276385383214;1.0294367616346043;9.999936414809236;0.8204483191005343;0.020919894971975463;0.021536285410126414;0.9999975930367447;0.8207245391496387;1.0000042285560762
89.844426;1.0289147287024734;0.833319626249096;0.8099138172319891;-0.00048567361755578743;-0.00047202754174917116;1.029436748173615;9.999934073115998;0.8204485554364007;0.020919894925130113;0.021536285140419918;0.999997459031057;0.8207246470543177;1.0000041604998517
89.854426;1.02891485357543;0.8333197715979453;0.8099138461539378;-0.00048567365412097223;-0.0004720274432710427;1.0294367435729759;9.999931715029732;0.8204487940457075;0.020919895046902347;0.021536285034934186;0.9999973234973866;0.8207247523311576;1.000004100618811
89.864426;1.028914973711107;0.8333199144497085;0.809913874665452;-0.0004856736881577441;-0.0004720273430059364;1.0294367476219173;9.99992933955423;0.8204490345908527;0.020919895342377537;0.021536285096861427;0.9999971867043652;0.8207248548602262;1.0000040496033429
89.874426;1.028915089413777;0.8333200541096623;0.8099139029150689;-0.0004856737196311005;-0.00047202724090476665;1.0294367600456653;9.999926944589934;0.8204492767693558;0.02091989581534931;0.021536285326650067;0.9999970490136345;0.8207249545819317;1.0000040080309318
89.884426;1.0289152010568396;0.8333201899833684;0.8099139310669806;-0.0004856737485493737;-0.00047202713699646964;1.0294367804994276;9.99992452851139;0.8204495202727806;0.020919896469483303;0.02153628572125179;0.9999969107940782;0.8207250514386435;1.000003976408154
89.894426;1.0289153090263108;0.8333203215499762;0.8099139592234443;-0.000485673774956622;-0.0004720270313932704;1.0294368086562689;9.999922090678654;0.8204497647803676;0.0209198973081245;0.021536286274933914;0.9999967723641426;0.8207251453063522;1.0000039552542153
89.904426;1.028915413647798;0.8333204482911387;0.8099139874361547;-0.00048567379894326;-0.00047202692428756235;1.0294368443206388;9.999919630794368;0.820450009965642;0.02091989833413044;0.021536286981744604;0.9999966339766546;0.8207252359789972;1.000003945197867
89.914426;1.0289155151514762;0.8333205696695443;0.8099140158077525;-0.00048567382064834723;-0.0004720268159351002;1.02943688745061;9.999917148460979;0.8204502555388975;0.020919899550207666;0.02153628783591263;0.9999964957755845;0.8207253232362178;1.0000039469882323
89.924426;1.028915613670261;0.8333206852164298;0.8099140445792316;-0.0004856738402570328;-0.0004720267066176675;1.0294369380777226;9.999914643794618;0.8204505013004463;0.02091990095851389;0.0215362888301222;0.9999963577446236;0.8207254069264576;1.0000039613953466
89.934426;1.0289157092492447;0.8333207945865804;0.8099140741253885;-0.0004856738579830596;-0.0004720265965985534;1.0294369961973917;9.999912118310577;0.8204507471251156;0.020919902559334774;0.021536289954319703;0.9999962197245011;0.8207254870101361;1.0000039891244519
89.944426;1.028915801889593;0.8333208974877955;0.8099141048854487;-0.0004856738740431998;-0.00047202648609539957;1.029437061755079;9.999909574718897;0.8204509928873944;0.020919904350356875;0.021536291195768616;0.9999960814898179;0.8207255635704153;1.0000040307981617
89.954426;1.0289158915975212;0.8333209935639445;0.8099141372995563;-0.0004856738886565522;-0.0004720263752819665;1.0294371347258957;9.99990701643526;0.8204512383927083;0.02091990632801343;0.021536292539976368;0.9999959428739545;0.8207256367870146;1.0000040868996167
89.964426;1.0289159783793138;0.8333210823304138;0.8099141717865771;-0.00048567390204383155;-0.0004720262643098876;1.029437215119086;9.99990444831908;0.8204514833578271;0.02091990848984512;0.021536293972398295;0.9999958038777501;0.8207257068680893;1.0000041576680814
89.974426;1.0289160621937408;0.8333211632021025;0.8099142087332614;-0.0004856739143974545;-0.0004720261533298911;1.0294373028682575;9.999901877571203;0.8204517274369492;0.02091991083540064;0.021536295479949695;0.9999956646734928;0.8207257739930464;1.0000042431076774
89.984426;1.0289161428940046;0.8333212355803756;0.8099142484361819;-0.000485673925850873;-0.0004720260424912848;1.0294373977633131;9.999899313699505;0.8204519702824086;0.020919913365430975;0.021536297050841195;0.9999955255639497;0.8207258383228447;1.00000434311789
89.994426;1.0289162201762572;0.833321298938964;0.8099142910403831;-0.00048567393647467076;-0.0004720259319328417;1.0294374995176947;9.999896768123435;0.8204522116565687;0.020919916081088934;0.021536298673359835;0.9999953869762401;0.8207259000154595;1.000004457547412
90.004426;1.0289162935673406;0.833321352868845;0.8099143365760059;-0.00048567394629644067;-0.0004720258217875947;1.0294376078591596;9.999894253607696;0.8204524514960382;0.020919918984280975;0.021536300335447782;0.999995249471579;0.8207259591912854;1.0000045861078606
90.014426;1.0289163624435196;0.8333213970808949;0.8099143850411767;-0.000485673955323018;-0.00047202571217887555;1.0294377225261373;9.999891783266019;0.8204526898074657;0.020919922078457855;0.021536302025743262;0.9999951136990031;0.8207260159436228;1.0000047283064377
90.024426;1.0289164260617982;0.8333214314242091;0.8099144364107786;-0.00048567396354079923;-0.0004720256032042152;1.0294378432036926;9.999889369346052;0.8204529265134745;0.020919925368684037;0.021536303734960634;0.9999949802637486;0.8207260703936944;1.000004883533385
90.034426;1.0289164836444304;0.8333214559416433;0.8099144905776677;-0.0004856739709078989;-0.00047202549495286574;1.029437969470401;9.999887022592405;0.820453161431259;0.02091992886103399;0.021536305456071447;0.9999948496028314;0.8207261226531806;1.0000050512060839
90.044426;1.0289165344687774;0.8333214708907692;0.809914547300899;-0.0004856739773662557;-0.0004720253875463982;1.0294381008078397;9.999884752213974;0.8204533943614699;0.020919932561492677;0.021536307183701454;0.9999947219315275;0.8207261727313787;1.0000052307911567
90.054426;1.0289165778317988;0.8333214766740183;0.8099146062090337;-0.0004856739828548601;-0.00047202528114189985;1.0294382366674246;9.999882565620714;0.8204536251578478;0.020919936474521398;0.021536308913875004;0.9999945972546032;0.8207262205320737;1.0000054217664955
90.064426;1.0289166129129728;0.8333214737329218;0.809914666847802;-0.0004856739872939464;-0.00047202517589959545;1.0294383765350372;9.999880468426655;0.8204538537268564;0.020919940601997707;0.021536310644193056;0.9999944754461201;0.8207262659498038;1.0000056236471182
90.074426;1.0289166386946402;0.8333214625023055;0.8099147287149251;-0.00048567399056299545;-0.00047202507196301914;1.029438519956095;9.999878465312134;0.8204540799996164;0.020919944943220845;0.021536312373704555;0.9999943563645487;0.8207263089761718;1.0000058360026953
90.084426;1.0289166540444217;0.8333214434456845;0.8099147912765752;-0.000485673992520546;-0.0004720249694698863;1.0294386664761899;9.999876560690113;0.8204543039260712;0.020919949495445598;0.021536314101833418;0.9999942399482121;0.8207263497190991;1.000006058428508
90.094426;1.0289166579110938;0.8333214171280285;0.8099148540015039;-0.0004856739930519377;-0.0004720248685699635;1.0294388155330956;9.99987475846898;0.8204545254848633;0.020919954252975655;0.02153631582806154;0.9999941262184648;0.8207263883010973;1.0000062905494396
90.104426;1.0289166494558981;0.8333213842289744;0.8099149163961518;-0.00048567399208810074;-0.0004720247694190022;1.0294389664501646;9.99987306138137;0.820454744677574;0.020919959205499432;0.02153631755351746;0.9999940151863737;0.8207264247421459;1.000006532045162
90.114426;1.0289166280111388;0.8333213454414334;0.8099149780185657;-0.0004856739895962205;-0.0004720246721556155;1.0294391185309502;9.9998714704413;0.820454961502504;0.02091996433857358;0.021536319281373756;0.9999939067891014;0.8207264589708342;1.0000067826347212
90.124426;1.0289165929693396;0.8333213013764563;0.809915038470267;-0.00048567398557706657;-0.0004720245768974895;1.0294392711341638;9.999869985050275;0.8204551759146879;0.020919969634609615;0.021536321013955712;0.9999938009095513;0.8207264909258624;1.0000070420480711
90.134426;1.0289165437880425;0.8333212525951219;0.8099150973363161;-0.0004856739800547084;-0.000472024483765272;1.029439423697637;9.999868603876106;0.8204553877948393;0.02091997507200538;0.021536322749499716;0.9999936974185049;0.8207265206037418;1.0000073099971827
90.144426;1.0289164800924706;0.8333211996843893;0.8099151541062433;-0.00048567397303870804;-0.0004720243929006903;1.0294395756865826;9.999867325675345;0.8204555969518934;0.02091998062565838;0.021536324482056075;0.9999935962075347;0.8207265480332615;1.0000075861272992
90.154426;1.0289164016790482;0.8333211432334932;0.8099152081626768;-0.0004856739644995416;-0.0004720243044566438;1.0294397265136581;9.999866149386547;0.8204558031529537;0.02091998627002754;0.021536326203864833;0.9999934972137899;0.8207265732237291;1.0000078700325714
90.164426;1.0289163084209727;0.8333210837552532;0.8099152588286489;-0.00048567395439045577;-0.00047202421857719186;1.029439875564509;9.99986507359348;0.8204560061832489;0.020919991981021464;0.021536327907008587;0.9999934004352575;0.8207265961210896;1.0000081613498923
90.174426;1.0289162002290626;0.8333210216984421;0.8099153054269094;-0.0004856739426840182;-0.0004720241353833945;1.0294400222796747;9.999864095794392;0.8204562059243764;0.020919997736273427;0.021536329583083352;0.9999933059269271;0.8207266165771997;1.000008459780437
90.184426;1.0289160770801238;0.8333209575066552;0.8099153473349706;-0.00048567392938861955;-0.00047202405496434794;1.0294401661594426;9.999863212130192;0.8204564023822138;0.020920003515029664;0.0215363312225213;0.9999932137448362;0.8207266342964341;1.0000087650158165
90.194426;1.028915939073034;0.8333208915927968;0.809915384013789;-0.00048567391454887787;-0.0004720239773828197;1.0294403067223443;9.999862417774807;0.8204565956642669;0.020920009297231843;0.021536332815431027;0.9999931238276064;0.8207266488258669;1.0000090766665446
90.204426;1.0289157864738965;0.8333208242754797;0.8099154150256218;-0.00048567389824009954;-0.00047202390268904056;1.0294404435247795;9.99986170769908;0.8204567859782541;0.02092001506307098;0.02153633435348686;0.9999930358886234;0.8207266596568547;1.0000093942201504
90.214426;1.0289156196728462;0.8333207557950874;0.8099154400913727;-0.000485673880552564;-0.0004720238309238124;1.0294405762455916;9.999861077532705;0.8204569736191507;0.020920020793006287;0.021536335831484506;0.9999929494451011;0.8207266663196545;1.0000097170323186
90.224426;1.0289154390646498;0.8333206864051818;0.8099154591676013;-0.00048567386157434886;-0.0004720237621135594;1.029440704735068;9.999860524308406;0.8204571589071208;0.020920026467088133;0.02153633724847946;0.9999928640121215;0.8207266684114105;1.0000100443393753
90.234426;1.0289152449605343;0.8333206164283706;0.8099154724459287;-0.0004856738413880288;-0.00047202369625678044;1.0294408289692007;9.999860046825326;0.8204573421236923;0.02092003206541662;0.02153633860797915;0.9999927792668563;0.8207266656302314;1.000010375254816
90.244426;1.0289150375937104;0.8333205462009814;0.8099154802460391;-0.0004856738200707019;-0.00047202363330375597;1.029440948958023;9.999859645223285;0.820457523438024;0.02092003757027313;0.02153633991624479;0.9999926950233773;0.8207266577866912;1.0000107087642665
90.254426;1.0289148171824112;0.8333204759700836;0.809915482920049;-0.0004856737976884814;-0.00047202357314865957;1.0294410647105081;9.99985931962531;0.8204577028341029;0.020920042967654463;0.021536341179662553;0.9999926111403589;0.8207266447674773;1.0000110437721812
90.264426;1.028914583997761;0.8333204058670165;0.809915480824422;-0.00048567377428972516;-0.0004720235156493293;1.0294411763000075;9.999859068552368;0.8204578801064185;0.020920048247171707;0.02153634240286584;0.9999925275050093;0.8207266265090669;1.0000113791764391
90.274426;1.0289143384275685;0.8333203359553981;0.8099154742395195;-0.00048567374990349927;-0.0004720234606708962;1.0294412839533769;9.999858888614723;0.8204580549142474;0.02092005340137255;0.021536343588689492;0.9999924440630571;0.8207266029821377;1.0000117138861961
90.284426;1.028914081015486;0.8333202662717886;0.8099154632397567;-0.0004856737245564789;-0.0004720234081188464;1.0294413880395739;9.999858775895136;0.8204582268450977;0.02092005842519858;0.021536344739149848;0.9999923608281202;0.8207265741975123;1.000012046812911
90.294426;1.028913812437807;0.8333201968733689;0.8099154476730689;-0.0004856736982964424;-0.0004720233579301369;1.0294414889499073;9.999858727106831;0.8204583954673841;0.020920063314973956;0.02153634585514914;0.9999922778767419;0.8207265402515606;1.0000123769437526
90.304426;1.028913533418634;0.8333201279259161;0.8099154272733387;-0.0004856736711898056;-0.00047202331003534;1.029441587033546;9.99985873938373;0.8204585603740786;0.02092006806760028;0.021536346935838193;0.9999921953605834;0.8207265013475425;1.0000127034382893
90.314426;1.028913244650561;0.8333200597549556;0.8099154018165251;-0.0004856736432930674;-0.00047202326432376943;1.0294416826419428;9.999858810088085;0.8204587212179609;0.020920072680627653;0.021536347979490354;0.9999921135015524;0.8207264577684474;1.0000130255855602
90.324426;1.0289129467939708;0.8333199927669553;0.8099153712324291;-0.00048567361464433846;-0.00047202322062955685;1.0294417761287928;9.999858937254729;0.8204588777253279;0.020920077151927723;0.021536348984339183;0.9999920325215537;0.8207264098486801;1.0000133426835687
90.334426;1.0289126405117706;0.8333199273111502;0.8099153355871613;-0.0004856735853001966;-0.00047202317873185556;1.0294418677897281;9.999859119812424;0.820459029694104;0.020920081478773913;0.021536349948602682;0.9999919525534852;0.8207263579710501;1.000013654038143
90.344426;1.028912326457752;0.8333201487750825;0.8099155720828327;-0.00048678065091455373;-0.00047309913201843963;1.0294419578566363;9.999859357159027;0.8204591769993005;0.020920085657824272;0.021536350870484097;0.9999918736406361;0.820726302584867;1.0000139590278754
90.354426;1.0289120052445169;0.8333200870165469;0.8099155263950981;-0.00048678062048604164;-0.0004730990928749759;1.0294420465381484;9.999859648133901;0.8204593196081239;0.02092008968671569;0.02153635174763375;0.999991795840507;0.820726244223372;1.0000142570893722
90.364426;1.0289116774333755;0.833320027304048;0.8099154755437743;-0.0004867805896626813;-0.0004730990546964653;1.029442134048441;9.999859990400415;0.8204594575602722;0.02092009356577189;0.02153635257596758;0.9999917192862342;0.8207261834896796;1.0000145476816777
90.374426;1.028911343530626;0.8333199697745225;0.80991541948829;-0.0004867805585269045;-0.0004730990172786771;1.0294422205956613;9.999860381159948;0.8204595908711443;0.020920097297775546;0.021536353348693915;0.9999916440941812;0.8207261209870365;1.000014830265777
90.384426;1.0289110039560674;0.8333199146030966;0.8099153583574742;-0.0004867805271604477;-0.0004730989804608748;1.0294423063223161;9.99986081823322;0.820459719421281;0.020920100886233643;0.021536354055722646;0.999991570228734;0.8207260572273862;1.0000151042672363
90.394426;1.0289106589787196;0.8333198619648259;0.8099152923919649;-0.000486780495651355;-0.00047309894409229265;1.0294423912266641;9.999861300373793;0.8204598429137517;0.020920104333512542;0.02153635468393761;0.9999914974782906;0.8207259926043309;1.0000153690906892
90.404426;1.0289103086962392;0.8333198119901455;0.8099152218583362;-0.00048678046411686747;-0.0004730989080281599;1.0294424751100522;9.99986182680402;0.8204599609011495;0.020920107639097876;0.021536355218322884;0.9999914255416998;0.8207259274285772;1.0000156241763174
90.414426;1.028909953089176;0.8333197647749643;0.8099151470476834;-0.00048678043272112724;-0.00047309887215964255;1.029442557606301;9.999862396453745;0.8204600728718717;0.02092011079920972;0.02153635564235413;0.9999913541332598;0.8207258619212813;1.0000158689660612
90.424426;1.0289095920905882;0.8333197204292211;0.8099150682827025;-0.0004867804016593679;-0.000473098836431087;1.0294426382810424;9.999863007469232;0.8204601783427405;0.020920113808582105;0.021536355938101204;0.9999912830562082;0.8207257961664124;1.0000161027829313
90.434426;1.0289092256741554;0.8333196791113106;0.8099149858909123;-0.00048678037112252076;-0.00047309880082130475;1.0294427167289983;9.999863657374341;0.8204602768734238;0.020920116662620364;0.021536356088260034;0.9999912122414577;0.820725730146595;1.0000163247411988
90.444426;1.0289088539434132;0.8333196410176954;0.8099149001890215;-0.0004867803412660516;-0.00047309876531380395;1.029442792664835;9.9998643438499;0.8204603680060863;0.020920119358463458;0.02153635607917797;0.9999911417404158;0.8207256638340582;1.0000165337463407
90.454426;1.0289084771398045;0.8333196063460447;0.8099148114866335;-0.0004867803121877501;-0.00047309872987943383;1.0294428659867525;9.999865065615687;0.8204604512228676;0.020920121894458316;0.021536355901854334;0.9999910717161079;0.820725597194764;1.000016728608212
90.464426;1.028908095612204;0.8333195752655;0.809914720107773;-0.00048678028392600025;-0.00047309869448991656;1.0294429367440565;9.999865822840752;0.8204605260014244;0.02092012426850008;0.021536355551073486;0.99999100247295;0.8207255301540664;1.0000169082366628
90.474426;1.0289077098263657;0.8333195478735369;0.8099146264271069;-0.00048678025647983897;-0.0004730986591560686;1.029443005063434;9.999866616822812;0.8204605919299847;0.020920126477390066;0.0215363550246674;0.999990934459193;0.8207254626481425;1.0000170718336534
90.484426;1.0289073203427137;0.8333195241625235;0.8099145308877873;-0.00048678022981711106;-0.000473098623940686;1.0294430711128073;9.999867449296005;0.8204606487796836;0.02092012851746825;0.02153635432209189;0.9999908681809463;0.8207253947090318;1.0000172189871508
90.494426;1.0289069277427692;0.8333195040709291;0.8099144339836655;-0.00048678020387081126;-0.0004730985889371001;1.0294431350444087;9.999868322095702;0.8204606965045775;0.02092013038467802;0.02153635344219673;0.999990804062206;0.8207253264973312;1.0000173495907543
90.504426;1.0289065325851912;0.8333194875800081;0.809914336216843;-0.00048678017856876624;-0.0004730985542482295;1.0294431969367515;9.99986923726971;0.8204607352006135;0.02092013207496673;0.02153635238257746;0.999990742333952;0.8207252582920693;1.0000174636757528
90.514426;1.0289061353422657;0.8333194747701845;0.8099142380502353;-0.00048678015387128575;-0.0004730985199758381;1.0294432568575784;9.999870197360535;0.8204607650629259;0.02092013358639784;0.02153635114041773;0.9999906829632985;0.8207251904313672;1.0000175613073907
90.524426;1.028905736325364;0.8333194658145917;0.8099141399011908;-0.0004867801297544961;-0.0004730984862266302;1.029443314970172;9.999871205295673;0.8204607863653584;0.020920134920340075;0.021536349713839407;0.9999906256221798;0.8207251232049253;1.0000176425275953
90.534426;1.0289053357387878;0.8333194608989037;0.809914042173449;-0.00048678010617264194;-0.00047309845312284705;1.029443371539022;9.999872263365361;0.8204607994396784;0.020920136080469325;0.021536348103124867;0.9999905697435498;0.8207250567768469;1.000017707283643
90.544426;1.028904933828424;0.8333194601156595;0.8099139452535704;-0.00048678008304881806;-0.0004730984207880997;1.0294434269012829;9.999873372425848;0.8204608046277138;0.02092013707293328;0.021536346309873375;0.9999905146334096;0.8207249912014764;1.0000177554025702
90.554426;1.0289045309901788;0.8333194634436752;0.8099138494628044;-0.0004867800602847996;-0.00047309838932863956;1.029443481455842;9.999874532289269;0.8204608022321689;0.02092013790871399;0.021536344334539152;0.9999904595848033;0.8207249264920785;1.0000177866691937
90.564426;1.0289041278024265;0.8333194708104593;0.80991375504538;-0.00048678003778738897;-0.0004730983588401383;1.0294435355661162;9.999875742379519;0.8204607925169348;0.020920138604805353;0.021536342175380953;0.9999904039679421;0.8207248626586535;1.0000178009355254
90.574426;1.0289037250097395;0.8333194821140639;0.8099136622313683;-0.000486780015493146;-0.00047309832942852664;1.0294435893888239;9.999877002511814;0.8204607757474134;0.020920139182304367;0.02153633983029406;0.9999903472728369;0.8207247997028936;1.00001779815303
90.584426;1.0289033234504645;0.8333194971743172;0.8099135712778263;-0.00048677999336067796;-0.00047309830122190986;1.0294436428083982;9.99987831390248;0.8204607521754606;0.020920139663518106;0.021536337299499452;0.9999902891135258;0.820724737630555;1.0000177783174493
90.594426;1.0289029239326377;0.8333195157114981;0.8099134824071643;-0.0004867799713503256;-0.00047309827438048164;1.029443695546147;9.999879679075812;0.820460721971903;0.02092014007021915;0.021536334585921493;0.9999902291859277;0.8207246765027745;1.0000177414143634
90.604426;1.0289025271608387;0.8333195373800633;0.8099133957253322;-0.00048677994941937445;-0.0004730982491214359;1.0294437473180549;9.99988110083013;0.8204606852617069;0.020920140422156012;0.02153633169384489;0.9999901672097588;0.8207246164529988;1.0000176874408204
90.614426;1.0289021337539546;0.833319561793746;0.8099133111884864;-0.0004867799275320264;-0.00047309822572173295;1.0294437979277187;9.999882581558332;0.8204606422598245;0.020920140735164214;0.021536328628171068;0.99999010293135;0.8207245576300594;1.0000176164449743
90.624426;1.0289017442807544;0.8333195885450049;0.8099132286139148;-0.0004867799056646681;-0.000473098204469702;1.0294438473072747;9.999884122735855;0.820460593318985;0.02092014102053948;0.021536325394001903;0.999990036152816;0.8207245001511384;1.0000175285216928
90.634426;1.0289013592813192;0.8333196172710448;0.8099131477879302;-0.00048677988380538284;-0.00047309818562092215;1.0294438955295335;9.99988572449913;0.8204605388569157;0.0209201412861623;0.021536321996274314;0.999989966724011;0.8207244441146262;1.000017423838756
90.644426;1.0289009792822261;0.8333196477269754;0.8099130686185081;-0.0004867798619827452;-0.0004730981694006947;1.0294439427609565;9.99988738583282;0.8204604793002462;0.020920141537435114;0.021536318440008768;0.9999898945367444;0.8207243896173311;1.0000173026772448
90.654426;1.0289006048133025;0.8333196797787423;0.8099129911757185;-0.00048677984029466996;-0.00047309815602417386;1.0294439891368006;9.999889105193093;0.8204604150800539;0.020920141777181538;0.02153631473099603;0.9999898195417742;0.8207243367504191;1.0000171653815524
90.664426;1.028900236422637;0.8333197133147789;0.8099129156396245;-0.00048677981887351263;-0.0004730981457099276;1.0294440346358804;9.999890880919894;0.8204603465990031;0.02092014200625798;0.021536310876738733;0.9999897417272263;0.8207242855760649;1.0000170122941978
90.674426;1.0288998746586764;0.833319748151962;0.8099128422481658;-0.00048677979782131824;-0.0004730981386797261;1.0294440790939823;9.99989271122895;0.8204602741742968;0.020920142225681834;0.021536306886997293;0.9999896610402914;0.8207242360698473;1.0000168437845862
90.684426;1.0288995200317481;0.8333197840281051;0.8099127712290816;-0.0004867797771792335;-0.00047309813513416;1.0294441223269002;9.999894594734892;0.8204601980365674;0.02092014243861617;0.021536302773549693;0.9999895773586768;0.820724188090963;1.0000166603091674
90.694426;1.028899172999831;0.8333198206905482;0.8099127027214279;-0.00048677975694502;-0.00047309813523415024;1.029444164203401;9.999896531509687;0.8204601183685168;0.020920142650667994;0.021536298549091122;0.9999894905904056;0.8207241414520655;1.0000164623888885
90.704426;1.0288988339482443;0.8333198579753196;0.8099126367827052;-0.0004867797371093825;-0.00047309813911451963;1.0294442046289278;9.999898522696242;0.8204600353191864;0.020920142868208643;0.021536294224724292;0.999989400770751;0.8207240960248064;1.0000162505165602
90.714426;1.0288985031353965;0.8333198958166935;0.8099125734917458;-0.0004867797176705963;-0.0004730981468968593;1.0294442434858941;9.99990056860888;0.8204599490278732;0.020920143095980698;0.02153628980813789;0.9999893080133011;0.8207240517871635;1.0000160250973025
90.724426;1.0288981806889086;0.8333199342275195;0.8099125130021267;-0.0004867796986354646;-0.0004730981586843216;1.0294442805831883;9.999902667624124;0.8204598596865295;0.020920143335598107;0.021536285305343416;0.99998921244503;0.8207240087942502;1.0000157864351245
90.734426;1.0288978667082351;0.8333199732857861;0.8099124554861361;-0.0004867796800246309;-0.0004730981745539546;1.0294443156291107;9.999904816711306;0.8204597675601253;0.020920143584585688;0.02153628072388982;0.9999891142651491;0.8207239670961025;1.0000155347418789
90.744426;1.0288975613631384;0.8333200130983874;0.8099124010493906;-0.00048677966187058694;-0.00047309819454660433;1.0294443482058848;9.99990701246408;0.8204596729138999;0.02092014383585242;0.021536276073448664;0.9999890137776218;0.8207239266788556;1.0000152701940317
90.754426;1.0288972648646593;0.8333200537087084;0.8099123496545834;-0.00048677964420323195;-0.00047309821866043506;1.029444377794369;9.999909251582974;0.8204595759027739;0.02092014407880349;0.02153627136416829;0.9999889113350756;0.8207238874610362;1.0000149929816224
90.764426;1.028896977356396;0.8333200950275185;0.8099123010683095;-0.00048677962703427927;-0.00047309824687519767;1.0294444038684372;9.999911530504422;0.8204594765305652;0.02092014430171325;0.02153626660585457;0.9999888073395246;0.8207238492951381;1.00001470329649
90.774426;1.0288966988836412;0.8333201368910735;0.8099122548660922;-0.00048677961036398305;-0.000473098279193663;1.0294444259620001;9.999913844458584;0.8204593747357937;0.02092014449397499;0.021536261807867507;0.999988702247052;0.8207238120113398;1.000014401342418
90.784426;1.028896429476325;0.8333201791919529;0.8099122105042922;-0.00048677959421126115;-0.0004730983156410769;1.029444443641079;9.999916186855488;0.8204592704876763;0.02092014464706616;0.02153625697884641;0.9999885965051016;0.8207237755082911;1.0000140874005707
90.794426;1.0288961692095215;0.8333202219637529;0.8099121674318561;-0.000486779578636367;-0.0004730983562201816;1.0294444564350624;9.999918549415925;0.8204591637935279;0.020920144754337393;0.021536252127162325;0.9999884905174625;0.8207237397400264;1.0000137618630915
90.804426;1.0288959181912516;0.8333202653744151;0.8099121251889462;-0.0004867795637351329;-0.0004730984008830905;1.0294444638322344;9.999920922590846;0.820459054692379;0.020920144811078716;0.02153624726146996;0.9999883846273026;0.8207237045766548;1.00001342518777
90.814426;1.0288956765311978;0.8333203096473443;0.8099120834294359;-0.00048677954960908617;-0.0004730984495395849;1.0294444653595483;9.999923295897476;0.820458943277177;0.02092014481434565;0.021536242390338595;0.9999882790850052;0.8207236697273861;1.0000130778446106
90.824426;1.028895444298042;0.8333203550012594;0.8099120418490781;-0.00048677953634102705;-0.000473098502076122;1.0294444606807427;9.999925658391387;0.8204588297286496;0.020920144761961464;0.021536237521338198;0.9999881740223989;0.8207236348009564;1.000012720339607
90.834426;1.0288952214994234;0.8333204016526351;0.8099120001075625;-0.00048677952399289786;-0.00047309855836873263;1.0294444496807553;9.99992799957964;0.8204587143513662;0.02092014465191898;0.02153623266046213;0.9999880694271615;0.8207235993674762;1.0000123532645715
