time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
90.844426;1.0288950081161266;0.8333204498010428;0.8099119578209404;-0.0004867795126084364;-0.00047309861827641127;1.0294444325153034;9.999930310118105;0.8204585975796702;0.020920144481797676;0.021536227812925256;0.9999879651564407;0.820723562942367;1.0000119772740472
90.854426;1.028894804131602;0.8333216066966372;0.8099129905811118;-0.0004864943533216855;-0.00047282154348636903;1.0294444095505497;9.999932581718431;0.8204584799533046;0.020920144247260592;0.021536222984556787;0.9999878610015243;0.8207235249557336;1.0000115930145033
90.864426;1.0288946095208762;0.8333216582939051;0.8099129460024456;-0.00048649434391464705;-0.00047282161004106763;1.0294443812037029;9.99993480688485;0.8204583620662459;0.020920143940319595;0.021536218182558756;0.9999877567656908;0.8207234847640982;1.000011201074731
90.874426;1.0288944242332652;0.833321711867566;0.8099128997086074;-0.00048649433549746403;-0.0004728216795448484;1.0294443478461988;9.999936978974093;0.8204582444786349;0.02092014354873118;0.021536213416677018;0.9999876523507977;0.8207234417004712;1.0000108019744338
90.884426;1.0288942481957204;0.8333217676071303;0.8099128514038832;-0.000486494328077464;-0.00047282175171911925;1.0294443098097636;9.999939092320782;0.8204581276582251;0.02092014305768279;0.02153620870043452;0.9999875478009506;0.82072339513187;1.0000103961916662
90.894426;1.028894081382649;0.8333218256739666;0.8099128008916007;-0.00048649432166960493;-0.00047282182628966614;1.0294442673702;9.999941141984117;0.820458011985391;0.02092014245281383;0.02153620404955257;0.9999874432576423;0.8207233444959383;1.0000099841731624
90.904426;1.0288939239297408;0.8333218861912601;0.8099127480277615;-0.00048649431628706806;-0.0004728219030140132;1.0294442207097052;9.999943123342913;0.8204578977578164;0.020920141722102003;0.02153619947839684;0.999987338907939;0.8207232892878127;1.0000095662869757
90.914426;1.0288937761292436;0.8333219492318611;0.8099126926992405;-0.00048649431193820435;-0.0004728219817009381;1.0294441699360024;9.999945032414034;0.8204577852078836;0.02092014085610262;0.021536194998662894;0.9999872350238708;0.8207232290156755;1.0000091427866182
90.924426;1.0288936383217127;0.8333220147825089;0.8099126348915978;-0.00048649430864211785;-0.0004728220622016353;1.0294441151340021;9.99994686660512;0.8204576745485349;0.02092013984746506;0.021536190620237778;0.9999871320344844;0.8207231632043531;1.0000087138038063
90.934426;1.0288935108722082;0.8333220827475704;0.8099125747290632;-0.00048649430645162283;-0.0004728221443938006;1.0294440563714322;9.999948624697387;0.8204575659722203;0.02092013868999417;0.02153618635137152;0.999987030485193;0.820723091461639;1.0000082793642613
90.944426;1.028893394155967;0.8333221530544589;0.8099125124208583;-0.00048649430545614786;-0.00047282222818904786;1.0294439936484718;9.99995030623074;0.8204574596245836;0.020920137377525235;0.021536182198722317;0.9999869309401219;0.8207230135534719;1.0000078394833631
90.954426;1.0288932884335167;0.8333222257531003;0.8099124481925218;-0.0004864943057700202;-0.00047282231354955646;1.0294439268918367;9.999951911192218;0.8204573556115452;0.02092013590356032;0.021536178168639158;0.9999868339811725;0.8207229294543442;1.0000073942998942
90.964426;1.0288931937999677;0.8333223009841527;0.8099123822504821;-0.00048649430752512117;-0.0004728224004789084;1.0294438560075039;9.999953439713297;0.8204582539993357;0.02092013426248901;0.021536174267308472;0.9999867402287055;0.8207238390307371;1.0000069441369563
90.974426;1.0288931102767824;0.8333223789055617;0.8099123147818403;-0.00048649431085974893;-0.0004728224889742456;1.0294437808913801;9.999954891496488;0.8204581548143189;0.020920132451438346;0.021536170497536446;0.9999866503011285;0.8207237432932913;1.000006489474327
90.984426;1.0288930378540337;0.8333224596789157;0.8099122460131857;-0.00048649431590196775;-0.0004728225789792295;1.0294437013967166;9.999956265785631;0.8204580580966937;0.020920130470493604;0.0215361668562031;0.9999865648085109;0.8207236423397178;1.0000060308972127
90.994426;1.028892976447451;0.8333225434844451;0.8099121762666562;-0.00048649432275621045;-0.00047282267038478715;1.0294436173174342;9.999957562117208;0.8204579639670898;0.02092012832162386;0.02153616333684172;0.9999864843567604;0.8207235365329085;1.0000055690450467
91.004426;1.0288929258814332;0.8333226305439507;0.809912105905924;-0.000486494331491124;-0.0004728227630460301;1.0294435283823302;9.999958780952571;0.8204578726261796;0.020920126008899864;0.02153615993410004;0.9999864094695217;0.820723426134091;1.0000051045303073
91.014426;1.0288928859328275;0.8333227211015569;0.8099120352264949;-0.00048649434214280857;-0.0004728228567819187;1.0294434342463061;9.999959923659082;0.8204577842872622;0.020920123539416958;0.02153615664521528;0.999986340517841;0.8207233113481968;1.0000046378513048
91.024426;1.0288928563923725;0.8333228153182568;0.8099119644079472;-0.00048649435473911907;-0.0004728229513827248;1.029443334514352;9.9999609926639;0.8204576991200092;0.020920120922296066;0.021536153468611048;0.999986277756402;0.8207231923869338;1.0000041693716535
91.034426;1.0288928370560688;0.8333229131879873;0.8099118935437878;-0.0004864943693120836;-0.00047282304662010376;1.0294432287984852;9.9999619920234;0.8204576172561664;0.020920118166767424;0.021536150402703718;0.9999862213954878;0.8207230695396934;1.0000036993634258
91.044426;1.0288928276611107;0.833323014563976;0.8099118227224104;-0.0004864943858851433;-0.000472823142245376;1.029443116765646;9.999962926855499;0.8204575388181742;0.020920115281113774;0.02153614744647203;0.9999861716007551;0.82072294321023;1.000003228062097
91.054426;1.0288928279186842;0.8333231192561175;0.8099117521066276;-0.0004864944044560302;-0.0004728232379946415;1.029442998178745;9.999963801895912;0.8204574639242953;0.02092011227143441;0.021536144599954128;0.9999861284499255;0.8207228138295308;1.0000027557214526
91.064426;1.0288928376284832;0.8333232271152649;0.8099116819549348;-0.0004864944249916862;-0.0004728233336014264;1.0294428729000484;9.99996462155656;0.820457392694122;0.02092010914095024;0.021536141864486352;0.9999860919450646;0.8207226817061083;1.0000022826386175
91.074426;1.0288928566991689;0.8333233380355597;0.8099116125949266;-0.0004864944474377287;-0.00047282342880267667;1.0294427408171507;9.999965391065574;0.8204573252746059;0.020920105891632897;0.021536139244300676;0.9999860620844337;0.8207225469701854;1.000001809137891
91.084426;1.0288928850639385;0.833323451914397;0.8099115443731659;-0.00048649447173123987;-0.0004728235233321129;1.0294426017694427;9.999966116466489;0.8204572618294244;0.020920102526305256;0.021536136747086165;0.9999860388832824;0.8207224096522698;1.0000013355634072
91.094426;1.028892922597917;0.8333235686344654;0.8099114775894042;-0.0004864944978076545;-0.00047282361691328964;1.0294424555477169;9.999966803884192;0.8204572024804586;0.020920099049108378;0.02153613438160207;0.9999860222849714;0.8207222697784636;1.000000862279449
91.104426;1.0288929690861268;0.8333236880572299;0.8099114124525437;-0.00048649452560036273;-0.00047282370927671064;1.0294423019602605;9.999967459090378;0.8204571472878098;0.020920095464899778;0.02153613215512014;0.9999860121122177;0.8207221273584675;1.0000003896486365
91.114426;1.028893024237198;0.8333238100124362;0.8099113490871598;-0.00048649455503057073;-0.00047282380019266835;1.0294421409290129;9.999968087036606;0.8204570962656594;0.020920091778565394;0.021536130072194657;0.9999860081523909;0.8207219822969782;0.9999999180236621
91.124426;1.028893087727487;0.8333239342764543;0.8099112875623926;-0.0004864945859931945;-0.000472823889484673;1.0294419725268824;9.999968691681243;0.8204570493598645;0.020920087994399088;0.021536128133559682;0.999986010224663;0.8207218343617066;0.999999447818175
91.134426;1.0288931592573778;0.8333240605486807;0.8099112278945324;-0.0004864946183530525;-0.00047282397701000744;1.029441796953233;9.999969276037163;0.8204570064388648;0.020920084115078688;0.0215361263355822;0.9999860181758914;0.8207216832472077;0.9999989796154701
91.144426;1.028893238570424;0.8333241884441107;0.8099111700320744;-0.00048649465195630743;-0.00047282406262624685;1.0294416145481964;9.999969841700803;0.8204569673589674;0.020920080140610493;0.021536124672404462;0.9999860319257925;0.8207215286478116;0.999998514144119
91.154426;1.028893325441363;0.8333243175107736;0.8099111138904299;-0.0004864946866455563;-0.00047282414617319995;1.0294414257933642;9.999970388903439;0.8204569320166459;0.020920076068456167;0.021536123139372466;0.999986051511649;0.8207213702999407;0.9999980521351199
91.164426;1.0288934196725916;0.8333244472942524;0.8099110594418035;-0.00048649472227232205;-0.0004728242274856004;1.0294412311901333;9.99997091768145;0.8204569003033355;0.020920071895059608;0.02153612173308866;0.9999860770101355;0.8207212080072551;0.9999975943042049
91.174426;1.0288935210416785;0.8333245774272786;0.8099110067671697;-0.0004864947587126841;-0.000472824306419512;1.029441031137367;9.99997142857149;0.8204568720093087;0.020920067617658633;0.021536120448976896;0.9999861084261114;0.8207210416453702;0.9999971414563813
91.184426;1.0288936291984248;0.8333247076677609;0.8099109560029515;-0.000486494795881084;-0.00047282438286088546;1.0294408259884564;9.999971922131719;0.8204568467938915;0.02092006323441895;0.021536119281176106;0.9999861456691396;0.8207208711742308;0.999996694500082
91.194426;1.02889374363593;0.8333248378623634;0.8099109072554208;-0.0004864948337264386;-0.0004728244567168211;1.0294406161893352;9.999972398273332;0.8204568242878114;0.020920058743294896;0.021536118224361647;0.9999861886175153;0.8207206966646814;0.9999962543612453
91.204426;1.028893863781594;0.8333249678783046;0.8099108605910965;-0.0004864948722059664;-0.00047282452791211186;1.0294404022706012;9.999972855971766;0.820456804260077;0.020920054143012963;0.021536117274501856;0.9999862371899835;0.8207205183036353;0.999995821884219
91.214426;1.028893989116599;0.8333250975594184;0.8099108160726333;-0.00048649491125990024;-0.00047282459639416414;1.0294401847393886;9.999973293549418;0.8204567867114847;0.020920049435750408;0.02153611642814858;0.9999862913154566;0.8207203363977869;0.9999953977590664
91.224426;1.028894119210466;0.8333252267645025;0.809910773780172;-0.0004864949508057987;-0.00047282466213521135;1.0294399640587975;9.999973709691032;0.82045677181833;0.020920044627192585;0.02153611568148908;0.9999863508282919;0.8207201513901271;0.9999949825487723
91.234426;1.0288942536605126;0.8333253554668726;0.8099107338180422;-0.00048649499073902545;-0.00047282472512574504;1.0294397406824878;9.999974103996571;0.8204567597518851;0.02092003972401675;0.021536115030382802;0.9999864154435897;0.8207199638156034;0.9999945768192232
91.244426;1.0288943920308247;0.8333254838068329;0.8099106962840004;-0.0004864950309309452;-0.0004728247853729194;1.0294395150435611;9.99997447664584;0.8204567505120793;0.020920034732464076;0.021536114470847027;0.9999864848535839;0.8207197741945286;0.9999941812105715
91.254426;1.0288945338422493;0.8333256120300108;0.8099106612417704;-0.00048649507123364966;-0.0004728248429147166;1.029439287543695;9.999974828549522;0.8204567439242607;0.02092002965852153;0.02153611399867865;0.9999865587948642;0.8207195829802112;0.999993796339303
91.264426;1.028894678580976;0.8333257403599045;0.8099106287735719;-0.0004864951114992686;-0.00047282489782069095;1.0294390585886464;9.999975161459396;0.8204567397391354;0.020920024508285825;0.021536113608941712;0.9999866369875734;0.8207193905811563;0.9999934226618885
91.274426;1.028894825709461;0.8333258689110273;0.809910599033398;-0.0004864951516067824;-0.0004728249501697528;1.029438828608567;9.99997547710072;0.8204567376825187;0.02092001928853328;0.021536113296586085;0.9999867190733736;0.820719197372419;0.9999930604233352
91.284426;1.028894974684536;0.8333259976751874;0.809910572245172;-0.00048649519147260875;-0.000472825000034384;1.0294385980288199;9.999975776890649;0.8204567374453221;0.02092001400713538;0.02153611305751323;0.999986804668192;0.820719003675165;0.9999927096472144
91.294426;1.0288951249523515;0.8333261265670974;0.8099105487432879;-0.0004864952310374093;-0.0004728250474758926;1.02943836725763;9.999976062888896;0.8204567386849846;0.020920008672784828;0.021536112888656193;0.999986893399234;0.8207188097719755;0.9999923701677451
91.304426;1.0288952759322556;0.8333262554872367;0.8099105290192371;-0.0004864952702448601;-0.0004728250925558927;1.0294381367057546;9.999976338152054;0.8204567410603045;0.020920003295296048;0.021536112786862162;0.9999869848186583;0.8207186159670923;0.9999920417143868
91.314426;1.0288954270488362;0.8333263843113408;0.809910513641046;-0.00048649530903763764;-0.0004728251353682723;1.029437906816112;9.999976605833488;0.8204567442489581;0.020919997886698377;0.021536112748237687;0.9999870783755346;0.8207184225783047;0.999991724008599
91.324426;1.028895577759658;0.8333265128330177;0.809910503110063;-0.00048649534737852995;-0.0004728251760540267;1.0294376781230796;9.999976868422687;0.8204567479292046;0.020919992461640922;0.02153611276947148;0.9999871735425382;0.8207182298453093;0.999991416869743
91.334426;1.0288957275227368;0.8333266407476874;0.8099104977924976;-0.00048649538526187994;-0.000472825214779987;1.0294374512683124;9.999977127822115;0.8204567517908729;0.020919987037089582;0.021536112849679778;0.9999872699180649;0.8207180378687015;0.9999911202700369
91.344426;1.0288958757780517;0.833326767665343;0.8099104979239227;-0.00048649542269192143;-0.00047282525170838614;1.0294372269070136;9.99997738552206;0.8204567555900677;0.020919981631610008;0.021536112990452515;0.9999873672373999;0.8207178466150125;0.9999908342773967
91.354426;1.0288960219968641;0.8333268931407329;0.8099105036082749;-0.00048649545965413;-0.0004728252869820354;1.0294370055953606;9.999977642408323;0.820456759155946;0.020919976264026866;0.02153611319404774;0.9999874653770598;0.82071765598835;0.9999905589400554
91.364426;1.0288961657626812;0.8333270167584985;0.809910514790308;-0.0004864954961173718;-0.0004728253207332884;1.0294367877276747;9.999977898827085;0.8204567623230409;0.020919970952839057;0.02153611346110317;0.9999875643561218;0.8207174659526338;0.9999902941869061
91.374426;1.0288963067986965;0.8333271382531241;0.8099105312733355;-0.0004864955320685995;-0.0004728253530987622;1.0294365735138171;9.999978154903165;0.8204567648944789;0.020919965717386187;0.021536113790092046;0.9999876643206125;0.8207172766006382;0.9999900398327042
91.384426;1.0288964449147155;0.8333272575558947;0.8099105528044502;-0.0004864955675322336;-0.0004728253842141538;1.0294363630146561;9.999978410610579;0.8204567666681646;0.020919960579259624;0.021536114180356197;0.9999877655209999;0.8207170881362641;0.9999897957009346
91.394426;1.0288965799605438;0.8333273747419101;0.8099105791296362;-0.0004864956025525611;-0.0004728254142094465;1.0294361562241703;9.999978666117114;0.8204567674633648;0.020919955562138492;0.021536114636224485;0.9999878682410015;0.8207169008510629;0.9999895616807066
91.404426;1.0288967118209507;0.8333274899783737;0.8099106099679658;-0.00048649563718188634;-0.0004728254432135823;1.0294359531216881;9.999978922252799;0.8204567671375975;0.02091995069054315;0.02153611516743593;0.9999879726688442;0.8207167151198872;0.9999893376397735
91.414426;1.028896840382877;0.8333276034736483;0.809910644989725;-0.0004864956714874395;-0.0004728254713256066;1.029435753660808;9.999979180529868;0.8204567655879271;0.020919945989675674;0.021536115785868518;0.999988078844151;0.8207165314002451;0.9999891233897059
91.424426;1.0288969654675215;0.8333277153784342;0.8099106838671725;-0.0004864957055387142;-0.0004728254985641046;1.0294355577216319;9.999979443437695;0.8204567627254954;0.020919941485658403;0.021536116502840954;0.9999881867545822;0.8207163502324023;0.9999889187922879
91.434426;1.0288970868009357;0.83332782574402;0.8099107263232297;-0.0004864957393751224;-0.0004728255248587534;1.0294353650449977;9.999979714910035;0.8204567584354417;0.020919937203645284;0.02153611732790744;0.9999882964164682;0.8207161722015276;0.9999887238190925
91.444426;1.0288972040657651;0.8333279345823423;0.8099107720865503;-0.0004864957729920879;-0.00047282555008273;1.0294351751854465;9.99997999998633;0.8204567525300922;0.02091993316498427;0.021536118266995172;0.9999884078472318;0.820715997865198;0.9999885384807955
91.454426;1.0288973169835431;0.8333280418954244;0.8099108208029595;-0.0004864958063479455;-0.00047282557407304665;1.0294349875448456;9.999980304257665;0.8204567447632646;0.020919929385668563;0.02153611932141401;0.9999885210456799;0.8207158276954528;0.999988362778082
91.464426;1.0288974253343035;0.8333281476291126;0.8099108720222195;-0.00048649583937183266;-0.00047282559662510984;1.0294348014764065;9.999980633839309;0.820456734936549;0.020919925876085738;0.021536120489540744;0.9999886360146896;0.8207156620221004;0.9999881967215376
91.474426;1.0288975289541196;0.833328251646948;0.8099109252610542;-0.000486495871972817;-0.00047282561750191723;1.029434616372897;9.999980995327139;0.8204567229905149;0.020919922641410505;0.021536121769068432;0.9999887527716292;0.8207155009814752;0.9999880403359026
91.484426;1.028897627773645;0.8333283537678063;0.809910980050439;-0.0004864959040472117;-0.00047282563648933494;1.0294344316749773;9.999981395396974;0.820456709003696;0.020919919682516507;0.021536123158291866;0.9999888713319383;0.8207153445212179;0.9999878936360201
91.494426;1.0288977218210098;0.8333284538156842;0.8099110359498096;-0.0004864959354780634;-0.0004728256534544393;1.029434246829389;9.999981840235597;0.8204566931293164;0.020919916998421554;0.021536124656744204;0.999988991693777;0.8207151924552154;0.9999877565911174
91.504426;1.0288978111675955;0.8333285516314485;0.809911092546835;-0.00048649596613886914;-0.000472825668337658;1.0294340612904818;9.999982335168452;0.8204566755400361;0.02091991458928555;0.02153612626532175;0.9999891138586804;0.8207150445225826;0.9999876291149732
91.514426;1.0288978958845554;0.8333286470287128;0.8099111494472714;-0.0004864959959139391;-0.00047282568110327503;1.0294338745723934;9.999982884980191;0.8204566564150368;0.020919912457752037;0.021536127985293307;0.9999892378456268;0.820714900404551;0.99998751112478
91.524426;1.0288979760146792;0.8333287397200505;0.809911206284593;-0.000486496024726016;-0.00047282569171924196;1.0294336863169344;9.999983494477098;0.8204566359391734;0.020919910609202425;0.02153612981657237;0.999989363639827;0.8207147597241898;0.9999874025542125
91.534426;1.0288980515314383;0.8333288292908132;0.8099112627311096;-0.0004864960525452358;-0.0004728257001631647;1.0294334963642027;9.99998416834079;0.8204566142802259;0.020919909051590045;0.021536131757497905;0.9999894911131292;0.8207146220995749;0.9999873032301034
91.544426;1.0288981223357976;0.8333289152201079;0.8099113184898474;-0.00048649607937123544;-0.0004728257064237379;1.0294333047278;9.999984910499787;0.8204565915598623;0.020919907795142148;0.02153613380574942;0.9999896200099937;0.8207144872077676;0.9999872127796636
91.554426;1.0288981883353088;0.8333289968785991;0.8099113733220353;-0.0004864961052081104;-0.00047282571049491357;1.0294331114793156;9.999985723663398;0.8204565678690537;0.020919906851586893;0.021536135957583465;0.9999897500072095;0.8207143547896463;0.9999871306970588
91.564426;1.028898249533208;0.833329073534901;0.8099114270986959;-0.00048649613004770904;-0.00047282571237185954;1.029432916699728;9.99998660921102;0.8204565433283436;0.020919906231654288;0.021536138206259436;0.9999898807267327;0.8207142246550692;0.9999870565068639
91.574426;1.028898306070453;0.8333291444101492;0.8099114798065765;-0.00048649615385661506;-0.00047282571206157237;1.0294327205103813;9.999987567268827;0.8204565181522813;0.020919905942980283;0.021536140542368697;0.9999900117145265;0.8207140967415246;0.9999869899150561
91.584426;1.0288983582153717;0.8333292087053926;0.8099115315283001;-0.00048649617656665187;-0.0004728257095833144;1.0294325231107986;9.999988596407947;0.8204564926693959;0.020919905990634483;0.02153614295565729;0.9999901425067672;0.8207139711468536;0.9999869308305724
91.594426;1.028898406304981;0.833329265582499;0.8099115824116572;-0.0004864961980815958;-0.00047282570493018157;1.0294323248318855;9.999989693413374;0.8204564672473922;0.02091990637775949;0.021536145436618147;0.9999902726837662;0.8207138480987436;0.999986879277097
91.604426;1.0288987001541963;0.8333295166584115;0.809911633014178;-0.00048571202496042236;-0.0004720634208051083;1.0294321261991568;9.999990853882082;0.8204564421940541;0.020919907104015475;0.021536147976787972;0.9999904018157041;0.8207137279219336;0.999986835303244
91.614426;1.0288987414163295;0.8333295562047339;0.809911682415793;-0.00048571204375890336;-0.0004720634116301101;1.029431927944868;9.999992072822021;0.8204564177498533;0.020919908163989538;0.021536150567838502;0.9999905294135736;0.8207136110110196;0.999986798891331
91.624426;1.0288987801438179;0.8333295860102548;0.809911730905176;-0.0004857120610356742;-0.0004720634001287892;1.0294317309106489;9.99999334450353;0.8204563941548697;0.020919909548066745;0.021536153201378277;0.9999906549340472;0.8207134978086137;0.9999867698926734
91.634426;1.0288988170058726;0.833329605529156;0.8099117782997353;-0.0004857120767016453;-0.00047206338629457234;1.0294315358903505;9.999994662060613;0.8204563717151793;0.020919911244942597;0.021536155870136506;0.9999907777975244;0.8207133887986426;0.9999867480707311
91.644426;1.0288988525872886;0.8333296143800696;0.8099118244435601;-0.00048571209070786344;-0.00047206337014396083;1.0294313435880884;9.99999601749002;0.8204563508254947;0.020919913244002025;0.021536158568644707;0.9999908974051501;0.8207132844885168;0.9999867332176176
91.654426;1.0288988872861546;0.8333296123551438;0.8099118691816961;-0.0004857121030556827;-0.00047206335171447183;1.0294311546852497;9.999997402268875;0.8204563319492503;0.020919915536006483;0.02153616129209902;0.9999910131536761;0.8207131853755113;0.9999867252746596
91.664426;1.0288989212957;0.8333295993640991;0.8099119123001677;-0.00048571211378933566;-0.00047206333105034566;1.029430969824959;9.99999880847832;0.8204563156062527;0.02091991811149872;0.021536164034351633;0.9999911244681615;0.8207130918800044;0.9999867244095062
91.674426;1.0288989546405911;0.8333295753506044;0.8099119535525815;-0.00048571212298572443;-0.0004720633081927166;1.0294307895405674;10.000000229609928;0.8204563023902617;0.0209199209589978;0.021536166786924174;0.9999912308448797;0.820713004260102;0.9999867309784527
91.684426;1.0288989872475753;0.8333295402740267;0.8099119927974839;-0.0004857121307514414;-0.0004720632831891954;1.0294306142346552;10.000001660288165;0.8204562929511048;0.02091992406471461;0.021536169539716314;0.9999913318768787;0.8207129225861988;0.9999867454015968
91.694426;1.0288990190688314;0.8333294941449411;0.8099120300693744;-0.00048571213720582424;-0.0004720632561099526;1.0294304441451099;10.00000309555074;0.8204562878997285;0.020919927413031666;0.021536172282843827;0.9999914272716891;0.8207128467841993;0.9999867680340843
91.704426;1.0288990501375113;0.8333294370544215;0.8099120655049744;-0.0004857121424425176;-0.0004720632270527323;1.0294302793094792;10.000004530543979;0.8204562877181384;0.020919930987050143;0.021536175007945794;0.999991516848575;0.8207127766896516;0.9999867990627335
91.714426;1.0288990804749187;0.8333293692275292;0.8099120992688467;-0.00048571214650715413;-0.00047206319615057646;1.029430119653135;10.000005960860236;0.8204562927365029;0.02091993476937016;0.021536177707305603;0.9999916004811077;0.8207127120660288;0.9999868384959453
91.724426;1.028899110003417;0.833329291069761;0.8099121315526174;-0.0004857121494164541;-0.00047206316358908227;1.0294299651575025;10.000007383401899;0.8204563031450867;0.020919938742826664;0.021536180372388657;0.9999916780276682;0.820712652615303;0.9999868862422598
91.734426;1.0288991385646697;0.8333292031140822;0.8099121625742915;-0.0004857121511951996;-0.0004720631296041097;1.0294298159148696;10.000008796894177;0.8204563189959827;0.020919942890272037;0.021536182993823264;0.9999917493237632;0.8207125980344;0.9999869421649258
91.744426;1.0288991659747495;0.8333291059325264;0.8099121925490774;-0.00048571215189899367;-0.0004720630944559002;1.0294296720720906;10.000010201298561;0.8204563401457486;0.02091994719356987;0.021536185561379616;0.9999918142260485;0.820712548075858;0.9999870061206377
91.754426;1.0288991920596688;0.8333290001143069;0.8099122216873276;-0.00048571215161282853;-0.00047206305840213593;1.02942953383416;10.000011596859995;0.8204563661821753;0.020919951633708227;0.021536188063397906;0.9999918726371662;0.8207125025733729;0.999987077998621
91.764426;1.028899216681594;0.8333288863002154;0.80991225024705;-0.00048571215043398993;-0.00047206302167888546;1.029429401471616;10.000012984134305;0.8204563964567344;0.02091995619193153;0.02153619048724795;0.9999919244954983;0.820712461432754;0.9999871576735015
91.774426;1.0288992398121717;0.8333287652249077;0.8099122785693572;-0.0004857121484619052;-0.00047206298449645504;1.0294292751880316;10.000014364879265;0.8204564301929302;0.020919960849359053;0.021536192821100954;0.9999919697942905;0.8207124245785767;0.9999872449195674
91.784426;1.0288992616022994;0.8333286377029823;0.809912307019785;-0.00048571214579259725;-0.00047206294704607034;1.029429154979547;10.00001574220093;0.8204564665688779;0.020919965585626244;0.021536195055942425;0.9999920086110455;0.8207123919029052;0.999987339420062
91.794426;1.028899282302001;0.8333285045414538;0.8099123358941743;-0.0004857121424970146;-0.0004720629095017096;1.0294290406482578;10.000017119345507;0.8204565047660626;0.0209199703788948;0.021536197186135767;0.9999920410727168;0.8207123632729991;0.99998744085967
91.804426;1.0288993020815451;0.8333283664418134;0.8099123653915702;-0.00048571213861107077;-0.00047206287202824414;1.0294289319227;10.00001849842214;0.820456543973106;0.02091997520675631;0.021536199208638942;0.9999920673158852;0.8207123385724653;0.9999875490150345
91.814426;1.0288993209722554;0.833328223950203;0.8099123956351794;-0.00048571213415958244;-0.00047206283480320435;1.0294288285574549;10.00001988018472;0.8204565833813475;0.020919980047301445;0.021536201122935746;0.9999920874830597;0.8207123176948217;0.9999876638127257
91.824426;1.0288993389461458;0.8333280774871448;0.8099124266991851;-0.00048571212918004883;-0.00047206279801881654;1.0294287303377527;10.000021264526184;0.820456622269317;0.02091998488033414;0.021536202931465267;0.9999921017199582;0.8207123004985653;0.999987785353325
91.834426;1.0288993559827324;0.8333279274437547;0.8099124586322666;-0.00048571212372571827;-0.000472062761861397;1.0294286370759143;10.000022650819878;0.8204566601034955;0.02091998968740099;0.021536204638971865;0.9999921102084498;0.8207122868269141;0.9999879138683778
91.844426;1.0288984037202304;0.8333269900682743;0.8099124915539966;-0.0004855096489686644;-0.0004718663897873375;1.0294285486578012;10.000024037924925;0.820456696520777;0.020919994450704;0.021536206251173844;0.9999921132229095;0.8207122765517424;0.9999880496037906
91.854426;1.0288984190387485;0.8333268342526923;0.809912525188428;-0.0004855096427441133;-0.0004718663553979784;1.0294284650487455;10.000025424176652;0.8204567312446432;0.020919999153293387;0.021536207773542534;0.999992111139981;0.8207122695472778;0.9999881927084227
91.864426;1.0288984336157736;0.8333266763601114;0.8099125596095627;-0.0004855096362049632;-0.0004718663221149633;1.0294283862570366;10.000026807409414;0.820456764025118;0.020920003781020425;0.021536209210711817;0.9999921044012352;0.820712265678526;0.9999883431604712
91.874426;1.028898447476658;0.8333265169498113;0.8099125948057406;-0.00048550962937251587;-0.0004718662900140789;1.0294283122981414;10.000028184902284;0.8204567946043141;0.02092000832381969;0.021536210567723205;0.9999920934738946;0.8207122648718167;0.9999885007345213
91.884426;1.0288984606680305;0.8333263564750594;0.8099126307401799;-0.0004855096222553505;-0.00047186625908583567;1.0294282431537165;10.000029553239537;0.8204568227129267;0.0209200127746241;0.0215362118518722;0.9999920788688893;0.820712267169097;0.9999886650649168
91.894426;1.0288984732911;0.8333261952358006;0.80991266730145;-0.0004855096148525195;-0.0004718662292463183;1.0294281787258088;10.000030908061516;0.8204568480915885;0.02092001712729774;0.021536213072094114;0.9999920611894227;0.8207122726998288;0.9999888357490884
91.904426;1.0288984855095225;0.8333260334637984;0.8099127042514526;-0.0004855096071511147;-0.0004718662003581622;1.0294281187697734;10.000032244094744;0.8204568705218374;0.020920021376104308;0.021536214237067582;0.9999920411317826;0.8207122816536844;0.9999890123899695
91.914426;1.0288984975859454;0.8333258713975216;0.8099127411855233;-0.00048550959913538005;-0.0004718661722496173;1.0294280628457562;10.000033555776586;0.8204568898579642;0.0209200255163901;0.021536215355238367;0.9999920194488221;0.8207122943116553;0.9999891946345981
91.924426;1.028898509927087;0.8333257092638454;0.80991277756873;-0.0004855095907952368;-0.00047186614474197837;1.0294280103507003;10.000034837850214;0.8204569060185087;0.02092002954462955;0.02153621643600975;0.9999919968856195;0.8207123110528599;0.999989382250744
91.934426;1.028898523096743;0.8333255472623196;0.8099128128216585;-0.00048550958213446917;-0.0004718661176747112;1.0294279605962933;10.000036085418623;0.8204569189646035;0.020920033457770285;0.02153621749019157;0.9999919741304077;0.8207123323150227;0.9999895751472646
91.944426;1.0288985377755522;0.8333253855875855;0.8099128464024121;-0.00048550957318973403;-0.0004718660909060451;1.0294279128915778;10.000037293878666;0.8204569287124756;0.020920037252444554;0.021536218530315447;0.999991951859959;0.8207123585821019;0.9999897732810601
91.954426;1.0288985546694416;0.8333252244439135;0.8099128778447093;-0.000485509564034461;-0.00047186606430399056;1.029427866619161;10.000038459276679;0.8204569353277104;0.020920040924463392;0.021536219570698987;0.9999919307774598;0.8207123903733056;0.999989976542488
91.964426;1.028898574406897;0.8333250640788448;0.8099129067494463;-0.00048550955475739265;-0.00047186603775255655;1.0294278212556471;10.00003957873676;0.8204569388799606;0.020920044468939008;0.021536220625176163;0.9999919115310917;0.8207124281981293;0.9999901847392764
91.974426;1.0288985975006384;0.8333249048661866;0.8099129327760438;-0.00048550954544259096;-0.00047186601116004726;1.0294277763431252;10.00004065040846;0.8204569394088622;0.020920047881060246;0.02153622170331218;0.9999918946319384;0.8207124725289319;0.999990397664107
91.984426;1.0288986243573217;0.8333247473545001;0.809912955629566;-0.0004855095361625797;-0.00047186598444470004;1.029427731498543;10.0000416732727;0.8204569369254723;0.02092005115750618;0.021536222808899733;0.9999918804569835;0.8207125237879597;0.9999906151600766
91.994426;1.0288986552675283;0.8333245921837714;0.8099129750166704;-0.0004855095269685356;-0.0004718659575115882;1.0294276864592613;10.00004264708806;0.8204569314261468;0.020920054297888648;0.021536223942363267;0.999991869252469;0.8207125823195219;0.9999908371405001
92.004426;1.028898690417176;0.8333244399407742;0.8099129905997106;-0.00048550951787290056;-0.00047186593025880756;1.0294276410807668;10.000043572447172;0.8204569229248639;0.020920057305116445;0.021536225104847886;0.9999918611440365;0.8207126483488779;0.9999910635867868
92.014426;1.0288987299594652;0.8333242911334812;0.8099130019903831;-0.00048550950884807724;-0.00047186590260342106;1.0294275952625485;10.000044450865309;0.8204569115239679;0.020920060184479772;0.021536226299523804;0.9999918561972396;0.8207127219222221;0.9999912945647877
92.024426;1.0288987741061295;0.8333241462815508;0.8099130087824533;-0.0004855094998499441;-0.00047186587449467987;1.0294275488563418;10.000045284454034;0.8204568974893239;0.02092006294210494;0.02153622752846519;0.999991854430671;0.8207128028899514;0.999991530219214
92.034426;1.028898823195832;0.8333240059228023;0.8099130106000888;-0.00048550949084540915;-0.00047186584591666736;1.0294275016256524;10.000046075298703;0.8204568812694594;0.020920065583533768;0.02153622878944713;0.9999918557692364;0.8207128909752267;0.9999917707159007
92.044426;1.0288988776778638;0.8333238704931201;0.8099130071403315;-0.0004855094818258528;-0.00047186581688963945;1.0294274532989534;10.000046825108697;0.8204568633932984;0.020920068113045736;0.02153623007713416;0.9999918600491606;0.8207129858394959;0.9999920162035881
92.054426;1.0288989380231006;0.8333237402450664;0.8099129982012219;-0.0004855094727988818;-0.0004718657874774978;1.0294274036709647;10.000047535316732;0.8204568442989117;0.020920070533771484;0.02153623138641482;0.9999918670567473;0.8207130871104603;0.9999922668304592
92.064426;1.028899004662009;0.8333236152955174;0.8099129837100707;-0.00048550946376643754;-0.0004718657577949394;1.0294273526291389;10.00004820739734;0.8204568242424145;0.020920072848579753;0.02153623271282425;0.9999918764980822;0.8207131944400834;0.9999925227219634
92.074426;1.028899077950481;0.833323495710793;0.8099129637108906;-0.0004855094547208019;-0.00047186572798937546;1.029427300104404;10.00004884260722;0.8204568033297277;0.02092007506192677;0.021536234051170625;0.9999918878991677;0.8207133075830997;0.999992783882879
92.084426;1.0288991581391407;0.8333233815191935;0.8099129382753236;-0.00048550944565497187;-0.0004718656982031241;1.029427246067169;10.00004944119454;0.8204567816120995;0.020920077181680687;0.021536235395970223;0.9999919005451248;0.8207134264448349;0.9999930501760463
92.094426;1.0288992453670167;0.8333232726902994;0.8099129074452892;-0.0004855094365339116;-0.0004718656685479368;1.0294271905583805;10.000050002321407;0.8204567591750785;0.020920079218402984;0.02153623674222757;0.9999919135507103;0.8207135511014834;0.9999933214559007
92.104426;1.0288993396686137;0.833323169136003;0.8099128712507198;-0.0004855094272470945;-0.00047186563911630304;1.0294271336749576;10.000050524720493;0.820456736172998;0.020920081181641226;0.021536238084406887;0.9999919260124442;0.8207136817625406;0.9999935977273052
92.114426;1.0288994409896683;0.8333230707012584;0.8099128297360478;-0.0004855094176213923;-0.0004718656100193122;1.029427075553866;10.000051007328004;0.8204567128023015;0.020920083076647594;0.02153623941525463;0.9999919371320722;0.8207138186485501;0.9999938792039166
92.124426;1.028899549216372;0.8333229771443585;0.8099127830324798;-0.0004855094074743993;-0.0004718655813975529;1.0294270163726449;10.000051449809098;0.8204566892636592;0.02092008490444667;0.021536240726512924;0.9999919462523063;0.8207139618713826;0.9999941662400067
92.134426;1.028899664208033;0.8333228881302251;0.8099127314591991;-0.0004855093966368116;-0.0004718655533947005;1.0294269562806764;10.000051852611657;0.8204566657536048;0.020920086664180784;0.021536242010099262;0.9999919527632327;0.8207141114171642;0.9999944591997408
92.144426;1.0288997858084765;0.833322803240729;0.8099126755060496;-0.0004855093849509601;-0.00047186552615068137;1.0294268952922017;10.000052216457796;0.8204566424607379;0.02092008835521707;0.02153624325787254;0.9999919559485577;0.8207142671995357;0.9999947583556085
92.154426;1.0288999137801638;0.8333227220049504;0.8099126156949383;-0.0004855093722851436;-0.00047186549982070953;1.0294268332800458;10.000052542061804;0.8204566195634394;0.020920089978188363;0.02153624446120937;0.9999919549648771;0.8207144290815165;0.9999950638421785
92.164426;1.0289000476634722;0.8333226439535122;0.8099125524745774;-0.00048550935854802066;-0.0004718654745655256;1.029426770074186;10.000052830423646;0.8204565972358107;0.020920091534480444;0.021536245611713186;0.999991949002811;0.8207145968656404;0.9999953756475182
92.174426;1.0289001867319556;0.833322568694251;0.8099124862261721;-0.00048550934367346216;-0.00047186545050488646;1.0294267055265394;10.000053083076189;0.8204565756181222;0.02092009302511174;0.02153624670273404;0.9999919374628216;0.8207147703123288;0.9999956936351846
92.184426;1.0289003301691313;0.8333224959654209;0.8099124173165296;-0.000485509327596518;-0.00047186542767942656;1.0294266394687877;10.000053301832327;0.820456554759681;0.020920094451861986;0.021536247730780972;0.9999919199824416;0.8207149491630278;0.9999960175974592
92.194426;1.0289004772959647;0.8333224256169967;0.8099123461124452;-0.0004855093102426685;-0.00047186540604756457;1.0294265716374764;10.000053488679127;0.8204565345924636;0.020920095819875046;0.021536248695421836;0.9999918963428267;0.8207151331311221;0.9999963473024452
92.204426;1.0289006276444919;0.8333223575437697;0.8099122729709938;-0.00048550929151941247;-0.00047186538550969103;1.0294265016534985;10.000053645697916;0.8204565149457929;0.020920097137876563;0.021536249597318678;0.9999918664121994;0.820715321898917;0.9999966825153088
92.214426;1.028900780901538;0.8333222916435262;0.8099121982572973;-0.00048550927131456794;-0.000471865365939743;1.0294264290512487;10.000053774079662;0.8204564956019796;0.020920098415414045;0.02153625043601763;0.9999918301653629;0.8207155151377206;0.999997023043188
92.224426;1.0289009368238928;0.8333222278215917;0.8099121223638679;-0.0004855092495178597;-0.00047186534720868083;1.029426353332099;10.000053873388909;0.8204564763885029;0.020920099660448718;0.02153625120885246;0.9999917876812857;0.8207157124906356;0.9999973687675762
92.234426;1.0289010951874502;0.8333221659912048;0.8099120457016538;-0.0004855092260468594;-0.0004718653291963707;1.0294262740415825;10.00005394226427;0.820456457216874;0.02092010087931973;0.021536251910873248;0.999991739089592;0.8207159135058483;0.9999977195919776
92.244426;1.0289012557827757;0.8333221060566495;0.8099119686679995;-0.00048550920084882646;-0.0004718653117928793;1.0294261908404403;10.000053979321416;0.8204564380173305;0.020920102077638;0.021536252535549524;0.9999916845474068;0.8207161175944737;0.9999980754000986
92.254426;1.0289014184146268;0.8333220479392595;0.8099118915905321;-0.0004855091738876501;-0.0004718652948925853;1.0294261035218901;10.000053983375548;0.8204564186963521;0.020920103260972312;0.021536253075885185;0.9999916242673997;0.8207163240435589;0.9999984360944244
92.264426;1.028901582878781;0.8333219916349879;0.809911814702413;-0.0004855091451376502;-0.0004718652783866347;1.0294260119919916;10.000053953265168;0.8204563992007851;0.020920104435373385;0.021536253524948232;0.9999915585246821;0.8207165320540588;0.9999988016007021
92.274426;1.0289017489237584;0.8333219372115909;0.8099117382068198;-0.00048550911459990895;-0.00047186526215296803;1.029425916275154;10.000053887513621;0.8204563795836008;0.020920105607420688;0.021536253875999;0.9999914876125859;0.8207167407927398;0.9999991718205719
92.284426;1.0289019161995596;0.8333218847653133;0.809911662354595;-0.0004855090823393857;-0.00047186524606166954;1.0294258165208547;10.000053784258512;0.820456359973021;0.02092010678355886;0.02153625412372739;0.9999914117763713;0.820716949459044;0.999999546636445
92.294426;1.0289020842346897;0.83332183441486;0.8099115874299522;-0.00048550904849312994;-0.0004718652300114735;1.0294257129205064;10.000053641646938;0.8204563404946142;0.020920107968666047;0.02153625426604661;0.9999913312100291;0.8207171573282194;0.9999999258654826
92.304426;1.0289022525241542;0.8333217862897435;0.8099115136698188;-0.0004855090132233655;-0.00047186521394891406;1.0294256055736288;10.000053458604638;0.8204563212523551;0.020920109164687225;0.021536254303881435;0.999991246148765;0.8207173637581224;1.0000003090981686
92.314426;1.02890242068064;0.8333217404746928;0.8099114412188125;-0.0004855089766710693;-0.00047186519784200013;1.0294254944865628;10.000053235416319;0.8204563023618259;0.020920110371508913;0.02153625423923774;0.999991156917551;0.8207175682198775;1.0000006956782768
92.324426;1.0289025884701193;0.8333216969885066;0.8099113701520365;-0.0004855089389415264;-0.0004718651816598217;1.029425379720861;10.000052973024884;0.8204562839440281;0.02092011159043995;0.021536254075044774;0.9999910638646717;0.8207177703547603;1.0000010849177767
92.334426;1.0289027557394324;0.8333216558274258;0.8099113005187336;-0.0004855089000857002;-0.0004718651653834897;1.0294252614609016;10.000052671515817;0.8204562660911322;0.020920112826805788;0.021536253817178694;0.9999909672867938;0.8207179699841566;1.000001476314551
92.344426;1.0289029223826105;0.833321617017722;0.8099112323290155;-0.0004855088600809406;-0.00047186514902295025;1.0294251399395984;10.000052329445918;0.8204562488867205;0.020920114088945348;0.021536253475695454;0.9999908673963863;0.8207181670763498;1.0000018695787893
92.354426;1.0289030883099546;0.8333215806573544;0.8099111654684458;-0.00048550881885672705;-0.00047186513261126363;1.0294250153910605;10.000051944402557;0.8204562324538435;0.020920115385525993;0.021536253064639934;0.9999907643146314;0.820718361741378;1.000002264490729
92.364426;1.0289032534043352;0.8333215469235234;0.8099110996712369;-0.00048550877635127434;-0.00047186511617838876;1.0294248880676589;10.000051514290387;0.8204562169289366;0.02092011672437046;0.021536252601398295;0.9999906581022063;0.8207185542362573;1.000002660787484
92.374426;1.0289034175622802;0.8333215160081654;0.809911034591221;-0.00048550873254171327;-0.00047186509973945847;1.0294247582790816;10.000051038758917;0.8204562023780005;0.020920118112975186;0.02153625210546046;0.9999905488074876;0.8207187449033146;1.0000030581422843
92.384426;1.0289035807178435;0.8333214880306457;0.8099109698475355;-0.00048550868743503403;-0.000471865083299255;1.0294246264509597;10.000050519753868;0.8204561887710067;0.020920119558906984;0.021536251596132833;0.9999904364730403;0.8207189340547775;1.0000034561466793
92.394426;1.0289037427264964;0.8333214630460222;0.8099109050304704;-0.0004855086410514758;-0.00047186506685179815;1.0294244931095604;10.000049960724917;0.8204561759916521;0.020920121069160424;0.021536251089823988;0.9999903211056783;0.8207191218952514;1.0000038543215948
92.404426;1.0289039032547942;0.8333214411628644;0.8099108397312056;-0.0004855085934151064;-0.0004718650503898246;1.0294243587505616;10.000049365404927;0.8204561637873055;0.02092012264891603;0.021536250598782142;0.9999902026947501;0.8207193085357016;1.000004252180945
92.414426;1.0289040618343614;0.8333214225807363;0.8099107736000378;-0.0004855085445479514;-0.00047186503393929926;1.0294242237476188;10.000048737079846;0.8204561517439841;0.02092012430135374;0.02153625013145275;0.9999900812945304;0.8207194940459898;1.000004649300708
92.424426;1.0289042180174806;0.8333214074378575;0.8099107063887218;-0.0004855084944854308;-0.0004718650175871176;1.0294240883868842;10.000048078597338;0.8204561393998276;0.0209201260293271;0.021536249692862212;0.9999899570883507;0.820719678464621;1.0000050453403095
92.434426;1.0289043714736197;0.8333213956738861;0.8099106379310849;-0.0004855084433073486;-0.00047186500146470143;1.0294239529569529;10.00004739332395;0.8204561264024637;0.020920127837257843;0.021536249285136685;0.9999898303665831;0.820719861802756;1.000005439976337
92.444426;1.028904521970867;0.8333213870692434;0.8099105680935768;-0.0004855083911397415;-0.0004718649857102517;1.0294238178159654;10.000046686282433;0.8204561125494562;0.02092012973191144;0.021536248909062965;0.9999897014276828;0.8207200441015525;1.0000058328371515
92.454426;1.0289046693382549;0.8333213813230499;0.8099104967470245;-0.0004855083381269448;-0.0004718649704487739;1.0294236833553343;10.000045963641655;0.8204560977099588;0.020920131722570106;0.021536248565958527;0.999989570514726;0.8207202254632515;1.0000062235263063
92.464426;1.028904813448969;0.8333213780588142;0.8099104237813407;-0.00048550828440506406;-0.00047186495578737254;1.0294235499046107;10.000045230896662;0.820456081751197;0.020920133820988496;0.021536248258588866;0.9999894378684137;0.8207204059989822;1.0000066116678041
92.474426;1.0289049541600175;0.8333213768592669;0.809910349160625;-0.00048550823008687116;-0.0004718649418188107;1.0294234177436719;10.00004449227802;0.8204560645456264;0.020920136040209373;0.02153624799050561;0.999989303781677;0.8207205857727994;1.000006996895142
92.484426;1.0289050912733753;0.8333213773843172;0.8099102729345323;-0.00048550817525883967;-0.00047186492863436673;1.0294232872042404;10.000043751401284;0.8204560460043893;0.02092013839201207;0.021536247764217434;0.9999891685417011;0.8207207648071483;1.000007378794124
92.494426;1.028905224604354;0.8333213794834989;0.8099101951628194;-0.00048550811998595596;-0.0004718649163310082;1.0294231586871252;10.000043011258331;0.8204560260550727;0.020920140884766406;0.02153624757970992;0.9999890323602503;0.8207209431180897;1.0000077568441081
92.504426;1.0289053540556623;0.8333213832263697;0.8099101158355622;-0.000485508064312758;-0.0004718649050070236;1.0294230325750846;10.000042273928095;0.8204560045963912;0.02092014352332745;0.021536247433881828;0.9999888953777324;0.8207211207283198;1.0000081303820425
92.514426;1.0289054796163855;0.8333213888227238;0.8099100348584026;-0.0004855080082503491;-0.00047186489476414825;1.0294229091712737;10.000041540727166;0.8204559815076211;0.0209201463101848;0.021536247321023563;0.9999887577136163;0.820721297681577;1.0000084986288953
92.524426;1.0289056013549627;0.8333213964730863;0.8099099521086585;-0.00048550795176855095;-0.0004718648857222188;1.0294227887177936;10.000040812121146;0.8204569567246848;0.020920149246539184;0.021536247234481325;0.9999886195678592;0.8207224737532618;1.000008860782622
92.534426;1.0289057194375817;0.8333214062659022;0.8099098675060445;-0.00048550789481985947;-0.0004718648780333904;1.0294226714316057;10.000040087712852;0.8204569303026275;0.020920152333918692;0.021536247167104172;0.9999884812863168;0.8207226497456503;1.0000092160647627
92.544426;1.0289058340847592;0.8333214181727471;0.809909781013145;-0.00048550783737346927;-0.0004718648718785175;1.0294225575317018;10.000039366890496;0.8204569023732319;0.020920155575201653;0.021536247109366937;0.9999883432693798;0.8207228254787589;1.0000095636760267
92.554426;1.0289059455039362;0.8333214320915965;0.8099096925863134;-0.0004855077794317753;-0.0004718648674366029;1.0294224473226967;10.000038649071035;0.820456873088703;0.020920158972717443;0.021536247049226884;0.9999882058321323;0.8207230010128819;1.0000099027735876
92.564426;1.0289060539521533;0.8333214478976059;0.8099096021772845;-0.0004855077210305669;-0.0004718648648466228;1.0294223412959578;10.000037932855538;0.820456842664028;0.02092016252593616;0.02153624697513722;0.999988069193882;0.8207231762686428;1.0000102325428433
92.574426;1.0289061598111902;0.8333214654684611;0.8099095097902465;-0.00048550766222732055;-0.0004718648641994947;1.029422240084444;10.000037215382786;0.820456811406309;0.020920166231612868;0.02153624687754871;0.9999879335420689;0.8207233510587554;1.0000105523107121
92.584426;1.0289062635300281;0.833321484689025;0.8099094155302552;-0.00048550760309173176;-0.0004718648655693474;1.0294221442929026;10.000036492721676;0.8204567796445198;0.020920170084150556;0.0215362467479229;0.9999877990002833;0.8207235251626205;1.0000108616050263
92.594426;1.028906365580072;0.8333215055047829;0.8099093196224834;-0.0004855075437040487;-0.0004718648690381149;1.029422054420525;10.000035760403785;0.8204567476517991;0.020920174074778173;0.02153624657864503;0.9999876655502371;0.820723698346918;1.000011160120768
92.604426;1.0289064664812022;0.8333215279813933;0.809909222390858;-0.0004855074841491005;-0.0004718648746824991;1.0294219709312549;10.000035013364004;0.8204567156460978;0.0209201781916463;0.02153624636421007;0.9999875330512584;0.8207238703945802;1.0000114476659379
92.614426;1.0289065668013897;0.8333215522658771;0.8099091242064715;-0.0004855074245126078;-0.0004718648825509865;1.0294218943028208;10.000034245571483;0.8204566838694645;0.020920182421265976;0.0215362461027685;0.9999874013031971;0.820724041171519;1.000011724167899
92.624426;1.028906667096358;0.8333215784862235;0.809909025458424;-0.00048550736487674247;-0.00047186489265173487;1.0294218249952485;10.000033449921565;0.8204566526369079;0.020920186749910037;0.021536245796293152;0.9999872700946426;0.8207242106065556;1.0000119897046644
