time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
92.634426;1.028906767808839;0.8333216066483825;0.8099089265201289;-0.00048550730529623885;-0.000471864904944561;1.0294217634326615;10.000032618741127;0.8204566222731479;0.020920191165029373;0.021536245447428385;0.9999871392640902;0.8207243785942221;1.0000122444904374
92.644426;1.0289068691789203;0.833321636563871;0.8099088276301433;-0.0004855072457774857;-0.00047186491934313873;1.0294217100066465;10.000031744957537;0.8204565930420131;0.020920195656303972;0.02153624505634491;0.9999870087298359;0.8207245449570335;1.0000124888039468
92.654426;1.028906971209551;0.8333216678815938;0.8099087287712845;-0.0004855071862876671;-0.0004718649357396914;1.029421665096262;10.000030823597363;0.8204565651439505;0.020920200215096163;0.02153624462123595;0.9999868784488841;0.8207247094549243;1.000012722913404
92.664426;1.028907073717363;0.8333217002028622;0.8099086297095821;-0.0004855071267741038;-0.0004718649540359358;1.029421629107218;10.000029852830668;0.8204565387427615;0.02092020483363517;0.021536244140539448;0.9999867483409992;0.8207248717854791;1.0000129470712655
92.674426;1.02890717648414;0.8333217331594976;0.8099085301233404;-0.0004855070671773662;-0.0004718649741633973;1.0294216024598248;10.000028833944135;0.8204565140104764;0.02092020950484518;0.021536243614423856;0.9999866182610048;0.8207250316015627;1.0000131615219388
92.684426;1.0289072794193346;0.8333217663982584;0.8099084296610408;-0.0004855070074533863;-0.0004718649960955277;1.0294215855281836;10.000027770550984;0.8204564911534935;0.02092021422165094;0.021536243045076467;0.9999864880710264;0.8207251885347159;1.0000133664228132
92.694426;1.0289073825748907;0.8333217995372298;0.8099083279592135;-0.0004855069476041308;-0.0004718650198389519;1.029421578592359;10.000026668025964;0.8204564703727478;0.020920218976614675;0.021536242435767343;0.9999863577249963;0.8207253422227297;1.000013561800413
92.704426;1.028907486005582;0.8333218321635668;0.80990822466329;-0.00048550688769217267;-0.0004718650454004236;1.0294215818069858;10.000025533221406;0.8204564517875774;0.0209202237622741;0.021536241789486713;0.9999862272621821;0.8207254923668984;1.0000137476509738
92.714426;1.0289075896527353;0.8333218638397103;0.8099081194161415;-0.0004855068278284157;-0.00047186507276607054;1.0294215951810104;10.000024373339015;0.820456435374207;0.020920228571851437;0.021536241108140616;0.9999860967813216;0.8207256387643066;1.0000139240396373
92.724426;1.0289076933377925;0.8333218941006986;0.8099080118800244;-0.0004855067681444594;-0.00047186510191758084;1.0294216185951786;10.000023194255522;0.8204564209734589;0.02092023340108817;0.02153624039218227;0.9999859664691237;0.8207257812698027;1.000014091119302
92.734426;1.0289077967884974;0.8333219224864119;0.809907901825585;-0.0004855067087676273;-0.0004718651328574849;1.0294216518506327;10.00002199982823;0.820456408364318;0.020920238248615015;0.021536239640725388;0.9999858365857027;0.8207259197442939;1.0000142491718955
92.744426;1.0289078996920682;0.8333219486089626;0.8099077891755027;-0.000485506649800539;-0.00047186516560035826;1.0294216946890025;10.00002079214199;0.8204563973018532;0.02092024311294922;0.02153623885293708;0.9999857074020214;0.8207260540648479;1.0000143986949446
92.754426;1.0289080018212604;0.8333219722295186;0.8099076739781146;-0.00048550659129598285;-0.0004718652001363762;1.0294217467700397;10.000019572358237;0.8204563875091713;0.02092024799034757;0.021536238030156963;0.999985579240761;0.820726184207316;1.000014540424312
92.764426;1.0289081031483822;0.8333219933182757;0.8099075563723801;-0.0004855065332415539;-0.0004718652364139765;1.0294218076512145;10.0000183423181;0.8204563786939154;0.020920252876836354;0.02153623717644888;0.9999854526048733;0.820726310316451;1.0000146752301002
92.774426;1.028908203826192;0.8333220120322994;0.809907436506983;-0.0004855064755768125;-0.00047186527435012587;1.0294218768010017;10.00001710538822;0.8204563705515634;0.020920257771163613;0.021536236296810632;0.9999853282284491;0.8207264326528421;1.000014803961483
92.784426;1.028908304028328;0.8333220286105828;0.8099073144342664;-0.00048550641823181216;-0.0004718653138410078;1.029421953663634;10.000015865801654;0.8204563627269157;0.020920262674247937;0.021536235395363944;0.9999852070338511;0.8207265514762251;1.0000149273579637
92.794426;1.0289084037937446;0.8333220433024949;0.8099071901077024;-0.00048550636115656263;-0.00047186535477031417;1.0294220377601195;10.00001462813158;0.8204563548064613;0.02092026758607553;0.021536234475226054;0.9999850900977227;0.8207266670167276;1.0000150460509245
92.804426;1.028908503008755;0.8333231634571219;0.8099081394851805;-0.0004852211543297118;-0.0004715882576141211;1.0294221287603151;10.000013397256042;0.8204563463837182;0.020920272503718113;0.021536233539016035;0.9999849786303194;0.8207267795036514;1.0000151605638605
92.814426;1.0289086014730027;0.8333231751183423;0.8099080107002415;-0.00048522109775293594;-0.00047158830107706486;1.0294222264666242;10.000012177912927;0.8204563371503417;0.02092027742179099;0.021536232588759335;0.9999848739133921;0.820726889142504;1.0000152712673334
92.824426;1.028908699027015;0.8333231855329619;0.8099078801202851;-0.0004852210414435772;-0.00047158834564192144;1.0294223307272827;10.000010973969406;0.8204563269228311;0.020920282333709978;0.021536231625392064;0.9999847772009802;0.8207269960612386;1.000015378407426
92.834426;1.0289087957344076;0.8333231947614653;0.8099077483350008;-0.0004852209854412263;-0.00047158839119954574;1.0294224413984279;10.00000978796754;0.8204563155845412;0.020920287232119812;0.021536230648694015;0.9999846896654342;0.8207271003023596;1.0000154822640686
92.844426;1.028908891892612;0.8333232028156168;0.8099076160051234;-0.00048522092982189794;-0.0004715884376439189;1.0294225584102314;10.000008621134166;0.820456303029555;0.020920292109364906;0.02153622965839646;0.9999846124440595;0.8207272018719179;1.0000155832434954
92.854426;1.0289089878085298;0.833323209685714;0.8099074837424675;-0.0004852208746888991;-0.00047158848487376906;1.0294226818008942;10.000007473948724;0.8204562891746026;0.020920296957897502;0.021536228656053893;0.9999845466664865;0.8207273008079295;1.0000156817493937
92.864426;1.0289090836346653;0.8333232153351082;0.8099073520761333;-0.0004852208201519491;-0.00047158853279874165;1.0294228116479207;10.000006347123026;0.8204562739904976;0.02092030176947334;0.021536227645740518;0.9999844933898759;0.820727397245718;1.0000157779985195
92.874426;1.0289091794128862;0.8333232197074049;0.8099072214614688;-0.00048522076635181623;-0.0004715885813455201;1.029422948030655;10.00000524205758;0.8204562574938149;0.020920306534628362;0.021536226633107527;0.9999844535526934;0.8207274914441212;1.0000158720046384
92.884426;1.0289092751605593;0.8333232227512106;0.8099070922818304;-0.000485220713515521;-0.00047158863044982765;1.0294230910794635;10.000004160114274;0.8204562397034396;0.020920311243184678;0.02153622562374415;0.9999844279300443;0.8207275837318616;1.000015963695362
92.894426;1.0289093708749084;0.8333232244247721;0.8099069648633277;-0.0004852206619587141;-0.00047158868005166434;1.0294232410161344;10.00000310140649;0.8204562205702765;0.020920315884036342;0.02153622462159453;0.9999844170265755;0.8207276744160407;1.000016052994405
92.904426;1.0289094665255953;0.8333232246841792;0.8099068395049903;-0.0004852206120263671;-0.00047158873011504573;1.0294233981483223;10.000002064354954;0.820456199933128;0.020920320444433163;0.021536223629536937;0.9999844210437073;0.8207277637026976;1.000016139821125
92.914426;1.028909562120452;0.8333232234932813;0.8099067164965152;-0.0004852205640384946;-0.00047158878063905643;1.02942356283416;10.000001046365082;0.8204561775563384;0.02092032491034639;0.02153622265147929;0.9999844400074468;0.8207278516351696;1.0000162240609969
92.924426;1.0289096577919417;0.8333232208236196;0.809906596148788;-0.0004852205182799418;-0.0004715888316325475;1.0294237354100222;10.000000044719313;0.820456153189018;0.020920329267202054;0.021536221691699924;0.9999844739353259;0.8207279380905351;1.0000163055262508
92.934426;1.0289097537981011;0.8333232165897614;0.8099064788306293;-0.0004852204750155747;-0.00047158888308041825;1.02942391613482;9.99999905689915;0.8204561265990723;0.02092033349998036;0.021536220752203;0.9999845228957225;0.8207280228543877;1.0000163839288534
92.944426;1.0289098504081504;0.8333232105732946;0.8099063649163641;-0.000485220434496825;-0.0004715889349316302;1.0294241051828414;9.999998080545929;0.8204560976072867;0.020920337593905564;0.02153621983195908;0.9999845869552785;0.8207281057209469;1.0000164588989682
92.954426;1.0289099477512158;0.8333232024196991;0.8099062546268203;-0.0004852203969490883;-0.0004715889871072038;1.0294243026198746;9.999997113501797;0.8204560660948756;0.020920341536543725;0.021536218927055276;0.9999846661398457;0.8207281865674063;1.0000165299786279
92.964426;1.0289100457622913;0.8333231916844851;0.8099061479464293;-0.00048522036255415377;-0.0004715890395123899;1.0294245083996652;9.999996153979438;0.8204560319791013;0.02092034531909709;0.021536218029867882;0.999984760467688;0.820728265371253;1.0000165965912204
92.974426;1.028910144250769;0.8333231778460143;0.809906044744757;-0.00048522033145261705;-0.0004715890920526252;1.0294247224538728;9.999995200747012;0.8204559952158611;0.02092034893540139;0.02153621712880282;0.9999848700033355;0.8207283421480666;1.0000166581256116
92.984426;1.0289102429690797;0.8333231602921646;0.8099059449378894;-0.00048522030375413244;-0.00047158914465707474;1.029424944752415;9.999994253384724;0.8204559558154457;0.020920352380275384;0.021536216209972935;0.9999849948640698;0.8207284168652705;1.0000167140900482
92.994426;1.028910341618906;0.833323138354995;0.8099058484818284;-0.0004852202795226828;-0.0004715891972931711;1.0294251752172807;9.999993312653663;0.8204559138151754;0.02092035564862504;0.021536215259996567;0.9999851351057198;0.8207284894092444;1.0000167641827626
93.004426;1.0289104398577096;0.8333231113948237;0.8099057552693277;-0.0004852202587627503;-0.00047158924995662887;1.029425413613796;9.999992380720942;0.820455869241453;0.02092035873602793;0.02153621426877561;0.9999852905356243;0.8207285595943467;1.0000168082653367
93.014426;1.0289105373206113;0.8333230788855768;0.8099056651370847;-0.00048522024144196665;-0.0004715893026414236;1.0294256595390703;9.99999146070876;0.8204558221167368;0.02092036164047186;0.021536213231193115;0.9999854606538354;0.8207286272074801;1.0000168462653967
93.024426;1.0289106336394478;0.8333230404503126;0.8099055779721511;-0.00048522022752219826;-0.0004715893553051521;1.0294259124748066;9.999990555263562;0.8204557724676163;0.020920364362686805;0.021536212146415823;0.9999856447823992;0.820728692100345;1.0000168780620888
93.034426;1.0289107285226522;0.8333229958073158;0.8099054937692414;-0.000485220216952861;-0.0004715894078500564;1.0294261718598354;9.999989664964183;0.8204557203087353;0.020920366904541545;0.021536211015284273;0.9999858422107526;0.8207287542690251;1.0000169034741988
93.044426;1.0289108218511085;0.8333229446730702;0.8099054126257897;-0.0004852202096346367;-0.0004715894601338672;1.029426437125473;9.999988788022756;0.8204556656776584;0.02092036926826843;0.02153620983803933;0.9999860522471036;0.8207288138587988;1.0000169223343616
93.054426;1.028910913618589;0.8333228867246227;0.8099053347295906;-0.0004852202054095775;-0.0004715895119942226;1.0294267076771457;9.999987921286543;0.8204556087169261;0.02092037145725586;0.021536208613961057;0.9999862742268004;0.820728871101136;1.0000169344815932
93.064426;1.0289110037698768;0.8333228216605277;0.8099052603413478;-0.0004852202040955966;-0.00047158956326074725;1.029426982889544;9.999987061257542;0.8204555496805108;0.020920373476471632;0.021536207342985513;0.9999865074973963;0.8207289262235645;1.0000169396754877
93.074426;1.0289110921302065;0.8333227492666445;0.8099051897702713;-0.00048522020552466876;-0.00047158961375815624;1.0294272621541716;9.99998620474985;0.8204554888307074;0.02092037533194122;0.021536206027589894;0.9999867513783868;0.8207289793888951;1.0000169375588892
93.084426;1.028911178410548;0.8333226693813389;0.8099051233426326;-0.0004852202095529738;-0.00047158966330702315;1.0294275449458996;9.99998534928377;0.8204554263318966;0.020920377029736686;0.021536204672847583;0.9999870051947006;0.8207290307022957;1.0000169276810176
93.094426;1.0289112622171146;0.8333225818059986;0.8099050613672542;-0.0004852202160478256;-0.00047158971172779726;1.0294278308793554;9.999984492811727;0.8204553622170274;0.020920378574439215;0.021536203284867633;0.9999872683865206;0.820729080220873;1.0000169095573326
93.104426;1.0289113430988501;0.8333224862905679;0.8099050041449832;-0.0004852202248692638;-0.00047158975886134975;1.0294281197411297;9.999983633169263;0.8204552964224683;0.020920379968218782;0.021536201869576797;0.999987540539298;0.8207291278943388;1.0000168827045028
93.114426;1.0289114206037844;0.8333223826198459;0.8099049520155197;-0.0004852202358591576;-0.0004715898045840985;1.0294284114379029;9.999982768248628;0.8204552288811364;0.020920381211343233;0.021536200432419404;0.9999878213282072;0.8207291735047494;1.0000168466270554
93.124426;1.0289114942838322;0.8333222706888744;0.8099049053526063;-0.0004852202488480132;-0.0004715898487963333;1.0294287059006895;9.999981896590649;0.820455159608667;0.020920382302639838;0.021536198978815306;0.9999881104731261;0.8207292166943343;1.0000168008746555
93.134426;1.0289115636567132;0.8333221505326233;0.8099048644846433;-0.00048522026368140117;-0.00047158989141345495;1.0294290030517628;9.99998101732926;0.8204550886837888;0.020920383239723096;0.021536197515760372;0.9999884077176008;0.8207292570592062;1.0000167451256659
93.144426;1.028911628163507;0.833322022345887;0.8099048296300063;-0.00048522028024153676;-0.00047158993238635217;1.0294293027720103;9.999980129546293;0.8204550161837034;0.020920384020010317;0.021536196053011564;0.9999887128349884;0.8207292942540122;1.0000166791536578
93.154426;1.028911687159867;0.8333218864530417;0.8099048009105811;-0.0004852202984394848;-0.00047158997172907526;1.0294296048478688;9.999979231808217;0.8204549421910121;0.020920384641493015;0.02153619460201159;0.999989025615186;0.8207293280982275;1.0000166027848978
93.164426;1.0289117399563223;0.8333217432610556;0.8099047783801163;-0.00048522031818728784;-0.0004715900095216148;1.0294299090439614;9.999978322198169;0.8204548668332213;0.020920385101999228;0.021536193174097024;0.9999893458348784;0.820729358615665;1.0000165159336776
93.174426;1.0289117858925962;0.8333215932417509;0.8099047620423682;-0.0004852203393749904;-0.00047159004589934344;1.0294302152569976;9.99997739863152;0.8204547903022693;0.020920385397974986;0.021536191779538805;0.9999896733126634;0.820729385954046;1.0000164186315577
93.184426;1.0289118243829352;0.8333214368796489;0.8099047519178476;-0.0004852203618709131;-0.00047159008104254206;1.0294305235421566;9.999976459239189;0.8204547128836622;0.020920385525067916;0.021536190426510123;0.9999900079541264;0.8207294102965116;1.0000163110404174
93.194426;1.0289118549184153;0.8333212746222891;0.8099047480883085;-0.000485220385539589;-0.0004715901151460496;1.0294308340300158;9.999975503079062;0.820454635004912;0.020920385480180995;0.021536189120602244;0.9999903496474841;0.8207294318177719;1.000016193443674
93.204426;1.0289118771140078;0.8333211069167717;0.8099047506445984;-0.0004852204102606228;-0.00047159014838146226;1.0294311468841721;9.999974530615804;0.8204545572360018;0.020920385261748074;0.021536187865949467;0.9999906981281204;0.82072945064376;1.000016066185447
93.214426;1.028911890766002;0.8333209342668838;0.8099047596422038;-0.00048522043593989607;-0.0004715901808791207;1.029431462282631;9.999973542911851;0.8204544801894305;0.02092038486755889;0.021536186666593068;0.9999910529605109;0.8207294668475301;1.000015929629351
93.224426;1.0289118958191432;0.8333207572350622;0.8099047751212746;-0.00048522046249787227;-0.0004715902127199451;1.0294317803698707;9.999972540531742;0.8204544044273407;0.020920384293241164;0.02153618552751339;0.9999914136186987;0.8207294804665305;1.0000157841788453
93.234426;1.028911892331598;0.8333205764178512;0.8099047971339232;-0.0004852204898440827;-0.0004715902439298759;1.0294321012302838;9.999971523514972;0.8204543304701113;0.020920383532900728;0.02153618445511834;0.9999917795651898;0.8207294914921128;1.0000156302693912
93.244426;1.028911880518187;0.8333203924105673;0.8099048257572584;-0.0004852205178693952;-0.00047159027447829483;1.029432424889553;9.999970492058978;0.8204542588014637;0.02092038258037306;0.021536183456247776;0.9999921502796421;0.8207294998884013;1.0000154683034532
93.254426;1.0289118607761485;0.8333202057465424;0.8099048610770085;-0.00048522054645645324;-0.00047159030428443345;1.0294327513364485;9.999969447547128;0.8204541898041126;0.020920381430104405;0.021536182536140442;0.9999925252433447;0.8207295056564347;1.0000152986157103
93.264426;1.0289118336177376;0.833320016852577;0.8099049031573745;-0.00048522057548891365;-0.00047159033324868806;1.0294330805563616;9.999968393227986;0.8204541237271705;0.0209203800775172;0.021536181696705656;0.9999929038856941;0.820729508822468;1.0000151214769046
93.274426;1.0289117995865844;0.8333198260447195;0.8099049520292941;-0.00048522060484915554;-0.0004715903612934272;1.0294334125046802;9.999967333123744;0.8204540607303179;0.020920378519059507;0.021536180936756757;0.9999932855139684;0.8207295093370763;1.0000149371067737
93.284426;1.0289117592742083;0.8333196335444595;0.80990500764252;-0.0004852206344129905;-0.0004715903883779751;1.0294337470734864;9.999966269810965;0.8204540009417667;0.02092037675339605;0.021536180254442712;0.9999936692601856;0.8207295070309405;1.0000147457103956
93.294426;1.028911713399043;0.8333194395320731;0.8099050698044156;-0.00048522066404235736;-0.00047159041449358304;1.0294340841066905;9.999965203291863;0.8204539444829578;0.02092037478371583;0.021536179649317255;0.9999940540921204;0.8207295016761605;1.0000145474937459
93.304426;1.0289116628034896;0.8333192442340375;0.8099051381961552;-0.00048522069356761775;-0.00047159043965647765;1.0294344233675006;9.99996413173429;0.820453891413933;0.020920372618429522;0.02153617912169089;0.9999944389011258;0.8207294930778603;1.0000143426283792
93.314426;1.0289116083369503;0.8333190479785972;0.8099052124064199;-0.0004852207227919816;-0.0004715904638961303;1.029434764501118;9.99996305325185;0.820453841648616;0.020920370269282156;0.02153617867009708;0.9999948226128428;0.8207294811080595;1.000014131215341
93.324426;1.0289115507376843;0.833318851154816;0.8099052919544918;-0.00048522075153120345;-0.00047159048723650145;1.0294351070634375;9.999961967212618;0.8204537949779561;0.0209203677495008;0.021536178290199055;0.9999952042714721;0.8207294656865838;1.0000139132869232
93.334426;1.0289114906237802;0.8333186540965142;0.8099053763653361;-0.00048522077963463844;-0.000471590509673425;1.0294354505329362;9.99996087420293;0.8204537511449227;0.020920365073554558;0.02153617797627682;0.9999955830779338;0.82072944679368;1.0000136888502151
93.344426;1.0289114285702479;0.8333184570138582;0.8099054652215815;-0.0004852208069730119;-0.0004715905311539022;1.0294357943409542;9.99995977519759;0.8204537098470646;0.02092036225678664;0.02153617772206537;0.999995958365037;0.820729424495648;1.0000134579620055
93.354426;1.028911365160217;0.8333182600115578;0.8099055581271256;-0.0004852208334282308;-0.0004715905515786519;1.029436137960638;9.99995867081932;0.8204536707297315;0.020920359314534873;0.021536177519617523;0.9999963295497286;0.8207293989427739;1.0000132208141645
93.364426;1.028911300948352;0.8333180631103434;0.8099056546786659;-0.00048522085889217225;-0.00047159057084193685;1.0294364809486278;9.99995756125861;0.8204536334666424;0.020920356262195072;0.02153617735943194;0.9999966961326828;0.8207293703667116;1.0000129777861377
93.374426;1.0289112363769108;0.8333178662844606;0.809905754495053;-0.0004852208832688679;-0.0004715905888793071;1.0294368229765571;9.999956446709497;0.8204535978488033;0.020920353115493038;0.021536177232448172;0.9999970577134822;0.8207293390752737;1.0000127294336318
93.384426;1.0289111717472017;0.8333176695366034;0.809905857230249;-0.00048522090647246124;-0.0004715906056810199;1.0294371639147528;9.999955327377101;0.8204535637410888;0.02092034988950781;0.021536177131231023;0.999997413975831;0.8207293054217895;1.0000124764397404
93.394426;1.028911107268951;0.8333174729216845;0.8099059625592135;-0.00048522092841490525;-0.00047159062126590323;1.0294375038298549;9.999954203078014;0.8204535309956479;0.02092034659665846;0.021536177050351928;0.9999977646437184;0.8207292697244699;1.000012219536292
93.404426;1.0289110431616186;0.8333172765240419;0.809906070203538;-0.00048522094900021464;-0.0004715906356549392;1.0294378428707278;9.999953073595716;0.8204534994892009;0.020920343245277296;0.021536176987141838;0.9999981094278559;0.8207292322069923;1.000011959363599
93.414426;1.0289109797902611;0.8333170804878408;0.8099061799835171;-0.00048522096813973696;-0.00047159064886918996;1.0294381811827962;9.999951939744506;0.8204534692167382;0.02092033984037235;0.021536176942310834;0.999998448032215;0.8207291930499347;1.0000116963481123
93.424426;1.028910917698263;0.8333168850973931;0.8099062918239474;-0.00048522098578547345;-0.00047159066092655207;1.0294385188618054;9.99995080388326;0.8204534403021465;0.020920336385872797;0.021536176919725678;0.9999987801999883;0.8207291524333437;1.0000114307374366
93.434426;1.0289108575042412;0.8333166907945735;0.8099064056908953;-0.0004852210019615586;-0.00047159067182594283;1.0294388559347163;9.999949669619872;0.8204534129423018;0.020920332885868965;0.021536176924439616;0.9999991057057921;0.8207291104835046;1.000011162749976
93.444426;1.0289107998392506;0.8333164981142437;0.8099065215173471;-0.000485221016770842;-0.0004715906815306562;1.0294391924156912;9.99994854148938;0.8204533873582236;0.02092032934415041;0.021536176959273144;0.9999994243177078;0.8207290672632105;1.0000108926421818
93.454426;1.02891074534393;0.833316307653981;0.8099066391781142;-0.000485221030376259;-0.0004715906899586949;1.029439528360949;9.999947424808678;0.8204533637750769;0.020920325763638583;0.021536177023440736;0.9999997357806262;0.8207290228605665;1.0000106206156285
93.464426;1.0289106945894293;0.8333161201049349;0.8099067585166035;-0.0004852210429726818;-0.00047159069699129164;1.0294398638390276;9.999946325142979;0.82045334243746;0.020920322146458753;0.021536177114192125;1.0000000397991424;0.8207289774266939;1.0000103467534462
93.474426;1.0289106479252836;0.8333159362559437;0.8099068793800939;-0.00048522105476583123;-0.0004715907024923948;1.0294401988844828;9.999945247357397;0.8204533236066115;0.02092031849417987;0.021536177227872745;1.0000003360230942;0.8207289311017179;1.000010071128125
93.484426;1.0289106054135806;0.8333157569001985;0.8099070016181183;-0.00048522106596589554;-0.0004715907063284221;1.0294405334990795;9.99994419517076;0.8204533074848379;0.0209203148082507;0.021536177359707174;1.0000006240553077;0.8207288839361652;1.000009793922304
93.494426;1.0289105668871883;0.8333155826696075;0.8099071250612065;-0.0004852210767907307;-0.0004715907083852406;1.0294408676573905;9.999943171752127;0.8204532941513422;0.020920311090571082;0.02153617750416501;1.0000009034471269;0.8207288358560194;1.0000095154400388
93.504426;1.0289105319914167;0.8333154139392682;0.8099072495055688;-0.0004852210874672815;-0.0004715907085641858;1.0294412012790655;9.999942180502186;0.8204532835783667;0.02092030734319082;0.021536177655642;1.0000011736989551;0.8207287866462728;1.0000092360974968
93.514426;1.028910500198125;0.8333152508595623;0.8099073747257118;-0.0004852210982273421;-0.0004715907067640509;1.0294415342095653;9.99994122498825;0.8204532756748455;0.02092030356749824;0.021536177808842014;1.0000014343104089;0.8207287359614389;1.0000089564185637
93.524426;1.0289104708828105;0.8333150934094177;0.8099075005486912;-0.00048522110930276983;-0.0004715907028853334;1.0294418662557476;9.999940308661474;0.820453270330916;0.020920299765179513;0.021536177958975798;1.0000016848039994;0.8207286833855888;1.0000086769545216
93.534426;1.0289104434375151;0.8333149414336727;0.8099076269416496;-0.00048522112091131425;-0.0004715906968469485;1.0294421972509609;9.999939434985064;0.8204532674878482;0.02092029594025883;0.021536178101199753;1.0000019247061251;0.8207286285396456;1.0000083981721264
93.544426;1.0289104173511712;0.8333147947211237;0.8099077540229872;-0.0004852211332263666;-0.0004715906885774417;1.0294425270832572;9.999938607251028;0.8204532672161708;0.020920292098819113;0.021536178228588124;1.0000021535956118;0.8207285711925445;1.0000081204281848
93.554426;1.0289103922309843;0.8333146530942382;0.8099078819729129;-0.00048522114635394766;-0.0004715906780062492;1.0294428556666138;9.99993782846325;0.82045326975836;0.020920288246359692;0.021536178330227536;1.0000023711652315;0.8207285113020318;1.0000078440141642
93.564426;1.028910367805221;0.8333145164249406;0.8099080109059644;-0.00048522116034303034;-0.00047159066509158535;1.0294431828957924;9.999937101845363;0.8204532755208882;0.020920284384981433;0.021536178391703006;1.0000025771663361;0.8207284489358498;1.0000075691662507
93.574426;1.0289103439488254;0.8333143845749859;0.8099081408164511;-0.00048522117522842024;-0.00047159064984152226;1.0294435086463536;9.999936431070354;0.8204532850104514;0.020920280511952348;0.021536178396698233;1.000002771316574;0.8207283841442987;1.0000072960120712
93.584426;1.028910320663916;0.8333142573466213;0.809908271624946;-0.000485221191070672;-0.00047159063229881544;1.0294438328104878;9.999935820037823;0.8204532987358648;0.02092027662143307;0.021536178328103908;1.0000029533141084;0.8207283169254228;1.0000070245178354
93.594426;1.028910297979949;0.8333141344964321;0.8099084032304243;-0.00048522120796612607;-0.0004715906125226457;1.0294441552683364;9.999935272580725;0.8204533171308434;0.02092027270829678;0.02153617816898529;1.0000031229368638;0.8207282472725943;1.000006754498891
93.604426;1.0289102758702273;0.8333143009201001;0.8099088126364926;-0.0004863283204902126;-0.00047266658391128836;1.029444475814672;9.999934792491837;0.8204533405037652;0.02092026876975449;0.02153617790227076;1.0000032801106364;0.8207281751886405;1.0000064856856692
93.614426;1.0289102542416244;0.8333141860667083;0.8099089453493723;-0.0004863283399173275;-0.00047266655986606784;1.029444794171913;9.999934384422753;0.8204533690100985;0.020920264804050768;0.021536177509512845;1.0000034249036056;0.820728100674764;1.0000062177761844
93.624426;1.0289102329463344;0.8333140748441371;0.8099090782031971;-0.00048632836086195475;-0.0004726665337647822;1.0294451100530175;9.999934054745406;0.8204534026905849;0.02092026080921826;0.02153617697217032;1.000003557491741;0.8207280237524384;1.0000059504638905
93.634426;1.0289102117977587;0.833313967016927;0.8099092108262425;-0.00048632838345691695;-0.0004726665056135285;1.0294454231364845;9.999933810802844;0.8204534415415946;0.02092025678236771;0.021536176275638513;1.000003678128083;0.8207279445001596;1.0000056834772282
93.644426;1.0289101906141531;0.8333138623446921;0.8099093427975029;-0.00048632840778197074;-0.0004726664753842733;1.0294457329958087;9.99993365901266;0.8204534855119697;0.020920252719039627;0.02153617541124293;1.000003787113356;0.8207278630687952;1.0000054166034547
93.654426;1.0289101692379081;0.8333137605826093;0.8099094736530842;-0.0004863284338955996;-0.0004726664430473892;1.0294460391263682;9.999933603678713;0.8204535344321673;0.02092024861324477;0.021536174373378708;1.000003884770803;0.8207277796508727;1.0000051496835143
93.664426;1.0289101474989357;0.8333136614866475;0.809909602907003;-0.0004863284618774406;-0.00047266640859861756;1.0294463410261692;9.999933646982042;0.8204535879914276;0.02092024445693779;0.021536173156143524;1.0000039714283067;0.8207276944290031;1.0000048826239396
93.674426;1.0289101251987778;0.8333135647866029;0.8099097301041245;-0.0004863284918434814;-0.00047266637207055005;1.0294466381991378;9.99993378961214;0.8204536458090028;0.02092024023910235;0.02153617175434402;1.0000040474173997;0.8207276075618279;1.0000046154324223
93.684426;1.0289101021696527;0.83331347013512;0.8099098548560649;-0.0004863285239088133;-0.00047266633353193997;1.029446930099633;9.999934031795235;0.8204537075344344;0.020920235947240746;0.0215361701661441;1.0000041130759019;0.8207275192024119;1.00000434824739
93.694426;1.0289100783657472;0.8333133770921122;0.8099099767833916;-0.00048632855812044505;-0.00047266629307260346;1.0294472160943844;9.999934374460459;0.8204537729218592;0.020920231570424917;0.02153616839271309;1.000004168747112;0.8207274295299376;1.0000040813284221
93.704426;1.0289100538991167;0.8333132851840048;0.80991009541503;-0.0004863285944426609;-0.0004726662507839188;1.0294474954575235;9.999934819850898;0.8204538418389764;0.02092022710100255;0.02153616643656637;1.000004214837343;0.820727338770705;1.0000038149891095
93.714426;1.028910029006456;0.8333131939837224;0.8099102101572209;-0.00048632863281311377;-0.0004726662067482746;1.0294477673763966;9.999935370672688;0.8204539141969106;0.020920222535356716;0.021536164301111712;1.0000042519011079;0.8207272471613867;1.0000035495321955
93.724426;1.0289100040054133;0.8333131031074983;0.8099103203796608;-0.0004863286731854334;-0.0004726661610350414;1.029448031008891;9.999936028699357;0.820453989884215;0.020920217874086718;0.021536161990086733;1.000004280649627;0.8207271548841746;1.0000032852175944
93.734426;1.0289099792455187;0.8333130121501778;0.8099104255634774;-0.00048632871550568287;-0.0004726661136999601;1.029448285634855;9.999936794738309;0.8204540687535652;0.020920213120654816;0.02153615950737904;1.0000043018696443;0.8207270620268277;1.0000030221977207
93.744426;1.028909955041432;0.8333129206903551;0.8099105253592606;-0.0004863287596685017;-0.00047266606478703815;1.0294485307590975;9.999937669464616;0.820454150635493;0.020920208279848265;0.02153615685839133;1.000004316323909;0.8207269685756942;1.000002760454029
93.754426;1.0289099316115162;0.8333128283767961;0.8099106195150455;-0.0004863288055180244;-0.0004726660143245352;1.029448766058285;9.999938653587755;0.8204542353801844;0.02092020335681737;0.021536154050440175;1.0000043247405337;0.8207268744509938;1.0000024998478991
93.764426;1.0289099090356404;0.8333127350220392;0.8099107077847835;-0.0004863288528871885;-0.00047266596232254125;1.0294489912993787;9.999939747466982;0.8204543228965099;0.020920198355839234;0.02153615109153289;1.0000043278299324;0.8207267795738205;1.0000022402514328
93.774426;1.0289098872569173;0.8333126406973631;0.8099107898789187;-0.00048632890161749806;-0.0004726659087881694;1.0294492063413083;9.999940950673205;0.8204544131417528;0.02092019327980757;0.021536147990600742;1.0000043262088703;0.8207266839080921;1.0000019816231946
93.784426;1.028909866163231;0.8333125457640808;0.8099108654705699;-0.00048632895154745174;-0.00047266585374669773;1.0294494111779202;9.999942261369672;0.8204545060747609;0.02092018813153254;0.02153614475911897;1.0000043203624327;0.8207265874303399;1.0000017239892551
93.794426;1.02890984569399;0.8333124507562006;0.8099109342480166;-0.0004863290025100714;-0.00047266579725181815;1.0294496059476548;9.999943676166312;0.8204546015904073;0.020920182915617997;0.02153614141058632;1.0000043107293355;0.820726490067707;1.0000014674225541
93.804426;1.0289098258460083;0.8333123562316272;0.8099109959526791;-0.00048632905434984697;-0.0004726657393796227;1.0294497908819953;9.999945190803714;0.8204546994648965;0.02092017763879321;0.02153613795729913;1.0000042977895285;0.8207263916951049;1.0000012120915085
93.814426;1.0289098065808882;0.8333122627344214;0.8099110503610178;-0.00048632910694618056;-0.00047266568021703405;1.0294499662314267;9.999946800576785;0.8204547993781518;0.020920172308603206;0.021536134407900594;1.0000042821028243;0.8207262922064198;1.0000009582784481
93.824426;1.0289097877589894;0.8333121708109325;0.8099110972381404;-0.00048632916024288046;-0.0004726656198739589;1.029450132233044;9.999948500566866;0.8204549009856306;0.02092016693222521;0.021536130767939775;1.0000042642934441;0.8207261915784974;1.0000007062852345
93.834426;1.028909769143806;0.8333120809820149;0.8099111363373741;-0.00048632921425855504;-0.00047266555850001933;1.0294502891288673;9.999950286646222;0.8204550039086561;0.020920161516126055;0.02153612704213037;1.0000042449774977;0.8207260898721372;1.000000456343483
93.844426;1.0289097504361016;0.8333119936893589;0.8099111674590054;-0.0004863292690538086;-0.00047266549626264474;1.029450437206676;9.999952156183392;0.8204551076636809;0.020920156066243388;0.021536123235712717;1.000004224728477;0.8207259871906145;1.0000002086042399
93.854426;1.0289097313037179;0.8333119092702723;0.8099111904875816;-0.00048632932467806766;-0.0004726654333145298;1.0294505768576108;9.999954107035537;0.8204552116964513;0.02092015058861259;0.021536119353298324;1.0000042041405632;0.820725883623518;0.9999999631386005
93.864426;1.0289097113704977;0.8333118279501057;0.8099112053835982;-0.0004863293811358725;-0.0004726653697884631;1.0294507086276683;9.999956136160877;0.8204553155050637;0.020920145090452934;0.021536115397093446;1.0000041838699;0.8207257792083997;0.9999997199185043
93.874426;1.028909690157956;0.8333117498105986;0.8099112121928578;-0.00048632943838731454;-0.0004726653058048474;1.0294508331849916;9.999958239629587;0.8204554186990543;0.020920139580895468;0.021536111367992813;1.0000041645525752;0.8207256739741758;0.9999994788125637
93.884426;1.0289096670535276;0.8333116747785505;0.8099112110814847;-0.00048632949636315227;-0.00047266524148023564;1.0294509511916698;9.999960413187054;0.8204555209892748;0.020920134069865596;0.021536107268935723;1.0000041467069658;0.8207255680479282;0.9999992396469098
93.894426;1.0289096413755427;0.8333116027082803;0.8099112023451126;-0.0004863295549874707;-0.0004726651769361528;1.0294510631817297;9.999962652408348;0.8204556221564662;0.020920128566262703;0.021536103107636713;1.0000041307303975;0.8207254616885165;0.9999990022835884
93.904426;1.028909612486074;0.8333115334981379;0.8099111864043063;-0.00048632961420727773;-0.0004726651122818327;1.0294511695413389;9.999964953116837;0.8204557219825753;0.020920123078228894;0.021536098897959953;1.0000041169505107;0.8207253552038153;0.9999987666127788
93.914426;1.0289095798350028;0.8333114671375186;0.8099111638198292;-0.00048632967399912254;-0.0004726650475781439;1.029451270619788;9.99996731204359;0.8204558201998561;0.02092011761446355;0.021536094659698454;1.0000041056503979;0.8207252488517663;0.9999985324951615
93.924426;1.0289095429425477;0.8333114036916945;0.8099111352868049;-0.0004863297343402949;-0.00047266498284816145;1.029451366876766;9.999969726697588;0.8204559165292011;0.020920112184032932;0.021536090416827317;1.0000040970418544;0.8207251428073344;0.9999982997631411
93.934426;1.0289095014260476;0.8333113432695457;0.809911101571736;-0.0004863297951825828;-0.00047266491813137667;1.0294514589104062;9.99997219416035;0.8204560107525477;0.02092010679554837;0.02153608619589297;1.0000040912409998;0.8207250371970573;0.9999980683322591
93.944426;1.028909455044557;0.8333112859742682;0.8099110634386941;-0.00048632985646467297;-0.0004726648535087589;1.0294515473314014;9.999974709936156;0.8204561027407569;0.020920101457704544;0.021536082025113208;1.0000040882797978;0.8207249321402837;0.9999978382870255
93.954426;1.028909403665599;0.8333112318648164;0.8099110216279828;-0.0004863299181382125;-0.0004726647890803442;1.02945163259948;9.999977267840517;0.8204561924295924;0.020920096180736023;0.021536077933004397;1.0000040881559118;0.8207248277398005;0.9999976097730038
93.964426;1.0289093471958364;0.8333111809710465;0.8099109768635638;-0.00048632998017300973;-0.0004726647249287364;1.0294517149668045;9.999979860463496;0.8204562797706986;0.020920090977118014;0.021536073946257714;1.0000040909391066;0.8207247240410651;0.9999973828825478
93.974426;1.0289092855628168;0.8333111333372817;0.8099109298375484;-0.00048633004254985284;-0.00047266466110220805;1.0294517945523731;9.999982479779899;0.8204563647126548;0.020920085860830977;0.02153607008779713;1.0000040968500072;0.8207246210158766;0.9999971577330441
93.984426;1.0289092187031876;0.8333110890421652;0.8099108812050639;-0.00048633010525384024;-0.00047266459762406956;1.0294518714644958;9.999985117954873;0.8204564472578433;0.02092008084554082;0.021536066376027396;1.0000041062249097;0.8207245185610389;0.9999969345492705
93.994426;1.0289091464943676;0.833311048165697;0.809910831608157;-0.00048633016827128453;-0.0004726645345053942;1.0294519458982891;9.999987767932447;0.820456527540804;0.020920075942894144;0.02153606282529373;1.000004119415372;0.8207244164952295;0.9999967135684211
94.004426;1.0289090687018712;0.833311010733611;0.8099107816786676;-0.00048633023157508337;-0.0004726644717486188;1.029452018181052;9.999990423351537;0.820456605828274;0.02092007116174663;0.021536059446419474;1.0000041366669605;0.8207243146098715;0.9999964949136612
94.014426;1.0289089850173032;0.8333109766940336;0.8099107320238124;-0.0004863302951002062;-0.0004726644093541744;1.0294520887595684;9.999993078254482;0.8204566824431808;0.020920066508007193;0.021536056246686485;1.0000041580398555;0.8207242127705208;0.9999962786449477
94.024426;1.0289088951346472;0.8333109459122993;0.8099106832377808;-0.00048633035875807597;-0.00047266434733649043;1.029452158136146;9.999995727444892;0.8204567576722516;0.02092006198520243;0.021536053229260756;1.0000041834323565;0.8207241109735649;0.9999960649008619
94.034426;1.0289087987932073;0.8333109181777738;0.8099106359203327;-0.00048633042247775324;-0.00047266428572501594;1.0294522267958806;9.999998367069518;0.8204568317079828;0.02092005759647897;0.021536050393229766;1.0000042126223445;0.8207240093030285;0.9999958539318866
94.044426;1.0289086958270595;0.833310893246959;0.8099105906588941;-0.0004863304862099105;-0.0004726642245379852;1.0294522951707943;10.000000994300787;0.8204569046873063;0.020920053346429327;0.021536047735609052;1.0000042452547144;0.820723907835839;0.9999956460593773
94.054426;1.0289085862407161;0.8333108708812135;0.8099105479775464;-0.0004863305499060496;-0.00047266416377046125;1.0294523636257233;10.000003606103961;0.820456976803002;0.020920049239647964;0.021536045253365787;1.0000042808359124;0.8207238065948793;0.9999954416442954
94.064426;1.028908470208224;0.8333108508541495;0.8099105082911301;-0.00048633061350818776;-0.00047266410341417883;1.0294524324180652;10.000006198287759;0.8204570483862001;0.020920045277968365;0.02153604294367921;1.0000043188171557;0.8207237055738048;0.9999952410024437
94.074426;1.0289083479607128;0.8333108329758495;0.8099104719082165;-0.0004863306769385188;-0.00047266404345433646;1.0294525016490617;10.000008765835176;0.8204571199246126;0.020920041460511317;0.021536040803687297;1.0000043587405105;0.8207236048004689;0.9999950443011436
94.084426;1.0289082196414643;0.8333108171629695;0.8099104390825984;-0.0004863307400920822;-0.0004726639838270555;1.029452571252361;10.000011303795578;0.8204571920401422;0.020920037785086946;0.021536038829582306;1.000004400311732;0.8207235044040296;0.999994851604929
94.094426;1.0289080852286794;0.8333108034899733;0.809910410023965;-0.0004863308028472334;-0.00047266392440504417;1.029452641029854;10.00001380763824;0.8204572654369748;0.020920034248659108;0.021536037015433;1.0000044433455988;0.8207234046168898;0.9999946629995832
94.104426;1.0289079446140115;0.8333107921268589;0.8099103848331134;-0.0004863308650831342;-0.00047266386503700054;1.0294527107374702;10.000016273389212;0.8204573408055196;0.02092003084776276;0.02153603535441755;1.0000044876749135;0.8207233057039388;0.9999944786057237
94.114426;1.028907797741171;0.8333107832231557;0.8099103634766274;-0.00048633092669630307;-0.00047266380558948586;1.0294527801636184;10.000018698034113;0.8204574187127538;0.02092002757868082;0.0215360338411441;1.0000045331100054;0.8207232079393783;0.9999942985322657
94.124426;1.028907644601553;0.8333107768460363;0.8099103458581075;-0.00048633098761283904;-0.0004726637459607949;1.0294528491633992;10.00002107983905;0.8204574995813534;0.020920024436573297;0.021536032472560283;1.0000045794345829;0.8207231116794216;0.9999941228550877
94.134426;1.0289074851603999;0.8333107729755596;0.8099103319045595;-0.00048633104777848126;-0.0004726636860687005;1.0294529176987464;10.000023418048539;0.8204575837466992;0.020920021414368453;0.021536031248066703;1.000004626369203;0.8207230173837794;0.9999939516241576
94.144426;1.0289073194045089;0.8333107715630323;0.8099103215884146;-0.00048633110712741155;-0.0004726636258272768;1.0294529858494292;10.000025712323302;0.8204576714761422;0.020920018502677717;0.021536030168430236;1.0000046735408006;0.8207229254917199;0.9999937849035173
94.154426;1.0289071474203735;0.8333107725858764;0.8099103148831978;-0.00048633116556654095;-0.0004726635651445035;1.0294530537566848;10.000027962865136;0.8204577629503795;0.02092001569097744;0.021536029234727284;1.000004720556761;0.8207228362764809;0.9999936227656657
94.164426;1.0289069693559918;0.833310776002975;0.8099103117287114;-0.000486331222995756;-0.0004726635039456102;1.0294531215944425;10.000030170717418;0.8204578582558066;0.020920012968924574;0.021536028449293868;1.0000047671254455;0.8207227498296262;0.9999934651836416
94.174426;1.028906785354632;0.8333107817026203;0.809910312049013;-0.0004863312793305284;-0.00047266344220218823;1.0294531896112957;10.000032337519194;0.8204579573876464;0.02092001032708665;0.021536027816115553;1.000004813114014;0.8207226661578472;0.9999933119395344
94.184426;1.0289065955593726;0.8333107895456036;0.8099103157752857;-0.00048633133449961643;-0.0004726633799464637;1.0294532581688411;10.000034465320605;0.820458060281209;0.020920007757353115;0.021536027339680994;1.000004858554782;0.8207225852574894;0.9999931626949982
94.194426;1.028906400143201;0.8333107994480556;0.8099103228448601;-0.000486331388440772;-0.0004726633172543881;1.0294533277013833;10.000036556253157;0.8204581668724557;0.02092000525334862;0.021536027023788425;1.0000049036529626;0.8207225071204952;0.9999930171429748
94.204426;1.0289061993200466;0.8333108114107879;0.8099103331788046;-0.00048633144110083257;-0.00047266325421672445;1.0294533986006633;10.000038611590371;0.8204582771238738;0.02092000281112972;0.021536026870025347;1.0000049487851825;0.820722431709621;0.99999287504511
94.214426;1.0289059933384521;0.833310825472632;0.8099103466463311;-0.0004863314924177445;-0.00047266319093762125;1.0294534711434797;10.000040631158495;0.8204583909943269;0.02092000042967491;0.02153602687772279;1.0000049944334026;0.8207223588944291;0.9999927361814538
94.224426;1.0289057824531673;0.8333108416503641;0.809910363059062;-0.00048633154231023573;-0.0004726631275597139;1.029453545543741;10.000042613647556;0.8204585084200312;0.02091999811038355;0.02153602704665455;1.0000050410612156;0.8207222883866361;0.9999926003271686
94.234426;1.0289055668697733;0.8333108599161395;0.8099103821957151;-0.00048633159071668374;-0.00047266306427470964;1.029453622022178;10.000044557397743;0.8204586293318675;0.02091999585599759;0.021536027378518625;1.0000050889868228;0.820722219764848;0.9999924672386515
94.244426;1.0289053466785323;0.833310880218904;0.8099104038012069;-0.0004863316376402304;-0.0004726630013034024;1.0294537007780167;10.00004646111343;0.820458753665831;0.02091999366958846;0.02153602787471331;1.000005138314376;0.8207221525643262;0.9999923366564971
94.254426;1.0289051217911025;0.8333109025641858;0.8099104275398185;-0.00048633168313333435;-0.00047266293887148815;1.0294537819158507;10.000048323795983;0.8204588813482228;0.02091999155380536;0.021536028533987717;1.0000051889779693;0.820722086341268;0.9999922083560941
94.264426;1.0289048919491695;0.8333109270903903;0.8099104529461028;-0.0004863317272457184;-0.0004726628772004396;1.0294538654159515;10.00005014414418;0.8204590122591501;0.020919989510785025;0.021536029353173957;1.0000052408387152;0.8207220206834781;0.9999920822000955
94.274426;1.0289046568847386;0.8333109540393902;0.8099104794493024;-0.0004863317699991316;-0.00047266281650554237;1.0294539511725738;10.000051920293046;0.8204601461703073;0.020919987541971444;0.021536030328134146;1.0000052937494706;0.8207229549040452;0.9999919581823938
94.284426;1.0289044164817478;0.8333109836828653;0.809910506494381;-0.00048633181139596274;-0.00047266275698788367;1.0294540390784344;10.00005364975091;0.8204602827088917;0.020919985646969813;0.02153603145237549;1.0000053475801083;0.8207228894192402;0.9999918364916005
94.294426;1.0289041707626647;0.8333110163158193;0.8099105336666075;-0.0004863318514303804;-0.00047266269882757523;1.0294541290648527;10.000055329386669;0.8204604214068677;0.020919983823281772;0.02153603271631782;1.0000054022000608;0.8207228238551371;0.9999917175100453
94.304426;1.0289039197920333;0.8333110522581171;0.8099105606910394;-0.00048633189009752493;-0.0004726626421940938;1.0294542210663866;10.000056955862707;0.8204605617750844;0.020919982067720493;0.021536034108264348;1.0000054574669168;0.8207227583114841;0.9999916016783494
94.314426;1.028903663623607;0.833311091790419;0.8099105873513727;-0.00048633192740426845;-0.00047266258725524817;1.02945431497293;10.000058526612241;0.8204607033492509;0.02091998037641192;0.021536035614793655;1.0000055132792338;0.8207226929801295;0.9999914893644699
94.324426;1.028903402321959;0.8333111351138726;0.8099106134733983;-0.0004863319633632875;-0.0004726625341576973;1.0294544105891377;10.000060041073121;0.8204608457314011;0.020919978742460998;0.021536037220972765;1.0000055696356047;0.8207226280924863;0.9999913808532703
94.334426;1.028903136039515;0.8333111824041795;0.8099106389349956;-0.00048633199797970165;-0.00047266248300267984;1.029454507623704;10.000061501207608;0.8204609885908447;0.020919977155218667;0.021536038911656525;1.0000056266302557;0.8207225638324517;0.9999912763777451
94.344426;1.028902865071098;0.8333112338791963;0.8099106636215813;-0.00048633203125714576;-0.0004726624338547924;1.0294546057202112;10.000062910718112;0.8204611316213567;0.020919975602851595;0.02153604067314293;1.0000056844014582;0.8207225003053574;0.9999911761119487
94.354426;1.0289025898556108;0.8333112898040023;0.8099106873605713;-0.00048633206321153574;-0.0004726623867706879;1.0294547045004117;10.0000642737658;0.8204612745340957;0.020919974074527118;0.021536042493658134;1.0000057431095364;0.8207224376278583;0.999991080154111
94.364426;1.0289023109465405;0.833311350425163;0.8099107098816349;-0.00048633209387018524;-0.0004726623418174482;1.0294548036131004;10.000065593886324;0.820461417087811;0.02091997256018571;0.021536044362223093;1.000005802967141;0.8207223760165147;0.9999909885451994
94.374426;1.0289020289662296;0.8333114158898512;0.8099107308525119;-0.00048633212326455304;-0.0004726622990803996;1.0294549027747137;10.00006687341351;0.8204615590982489;0.0209199710505666;0.02153604626743535;1.0000058642325407;0.820722315791773;0.9999909012749563
94.384426;1.0289017445940962;0.8333114862557228;0.809910749950455;-0.00048633215143004577;-0.0004726622586588426;1.029455001802152;10.000068113696647;0.8204617003982447;0.020919969539317615;0.02153604819685566;1.0000059271504433;0.8207222573359348;0.9999908182261249
94.394426;1.0289014586028329;0.8333115615681115;0.8099107668878031;-0.0004863321784065296;-0.00047266222063954526;1.0294551006117705;10.000069315880376;0.8204618407944412;0.020919968025319813;0.02153605013636883;1.0000059919494513;0.8207222010492428;0.9999907391294691
94.404426;1.0289011718491392;0.833311641880008;0.8099107814191631;-0.000486332204230425;-0.0004726621850726859;1.0294551991528602;10.00007048159412;0.820461980097669;0.02091996651198106;0.021536052071258426;1.000006058897532;0.8207221473560262;0.9999906636004453
94.414426;1.0289008851706483;0.8333117272077515;0.809910793344195;-0.00048633222892019104;-0.00047266215197905233;1.0294552973497493;10.000071612793485;0.8204621181843336;0.020919965003943;0.0215360539888394;1.0000061282895354;0.8207220967551278;0.9999905912218467
