time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
94.424426;1.0289005992956026;0.8333118175057719;0.8099108025108854;-0.00048633225247074534;-0.0004726621213633648;1.0294553950876166;10.00007271109624;0.8204622550096007;0.02091996350529298;0.021536055878408115;1.0000062003530297;0.8207220498021612;0.9999905215694558
94.434426;1.0289003148873384;0.8333119126676688;0.8099108088560585;-0.00048633227487135866;-0.00047266209321569514;1.0294554921967118;10.000073777744596;0.8204623905719942;0.02091996201971707;0.021536057729789303;1.0000062751850924;0.8207220069865002;0.9999904541534982
94.444426;1.0289000326720699;0.833312012542925;0.8099108124220926;-0.0004863322961290161;-0.00047266206752607875;1.029455588449645;10.000074814017124;0.8204625248257402;0.020919960549748477;0.021536059533989394;1.0000063527727256;0.8207219686297232;0.9999903883810913
94.454426;1.0288997534941822;0.8333121170214862;0.8099108132992311;-0.0004863323162726465;-0.00047266204430854506;1.0294556836095616;10.000075821184376;0.8204626575933162;0.02091995909492962;0.02153606128334356;1.0000064330554193;0.8207219349005994;0.9999903235742662
94.464426;1.0288994782902383;0.8333122260974583;0.8099108115784888;-0.00048633233534571145;-0.00047266202360872397;1.0294557775161328;10.000076800052339;0.8204627885632509;0.02091995765119782;0.02153606297080231;1.0000065159763047;0.8207219058808547;0.999990259014117
94.474426;1.0288992080600416;0.8333123397926346;0.8099108073906705;-0.000486332353404877;-0.0004726620054924491;1.0294558701450935;10.00007775066887;0.8204629173275872;0.020919956212416976;0.02153606459118862;1.0000066014916777;0.8207218816086772;0.9999901940293919
94.484426;1.0288989438077965;0.8333124580920327;0.8099108009870976;-0.0004863323705342104;-0.0004726619900229031;1.0294559615650045;10.000078672548334;0.820463043422398;0.02091995477220419;0.021536066142977775;1.0000066895294786;0.8207218621074871;0.9999901280744834
94.494426;1.0288986864462943;0.8333125810269559;0.8099107927616205;-0.0004863323868638102;-0.0004726619772464154;1.0294560518119396;10.000079565302467;0.8204631664234456;0.020919953324833904;0.021536067628030443;1.0000067799258612;0.8207218473809813;0.9999900607549379
94.504426;1.0288984367355714;0.8333127087561275;0.8099107831971468;-0.00048633240256740185;-0.00047266196720434844;1.0294561407807499;10.00008042894358;0.820463286049998;0.020919951865402634;0.021536069049352666;1.0000068724004751;0.820721837338223;0.999989991837887
94.514426;1.0288981952686456;0.833312841497509;0.809910772827545;-0.0004863324178353525;-0.00047266195994312557;1.0294562281787276;10.000081263563358;0.8204634021638167;0.02091995038951186;0.021536070409574712;1.0000069666109466;0.8207218317136552;0.9999899212131976
94.524426;1.028897962476071;0.8333129794200358;0.8099107622615649;-0.00048633243284092827;-0.00047266195549552247;1.029456313562068;10.000082068937393;0.8204635146830673;0.020919948893720317;0.021536071712174337;1.0000070622514967;0.8207218300893702;0.9999898487974959
94.534426;1.0288977386693703;0.8333131226608623;0.8099107522113753;-0.00048633244771828147;-0.0004726619538668215;1.029456396454309;10.000082844091837;0.8204636235529088;0.02091994737703374;0.02153607296271798;1.000007159107152;0.8207218320173605;0.9999897744744395
94.544426;1.028897524127574;0.833313271413147;0.8099107434684099;-0.0004863324625558385;-0.00047266195505136214;1.0294564764751901;10.000083586563886;0.820463728813248;0.020919945842122766;0.021536074167897174;1.0000072570611538;0.8207218371741967;0.9999896981257815
94.554426;1.0288973191613968;0.8333134259370771;0.8099107368292686;-0.00048633247739281475;-0.0004726619590468628;1.029456553397028;10.000084291934188;0.8204638306112838;0.020919944295337983;0.02153607533397733;1.0000073560885183;0.8207218454408998;0.9999896197097473
94.564426;1.0288971241080538;0.8333135865032738;0.8099107330075135;-0.0004863324922242258;-0.0004726619658374951;1.0294566271127858;10.00008495450994;0.8204639291168584;0.020919942745122176;0.021536076466025678;1.0000074561906176;0.8207218568237077;0.9999895392935596
94.574426;1.0288969392616687;0.833313753337257;0.8099107326205748;-0.00048633250702238146;-0.00047266197536459555;1.0294566975861497;10.000085568762486;0.8204640244668766;0.020919941199642265;0.021536077568333006;1.0000075573200768;0.8207218713143228;0.9999894569892065
94.584426;1.028896764790884;0.8333139265805205;0.8099107362492;-0.00048633252175519533;-0.00047266198752850437;1.0294567648239392;10.000086129941087;0.8204641167918754;0.020919939664880857;0.021536078646650827;1.0000076594166354;0.820721888860157;0.9999893728543239
94.594426;1.0288966007098688;0.8333141062753684;0.80991074445209;-0.0004863325363832825;-0.0004726620022122436;1.0294568288345043;10.000086633602107;0.8204642062597779;0.02091993814480512;0.021536079709723734;1.0000077625144324;0.8207219094151172;0.9999892868181828
94.604426;1.0288964468731072;0.8333142924057387;0.8099107577117937;-0.0004863325508525495;-0.00047266201927918783;1.029456889574375;10.00008707540957;0.8204642930961841;0.02091993664417457;0.021536080767086897;1.0000078667760475;0.8207219329329442;0.9999891986364585
94.614426;1.0288963029837583;0.833314484975327;0.8099107764035711;-0.0004863325651094993;-0.0004726620385628492;1.0294569469548012;10.000087451602704;0.8204643775717997;0.020919935171026;0.021536081824992094;1.0000079724253739;0.8207219592985222;0.9999891079381582
94.624426;1.0288961686542109;0.8333146840421158;0.8099108008034266;-0.0004863325791270011;-0.0004726620598935865;1.02945700088859;10.000087759655628;0.820464459946381;0.020919933735955937;0.021536082884420063;1.0000080796825417;0.8207219883030881;0.9999890143709829
94.634426;1.0288960434757537;0.8333148897064079;0.8099108310730269;-0.00048633259291234343;-0.00047266208313529617;1.0294570512698054;10.000087998614042;0.8204645404149197;0.020919932349450037;0.021536083942442063;1.0000081887452819;0.8207220196798358;0.9999889176819269
94.644426;1.028895927081847;0.8333151020868563;0.8099108672720923;-0.0004863326065069088;-0.0004726621081874184;1.029457097947203;10.000088168573289;0.8204646191023449;0.020919931020294748;0.0215360849947093;1.0000082997871447;0.8207220531231122;0.9999888176710051
94.654426;1.028895819206266;0.8333153212637654;0.8099109094560432;-0.00048633261998869094;-0.0004726621349663415;1.0294571407764914;10.000088269920727;0.8204646961167067;0.020919929755406387;0.02153608603700686;1.000008412971497;0.8207220882969252;0.9999887141443745
94.664426;1.0288957196655653;0.8333155472136989;0.8099109577693879;-0.000486332633456553;-0.00047266216338908703;1.029457179661143;10.000088302926697;0.82046477162065;0.020919928559517638;0.021536087066091714;1.0000085284351217;0.8207221248595177;0.9999886069342762
94.674426;1.0288956282671566;0.8333157797882921;0.8099110124717462;-0.0004863326469956451;-0.00047266219335676625;1.0294572145677674;10.000088267032325;0.8204648458085647;0.020919927434837022;0.021536088079409488;1.0000086461821613;0.8207221624605858;0.9999884959372785
94.684426;1.028895544728183;0.8333160187447636;0.8099110739191422;-0.00048633266066948783;-0.0004726622247440472;1.0294572455724893;10.000088160354112;0.8204649187961497;0.02091992638233634;0.021536089073780185;1.0000087659913968;0.8207222007100129;0.9999883810914368
94.694426;1.0288954686485592;0.8333162637896884;0.8099111424980822;-0.0004863326745486628;-0.00047266225740338446;1.0294572728834506;10.000087980511848;0.820464990568082;0.02091992540396386;0.02153609004481877;1.000008887476173;0.8207222391810234;0.9999882622616986
94.704426;1.0288953995308117;0.8333165145767;0.8099112185258595;-0.0004863326887263157;-0.00047266229117304964;1.0294572968013185;10.0000877257292;0.8204650610157282;0.020919924502116913;0.021536090987509953;1.000009010224362;0.820722277486825;0.9999881391497154
94.714426;1.0288953368060505;0.8333167706805114;0.8099113021932338;-0.000486332703299321;-0.00047266232587956253;1.029457317631214;10.00008739518343;0.8204651299681298;0.020919923676830158;0.02153609189718752;1.000009133853607;0.8207223153609967;0.999988011359741
94.724426;1.0288952798461515;0.8333170316036121;0.8099113935780908;-0.00048633271833602084;-0.00047266236134151617;1.0294573355724759;10.000086989029075;0.8204651971985153;0.0209199229249865;0.021536092769990273;1.0000092579902358;0.8207223526452335;0.9999878785337752
94.734426;1.0288952280171457;0.8333172968084047;0.8099114926788723;-0.0004863327338621603;-0.00047266239737006225;1.0294573506792046;10.000086508191332;0.8204652624791774;0.020919922240979556;0.02153609360253792;1.0000093822735034;0.8207223892394618;0.9999877403891747
94.744426;1.0288951807865865;0.8333175657749287;0.809911599406196;-0.00048633274987839984;-0.0004726624337574344;1.029457362923786;10.000085953997406;0.820465325638195;0.020919921616510764;0.021536094391891608;1.0000095063672372;0.8207224251010651;0.9999875966707694
94.754426;1.0288951377772928;0.833317838069318;0.8099117135216244;-0.0004863327663722574;-0.0004726624702708201;1.029457372255955;10.000085327924818;0.8204653865184792;0.02091992104129161;0.021536095136403702;1.0000096299360688;0.8207224602691882;0.9999874471165705
94.764426;1.028895098710592;0.8333181133423236;0.8099118346148904;-0.0004863327833060094;-0.0004726625066678603;1.0294573785979892;10.000084631838483;0.8204654449326563;0.02091992050550439;0.021536095836319748;1.0000097526642087;0.8207224948861565;0.9999872914845219
94.774426;1.0288950633258804;0.8333183912652832;0.8099119621622718;-0.000486332800614852;-0.00047266254273137237;1.0294573818517974;10.000083868742285;0.8204655007223394;0.020919920001686472;0.02153609649239698;1.000009874350227;0.8207225291912408;0.9999871296328859
94.784426;1.028895031366754;0.8333186715330395;0.8099120955578051;-0.00048633281822111805;-0.00047266257830612857;1.0294573819437547;10.000083043043297;0.8204655538245507;0.020919919524068593;0.021536097103230737;1.0000099949542607;0.8207225634598558;0.9999869615806102
94.794426;1.028895002637347;0.8333189539431692;0.8099122340817531;-0.0004863328360449265;-0.00047266261330685164;1.0294573788448125;10.000082159898852;0.8204656042414767;0.0209199190662335;0.021536097663839397;1.0000101145321678;0.8207225979345398;0.9999867874700809
94.804426;1.0288949770646856;0.8333192384193463;0.8099123768897123;-0.00048633285401572155;-0.00047266264770103863;1.0294573725450202;10.00008122425294;0.8204656519729662;0.020919918620227837;0.021536098166739688;1.0000102331399754;0.8207226327896316;0.9999866074457757
94.814426;1.0288949547068698;0.83331952495979;0.8099125230569456;-0.00048633287207647296;-0.0004726626815010088;1.0294573630181512;10.000080239997487;0.8204656969940811;0.020919918178491412;0.021536098603967012;1.0000103507708127;0.8207226681232479;0.9999864215824792
94.824426;1.0288949356923378;0.8333198135994182;0.8099126716849444;-0.0004863328901639718;-0.0004726627147614271;1.0294573502591475;10.000079209416112;0.8204657392688801;0.020919917736620743;0.021536098966863676;1.000010467321034;0.8207227039747882;0.9999862299531876
94.834426;1.0288949201210618;0.8333201043782903;0.8099128220200258;-0.0004863329081915416;-0.00047266274756580873;1.0294573343734035;10.000078133370849;0.820465778770367;0.020919917293728486;0.02153609924467545;1.000010582586569;0.820722740356285;0.9999860327272834
94.844426;1.0288949080458236;0.8333203972698421;0.8099129734462481;-0.00048633292605982655;-0.00047266278002220573;1.0294573155730342;10.000077012501235;0.8204658154678501;0.0209199168499486;0.02153609942557476;1.0000106962980544;0.8207227772757741;0.9999858301666824
94.854426;1.0288948995568283;0.8333206921113703;0.8099131253588295;-0.000486332943663927;-0.0004726628122765045;1.0294572940790183;10.000075848273696;0.820465849256522;0.020919916404647146;0.021536099498552896;1.0000108081986998;0.8207228147411454;0.9999856225648466
94.864426;1.0288948948134489;0.8333209885933582;0.8099132771118311;-0.00048633296087139793;-0.0004726628445145394;1.0294572700288198;10.000074642635909;0.8204658799042811;0.020919915956780836;0.021536099453448976;1.0000109180951384;0.8207228527575043;0.9999854102455296
94.874426;1.0288948939955787;0.8333212862989257;0.8099134280977732;-0.0004863329775170466;-0.00047266287694702346;1.0294572434105174;10.000073397004584;0.8204659071279435;0.020919915504886893;0.02153609928031069;1.0000110257953392;0.8207228913488496;0.9999851936068799
94.884426;1.028894897237852;0.8333215847334731;0.8099135778058676;-0.0004863329934424016;-0.00047266290979636953;1.0294572140602476;10.00007211215601;0.8204659307562245;0.020919915045605825;0.021536098969948986;1.0000111310536728;0.8207229305765903;0.9999849731591891
94.894426;1.028894904549463;0.8333218833379484;0.8099137258184432;-0.00048633300852692876;-0.00047266294328459534;1.0294571817644635;10.000070788990111;0.8204659507955043;0.02091991457273667;0.021536098514672;1.0000112336295612;0.8207229704901858;0.9999847495566654
94.904426;1.0288949157896223;0.8333221815261467;0.809913871816647;-0.000486333022680443;-0.0004726629776093461;1.029457146359935;10.000069429023467;0.8204659673583371;0.020919914077920595;0.021536097906542668;1.0000113333143599;0.8207230110550573;0.9999845235530406
94.914426;1.0288949307024466;0.8333224787052603;0.8099140155541532;-0.0004863330358317697;-0.0004726630129154267;1.029457107729648;10.000068034586715;0.8204659805773172;0.020919913551683246;0.02153609713487981;1.000011429875983;0.8207230521448708;0.9999842958688974
94.924426;1.0288949489108217;0.8333227742557832;0.809914156805379;-0.00048633304792342687;-0.0004726630492951938;1.0294570657850526;10.000066608974963;0.820465990591104;0.02091991298458948;0.021536096187321153;1.0000115230360973;0.8207230935548415;0.9999840671267602
94.934426;1.0288949698997971;0.8333230675361354;0.809914295378926;-0.0004863330588895422;-0.0004726630868282729;1.029457020508946;10.000065156182375;0.8204659976222837;0.020919912369075998;0.021536095053374005;1.0000116125089462;0.8207231350203856;0.9999838379109262
94.944426;1.0288949930536744;0.8333233579246564;0.8099144311539042;-0.0004863330686362869;-0.00047266312563081343;1.029456971965296;10.000063680394602;0.8204660020693769;0.02091991170095893;0.021536093726658396;1.0000116980581444;0.8207231763074421;0.999983608818853
94.954426;1.0288950177065606;0.8333236448270394;0.8099145640819159;-0.00048633307704949204;-0.0004726631658844269;1.0294569202352362;10.000062185549593;0.8204660044934464;0.020919910978658824;0.021536092205168993;1.0000117795237067;0.8207232172705999;0.9999833804340242
94.964426;1.02889504318772;0.8333239276279464;0.8099146941831872;-0.0004863330840134828;-0.0004726632078263802;1.0294568653718257;10.000060675219215;0.8204660055124112;0.020919910200153616;0.021536090490183624;1.0000118568401122;0.8207232577742749;0.9999831532462049
94.974426;1.0288950688922596;0.8333242056690566;0.809914821525242;-0.0004863330894264886;-0.00047266325170688457;1.0294568073795307;10.000059153051799;0.8204660057083274;0.02091990936120526;0.021536088584349466;1.0000119300788275;0.8207232976210548;0.9999829275913552
94.984426;1.0288950943556325;0.8333244782956444;0.8099149461785389;-0.00048633309319968536;-0.00047266329774671293;1.029456746179319;10.000057623359;0.8204660055739669;0.020919908456663992;0.02153608649041458;1.0000119994119165;0.8207233365837416;0.9999827037056902
94.994426;1.0288951192605873;0.8333247449195355;0.8099150681589341;-0.00048633309523589614;-0.0004726633461113728;1.0294566816360287;10.00005609147141;0.820466005477017;0.02091990748207578;0.021536084211473013;1.0000120649680393;0.8207233744529029;0.9999824818078816
95.004426;1.0288951433936373;0.8333250050511384;0.809915187346293;-0.00048633309542204064;-0.00047266339689113255;1.0294566136362937;10.000054563729346;0.8204660056747881;0.020919906434092573;0.02153608175146341;1.0000121267933841;0.8207234110604401;0.999982262090958
95.014426;1.0288951666241275;0.8333252583122873;0.8099153034496733;-0.0004863330936529166;-0.0004726634500850167;1.0294565420838133;10.000053047061922;0.8204660063998583;0.020919905310384866;0.021536079115009113;1.0000121850035215;0.8207234463080407;0.9999820447008938
95.024426;1.0288951888778148;0.8333255044335787;0.8099154160776115;-0.0004863330898482062;-0.00047266350560786255;1.0294564668482378;10.000051548620847;0.8204660079413504;0.020919904108833296;0.02153607630778121;1.000012239872787;0.820723480190634;0.9999818297622523
95.034426;1.0288952100842228;0.8333257431746046;0.8099155248355326;-0.0004863330839341231;-0.000472663563326372;1.0294563877589948;10.000050076008868;0.8204660106417081;0.020919902827026424;0.02153607333734061;1.0000122916829939;0.8207235127793278;0.9999816173932711
95.044426;1.0288952301783159;0.8333259742198674;0.8099156293876527;-0.0004863330758203048;-0.0004726636230999407;1.0294563045966778;10.000048638009833;0.8204660148631466;0.02091990146317842;0.021536070212886435;1.000012340525621;0.8207235441697387;0.9999814076830955
95.054426;1.0288952491650074;0.8333261971954428;0.8099157294709641;-0.00048633306541067187;-0.00047266368480277504;1.0294562170948969;10.000047245213395;0.8204660210010121;0.0209199000160066;0.02153606694456369;1.0000123862866421;0.8207235744314771;0.999981200708319
95.064426;1.0288952671348637;0.8333275188501078;0.8099169008386481;-0.0004860479026251315;-0.00047238660891640286;1.0294561249975678;10.000045910079148;0.8204660294862234;0.02091989848259495;0.02153606354387042;1.000012428791366;0.8207236035708785;0.999980996615181
95.074426;1.0288952842063046;0.8333277247041088;0.8099169912455839;-0.0004860478873838786;-0.00047238667415618686;1.0294560280793925;10.000044645895102;0.8204660407335358;0.02091989685763797;0.02153606002453807;1.0000124679770954;0.8207236315633532;0.9999807956597695
95.084426;1.0288953004982855;0.8333279215772715;0.8099170764364297;-0.0004860478695864918;-0.00047238674102342636;1.0294559261053913;10.000043464603609;0.8204660550972825;0.020919895134681666;0.021536056402425945;1.0000125039326042;0.8207236584640785;0.9999805982150003
95.094426;1.0288953161457521;0.833328109186415;0.8099171562086775;-0.0004860478491444854;-0.00047238680942526064;1.0294558188542406;10.000042375093999;0.8204660728824452;0.02091989330728536;0.02153605269433441;1.0000125367352062;0.820723684450843;0.9999804048264465
95.104426;1.0288953312720273;0.8333282873180528;0.809917230421601;-0.0004860478260286253;-0.000472386879264741;1.0294557062154224;10.000041383138393;0.8204660943864036;0.020919891370856494;0.021536048916522155;1.000012566318454;0.82072370974941;0.9999802162447657
95.114426;1.0288953459439243;0.833328455915736;0.8099172990038244;-0.000486047800267845;-0.00047238695046377587;1.0294555882412448;10.00004049260476;0.8204661198831288;0.020919889324953058;0.02153604508301187;1.0000125925726955;0.8207237345539549;0.9999800333745191
95.124426;1.0288953601631772;0.8333286150219933;0.809917361936099;-0.0004860477719109691;-0.0004723870229741078;1.0294554650981842;10.000039707285318;0.8204661495323753;0.02091988717283049;0.021536041204069434;1.0000126154655995;0.8207237590184784;0.9999798571917058
95.134426;1.0288953738574784;0.8333287646821486;0.8099174192183172;-0.0004860477410001843;-0.0004723870967608684;1.0294553369372899;10.00003903199537;0.8204661833196739;0.02091988491793192;0.02153603728625998;1.000012634959835;0.8207237832899617;0.9999796886866129
95.144426;1.0288953868993014;0.8333289049270203;0.8099174708345108;-0.00048604770757485453;-0.0004723871717990716;1.0294552037714066;10.000038471839636;0.8204662210746737;0.02091988256167601;0.021536033333652137;1.0000126509049907;0.8207238074959012;0.9999795288293168
95.154426;1.028895399178766;0.8333290357641295;0.8099175167566383;-0.0004860476716798222;-0.00047238724808304245;1.0294550654993606;10.000038030619693;0.8204662625267233;0.020919880105095604;0.02153602934829904;1.000012663110624;0.8207238316889903;0.9999793785050586
95.164426;1.0288954106165191;0.8333291571824994;0.8099175570340653;-0.0004860476333646504;-0.0004723873256140377;1.0294549220576417;10.000037709693302;0.820466307385334;0.02091987755156946;0.021536025330170034;1.0000126714633146;0.820723855845329;0.9999792384396035
95.174426;1.0288954210996792;0.833329269233166;0.8099175918728361;-0.0004860475926905314;-0.0004723874043791919;1.0294547735229287;10.000037507575188;0.8204663554241493;0.020919874907782736;0.0215360212777331;1.0000126759216776;0.8207238799203204;0.9999791091808258
95.184426;1.028895430494827;0.8333293720942972;0.8099176215878373;-0.00048604754973597693;-0.0004723874843478196;1.0294546201380508;10.000037420187546;0.8204664064930609;0.020919872182970374;0.021536017188948254;1.000012676453653;0.8207239038730106;0.999978991119464
95.194426;1.028895438726858;0.8333294660049563;0.8099176464697552;-0.0004860475045807317;-0.00047238756547489684;1.0294544622809643;10.000037441252521;0.8204664604538098;0.02091986938731146;0.021536013061461;1.0000126730070458;0.8207239276296172;0.9999788845231788
95.204426;1.0288954457674309;0.8333295511294995;0.8099176666900858;-0.00048604745729461437;-0.00047238764770294667;1.0294543003267922;10.000037562738187;0.8204665171253803;0.020919866530462485;0.021536008892220647;1.0000126655582156;0.8207239510620343;0.9999787895751282
95.214426;1.0288954515810838;0.833329627480202;0.8099176823081826;-0.00048604740795266024;-0.00047238773096929383;1.0294541345280162;10.000037775822355;0.8204665762886582;0.020919863620830138;0.021536004678257923;1.0000126542117833;0.8207239740218869;0.9999787064105251
95.224426;1.0288954561410768;0.8333296949089721;0.8099176933078718;-0.0004860473566493999;-0.00047238781519393916;1.029453965059541;10.00003807202659;0.8204666377218904;0.02091986066518448;0.02153600041778805;1.0000126392084974;0.8207239963361423;0.999978635175029
95.234426;1.0288954594510644;0.8333297531451377;0.8099176995878147;-0.0004860473035002812;-0.0004723879002380902;1.0294537921843436;10.00003844379943;0.8204667012112367;0.020919857668095725;0.021535996109914857;1.00001262085611;0.8207240177574785;0.999978576055177
95.244426;1.0288954615459822;0.833329801879892;0.8099177009842277;-0.00048604724863767813;-0.00047238798589694503;1.0294536163963564;10.000038884457252;0.8204667665399269;0.020919854631628085;0.02153599175424984;1.0000125995555045;0.8207240379895503;0.9999785292351218
95.254426;1.0288954625540296;0.8333298408382247;0.8099176973711878;-0.00048604719220720515;-0.00047238807194745463;1.029453438409128;10.000039387827485;0.8204668334708672;0.020919851556655395;0.021535987351134593;1.0000125758537972;0.820724056738555;0.9999784948659622
95.264426;1.0288954627718288;0.8333298698075214;0.8099176886973891;-0.00048604713437731394;-0.00047238815818456426;1.0294532590517322;10.00003994792993;0.8204669016880796;0.02091984844531422;0.02153598290173872;1.0000125503435915;0.8207240736939836;0.9999784730960923
95.274426;1.0288954626181908;0.8333298886578508;0.8099176749000282;-0.00048604707534918395;-0.0004723882444223642;1.0294530791955954;10.00004055894978;0.8204669707174785;0.02091984530186344;0.02153597840785983;1.0000125235016692;0.8207240885022576;0.999978464102336
95.284426;1.0288954624806326;0.8333298973399637;0.809917655846293;-0.0004860470153402516;-0.00047238833048820176;1.0294528996986887;10.000041215514043;0.8204670399238406;0.020919842131766397;0.02153597387116079;1.000012495662993;0.8207241007735846;0.9999784681032439
95.294426;1.028895462591455;0.833329895850833;0.8099176313608238;-0.00048604695455458144;-0.0004723884162012694;1.0294527213676168;10.000041912745692;0.8204671086280476;0.020919838941294535;0.021535969292273464;1.0000124671011061;0.8207241101059504;0.9999784853348838
95.304426;1.0288954630560692;0.833329884217151;0.8099176012440401;-0.00048604689317520493;-0.0004723885013418257;1.029452544932235;10.000042645939313;0.8204671762316941;0.02091983573759971;0.02153596467068764;1.0000124380589532;0.8207241161624652;0.999978515942155
95.314426;1.0288954640164665;0.8333298625123974;0.8099175652738325;-0.0004860468313832306;-0.00047238858565591;1.0294523709687813;10.000043410263412;0.8204672422152094;0.02091983252810611;0.021535960005465753;1.0000124086965068;0.8207241187659764;0.9999785599212128
95.324426;1.028895465775991;0.833329830891648;0.8099175232331999;-0.00048604676938246433;-0.0004723886688813248;1.029452199797426;10.000044200552123;0.8204673060683025;0.020919829319694636;0.021535955296274483;1.0000123790242352;0.8207241178930569;0.9999786172023657
95.334426;1.0288954687614362;0.8333297896554249;0.8099174749234912;-0.0004860467074162653;-0.0004723887507585552;1.0294520314668665;10.000045011536642;0.8204673672765164;0.020919826117715007;0.0215359505450213;1.0000123488882375;0.8207241136024351;0.9999786877043862
95.344426;1.028895473400642;0.8333297392939558;0.8099174201526238;-0.0004860466457658819;-0.00047238883103464156;1.0294518658831386;10.000045838718528;0.8204674253563372;0.02091982292443088;0.02153594575762844;1.000012318037949;0.820724106024395;0.9999787713107401
95.354426;1.0288954801051684;0.8333296804355439;0.8099173587398301;-0.0004860465847177111;-0.00047238890946806094;1.0294517029933248;10.000046678831364;0.8204674798857379;0.02091981973797818;0.021535940943968636;1.0000122862036156;0.8207240953960899;0.999978867866027
95.364426;1.0288954893719577;0.8333296137545841;0.8099172904946939;-0.00048604652451337654;-0.00047238898584498986;1.0294515428848343;10.000047529470592;0.8204675305205459;0.02091981655362058;0.021535936115791174;1.000012253068564;0.820724082070605;0.9999789771764821
95.374426;1.028895501821885;0.8333295399098378;0.8099172151527919;-0.0004860464653245797;-0.00047238906000787126;1.0294513857900882;10.000048388758872;0.820467577015438;0.02091981336678592;0.021535931283990527;1.0000122181831286;0.8207240665054885;0.9999790989911197
95.384426;1.0288955181364194;0.8333294595042114;0.8099171323593131;-0.0004860464072689764;-0.00047238913185795054;1.0294512320575562;10.000049255250422;0.8204676192315585;0.020919810175034973;0.021535926456451884;1.0000121809825098;0.8207240492251859;0.9999792330009079
95.394426;1.0288955389754577;0.8333293730808368;0.8099170417085818;-0.0004860463504370654;-0.00047238920132166933;1.0294510820940979;10.000050127959481;0.8204676570817507;0.020919806978460315;0.021535921637487573;1.0000121409062344;0.8207240307365765;0.999979378815944
95.404426;1.028895564876563;0.8333292811412465;0.8099169427842579;-0.00048604629490949127;-0.000472389268331992;1.0294509363091429;10.000051006577241;0.8204676904817072;0.020919803779731273;0.021535916828442674;1.0000120974615319;0.8207240114423794;0.9999795358952782
95.414426;1.0288955961809274;0.8333291841211268;0.809916835234641;-0.00048604624076415234;-0.00047238933285267075;1.0294507951219185;10.000051891573483;0.82046771936327;0.020919800583675884;0.02153591202898804;1.0000120501945264;0.8207239915602741;0.9999797035238217
95.424426;1.0288956330731749;0.8333290823418156;0.8099167188806684;-0.0004860461880654532;-0.00047238939489428766;1.029450658987386;10.000052784428402;0.820467743673201;0.020919797396752923;0.021535907238819985;1.0000119986727054;0.820723971055046;0.9999798808855361
95.434426;1.0288956756919199;0.8333289760170253;0.8099165937603758;-0.0004860461368491813;-0.00047238945447322596;1.0294505283454531;10.000053687914955;0.8204677633746026;0.020919794227101413;0.021535902457820232;1.0000119425213492;0.8207239496813749;0.9999800671510357
95.444426;1.0288957241980972;0.833328865287849;0.8099164600743617;-0.00048604608712473653;-0.0004723895115567308;1.0294504035334644;10.000054605376121;0.820467778510879;0.020919791084152834;0.02153589768473202;1.000011881466305;0.8207239271200102;0.9999802614924925
95.454426;1.0288957787910848;0.8333287502135004;0.8099163180840259;-0.00048604603888772183;-0.0004723895660514111;1.0294502848040792;10.0000555395252;0.8204677892698552;0.02091978797628592;0.02153589291679854;1.0000118153431334;0.8207239030651335;0.9999804630729228
95.464426;1.0288958397514312;0.8333286307661482;0.8099161680623724;-0.0004860459921359702;-0.0004723896178249705;1.0294501724323228;10.00005649239575;0.8204677959717731;0.020919784908610427;0.02153588815001258;1.0000117440720864;0.8207238772408416;0.999980671076945
95.474426;1.02889590748401;0.8333285069058867;0.8099160103348608;-0.0004860459468890246;-0.00047238966674213446;1.029450066737127;10.000057466196072;0.8204677989884379;0.020919781883790945;0.021535883379077997;1.0000116676194233;0.8207238494249209;0.9999808847309458
95.484426;1.02889598247168;0.8333283786921208;0.8099158453080784;-0.0004860459032019703;-0.0004723897126983586;1.029449967965998;10.000058463477323;0.8204677986739533;0.02091977890368225;0.02153587859802934;1.0000115859657048;0.8207238194813027;0.9999811033143603
95.494426;1.0288960651590273;0.833328246282778;0.8099156734328584;-0.00048604586116202244;-0.0004723897556257612;1.0294498761506026;10.000059486175493;0.820467795333966;0.020919775970087606;0.021535873800758575;1.0000114990931572;0.8207237873522027;0.9999813262445916
95.504426;1.0288961558836172;0.8333281097937477;0.8099154951617041;-0.00048604582086847443;-0.0004723897954853748;1.0294497910373521;10.000060534613306;0.8204677892128186;0.020919773086075906;0.021535868979942856;1.0000114069980168;0.8207237530178733;0.99998155318252
95.514426;1.028896254927083;0.8333279692270342;0.8099153109349541;-0.00048604578240661015;-0.00047238983226804835;1.0294497121318322;10.000061607123008;0.820467780538516;0.020919770256740258;0.021535864125642526;1.0000113097322179;0.8207237164773569;0.9999817840028654
95.524426;1.0288963625712442;0.8333278245879163;0.8099151211739765;-0.00048604574582310857;-0.00047238986599446584;1.0294496388174799;10.00006270006764;0.8204677695911639;0.02091976748824476;0.021535859226198276;1.0000112074708694;0.8207236777726724;0.9999820186472197
95.534426;1.0288964790622657;0.8333276760178568;0.8099149262713615;-0.0004860457111144985;-0.000472389896709606;1.0294495704475042;10.000063808418066;0.820467756669467;0.020919764786638408;0.021535854271681684;1.0000111005683154;0.8207236369962695;0.9999822570558783
95.544426;1.0288966045804526;0.8333275237664037;0.8099147266071565;-0.0004860456782396596;-0.00047238992447269304;1.0294495063643623;10.000064926737517;0.8204677419819364;0.020919762156503964;0.021535849256686463;1.0000109895409175;0.8207235942609891;0.9999824992172075
95.554426;1.0288967392736093;0.8333273680921116;0.8099145225601984;-0.00048604564714503754;-0.00047238994934535323;1.0294494459026189;10.000066049811707;0.8204677256247995;0.02091975959934757;0.021535844179109195;1.0000108749617835;0.82072354967777;0.9999827451861679
95.564426;1.0288968833294;0.8333272092664;0.8099143144536843;-0.00048604561777220345;-0.00047238997138835336;1.029449388431222;10.000067172903687;0.8204677076383143;0.02091975711404392;0.021535839036926362;1.0000107573383357;0.8207235033349094;0.9999829950248479
95.574426;1.028897037045842;0.8333270476462793;0.809914102518013;-0.0004860455900624683;-0.0004723899906546358;1.029449333426403;10.00006829177772;0.8204676880045759;0.020919754699122023;0.021535833828441053;1.0000106370316755;0.8207234553161488;0.9999832487437595
95.584426;1.0288972007998023;0.8333268836974321;0.809913886943991;-0.00048604556399472836;-0.00047239000717576524;1.0294492805106;10.00006940233788;0.8204676666119189;0.02091975235430862;0.021535828555147046;1.000010514231073;0.8207234057706372;0.9999835062446795
95.594426;1.0288973749282795;0.8333267179748172;0.8099136679096439;-0.00048604553960253155;-0.000472390020968075;1.0294492294317;10.000070500152173;0.8204676432773591;0.020919750081142732;0.021535823221574792;1.0000103890157774;0.8207233549120854;0.9999837672472418
95.604426;1.0288975596777343;0.8333265510860917;0.809913445518361;-0.0004860455169275504;-0.0004723900320519503;1.0294491800201426;10.000071580178712;0.8204676178062408;0.020919747882101703;0.021535817832929863;1.0000102614571749;0.8207233029339368;0.9999840313202775
95.614426;1.02889775522398;0.8333263836441566;0.8099132197747996;-0.0004860454959831753;-0.00047239004045868436;1.0294491321323416;10.000072636986864;0.8204675900220517;0.020919745757809454;0.021535812394761097;1.0000101316507386;0.8207232499557425;0.9999842980167817
95.624426;1.0288979616497305;0.8333262162631423;0.8099129906876975;-0.0004860454767626581;-0.0004723900462288776;1.0294490856368452;10.000073665420029;0.820467559769571;0.0209197437058734;0.021535806913494118;1.0000099996760088;0.8207231960357697;0.999984566941693
95.634426;1.0288981789523521;0.833326049584122;0.8099127583932986;-0.00048604545923428813;-0.00047239004941460256;1.0294490404864927;10.00007466100844;0.8204675269407861;0.020919741722744717;0.021535801395809382;1.0000098655770877;0.8207231412285031;0.9999848377502659
95.644426;1.0288984071699914;0.8333258842137282;0.8099125231468816;-0.00048604544331665487;-0.0004723900500795016;1.0294489967351255;10.000075619886552;0.8204674914957937;0.02091973980455018;0.021535795848222062;1.000009729407187;0.8207230856497029;0.999985110141239
95.654426;1.0288986464775685;0.8333257206019955;0.8099122852232;-0.0004860454288863516;-0.0004723900482889214;1.0294489544468388;10.000076538335069;0.8204674534379961;0.020919737945542898;0.021535790277555585;1.0000095912595237;0.8207230295099688;0.9999853838472506
95.664426;1.0288988971412716;0.833325559063916;0.8099120448834994;-0.000486045415826793;-0.00047239004410631284;1.0294489136279827;10.000077411993779;0.8204674127691525;0.020919736137661547;0.02153578469204078;1.0000094512675144;0.8207229731097273;0.9999856586498478
95.674426;1.028899159422712;0.833325399924641;0.8099118024396587;-0.0004860454040668251;-0.00047239003760750575;1.0294488741934855;10.00007823533096;0.8204673694596034;0.02091973437222543;0.02153577910287814;1.0000093096333837;0.8207229167816816;0.9999859343778442
95.684426;1.028899433487753;0.8333252435725076;0.809911558314756;-0.0004860453935710505;-0.00047239002888913885;1.0294488359374079;10.000079001886734;0.8204673234621727;0.02091973264140646;0.021535773524597943;1.0000091666173758;0.8207228608019758;0.999986210865035
95.694426;1.0288997193143563;0.8333250904181736;0.80991131304409;-0.00048604538431070197;-0.00047239001805780015;1.0294487985505099;10.000079705030283;0.8204672747851598;0.020919730938699487;0.021535767972841173;1.0000090224823215;0.8207228053436347;0.9999864879535926
95.704426;1.0289000166810938;0.8333249408455992;0.809911067296322;-0.00048604537625191455;-0.0004723900052178814;1.0294487616662895;10.000080338875653;0.8204672235991768;0.020919729258254104;0.021535762461276687;1.0000088774955371;0.8207227504934075;0.9999867655378873
95.714426;1.0289003252330742;0.8333247951617874;0.8099108219572841;-0.00048604536935942277;-0.0004723899904667002;1.029448724871553;10.000080898678965;0.8204671702887297;0.020919727593207475;0.021535757000656703;1.0000087319334852;0.8207226962835715;0.9999870435355716
95.724426;1.028900644513802;0.8333246536018428;0.8099105781693007;-0.00048604536360564066;-0.00047238997389676443;1.0294486876727427;10.00008138015147;0.820467115378165;0.020919725935964126;0.021535751600280012;1.0000085860312813;0.8207226426966291;0.9999873218074382
95.734426;1.0289009740091768;0.8333245164142907;0.8099103372687786;-0.0004860453589695135;-0.00047238995561131673;1.029448649497619;10.000081778830811;0.8204670594066681;0.020919724280873405;0.021535746269125605;1.000008439968781;0.820722589656315;0.9999876001582766
95.744426;1.028901313255836;0.8333243839337662;0.8099101006562429;-0.0004860453554238468;-0.0004723899357350222;1.0294486097596394;10.000082090676159;0.8204670028726654;0.02091972262530407;0.02153574101499366;1.0000082939183095;0.8207225370418925;0.9999878783747479
95.754426;1.028901661869604;0.8333242565763564;0.8099098696486122;-0.00048604535292829824;-0.0004723899144026342;1.029448567889821;10.00008231290289;0.8204669462574828;0.020919720968231;0.021535735843408878;1.000008148074196;0.8207224847275841;0.9999881561769208
95.764426;1.0289020193984009;0.8333241347928901;0.8099096453856283;-0.00048604535141960235;-0.00047238989174452103;1.0294485233210682;10.000082444016483;0.8204668900880364;0.020919719308825337;0.02153573075848979;1.0000080026461136;0.8207224326156162;0.9999884331459175
95.774426;1.0289023851399468;0.8333240189904423;0.8099094287817492;-0.0004860453508008561;-0.000472389867868097;1.0294484755039346;10.00008248349736;0.8204668349763448;0.02091971764607419;0.02153572576488042;1.0000078578148686;0.8207223806328714;0.9999887087333204
95.784426;1.0289027581121468;0.8333239094219123;0.8099092204972351;-0.0004860453509597766;-0.00047238984282643606;1.0294484239669408;10.000082431540774;0.8204667815697988;0.020919715979138408;0.0215357208683645;1.0000077136542442;0.8207223287120715;0.9999889823350515
95.794426;1.0289031371607555;0.8333238061663487;0.8099090209602166;-0.00048604535180080236;-0.0004723898166135576;1.029448368381734;10.000082289134617;0.8204667304698099;0.020919714308087978;0.021535716075080077;1.0000075701267757;0.8207222767942263;0.9999892533623236
95.804426;1.0289035210548447;0.8333237092412145;0.8099088303981935;-0.00048604535325911564;-0.00047238978920632484;1.029448308602905;10.00008205873717;0.8204666822004634;0.02091971263425748;0.021535711390714394;1.0000074271829433;0.8207222248088181;0.9999895212767749
95.814426;1.0289039085113096;0.8333236186618533;0.8099086488375452;-0.00048604535530008547;-0.00047238976059982074;1.0294482446616036;10.000081744904486;0.8204666372083849;0.020919710959038086;0.021535706820214513;1.0000072848456083;0.8207221726202193;0.9999897856026684
95.824426;1.028904298194593;0.8333235344011;0.8099084761160038;-0.0004860453578980973;-0.0004723897308010033;1.029448176711968;10.000081354087515;0.8204665958719494;0.020919709281990977;0.021535702368086114;1.000007143206112;0.8207221200357255;0.9999900459597875
95.834426;1.0289046887341489;0.8333234564171208;0.8099083119385153;-0.0004860453610008424;-0.0004723896998196414;1.0294481049811952;10.000080893443679;0.8204665585460729;0.02091970760067908;0.021535698038553413;1.0000070023575187;0.8207220668593274;0.999990302124592
95.844426;1.028905078765354;0.8333233847402609;0.8099081559553233;-0.0004860453645158898;-0.00047238966768208576;1.0294480297755133;10.000080369571359;0.820466525620775;0.020919705911838705;0.021535693835167187;1.0000068623272376;0.8207220128929568;0.999990554034106
95.854426;1.028905466955518;0.8333233194690957;0.8099080078168387;-0.00048604536832233617;-0.0004723896344437928;1.0294479514962682;10.000079788620052;0.8204664974957567;0.02091970421204895;0.021535689761524535;1.0000067230380636;0.8207219579449835;0.9999908017162743
95.864426;1.0289058519745096;0.8333232606911033;0.8099078671751295;-0.00048604537228171956;-0.0004723896001801419;1.0294478705656798;10.000079157308647;0.8204664744970247;0.02091970249788316;0.021535685823737695;1.000006584308389;0.8207219019010342;0.9999910452461452
95.874426;1.0289062324775948;0.8333232084328747;0.80990773368355;-0.00048604537624527083;-0.0004723895649619774;1.0294477872871284;10.000078482790942;0.8204664568703167;0.020919700766466483;0.02153568203137807;1.0000064458805356;0.8207218447572954;0.9999912847173846
95.884426;1.0289066072031494;0.8333231626687246;0.8099076070589036;-0.00048604538006802593;-0.00047238952884602695;1.0294477018238537;10.000077771298448;0.8204664448355451;0.020919699016276178;0.021535678394606815;1.0000063074366112;0.8207217865830121;0.9999915201658558
95.894426;1.02890697514043;0.8333231233481719;0.8099074871254707;-0.0004860453836288404;-0.0004723894918914842;1.029447614320032;10.000077027470493;0.8204664385940456;0.020919697247346918;0.02153567492161288;1.0000061686127777;0.8207217274899808;0.9999917515257253
95.904426;1.028907335607339;0.8333230904051105;0.8099073737848125;-0.0004860453868478106;-0.00047238945417456713;1.0294475249618207;10.00007625454301;0.820466438296215;0.02091969546125063;0.021535671619860027;1.0000060290180748;0.8207216676439445;0.999991978689004
95.914426;1.0289076881391688;0.8333230637609159;0.809907267008584;-0.0004860453896894382;-0.00047238941578079644;1.029447433980215;10.000075454238203;0.8204664440477326;0.020919693661164376;0.021535668498501578;1.0000058882347191;0.8207216072822201;0.9999922015802964
95.924426;1.0289080322873103;0.8333230433133572;0.8099071668670063;-0.00048604539214879564;-0.00047238937679305995;1.0294473417501386;10.000074626699767;0.8204664559484816;0.020919691850946488;0.021535665569778432;1.0000057458212992;0.8207215466710718;0.99999242018185
95.934426;1.0289083675410224;0.8333230289118372;0.8099070735391419;-0.00048604539422946727;-0.0004723893372994737;1.029447248905288;10.000073771256744;0.8204664741087756;0.020919690033376407;0.02153566284870642;1.000005601317326;0.820721486025562;0.9999926345399213
95.944426;1.0289086934019362;0.8333230203722213;0.8099069873107789;-0.0004860453959234644;-0.00047238929741586644;1.0294471562842613;10.000072887624123;0.8204664986318889;0.02091968820964497;0.021535660350357255;1.0000054542529857;0.8207214255053291;0.9999928447346547
95.954426;1.0289090094220894;0.8333230175054624;0.8099069085101847;-0.00048604539720242026;-0.0004723892573108176;1.0294470647261282;10.000071977007535;0.8204665295622676;0.02091968638094543;0.021535658087586878;1.0000053041832673;0.8207213652929146;0.9999930508249156
95.964426;1.0289093151483701;0.8333230201398872;0.8099068373548296;-0.00048604539801633517;-0.0004723892172181653;1.029446974898035;10.00007104298551;0.8204665668152895;0.020919684550412047;0.021535656071765177;1.0000051507199057;0.8207213056406855;0.9999932528718312
95.974426;1.0289096101013087;0.8333230281847512;0.8099067738250512;-0.0004860453982960636;-0.00047238917741306886;1.0294468872621703;10.000070091308583;0.8204666101393361;0.02091968272375716;0.0215356543138133;1.0000049935981152;0.8207212467986615;0.9999934510034459
95.984426;1.0289098937824548;0.8333230416556391;0.8099067176547524;-0.000486045397963766;-0.00047238913816250057;1.0294468021468581;10.000069128270152;0.8204666591270899;0.020919680909359716;0.02153565282335834;1.0000048327471018;0.8207211888822113;0.9999936453660102
95.994426;1.028910165634233;0.8333230605914536;0.8099066684020867;-0.0004860453969331192;-0.0004723890996939855;1.0294467198097068;10.000068159046355;0.8204667132442643;0.02091967911818128;0.021535651608402432;1.0000046682292805;0.8207211318248427;0.9999938360080538
96.004426;1.0289104250002206;0.8333230849666491;0.8099066255228374;-0.0004860453950885416;-0.0004723890622026561;1.0294466404250437;10.000067187005568;0.8204667718656573;0.020919677362133057;0.021535650676776506;1.0000045001332636;0.8207210754360003;0.9999940228640349
96.014426;1.0289106711349416;0.8333231146893451;0.8099065884163289;-0.0004860453922828295;-0.00047238902587311824;1.0294465640399229;10.000066214082203;0.8204668343175724;0.02091967565139734;0.021535650037225792;1.000004328554627;0.8207210194872622;0.9999942058109367
96.024426;1.0289109032742492;0.8333231496709943;0.8099065564535775;-0.00048604538837174405;-0.0004723889908785387;1.029446490527139;10.000065241740222;0.8204668998716169;0.02091967399345229;0.021535649699276013;1.0000041536013042;0.8207209637849262;0.9999943846987246
96.034426;1.0289111207676136;0.8333231898540754;0.8099065290043486;-0.0004860453832404356;-0.00047238895735603875;1.0294464195720208;10.000064271578541;0.8204669677064794;0.020919672394371615;0.021535649673476657;1.0000039753827974;0.8207209081781134;0.9999945594002126
96.044426;1.02891132322765;0.8333232351310443;0.8099065054938053;-0.0004860453767932553;-0.0004723889253925728;1.0294463507600748;10.000063305439667;0.8204670369477797;0.020919670859608424;0.021535649972137225;1.0000037940005928;0.820720852481969;0.9999947298781864
96.054426;1.0289115106106086;0.8333232852793315;0.8099064854508049;-0.00048604536893070716;-0.0004723888950313623;1.0294462837028844;10.000062345435664;0.8204671067557222;0.02091966939352598;0.02153565060782647;1.000003609525647;0.8207207964114123;0.9999948961731706
96.064426;1.0289116831460863;0.8333233399926815;0.8099064684631746;-0.0004860453595497031;-0.00047238886628737096;1.0294462180871584;10.000061393933526;0.8204671763428047;0.02091966799987657;0.02153565158992041;1.0000034219940448;0.8207207395917114;0.999995058342267
96.074426;1.028911841180734;0.8333233989340085;0.8099064540890196;-0.0004860453485739753;-0.00047238883916207383;1.0294461536489414;10.000060453425164;0.8204672449424866;0.020919666682719263;0.021535652923424502;1.0000032314682168;0.8207206815853006;0.9999952164272835
96.084426;1.0289119850676411;0.8333234617833758;0.80990644186185;-0.0004860453359724929;-0.0004723888136358957;1.0294460901536648;10.000059526645334;0.8204673117968374;0.020919665445898607;0.021535654610858858;1.0000030380875353;0.8207206218917049;0.9999953704596036
96.094426;1.0289121151171794;0.8333235283047893;0.8099064314084264;-0.00048604532174302545;-0.00047238878964754984;1.0294460274299597;10.000058617167614;0.8204673761398342;0.020919664291839595;0.021535656654063116;1.0000028420261382;0.8207205599699928;0.9999955204984012
96.104426;1.028912231635707;0.833323598394603;0.8099064225440088;-0.00048604530589586517;-0.0004723887671026823;1.0294459654198513;10.000057729791955;0.8204674371871407;0.020919663221490213;0.021535659054003283;1.0000026434413098;0.8207204953048391;0.9999956666460927
96.114426;1.0289123350422311;0.8333236720650867;0.8099064152451029;-0.00048604528844442324;-0.0004723887459104703;1.029445904185167;10.000056870365063;0.8204674941976104;0.020919662236342285;0.021535661810115157;1.000002442483085;0.8207204274490458;0.9999958089768111
96.124426;1.0289124259219087;0.8333237493634793;0.809906409569802;-0.00048604526938538704;-0.000472388726014114;1.029445843870236;10.000056045241475;0.8204675465696127;0.020919661340753643;0.02153566492072906;1.0000022393171777;0.820720356019947;0.9999959474623938
96.134426;1.028912504972553;0.8333238302820279;0.8099064056110103;-0.0004860452486946969;-0.000472388707391048;1.029445784658071;10.000055260069582;0.8204675938902531;0.020919660540926404;0.021535668382891445;1.0000020341186882;0.8207202806815235;0.9999960819932059
96.144426;1.028912572948425;0.8333239147374039;0.8099064034545563;-0.0004860452263524994;-0.0004723886900277507;1.0294457267520782;10.00005451853022;0.8204676359054326;0.020919659840921322;0.021535672190514932;1.0000018270378777;0.8207202011159632;0.9999962124443293
96.154426;1.0289126306701748;0.833324002641028;0.8099064031099085;-0.0004860452023651116;-0.0004723886739054065;1.0294456703676382;10.00005382239818;0.8204676724606165;0.02091965924009855;0.021535676332929323;1.0000016181842708;0.8207201170277169;0.9999963387518402
96.164426;1.0289126790611498;0.8333240940064569;0.8099064044729671;-0.00048604517676538694;-0.00047238865901390726;1.0294456157055003;10.000053172151462;0.8204677034998733;0.02091965873390083;0.021535680795250183;1.0000014076763204;0.8207200282079615;0.9999964610014864
96.174426;1.02891271918076;0.8333241890035337;0.8099064074112716;-0.0004860451496023747;-0.00047238864537446146;1.0294455629072952;10.000052566798674;0.8204677290533678;0.020919658316259315;0.02153568555924469;1.0000011956972024;0.8207199345911848;0.9999965794666166
96.184426;1.0289127522367982;0.8333242879056029;0.8099064118920316;-0.00048604512093858315;-0.0004723886330412455;1.0294455119720942;10.00005200375834;0.8204677491291831;0.020919657981292975;0.021535690604095447;1.0000009824656049;0.8207198362385395;0.9999966945731308
96.194426;1.0289127794910518;0.8333243909714586;0.809906417956172;-0.00048604509085505297;-0.00047238862208014815;1.0294454626997447;10.000051479563524;0.8204677636473386;0.02091965772339594;0.021535695907813526;1.00000076818338;0.8207197332645443;0.9999968068417338
96.204426;1.0289128020916676;0.8333244983347974;0.8099064255951255;-0.0004860450594451326;-0.00047238861254822294;1.0294454147757088;10.00005099078985;0.82046777254072;0.020919657536761588;0.021535701448965047;1.0000005530593965;0.820719625776908;0.999996916834198
