time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
96.214426;1.0289128209738294;0.8333246099463651;0.8099064347356083;-0.0004860450268066126;-0.00047238860448115867;1.0294453679293971;10.00005053484782;0.820467775901856;0.020919657415663165;0.021535707208134112;1.000000337361476;0.820719513855986;0.9999970251169619
96.224426;1.0289128368317502;0.8333247256164554;0.8099064452951126;-0.0004860449930582949;-0.0004723885978849449;1.0294453220036406;10.000050110243517;0.8204677739962104;0.02091965735446637;0.021535713168762072;1.000000121422213;0.8207193975657973;0.9999971322392996
96.234426;1.0289128501028493;0.8333248451266467;0.8099064571700781;-0.0004860449583430915;-0.0004723885927331895;1.029445276879546;10.000049715798475;0.8204677671792712;0.020919657346155297;0.021535719316985853;0.9999999056243296;0.8207192769747649;0.9999972386804066
96.244426;1.0289128609774398;0.8333249682944801;0.8099064701741403;-0.00048604492278532394;-0.00047238858897163266;1.0294452323540448;10.000049349610245;0.8204677558727458;0.020919657381548624;0.021535725640347267;0.9999996904210811;0.8207191521697724;0.9999973447672693
96.254426;1.0289128694830318;0.8333250949547146;0.8099064840236722;-0.0004860448864736804;-0.0004723885865184694;1.029445188108188;10.000049008812269;0.8204677406005032;0.0209196574504627;0.021535732125919124;0.9999994763468278;0.8207190233093896;0.9999974506313731
96.264426;1.0289128756403076;0.8333252248992077;0.80990649838392;-0.0004860448494995601;-0.0004723885852470047;1.0294451437669152;10.000048689796838;0.8204677219690637;0.02091965754299428;0.02153573875929153;0.9999992639724218;0.8207188906633689;0.9999975562483093
96.274426;1.0289128795367921;0.8333253578375379;0.8099065128857903;-0.0004860448119675275;-0.0004723885849703385;1.029445098974598;10.000048388295344;0.8204687005809739;0.02091965765109099;0.02153574552501117;0.9999990539183414;0.8207197542304188;0.9999976615279713
96.284426;1.0289128812632764;0.8333254934342532;0.8099065270986032;-0.00048604477395595107;-0.0004723885854504894;1.0294450534304196;10.000048099274222;0.8204686769746553;0.020919657771083257;0.02153575240786916;0.9999988469443833;0.8207196149907057;0.9999977663480354
96.294426;1.0289128809058958;0.8333256314004625;0.8099065405662614;-0.00048604473549376977;-0.00047238858642128427;1.0294450068166758;10.000047816702628;0.8204686516285049;0.02091965790432553;0.02153575939385307;0.9999986439501817;0.8207194729811598;0.9999978705063294
96.304426;1.0289128786091604;0.8333257715666432;0.8099065529126128;-0.0004860446965713966;-0.0004723885876115105;1.0294449586992591;10.000047533593657;0.8204686249743388;0.02091965805465071;0.021535766469120695;0.9999984458636895;0.8207193286032172;0.9999979737226337
96.314426;1.0289128745529588;0.8333259138838102;0.809906563873245;-0.00048604465715290033;-0.00047238858875712955;1.0294449085903445;10.00004724257299;0.82046859740764;0.020919658225992944;0.021535773617226268;0.9999982535382416;0.8207191822517526;0.9999980757248045
96.324426;1.0289128688872229;0.8333260583759895;0.8099065732341145;-0.00048604461718698726;-0.00047238858960167577;1.0294448560967921;10.00004693681103;0.8204685693562231;0.020919658422201875;0.021535780817756048;0.99999806770517;0.8207190342681823;0.999998176315389
96.334426;1.0289128617212435;0.8333262051186214;0.8099065807746832;-0.0004860445766364234;-0.0004723885899129671;1.0294448009228623;10.000046611041892;0.8204685413577233;0.020919658646894785;0.021535788048341664;0.9999978889667608;0.8207188849520353;0.9999982753926505
96.344426;1.0289128531144807;0.8333263542332884;0.8099065862222163;-0.00048604453551080186;-0.0004723885895043691;1.0294447427628366;10.000046261787716;0.8204685140409107;0.020919658902384692;0.021535795287271193;0.999997717817448;0.8207187346094242;0.9999983729529057
96.354426;1.0289128430066783;0.8333265058436173;0.8099065892558598;-0.0004860444938734614;-0.0004723885882169431;1.0294446812936846;10.000045886776379;0.8204684880465068;0.02091965919030932;0.021535802513798108;0.9999975546577684;0.8207185835548518;0.9999984690748877
96.364426;1.0289128311645508;0.8333266600309513;0.8099065896039358;-0.00048604445182109804;-0.00047238858589413254;1.029444616298915;10.000045484924135;0.8204684639695344;0.02091965951375361;0.02153580970834682;0.9999973997906368;0.8207184320538954;0.9999985638973216
96.374426;1.0289128172415043;0.8333268168461048;0.8099065871048138;-0.0004860444094542898;-0.0004723885823989734;1.0294445477508192;10.000045056481996;0.8204684423550279;0.020919659877328963;0.021535816854375504;0.9999972534515386;0.8207182803099384;0.9999986576125302
96.384426;1.0289128008761825;0.8333269763320148;0.8099065816524913;-0.00048604436686172214;-0.00047238857764371847;1.0294444757716597;10.000044602285781;0.8204684237187359;0.02091966028512636;0.021535823939013553;0.9999971158483095;0.820718128503808;0.9999987504843254
96.394426;1.0289127817053458;0.8333271384738712;0.8099065731470159;-0.0004860443241176297;-0.00047238857158594586;1.029444400594589;10.000044123175597;0.8204684085371737;0.02091966073922798;0.021535830951627227;0.9999969871782699;0.8207179767690916;0.9999988428511772
96.404426;1.0289127593428382;0.8333273030977729;0.809906561521448;-0.000486044281281134;-0.0004723885642119632;1.0294443225775947;10.000043620302941;0.8204683972229684;0.020919661239795058;0.02153583788280709;0.9999968676605224;0.8207178251561713;0.9999989350622467
96.414426;1.028912733439909;0.833327469846693;0.8099065467563719;-0.0004860442384009642;-0.00047238855554847844;1.0294442421848131;10.000043095829888;0.8204683901310456;0.020919661785928856;0.02153584472437913;0.9999967575389659;0.820717673689333;0.9999990274056326
96.424426;1.028912703748969;0.833327638272572;0.8099065288158208;-0.0004860441955225515;-0.0004723885456745896;1.0294441599422;10.000042553527019;0.8204683875815846;0.020919662376614044;0.021535851470012586;0.9999966570162294;0.8207175224298741;0.9999991201331506
96.434426;1.0289126700706037;0.8333278079218267;0.8099065075690418;-0.0004860441526919578;-0.00047238853468652966;1.0294440764255441;10.000041998413451;0.8204683898640195;0.020919663011251796;0.021535858115627374;0.9999965661715182;0.8207173714878314;0.9999992135387299
96.444426;1.0289126321584863;0.833327978353635;0.8099064827925008;-0.0004860441099494041;-0.00047238852264076635;1.0294439922403884;10.000041435272125;0.8204683972226473;0.02091966368911822;0.021535864658876105;0.999996484933002;0.8207172210386292;0.9999993079782028
96.454426;1.0289125896874334;0.8333281491565341;0.8099064542557772;-0.0004860440673127727;-0.00047238850953068416;1.029443907993175;10.000040867401497;0.8204684098481029;0.02091966440861505;0.021535871099078417;0.9999964131451966;0.8207170713500732;0.9999994037855827
96.464426;1.0289125423145749;0.8333283199703024;0.8099064217995133;-0.0004860440247745265;-0.00047238849530920914;1.029443824302207;10.000040296527752;0.8204684278771535;0.020919665167893647;0.021535877437344808;0.9999963506470976;0.820716922772216;0.9999995011622475
96.474426;1.0289124897876947;0.8333284904748361;0.8099063853201499;-0.0004860439823142987;-0.0004723884799357338;1.0294437418064897;10.000039723250902;0.8204684513572862;0.020919665965545085;0.021535883675139603;0.9999962972721077;0.8207167756949618;0.999999600176712
96.484426;1.028912431970522;0.8333286603600406;0.8099063446868177;-0.00048604393989918823;-0.00047238846341711145;1.0294436611505355;10.000039147404324;0.8204684801759714;0.020919666799457896;0.021535889812704764;0.9999962528596829;0.8207166305475794;0.9999997008284882
96.494426;1.0289123688160389;0.8333288292907534;0.8099062996986924;-0.00048604389746658984;-0.0004723884458130034;1.029443582978917;10.000038568538395;0.8204685140548218;0.020919667665381076;0.021535895849176246;0.9999962173391959;0.8207164878213544;0.9999998030576693
96.504426;1.0289123004060583;0.8333289968768941;0.8099062501379066;-0.00048604385491651206;-0.0004723884272134226;1.0294435078893158;10.00003798669407;0.8204685526285117;0.020919668556715745;0.02153590178360918;0.9999961907606549;0.8207163480048366;0.9999999067383096
96.514426;1.0289122269565623;0.8333291626777025;0.8099061958582842;-0.0004860438121266053;-0.00047238840772176647;1.0294434363080505;10.000037402689378;0.8204685955167538;0.020919669465469037;0.021535907615493944;0.999996173207195;0.8207162114757356;1.0000000116836614
96.524426;1.028912148709419;0.8333293262213952;0.809906136828388;-0.00048604376897035725;-0.0004723883874470527;1.0294433683812823;10.000036817317064;0.8204686423743655;0.020919670384768965;0.02153591334444059;0.9999961646975323;0.8207160784881667;1.0000001176618405
96.534426;1.0289120658224036;0.8333294869978468;0.8099060731057279;-0.0004860437253207427;-0.00047238836651200165;1.0294433039709836;10.00003623032588;0.8204686929072306;0.020919671311437238;0.021535918969226308;0.9999961651616958;0.8207159492633813;1.000000224429039
96.544426;1.0289119783315985;0.8333296444477373;0.8099060047875767;-0.0004860436810390302;-0.00047238834508006063;1.0294432427187827;10.000035640181963;0.8204687468057612;0.02091967224548073;0.021535924486810624;0.999996174440068;0.8207158240720426;1.0000003317439419
96.554426;1.028911886188875;0.8333297979671996;0.8099059320084419;-0.00048604363595599747;-0.00047238832336160937;1.0294431841204548;10.000035044676823;0.8204688036753383;0.020919673186445723;0.021535929892712902;0.9999961922837428;0.8207157032016167;1.000000439398942
96.564426;1.0289117893220248;0.8333299468820339;0.8099058549515988;-0.0004860435898804149;-0.00047238830159332385;1.0294431276244287;10.000034441264187;0.8204688630497498;0.020919674130411296;0.021535935181695266;0.9999962184227472;0.8207155868513876;1.0000005472607998
96.574426;1.0289116876085855;0.8333300903955204;0.8099057738047784;-0.0004860435426586982;-0.00047238828002877704;1.0294430726999335;10.000033826503948;0.8204689244623936;0.020919675070484426;0.021535940346640435;0.9999962526398158;0.8207154750809984;1.000000655213359
96.584426;1.0289115807808553;0.8333302275824565;0.8099056887183423;-0.0004860434942323198;-0.00047238825894318196;1.0294430188449695;10.000033196160809;0.8204689875295468;0.02091967599917025;0.02153594537710039;0.9999962947374175;0.8207153678370174;1.000000763049766
96.594426;1.0289114683909661;0.8333303574420582;0.8099055998341675;-0.0004860434446392709;-0.00047238823863077293;1.0294429656234678;10.00003254658358;0.820469051974946;0.02091967690953477;0.02153595025961022;0.9999963444745068;0.8207152650131074;1.000000870453183
96.604426;1.0289113498636608;0.8333304789798361;0.8099055073430999;-0.00048604339398562003;-0.00047238821938031965;1.0294429126992002;10.000031876100104;0.820469117572293;0.02091967779434996;0.02153595498012431;0.9999964015909407;0.8207151665133461;1.0000009770816631
96.614426;1.0289112245607657;0.8333305912756278;0.8099054115182328;-0.00048604334242386945;-0.0004723882014358819;1.029442859792428;10.00003118526606;0.8204691840661903;0.020919678644681645;0.021535959527736733;0.9999964658747595;0.820715072285717;1.0000010826521029
96.624426;1.028911091857278;0.8333306934715099;0.8099053127242803;-0.0004860432901272548;-0.0004723881849812401;1.02944280662194;10.000030475496269;0.8204692511056033;0.020919679449783197;0.021535963897552628;0.9999965371760638;0.8207149822839646;1.0000011869546346
96.634426;1.0289109512963721;0.8333307847425302;0.8099052114372794;-0.00048604323725562435;-0.0004723881701570485;1.029442752888274;10.000029747197985;0.8204693182055961;0.020919680198377102;0.021535968091063066;0.9999966153930315;0.8207148964228698;1.0000012898509578
96.644426;1.028910802738877;0.8333308643363695;0.8099051082703727;-0.00048604318393918617;-0.0004723881570629737;1.0294426983142797;10.000028998807444;0.8204693847472633;0.020919680879905773;0.02153597211417749;0.9999967004623125;0.8207148146187812;1.0000013912435892
96.654426;1.0289106463509146;0.8333309316009501;0.8099050039429706;-0.00048604313027820236;-0.00047238814572172415;1.0294426427143257;10.000028226605387;0.8204694500369772;0.020919681484580906;0.021535975974630694;0.9999967923124908;0.8207147368057993;1.000001490996523
96.664426;1.0289104824641369;0.8333309859652611;0.8099048992217948;-0.00048604307634192716;-0.00047238813605970296;1.0294425860114367;10.000027425069481;0.820469513439919;0.02091968200289794;0.021535979680473286;0.9999968908051096;0.8207146628539098;1.0000015889319736
96.674426;1.0289103114422187;0.8333310269453613;0.809904794898624;-0.00048604302218644893;-0.0004723881279495147;1.0294425282257413;10.000026588139473;0.820469574481489;0.02091968242654026;0.02153598323978084;0.9999969957375047;0.8207145925111846;1.0000016849231812
96.684426;1.0289101336073994;0.8333310541691301;0.8099046917482509;-0.00048604296789494264;-0.0004723881212655606;1.0294424694699915;10.000025710821774;0.8204696328056409;0.020919682749700148;0.021535986660830092;0.9999971068885405;0.8207145254090881;1.0000017789830065
96.694426;1.0289099492539238;0.8333310673674488;0.8099045904597634;-0.0004860429135953181;-0.0004723881159065435;1.0294424098630408;10.000024789807382;0.8204696880606985;0.020919682968585093;0.021535989952208276;0.9999972240226179;0.8207144611010365;1.000001871291167
96.704426;1.028909758740052;0.8333310663570985;0.8099044916032088;-0.00048604285943497225;-0.0004723881118093344;1.0294423494194558;10.000023823095937;0.8204697398800429;0.020919683080816306;0.02153599312312699;0.9999973468991017;0.820714399151022;1.0000019621268799
96.714426;1.0289095625706166;0.8333310510437633;0.8099043955692956;-0.00048604280554958716;-0.0004723881089631494;1.0294422881322385;10.000022809530833;0.8204697879924195;0.020919683086202397;0.021535996184646695;0.9999974753688083;0.8207143392069509;1.0000020517652126
96.724426;1.0289093614176994;0.8333310214042671;0.809904302473692;-0.00048604275205723057;-0.00047238810740104625;1.0294422261573168;10.000021748390576;0.8204698323054647;0.02091968298735218;0.021535999150478102;0.9999976094139175;0.8207142809877499;1.0000021404609627
96.734426;1.02890915607316;0.8333309774623718;0.8099042121721395;-0.0004860426990694118;-0.00047238810717436006;1.0294421638111466;10.000020638945452;0.8204698728656649;0.02091968278953943;0.021536002034746784;0.9999977490212484;0.8207142242296542;1.0000022284922971
96.744426;1.0289089473137365;0.8333309193317083;0.8099041243955148;-0.0004860426467044802;-0.0004723881083292672;1.0294421014426114;10.00001948046238;0.82046990978797;0.020919682500501406;0.021536004848543722;0.9999978940468082;0.8207141686460651;1.0000023161304836
96.754426;1.0289087357639592;0.8333308473084909;0.8099040388671027;-0.0004860425950931417;-0.0004723881108850984;1.0294420394035741;10.000018272757618;0.8204699432558813;0.020919682130734092;0.021536007599712473;0.9999980442034111;0.8207141139269033;1.0000024035719368
96.764426;1.0289085218795206;0.8333307619203026;0.809903955354298;-0.00048604254437125094;-0.00047238811481568747;1.029441978074041;10.000017016638248;0.8204699735919396;0.020919681692956667;0.021536010294985926;0.9999981991200173;0.8207140597688873;1.0000024909225775
96.774426;1.028908305995687;0.8333306638929957;0.8099038736910494;-0.0004860424946710109;-0.0004723881200507454;1.029441917840002;10.000015714053399;0.8204700013223465;0.020919681199064195;0.021536012941091826;0.9999983583781653;0.820714005912873;1.000002578205419
96.784426;1.0289080883639774;0.8333305540852087;0.8099037937733843;-0.0004860424461177138;-0.00047238812650803833;1.0294418590799244;10.000014368415085;0.8204700271464425;0.02091968065745846;0.021536015544967337;0.9999985214938168;0.820713952186627;1.0000026654196197
96.794426;1.0289078691952207;0.8333304334540674;0.8099037155274914;-0.0004860423988258058;-0.000472388134126601;1.0294418021988079;10.000012984795525;0.8204700518362237;0.020919680074529705;0.02153601811361699;0.9999986879129952;0.8207138985079119;1.0000027526548554
96.804426;1.0289076486698547;0.8333303030408779;0.8099036388948035;-0.0004860423529004188;-0.0004723881428676682;1.0294417476448554;10.000011569246155;0.8204700761696416;0.02091967945835349;0.021536020653512986;0.9999988570607652;0.8207138448318505;1.0000028401426562
96.814426;1.028907426897896;0.8333301639097319;0.8099035638432585;-0.0004860423084578037;-0.0004723881527042371;1.0294416958274406;10.000010127821826;0.8204701008978943;0.020919678819852443;0.021536023171109635;0.9999990283749013;0.8207137911070053;1.000002928224427
96.824426;1.0289072039282676;0.8333300170318468;0.8099034903807467;-0.0004860422656347793;-0.0004723881636220469;1.0294416469846202;10.000008666498186;0.8204701266869943;0.02091967817070957;0.02153602567444605;0.9999992013106083;0.8207137372764177;1.0000030173202243
96.834426;1.0289069798233252;0.8333298632001787;0.8099034185618504;-0.0004860422245582174;-0.0004723881756213532;1.0294416011745915;10.000007191871152;0.8204701540794139;0.020919677521125578;0.0215360281733234;0.9999993753486277;0.8207136833267319;1.0000031079178877
96.844426;1.0289067547044468;0.8333297030526425;0.8099033484904821;-0.0004860421853341654;-0.0004723881887096727;1.0294415584236443;10.000005711541776;0.8204701835106671;0.020919676878945016;0.021536030677926452;0.9999995499831763;0.8207136293802452;1.000003200541912
96.854426;1.028906528780254;0.833329537146914;0.8099032803420111;-0.0004860421480990766;-0.0004723882028857511;1.0294415188346213;10.000004233538426;0.8204702152967063;0.020919676249440397;0.021536033197898735;0.9999997246879736;0.8207135757558611;1.0000032956895435
96.864426;1.0289063024010787;0.8333293659906379;0.8099032143878334;-0.00048604211305609417;-0.00047238821812901975;1.029441482516507;10.000002765303108;0.8204702496081923;0.02091967563530327;0.021536035741797604;0.9999998989211818;0.8207135229118601;1.000003393767218
96.874426;1.0289060760628865;0.8333291900600229;0.8099031509778256;-0.0004860420804417916;-0.0004723882344058205;1.0294414494360962;10.000001313014701;0.8204702865293034;0.020919675036978776;0.021536038315819555;1.0000000721954412;0.8207134713325365;1.0000034950816248
96.884426;1.028905850308158;0.8333290098306991;0.8099030905186582;-0.0004860420504708926;-0.0004723882516777789;1.0294414193460508;9.999999881469861;0.8204703261494191;0.02091967445345487;0.02153604092302944;1.0000002441199385;0.820713421477528;1.0000035998820005
96.894426;1.0289056256210658;0.8333288257532334;0.8099030334840895;-0.00048604202329787834;-0.00047238826990861056;1.029441391835142;9.999998474541702;0.820470368591156;0.0209196738831425;0.02153604356424909;1.000000414341626;0.8207133737964324;1.0000037083928248
96.904426;1.0289054024471767;0.8333286381723273;0.8099029803840699;-0.0004860419990039124;-0.00047238828907773003;1.0294413664678408;9.999997095969434;0.8204704139902449;0.020919673324145655;0.021536046238927384;1.0000005824520226;0.8207133287516623;1.0000038208155562
96.914426;1.028905181314027;0.833328447312689;0.8099029316779914;-0.0004860419776111506;-0.0004723883091870551;1.0294413429053775;9.999995750140942;0.8204704624836635;0.02091967277452226;0.021536048944697454;1.0000007479363273;0.8207132868215662;1.0000039372824525
96.924426;1.0289049629036844;0.8333282533914784;0.809902887730362;-0.00048604195910014885;-0.00047238833026052245;1.029441320922074;9.999994442484487;0.8204705142108022;0.020919672234265836;0.021536051676498153;1.000000910190376;0.8207132484935038;1.0000040577750602
96.934426;1.0289047480271052;0.8333280567143119;0.8099028488188625;-0.0004860419434218594;-0.0004723883523420529;1.0294413003703502;9.999993179134755;0.8204705692947628;0.020919671708568434;0.021536054426899758;1.0000010685767788;0.8207132142578313;1.000004182103592
96.944426;1.028904537565552;0.8333278576513081;0.8099028151458982;-0.0004860419305128087;-0.00047238837547667885;1.0294412811543456;9.999991966342082;0.820470627796251;0.020919671209316704;0.021536057188138433;1.000001222423266;0.820713184589886;1.0000043099704272
96.954426;1.0289043324098786;0.8333276565941797;0.809902786843467;-0.0004860419203011493;-0.00047238839969112874;1.0294412631976009;9.999990810487944;0.8204706897007626;0.020919670753001975;0.021536059954221552;1.0000013709680255;0.820713159914777;1.0000044410331164
96.964426;1.0289041334039135;0.8333274539920246;0.8099027639467836;-0.00048604191269945637;-0.00047238842500716647;1.0294412464379097;9.999989718822649;0.8204707549859777;0.02091967035736654;0.021536062721571922;1.0000015133859903;0.8207131405731787;1.0000045749146476
96.974426;1.0289039413246805;0.8333272504037027;0.80990274637804;-0.0004860419076092497;-0.0004723884514719327;1.0294412308653018;9.999988699713919;0.8204708236749195;0.02091967003989454;0.021536065488438248;1.000001648933883;0.8207131267889536;1.0000047111707129
96.984426;1.0289037568713217;0.8333270464614125;0.8099027340088231;-0.00048604190495356943;-0.0004723884791607625;1.0294412165352387;9.999987761531408;0.8204708957724385;0.02091966981699799;0.021536068254333875;1.0000017771082934;0.8207131186479035;1.0000048492715972
96.994426;1.0289035805661564;0.8333268427912438;0.8099027267263165;-0.0004860419046985878;-0.00047238850814349225;1.0294412035235303;9.999986911549879;0.8204709711582968;0.02091966970190305;0.021536071019682815;1.000001897678772;0.8207131161373068;1.0000049886221216
97.004426;1.028903412605593;0.8333266400088865;0.8099027244206385;-0.0004860419068292971;-0.00047238853844812665;1.0294411918364503;9.999986155758373;0.8204710495570875;0.020919669703201436;0.021536073784197206;1.0000020105750078;0.8207131192345885;1.0000051285539757
97.014426;1.0289032528075184;0.833326438793996;0.8099027269588669;-0.000486041911310463;-0.00047238857004866465;1.029441181366667;9.999985498212817;0.8204711305782099;0.02091966982645891;0.021536076544432136;1.0000021157532686;0.8207131279794017;1.0000052682972915
97.024426;1.0289031006877927;0.8333262399544467;0.80990273421913;-0.0004860419180745633;-0.0004723886028846609;1.029441171985361;9.999984939828684;0.8204712137597515;0.020919670077739944;0.021536079293189667;1.0000022131414223;0.8207131425073345;1.000005407008385
97.034426;1.028902955605738;0.8333260444040826;0.8099027461282242;-0.0004860419270540747;-0.0004723886368889354;1.0294411636705119;9.999984478252566;0.8204712985973455;0.020919670466139396;0.02153608202100136;1.0000023026717817;0.8207131630314497;1.0000055438305038
97.044426;1.028902816900899;0.833325853071704;0.809902762666657;-0.0004860419382295031;-0.00047238867197819685;1.0294411565268229;9.999984108838758;0.8204713845720845;0.020919671004092165;0.021536084717687635;1.0000023843514743;0.820713189772772;1.000005677926407
97.054426;1.0289026839749662;0.8333256668188272;0.8099027838871424;-0.0004860419516363746;-0.000472388708029357;1.0294411507243109;9.999983825474908;0.820471471175131;0.020919671706442614;0.021536087373924827;1.0000024582928513;0.8207132228897198;1.0000058084835997
97.064426;1.0289025563427017;0.8333254864006715;0.8099028098946179;-0.0004860419673259082;-0.00047238874489778247;1.0294411464578628;9.999983621072067;0.8204715578784173;0.02091967258927755;0.021536089983189937;1.0000025246815534;0.8207132624538437;1.0000059347216501
97.074426;1.0289024336247155;0.8333253124762695;0.8099028407537584;-0.00048604198532502257;-0.0004723887824541899;1.0294411439452107;9.999983488182455;0.8204716440587502;0.02091967366871273;0.02153609254235293;1.0000025837306898;0.8207133084679665;1.0000060559391624
97.084426;1.0289023154513401;0.833325145661542;0.8099028764165356;-0.00048604200563036077;-0.00047238882059350224;1.0294411434485438;9.999983419990746;0.8204717289755583;0.020919674959245096;0.021536095050049435;1.0000026356337146;0.820713360857286;1.0000061715835236
97.094426;1.0289022013779445;0.8333249865620139;0.8099029167177728;-0.0004860420282125889;-0.00047238885923080154;1.0294411452972114;9.99998341132991;0.8204718118253344;0.020919676472094105;0.02153609750444783;1.000002680503124;0.8207134194395509;1.0000062812627264
97.104426;1.0289020908701427;0.8333248357221009;0.8099029614465134;-0.00048604205300690904;-0.0004723888983059657;1.0294411498314173;9.999983458362298;0.8204718918075301;0.020919678215757912;0.021536099901869818;1.0000027184079168;0.8207134839904057;1.000006384698354
97.114426;1.0289019833416204;0.8333246935446491;0.8099030104819511;-0.00048604207991868236;-0.000472388937774013;1.0294411573186761;9.9999835570689;0.8204719681521268;0.020919680198081377;0.021536102236900667;1.000002749544996;0.8207135543528644;1.0000064816784502
97.124426;1.0289018782617438;0.8333245602968574;0.8099030638854976;-0.00048604210884432733;-0.00047238897757010474;1.0294411679961073;9.999983703039184;0.8204720401470855;0.020919682426163454;0.02153610450462083;1.0000027743015918;0.8207136304394851;1.000006572034798
97.134426;1.0289017752711878;0.833324436193025;0.8099031218543482;-0.0004860421396880599;-0.0004723890175854535;1.029441182148014;9.999983892644945;0.8204721072538281;0.02091968490506172;0.021536106702665887;1.0000027931071371;0.8207137121853262;1.000006655644585
97.144426;1.0289016741966777;0.8333243214413916;0.8099031846156731;-0.0004860421723760989;-0.00047238905767724707;1.029441200100803;9.999984123156956;0.8204721692388741;0.020919687638259084;0.021536108829746145;1.0000028063304562;0.8207137995519892;1.0000067324360875
97.154426;1.0289015749813142;0.8333242162108203;0.8099032523757673;-0.00048604220685308144;-0.00047238909768570336;1.0294412222440414;9.99998439176394;0.8204722261422175;0.020919690628489356;0.02153611088247282;1.0000028143501742;0.8207138925485176;1.0000068023785655
97.164426;1.0289014776321677;0.833324120552518;0.8099033252970411;-0.0004860422430634067;-0.00047238913743764;1.0294412490534133;9.999984695074797;0.8204722781138228;0.020919693877382538;0.021536112854532552;1.000002817610619;0.820713991239637;1.0000068654336771
97.174426;1.0289013822224653;0.833324034367001;0.809903403485057;-0.00048604228093837896;-0.0004723891767586375;1.029441281007012;9.999985029413574;0.8204723252928835;0.02091969738476256;0.02153611473863047;1.0000028165851231;0.8207140957304222;1.000006921517716
97.184426;1.0289012888819973;0.8333239574806138;0.8099034870209963;-0.00048604232039321283;-0.00047238921549394423;1.0294413185185263;9.999985391319576;0.8204723677747566;0.020919701147454253;0.02153611652806857;1.0000028117473685;0.8207142061108611;1.000006970592923
97.194426;1.0289011977231057;0.833323889731144;0.8099035759794873;-0.0004860423613412249;-0.0004723892534965561;1.029441361973507;9.99998577778232;0.8204724056146396;0.020919705157837816;0.021536118216159895;1.0000028035708048;0.8207143223771066;1.0000070128343586
97.204426;1.0289011087942963;0.8333238309612275;0.8099036703899894;-0.0004860424037117092;-0.00047238929059601126;1.0294414117840582;9.999986186313457;0.8204724388103424;0.020919709404115677;0.02153611979581601;1.000002792542129;0.8207144443740839;1.000007048668427
97.214426;1.028901022157468;0.8333237809969305;0.8099037701947556;-0.0004860424474399725;-0.00047238932660766635;1.0294414684074733;9.999986614831583;0.8204724672823148;0.020919713871973045;0.021536121260491904;1.0000027791918746;0.8207145718056494;1.0000070786797803
97.224426;1.0289009379943204;0.8333237396812685;0.8099038752341773;-0.00048604249243982346;-0.00047238936136577046;1.0294415322763637;9.999987061301026;0.8204724909116282;0.020919718544858502;0.021536122604527964;1.00000276410485;0.8207147042485978;1.000007103543693
97.234426;1.0289008566121631;0.8333237069126618;0.8099039852749014;-0.0004860425385905678;-0.00047238939472360616;1.02944160366463;9.999987523806347;0.8204725095866754;0.02091972340303715;0.021536123821794147;1.000002747893958;0.8207148411146873;1.0000071239637915
97.244426;1.0289007783553938;0.8333236826343087;0.8099041000521982;-0.0004860425857388095;-0.00047238942653495463;1.0294416826102175;9.999988001108962;0.8204725232311647;0.020919728424414766;0.021536124904411213;1.0000027311816375;0.8207149816979837;1.0000071405763122
97.254426;1.0289007034913902;0.8333236667744046;0.8099042192768898;-0.00048604263370657436;-0.00047238945664857494;1.0294417688678958;9.999988492820302;0.8204725318306771;0.020919733587218287;0.021536125844508414;1.0000027146464585;0.8207151253186189;1.0000071539084603
97.264426;1.0289006321147454;0.8333236591805732;0.809904342663847;-0.0004860426823054793;-0.0004723894849113318;1.029441861887018;9.999988998992306;0.8204725354147531;0.020919738871721896;0.021536126637791444;1.000002699097796;0.8207152713750187;1.0000071643946817
97.274426;1.0289005641062965;0.8333236595882828;0.8099044699898728;-0.00048604273134067986;-0.00047238951118333934;1.02944196094639;9.99998951968049;0.8204725340069291;0.020919744259858625;0.021536127284473836;1.000002685428516;0.8207154192891043;1.0000071724066657
97.284426;1.0289004991713355;0.8333236676127378;0.8099046010719467;-0.0004860427806045828;-0.0004723895353628026;1.0294420653542784;9.999990054744382;0.8204725275841496;0.020919749734482726;0.02153612778799403;1.0000026744455282;0.8207155684576697;1.0000071782808322
97.294426;1.0289004369127575;0.8333236827557567;0.8099047357061726;-0.00048604282989434997;-0.0004723895573996383;1.029442174520785;9.999990603218686;0.8204725160645631;0.02091975527984117;0.02153612815473494;1.0000026667373325;0.8207157182596568;1.0000071823148466
97.304426;1.028900376854317;0.8333237044728476;0.809904873693263;-0.00048604287904877356;-0.0004723895772900364;1.0294422879707374;9.99999116210084;0.820472499362663;0.0209197608819126;0.02153612839370318;1.000002662635639;0.8207158680875801;1.000007184724752
97.314426;1.0289003184005527;0.8333237322857522;0.809905014913147;-0.00048604292795620315;-0.0004723895950622962;1.0294424053987863;9.99999172593541;0.8204724774569008;0.020919766528392038;0.02153612851484229;1.0000026622684675;0.8207160173434798;1.0000071856516317
97.324426;1.028900260821818;0.8333237658452702;0.8099051593358897;-0.00048604297653828;-0.00047238961076558875;1.0294425266756573;9.999992287553969;0.8204724503797384;0.020919772209987628;0.02153612852811482;1.0000026656673782;0.8207161654287918;1.000007185282702
97.334426;1.0289002033088466;0.8333238049095727;0.8099053069292155;-0.0004860430247505409;-0.00047238962446069743;1.029442651749222;9.99999283868972;0.8204724181889536;0.020919777921129;0.021536128443742666;1.000002672841523;0.8207163117550789;1.0000071839362308
97.344426;1.0289001450411612;0.833323849274452;0.8099054575501443;-0.000486043072590398;-0.000472389636214259;1.0294427805324908;9.999993370388655;0.8204723809718374;0.02091978365850665;0.02153612827100395;1.0000026837913354;0.8207164557103349;1.0000071820056966
97.354426;1.0289000852630472;0.8333238987336444;0.8099056109347684;-0.0004860431200904563;-0.00047238964610414917;1.029442912830491;9.99999387408353;0.8204723388108897;0.02091978941981009;0.02153612801558904;1.0000026985039456;0.8207165965925118;1.000007179881357
97.364426;1.028900023381226;0.833323953086583;0.8099057667587442;-0.00048604316729761225;-0.0004723896542339256;1.0294430483296138;9.999994342810451;0.8204722917143628;0.02091979520294651;0.021536127678174345;1.0000027169726906;0.8207167336027892;1.0000071779147046
97.374426;1.0288999589956729;0.8333240121001754;0.8099059246815755;-0.00048604321424415727;-0.0004723896607462426;1.0294431866682152;9.999994771477258;0.8204722396201294;0.020919801004994028;0.02153612725497979;1.0000027392109085;0.82071686588694;1.000007176362527
97.384426;1.0288998918361385;0.8333240754519526;0.8099060843539067;-0.0004860432609372418;-0.0004723896658171893;1.0294433274899166;9.99999515662846;0.8204721824772063;0.02091980682232899;0.02153612673969568;1.0000027652292145;0.8207169925647769;1.0000071753055395
97.394426;1.028899821709724;0.8333241427825263;0.8099062454212573;-0.0004860433073761172;-0.00047238966962268676;1.0294434704363955;9.999995496784067;0.8204721203111864;0.020919812651860818;0.021536126125808432;1.000002795025284;0.8207171127661848;1.0000071745979409
97.404426;1.028899748515082;0.8333242137817565;0.8099064075458482;-0.0004860433535665552;-0.00047238967230957437;1.0294436151770687;9.999995792577954;0.820472053256577;0.020919818491700562;0.021536125408085346;1.0000028285896883;0.8207172256889129;1.0000071738601755
97.414426;1.0288996722923334;0.8333242881469;0.8099065704178331;-0.0004860433995228902;-0.00047238967400649025;1.0294437615069403;9.999996045508125;0.820471981560256;0.020919824340309888;0.02153612458311826;1.000002865874278;0.8207173306411851;1.0000071725284065
97.424426;1.0288995932263902;0.8333243655039241;0.8099067337654976;-0.00048604344527005577;-0.00047238967484558515;1.029443909384477;9.999996256527963;0.8204719055156481;0.020919830195056457;0.021536123648878306;1.0000029067303975;0.8207174270469694;1.0000071699803883
97.434426;1.0288995115960564;0.8333244454708114;0.8099068974108219;-0.000486043490837737;-0.00047238967495389023;1.0294440587913225;9.999996425739193;0.8204718253554819;0.020919836052096706;0.021536122603245545;1.0000029508616024;0.8207175144285815;1.0000071656687028
97.444426;1.028899427803717;0.833324527779924;0.8099070613233551;-0.0004860435362372055;-0.00047238967443884096;1.0294442095436644;9.999996552387891;0.8204717411853311;0.020919841907219676;0.02153612144294838;1.0000029978633589;0.8207175924029476;1.0000071591396689
97.454426;1.0288993424528319;0.8333246122926669;0.8099072255877935;-0.0004860435814340696;-0.0004723896734035937;1.0294443612469113;9.999996634705017;0.8204716529732752;0.020919847756775804;0.021536120164135766;1.0000030473437027;0.8207176607298158;1.0000071499267162
97.464426;1.0288992563002226;0.8333246989328118;0.8099073903042602;-0.0004860436263408012;-0.000472389671970031;1.0294445133437806;9.999996670398453;0.820471560540272;0.02091985359920709;0.021536118763712947;1.000003098970818;0.8207177193619639;1.0000071374650623
97.474426;1.0288991701389403;0.8333247876247407;0.8099075555134968;-0.00048604367083508575;-0.00047238967028029923;1.0294446651592244;9.999996658041884;0.8204714635616547;0.020919859435508236;0.021536117239835097;1.0000031524132533;0.8207177683747119;1.000007121162698
97.484426;1.0288990847448813;0.8333248782481559;0.8099077211866874;-0.00048604371478339834;-0.0004723896684912425;1.0294448159770802;9.99999659831225;0.8204713616570923;0.020919865267322684;0.02153611559138289;1.0000032072862575;0.8207178078263857;1.000007100555603
97.494426;1.028899000865893;0.8333249705997359;0.8099078872389337;-0.0004860437580568364;-0.0004723896667780685;1.0294449651404738;9.999996494334095;0.8204712545137774;0.02091987109497067;0.021536113817494356;1.000003263185299;0.8207178377326689;1.000007075369351
97.504426;1.0288989191945066;0.833325064381401;0.8099080535315883;-0.00048604380054447687;-0.0004723896653351535;1.029445112085176;9.999996351541723;0.8204711419274396;0.020919876916191366;0.02153611191786363;1.0000033197939762;0.8207178581625021;1.000007045476622
97.514426;1.0288988403021253;0.8333251592308515;0.8099082198826076;-0.00048604384216194925;-0.00047238966435527493;1.029445256312457;9.999996177245563;0.8204710237834869;0.02091988272559129;0.021536109893610322;1.000003376920484;0.8207178693375996;1.0000070108569028
97.524426;1.0288987645841774;0.833325254766419;0.8099083861080583;-0.00048604388284530795;-0.0004723896639960549;1.0294453973792834;9.999995979458529;0.8204709000188217;0.020919888515897808;0.021536107748211058;1.0000034344045834;0.8207178716446448;1.0000069715919755
97.534426;1.0288986923084658;0.8333253506193755;0.8099085520487914;-0.0004860439225292498;-0.0004723896643668507;1.029445534893095;9.999995765565442;0.8204707705474173;0.02091989427948904;0.021536105487820457;1.0000034920532002;0.8207178655514449;1.0000069278555115
97.544426;1.0288986237307687;0.8333254464531332;0.8099087175442286;-0.0004860439611240207;-0.0004723896655444218;1.029445668496463;9.999995542335363;0.820470635214459;0.020919900009006284;0.02153610312003002;1.000003549699909;0.8207178515513237;1.0000068798592854
97.554426;1.0288985591349016;0.8333255419775277;0.8099088824221181;-0.0004860439985048743;-0.00047238966759530264;1.0294457979213962;9.999995317152736;0.82047049385197;0.020919905698234695;0.02153610065120903;1.0000036072837732;0.8207178301978572;1.0000068277893666
97.564426;1.0288984987562388;0.8333256369491361;0.8099090465252092;-0.00048604403451881075;-0.0004723896705931396;1.0294459231272433;9.99999509857249;0.8204703463573488;0.0209199113423;0.021536098084633495;1.000003664827837;0.8207178021285557;1.0000067717703591
97.574426;1.0288984427140007;0.8333257311365727;0.8099092097097798;-0.0004860440690139868;-0.0004723896746381334;1.0294460443597961;9.99999489528843;0.8204701927103718;0.020919916935701582;0.021536095421240464;1.0000037223313583;0.820717768017887;1.0000067118428868
97.584426;1.0288983910616372;0.833325824257056;0.8099093718475898;-0.00048604410188026365;-0.0004723896798654573;1.0294461620243074;9.999994714462444;0.8204700329445382;0.02091992247031132;0.021536092662000246;1.0000037796930248;0.8207177284891704;1.000006647952574
97.594426;1.0288983438906552;0.8333259159301768;0.8099095328806108;-0.000486044133067503;-0.0004723896864164503;1.0294462765092343;9.999994560429286;0.8204698670919116;0.02091992793587208;0.021536089809324605;1.0000038367356892;0.820717684044575;1.0000065799726405
97.604426;1.0288983013831818;0.8333260056952553;0.8099096928537487;-0.0004860441625655434;-0.00047238969440062254;1.0294463880824851;9.999994434357992;0.8204696951384273;0.02091993332236116;0.021536086866934145;1.0000038932604318;0.8207176350883827;1.0000065077429074
97.614426;1.0288982638142583;0.8333260930640609;0.8099098518786083;-0.0004860441903657229;-0.00047238970389003993;1.0294464968385189;9.999994335172342;0.8204695170573199;0.020919938621958116;0.021536083839444768;1.0000039490522694;0.8207175820130742;1.0000064310808496
97.624426;1.0288982315291062;0.8333261775624616;0.8099100100747434;-0.000486044216444482;-0.00047238971493033263;1.029446602719895;9.99999426085036;0.8204693328938714;0.020919943829111345;0.02153608073115854;1.0000040038715896;0.8207175252572021;1.0000063497770257
97.634426;1.0288982048684971;0.8333262587582481;0.8099101675072632;-0.00048604424079521134;-0.00047238972755073643;1.0294467056027168;9.99999420920585;0.8204691427799202;0.020919948939206876;0.021536077544322862;1.0000040574889588;0.8207174653513329;1.0000062636127587
97.644426;1.0288981840949405;0.8333263362632862;0.8099103241488217;-0.00048604426347113004;-0.000472389741774422;1.0294468053508483;9.99999417839534;0.8204689468495433;0.020919953947501013;0.021536074279436466;1.0000041097337;0.820717402947479;1.0000061724044012
97.654426;1.0288981694148145;0.8333264097235015;0.80991047992257;-0.0004860442845783926;-0.0004723897576143729;1.0294469018212846;9.999994166794798;0.8204687451580697;0.020919958848540095;0.021536070937038347;1.0000041604915229;0.8207173387674894;1.0000060760496459
97.664426;1.0288981609998356;0.8333264788235514;0.809910634782112;-0.0004860443042381526;-0.00047238977506159605;1.0294469948431628;9.999994171927213;0.8204685376764673;0.02091996363555248;0.021536067518812537;1.00000420967845;0.820717273531847;1.0000059745403793
97.674426;1.0288981589110076;0.8333265432891779;0.8099107887109719;-0.0004860443225737727;-0.0004723897940949202;1.0294470841940615;9.999994189885774;0.8204683243210894;0.020919968300735538;0.021536064027973065;1.0000042572214196;0.8207172079560815;1.0000058679125103
97.684426;1.0288981630369352;0.8333266028980472;0.8099109416623435;-0.0004860443397155469;-0.00047238981470124;1.0294471695748975;9.99999421595478;0.8204681049518604;0.0209199728360411;0.021536060469197888;1.0000043030447352;0.8207171427435213;1.0000057561419717
97.694426;1.0288981731363258;0.8333266575261088;0.8099110935703091;-0.00048604435579160547;-0.0004723898368717483;1.0294472505752044;9.999994245259193;0.8204678793524697;0.020919977232157053;0.021536056848116488;1.0000043470809015;0.8207170784973903;1.0000056391239434
97.704426;1.0288981889176327;0.8333267071931181;0.8099112444031925;-0.00048604437090737614;-0.00047238986058382846;1.0294473267039814;9.999994272933566;0.8204676472350851;0.020919981477163816;0.02153605317047852;1.0000043892649086;0.8207170156489697;1.0000055168066881
97.714426;1.0288982100713966;0.8333267520577708;0.809911394147267;-0.00048604438512501894;-0.0004723898858098326;1.029447397478776;9.999994294365322;0.8204674082789102;0.020919985558633565;0.021536049442080558;1.0000044295519894;0.8207169544952514;1.0000053892988134
97.724426;1.0288982362721837;0.8333267923874587;0.8099115427787964;-0.0004860443984582722;-0.00047238991254971416;1.029447462468308;9.999994305505018;0.820467162216063;0.020919989467803143;0.021536045669276083;1.0000044680107436;0.8207168952576934;1.0000052568356448
97.734426;1.0288982672187736;0.833326828549028;0.8099116903018582;-0.0004860444109026274;-0.0004723899408385228;1.0294475212791994;9.999994302754812;0.8204669089287403;0.02091999320147774;0.021536041858325784;1.0000045048501647;0.8207168381078632;1.0000051196939719
97.744426;1.0288983026827072;0.8333279680597822;0.8099129127753584;-0.0004857592724766873;-0.0004721128313101586;1.0294475735136353;9.999994282749446;0.8204666484750762;0.020919996761158032;0.021536038015585363;1.00000454035648;0.8207167832366018;1.0000049781485711
97.754426;1.0288983424525469;0.8333279971029061;0.8099130583253507;-0.0004857592832240622;-0.00047211286280324336;1.0294476187311397;9.999994242811947;0.8204663810700271;0.020920000151949267;0.021536034150220575;1.000004574867648;0.8207167309253993;1.0000048324842092
97.764426;1.0288983862371521;0.8333280230427177;0.8099132030807885;-0.0004857592931896879;-0.00047211289591233933;1.0294476564794952;9.999994181977833;0.8204661070902138;0.020920003381824603;0.021536030275367206;1.0000046087773726;0.8207166815179117;1.0000046830356568
97.774426;1.0288984336793;0.8333280460910184;0.8099133471532525;-0.00048575930241366816;-0.0004721129306124653;1.0294476863708202;9.999994101708344;0.8204658270456611;0.020920006459599138;0.02153602640560891;1.0000046425032354;0.8207166353520556;1.0000045302468537
97.784426;1.0288984844141642;0.8333280664384553;0.8099134905300226;-0.00048575931092360587;-0.00047211296684229823;1.0294477080910667;9.999994005670267;0.8204655414623214;0.02092000939170809;0.02153602255477733;1.000004676448875;0.820716592744545;1.00000437468914
97.794426;1.028898538084031;0.8333280842497869;0.8099136329909129;-0.0004857593187115443;-0.0004721130045254002;1.0294477213525253;9.999993898502277;0.8204652507538267;0.020920012179740276;0.02153601873704281;1.000004710999548;0.8207165539897575;1.0000042169745003
97.804426;1.0288985943562075;0.8333280996489189;0.8099137741138792;-0.00048575932573251734;-0.0004721130436076115;1.0294477258980974;9.999993784359392;0.820464955195031;0.020920014820421728;0.02153601496945743;1.0000047464969357;0.8207165193150784;1.0000040576452072
97.814426;1.0288986529619728;0.8333281127153721;0.8099139133105342;-0.0004857593319290553;-0.00047211308406002;1.0294477215291113;9.999993666469098;0.8204646550005661;0.02092001730832828;0.02153601127248554;1.0000047831951848;0.8207164888280971;1.0000038971255027
97.824426;1.028898713736151;0.8333281235243652;0.8099140498520463;-0.00048575933724996965;-0.0004721131258493334;1.029447708091089;9.999993547808758;0.8204643504138716;0.020920019638497697;0.02153600766777457;1.000004821263584;0.8207164624903946;1.0000037357161258
97.834426;1.0288987766275617;0.8333281321789461;0.8099141829435833;-0.0004857593416595462;-0.0004721131689174179;1.0294476854791632;9.999993432073161;0.820464041742645;0.020920021806605342;0.021536004175426206;1.0000048608106022;0.8207164400965878;1.0000035736309634
97.844426;1.0288988416581346;0.8333284238956772;0.8099145890001627;-0.0004868664395881826;-0.0004731892065302489;1.0294476536943205;9.999993323854321;0.8204637293163127;0.02092002380872656;0.02153600081237955;1.0000049018933543;0.8207164212900252;1.0000034110385774
97.854426;1.0288989088574043;0.8333284283194451;0.8099147131892199;-0.0004868664421451024;-0.0004731892519789904;1.0294476128685957;9.999993227672372;0.8204634134087133;0.020920025641791316;0.021535997592128087;1.0000049444962298;0.8207164056621197;1.0000032480361323
97.864426;1.0288989781899749;0.8333284304455548;0.8099148322455877;-0.00048686644377032693;-0.00047318929855121673;1.0294475632215023;9.99999314720308;0.8204630942512129;0.02092002730320027;0.02153599452537694;1.0000049884685436;0.8207163928532475;1.0000030846209733
97.874426;1.028899049482979;0.8333284301072398;0.8099149458248082;-0.00048686644445461154;-0.00047318934615851017;1.0294475050350287;9.999993085363897;0.8204627721445327;0.02092002879031136;0.021535991621051603;1.000005033459565;0.8207163825717769;1.0000029207095404
97.884426;1.0288991223607287;0.8333284271564533;0.8099150535764894;-0.0004868664441861188;-0.00047318939465969473;1.0294474386848016;9.99999304429688;0.8204624475223888;0.02092003010152616;0.021535988886798755;1.0000050789048518;0.8207163745802463;1.0000027561732525
97.894426;1.0288991962079257;0.8333284214392357;0.8099151551310275;-0.0004868664429631682;-0.0004731894438813327;1.0294473646372235;9.999993025242224;0.8204621208994034;0.020920031238402605;0.02153598632777975;1.0000051241160122;0.8207163687159693;1.000002590947257
97.904426;1.0288992702343953;0.8333284127877515;0.8099152501201715;-0.00048686644082265005;-0.0004731894936379489;1.029447283380221;9.999993029227024;0.8204617927869907;0.020920032206277715;0.021535983945346057;1.0000051684489055;0.8207163649325346;1.0000024251842272
97.914426;1.0288993436443266;0.8333284010354876;0.8099153382044862;-0.00048686643785879644;-0.00047318954376461114;1.0294471953438222;9.999993058190386;0.8204614636507609;0.02092003301149366;0.02153598173838489;1.0000052114099305;0.8207163633000317;1.0000022592750872
97.924426;1.0288994157822127;0.8333283860210137;0.8099154191379592;-0.0004868664342250637;-0.0004731895941487343;1.0294471008594974;9.99999311504032;0.8204611339203648;0.020920033657405263;0.021535979706103194;1.0000052526237273;0.8207163639892199;1.0000020937343042
97.934426;1.0288994861594638;0.8333283675711595;0.8099154928504386;-0.00048686643012256004;-0.00047318964471466045;1.0294470001726483;9.999993202887874;0.8204608040375024;0.020920034143142505;0.02153597784959535;1.0000052917657538;0.8207163673046987;1.0000019291114206
97.944426;1.0288995544038262;0.8333283455089325;0.8099155594235988;-0.00048686642577899786;-0.00047318969537326385;1.0294468934829535;9.999993325033225;0.8204604744825793;0.020920034465614547;0.021535976171966145;1.0000053285772807;0.8207163737073109;1.0000017659738984
97.954426;1.0288996202437515;0.8333283196988682;0.8099156189536546;-0.00048686642143886023;-0.0004731897459980364;1.0294467809974928;9.999993484741294;0.8204601457374195;0.020920034622833268;0.021535974677278504;1.0000053629132042;0.8207163837609582;1.0000016049260316
97.964426;1.0288996835910451;0.8333282900706686;0.8099156714554835;-0.0004868664173557518;-0.0004731897964440756;1.029446662974505;9.999993683509377;0.8204598182499686;0.020920034616607453;0.021535973369025824;1.0000053947262628;0.8207163980621144;1.0000014466033833
97.974426;1.0288997446108632;0.8333282566106474;0.8099157168786136;-0.00048686641376361123;-0.0004731898465796382;1.0294465397212296;9.999993919797994;0.8204594924513484;0.020920034452927023;0.02153597224974347;1.000005424026517;0.820716417200497;1.0000012915979994
97.984426;1.0288998036321166;0.8333282193532351;0.8099157551394739;-0.00048686641084831167;-0.0004731898963095934;1.0294464115750028;9.9999941895488;0.8204591687398398;0.020920034140396768;0.021535971321085704;1.000005450864518;0.8207164417094834;1.0000011404389078
97.994426;1.0288998609945261;0.8333281783866632;0.809915786104579;-0.0004868664087478637;-0.0004731899455883804;1.0294462788993188;9.99999448730601;0.8204588474265668;0.02092003368825278;0.021535970583405437;1.0000054753010434;0.8207164720093372;1.0000009936952228
