time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactivePower;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;Wind_Turbine_GEN_InjectedCurrent;NetworkFrequencyPu
98.004426;1.0288999169657582;0.833328133880994;0.8099158095957176;-0.00048686640757287776;-0.00047318999442032603;1.029446142073355;9.999994807097117;0.8204585287507694;0.020920033104681008;0.02153597003564464;1.0000054973839378;0.8207165084127495;1.0000008520252097
98.014426;1.0288999716881035;0.833328086107683;0.8099158254586485;-0.00048686640742683486;-0.00047319004284254317;1.0294460014874984;9.999995143050349;0.82045821291901;0.020920032395915403;0.021535969674731616;1.0000055171702196;0.8207165511676242;1.0000007160732063
98.024426;1.0289000251793945;0.8333280353904708;0.8099158336168842;-0.00048686640840736546;-0.0004731900908941668;1.029445857565058;9.999995489800785;0.8204579001048128;0.020920031566002348;0.021535969494312548;1.0000055347316612;0.8207166004443447;1.0000005863158756
98.034426;1.028900077431821;0.8333279820114604;0.8099158340703717;-0.0004868664105852172;-0.0004731901385832608;1.0294457107794384;9.999995842506973;0.820457590503778;0.020920030616957533;0.021535969485029345;1.0000055501177678;0.8207166562737885;1.0000004630018566
98.044426;1.0289001284907853;0.833327926170657;0.8099158268845247;-0.0004868664139992372;-0.00047319018586810554;1.0294455616631688;9.999996196848794;0.8204572844326783;0.02092002954959202;0.021535969636676616;1.0000055633569844;0.820716718536189;1.0000003462496079
98.054426;1.0289001784562544;0.8333278679844096;0.8099158121846;-0.0004868664186821538;-0.0004731902326686361;1.0294454108457736;9.999996549626328;0.8204569823345649;0.020920028365078235;0.021535969940830565;1.0000055745182361;0.8207167870860124;1.0000002362091707
98.064426;1.028900227463431;0.8333278074564403;0.8099157901662942;-0.00048686642467604023;-0.00047319027889335585;1.0294452590986496;9.9999968990389;0.820456684720472;0.020920027066833498;0.02153597039218695;1.000005583759752;0.8207168619107945;1.000000133166154
98.074426;1.0289002756715253;0.8333277445090246;0.8099157611419343;-0.0004868664320282605;-0.00047319032445813106;1.0294451073071402;9.99999724395482;0.8204563921615743;0.020920025661386836;0.02153597098660851;1.00000559132741;0.8207169430831945;1.0000000375381233
98.084426;1.028900323256362;0.8333276791188927;0.809915725575412;-0.000486866440788526;-0.0004731903692920136;1.0294449563993153;9.99999758363269;0.8204561053120983;0.02092002415752863;0.021535971717992403;1.000005597517374;0.8207170305787944;0.9999999497710008
98.094426;1.0289003703580348;0.8333276113868321;0.8099156840596128;-0.00048686645099907833;-0.00047319041332774596;1.0294448073509972;9.999997918362244;0.8204558249028596;0.020920022564980458;0.021535972578031092;1.0000056026094306;0.820717124238699;0.9999998702543872
98.104426;1.0289004169959917;0.8333275414660094;0.8099156372618521;-0.00048686646267284917;-0.00047319045650279137;1.0294446612567838;9.999998249576445;0.8204555516902289;0.02092002089325964;0.021535973558005652;1.0000056067784606;0.8207172238467386;0.9999997993265203
98.114426;1.028900463084533;0.8333274695086994;0.8099155858634317;-0.00048686647578249784;-0.000473190498798509;1.02944451934099;9.999998579627757;0.8204552863784378;0.02092001915113844;0.02153597465034972;1.0000056100330879;0.8207173291805349;0.9999997372571546
98.124426;1.0289005085538587;0.8333273956927355;0.8099155304913811;-0.00048686649027472335;-0.00047319054027421454;1.0294443828172593;9.999998911939802;0.8204550295850791;0.02092001734733593;0.02153597584946486;1.0000056122291663;0.8207174400470995;0.9999996841859081
98.134426;1.0289005533659075;0.8333273202095547;0.8099154716961197;-0.00048686650609314186;-0.0004731905810542038;1.029444252700191;9.99999925093416;0.8204547818813397;0.020920015490524097;0.02153597715106939;1.0000056131377644;0.8207175562869552;0.999999640146271
98.144426;1.0289005973788337;0.8333272432004397;0.8099154100169951;-0.00048686652319219895;-0.0004731906213000403;1.0294441297663095;9.99999960215152;0.8204545438300163;0.020920013587828513;0.021535978550756753;1.0000056125188077;0.8207176777245888;0.9999996051724986
98.154426;1.0289006403131653;0.8333271647329096;0.8099153460652807;-0.00048686654154336925;-0.00047319066119971544;1.0294440146219748;9.999999972619982;0.8204543159637827;0.020920011644803935;0.021535980043027526;1.000005610165052;0.8207178041440472;0.9999995793578575
98.164426;1.0289006818790414;0.8333270848180351;0.8099152805501988;-0.00048686656113174504;-0.0004731907009634267;1.0294439077539295;10.000000370050905;0.8204540987224789;0.02092000966719364;0.021535981620253934;1.0000056058959772;0.8207179353273524;0.9999995627912421
98.174426;1.0289007218390058;0.8333270034264048;0.8099152142329255;-0.00048686658193946913;-0.0004731907408086887;1.0294438095973193;10.000000801144148;0.8204538923750471;0.020920007661663728;0.021535983272007078;1.00000559954967;0.8207180710903442;0.9999995554312535
98.184426;1.0289007599502649;0.833326920524858;0.8099151478480296;-0.00048686660393180265;-0.00047319078093668166;1.0294437206410154;10.000001270444644;0.8204536969878965;0.020920005635616686;0.021535984986861198;1.0000055909991197;0.8207182112657838;0.9999995570679573
98.194426;1.0289007958902936;0.8333268361508444;0.8099150820661812;-0.00048686662706496877;-0.0004731908215195773;1.0294436414721753;10.000001780031553;0.820453512479331;0.0209200035977197;0.02153598675548927;1.0000055801275411;0.8207183556522707;0.9999995673918335
98.204426;1.0289008292497235;0.8333267504583245;0.8099150175025774;-0.0004868666512999727;-0.0004731908627040888;1.0294435726820048;10.000002329682745;0.8204533386742733;0.02092000155831253;0.02153598857113968;1.0000055668087076;0.8207185039606771;0.9999995860455173
98.214426;1.028900859612791;0.8333266636714435;0.8099149547082385;-0.00048686667660218695;-0.0004731909046198671;1.0294435147298295;10.00000291711557;0.8204531753162704;0.02091999952865486;0.02153599042801705;1.0000055509778705;0.8207186557888642;0.9999996126587674
98.224426;1.0289011360280191;0.8333267784521228;0.8099148945715733;-0.0004860825062674323;-0.00047242866628551515;1.0294434679051923;10.000003538331997;0.820453022111519;0.02091999751989878;0.021535992321155068;1.0000055327052457;0.8207188106904827;0.9999996469065828
98.234426;1.0289011592726165;0.8333266899323789;0.8099148365155827;-0.000486082533567907;-0.00047242871002422485;1.0294434323200283;10.000004188538082;0.820452878808194;0.020919995542603122;0.021535994246966825;1.0000055121633054;0.8207189683041863;0.9999996884948199
98.244426;1.0289011784035784;0.8333266005247844;0.8099147812025196;-0.0004860825617330011;-0.00047242875483613375;1.029443407833003;10.000004863070263;0.8204527452537781;0.02091999360706787;0.021535996202265956;1.0000054895233565;0.8207191284422959;0.9999997370919753
98.254426;1.0289011930905543;0.8333265100901756;0.8099147287981939;-0.0004860825906430033;-0.00047242880080723964;1.0294433940612024;10.000005557318774;0.8204526214270347;0.02091999172434299;0.02153599818266297;1.0000054648998185;0.8207192911349702;0.9999997923617292
98.264426;1.0289012030968376;0.8333264184784835;0.8099146794178324;-0.0004860826202027418;-0.0004724288480077554;1.0294433905545286;10.00000626628457;0.820452507422102;0.0209199899064925;0.021536000181138697;1.000005438357019;0.8207194565929544;0.9999998540693978
98.274426;1.0289012083460525;0.833326325567624;0.8099146330982735;-0.00048608265033198747;-0.0004724288964657563;1.0294433969176444;10.000006984822058;0.8204524033685165;0.02091998816552059;0.02153600218793256;1.0000054099106515;0.8207196250630566;0.9999999221085931
98.284426;1.0289012089079852;0.833326231287725;0.8099145897894852;-0.0004860826809320242;-0.000472428946137919;1.0294434128341379;10.00000770819933;0.8204523093725908;0.020919986512392064;0.02153600419274068;1.0000053795745514;0.8207197966821235;0.9999999964177293
98.294426;1.0289012048859874;0.8333261356522937;0.8099145493804876;-0.0004860827118888175;-0.00047242899692567737;1.0294434381101212;10.000008432244895;0.8204522255332098;0.02091998495689063;0.021536006186602893;1.0000053474917987;0.8207199714266714;1.0000000768761392
98.304426;1.02890119639475;0.8333260387652256;0.8099145117055364;-0.00048608274309627195;-0.00047242904870485977;1.0294434726949429;10.000009153355382;0.8204521519514866;0.02091998350732083;0.021536008161427745;1.000005314018087;0.8207201491691003;1.000000163238964
98.314426;1.0289011836577386;0.8333259407774756;0.8099144765069206;-0.0004860827744508479;-0.0004724291013268562;1.0294435166157068;10.000009868854939;0.8204520886673672;0.020919982169333076;0.02153601010871752;1.00000527967789;0.8207203297740477;1.0000002551102651
98.324426;1.0289011670258945;0.8333258418144438;0.8099144434486906;-0.0004860828058239524;-0.00047242915460504915;1.0294435698591449;10.000010577135866;0.8204520355827593;0.02091998094509963;0.02153601201898486;1.0000052450730952;0.8207205131699515;1.000000351937535
98.334426;1.0289011469036422;0.8333257419421373;0.8099144122279631;-0.0004860828370460543;-0.0004724292083065888;1.0294436322969545;10.000011277371728;0.8204519924633279;0.02091997983405351;0.021536013882032388;1.0000052108196422;0.8207206993858817;1.000000453015714
98.344426;1.0289011236999952;0.8333256412032064;0.8099143826712121;-0.00048608286791967345;-0.0004724292621605853;1.0294437037044446;10.000011969497653;0.8204519589973313;0.02091997883405572;0.02153601568713658;1.0000051775166632;0.820720888512574;1.0000005575303694
98.354426;1.0289010978041988;0.8333255396396403;0.8099143547273264;-0.00048608289824973933;-0.00047242931589017444;1.0294437838008281;10.000012654171602;0.8204519348043797;0.02091997794193111;0.02153601742209141;1.000005145717923;0.8207210805886361;1.0000006646362867
98.364426;1.0289010695541754;0.8333254372876542;0.8099143284086585;-0.0004860829278651064;-0.0004724293692516377;1.0294438722438062;10.00001333213446;0.8204519194007679;0.020919977153804552;0.021536019072746618;1.0000051159207017;0.8207212755438604;1.0000007735336407
98.374426;1.0289010392423075;0.8333253342231074;0.8099143037554232;-0.00048608295662519837;-0.00047242942204801623;1.0294439686060688;10.000014003184603;0.8204519122421238;0.020919976465207882;0.02153602062440924;1.000005088600289;0.8207214732462774;1.000000883523869
98.384426;1.0289010071691234;0.8333252305935308;0.809914280829093;-0.00048608298442160314;-0.00047242947411257837;1.0294440723819926;10.000014665367896;0.8204519128393275;0.020919975870456107;0.021536022062990753;1.0000050642390652;0.8207216735757124;1.0000009939943664
98.394426;1.0289009736945995;0.8333251265689305;0.8099142597080122;-0.0004860830111846748;-0.0004724295252875637;1.0294441829714212;10.000015315175721;0.8204519208042255;0.020919975362005187;0.021536023374246715;1.0000050433235648;0.8207218764825293;1.0000011043539763
98.404426;1.0289009392700446;0.8333250222988214;0.809914240493353;-0.00048608303688853666;-0.00047242957541570436;1.0294442996075712;10.000015948672345;0.8204519357816531;0.020919974930714638;0.021536024542513226;1.0000050263429718;0.8207220819689165;1.000001214007168
98.414426;1.0289009044205153;0.8333249179158264;0.8099142233413222;-0.0004860830615402553;-0.00047242962435278037;1.02944442133896;10.00001656237998;0.820451957377208;0.020919974566166098;0.021536025550960763;1.0000050138061043;0.8207222900171032;1.0000013223602218
98.424426;1.0289008696846502;0.8333248135540845;0.8099142084851741;-0.00048608308516896655;-0.00047242967199420373;1.0294445471025084;10.000017153498112;0.8204519851677566;0.02091997425729203;0.02153602638317588;1.0000050062737333;0.8207225006020865;1.0000014288474262
98.434426;1.0289008356079827;0.8333247093846861;0.8099141961865252;-0.0004860831078203481;-0.000472429718278836;1.0294446758052598;10.000017720106326;0.8204520187672961;0.02091997399503912;0.02153602702444485;1.0000050043440603;0.8207227136951513;1.0000015329743244
98.444426;1.028900802793929;0.8333246056520459;0.8099141866132837;-0.00048608312954232825;-0.0004724297631681228;1.0294448063711588;10.00001826107148;0.8204520578728446;0.020919973775416142;0.021536027462583585;1.0000050085590804;0.8207229291430193;1.0000016342923468
98.454426;1.0289007719071104;0.8333245026545566;0.8099141797507612;-0.0004860831503841327;-0.00047242980664309586;1.029444937782845;10.00001877505984;0.8204521022535037;0.020919973599695187;0.02153602768889891;1.000005019327513;0.8207231466014435;1.0000017322932322
98.464426;1.0289007436238842;0.8333244006667886;0.8099141754641594;-0.00048608317041104064;-0.0004724298487076444;1.0294450691726005;10.00001925958828;0.8204521516827583;0.020919973471635267;0.021536027698539663;1.000005036919861;0.8207233655850866;1.000001826376823
98.474426;1.0289007185998218;0.8333242998857221;0.809914173672129;-0.0004860831896939093;-0.00047242988936156374;1.029445199906122;10.000019710855245;0.8204522058642059;0.020919973394020328;0.021536027489391273;1.0000050615010165;0.8207235855092984;1.0000019159672957
98.484426;1.0289006974492065;0.8333242004416864;0.8099141744616419;-0.00048608320828582663;-0.00047242992857660505;1.0294453295492383;10.00002012391527;0.8204522644541407;0.020919973366793503;0.02153602706022027;1.000005093165873;0.8207238057366762;1.0000020006291812
98.494426;1.028900680724851;0.8333241024197661;0.8099141780615916;-0.000486083226222988;-0.0004724299663146296;1.0294454577733994;10.00002049315339;0.8204523271755191;0.02091997338666599;0.02153602640977666;1.0000051319494254;0.8207240256394571;1.000002080076675
98.504426;1.0289006689024134;0.8333240058538479;0.8099141847626823;-0.0004860832435286144;-0.00047243000255505266;1.0294455843332226;10.000020813001006;0.8204523938826865;0.020919973446580614;0.021536025537276265;1.0000051778442334;0.8207242446243284;1.0000021541534088
98.514426;1.0289006623677455;0.833323910751249;0.8099141948710001;-0.000486083260203589;-0.00047243003728991966;1.0294457091018783;10.000021078109645;0.8204524645103792;0.020919973535821524;0.0215360244430311;1.0000052308981304;0.8207244621435711;1.0000022228275303
98.524426;1.028900661433408;0.8333238171664527;0.8099142087009098;-0.0004860832762261154;-0.0004724300705104274;1.0294458320476738;10.000021283561503;0.8204525389869373;0.02091997364201107;0.02153602312909533;1.0000052913511406;0.820724677672402;1.0000022862018059
98.534426;1.0289006663532012;0.8333237252503551;0.8099142266046272;-0.00048608329156697087;-0.00047243010222716134;1.029445953149371;10.000021426012289;0.8204526172031316;0.020919973753137647;0.0215360216004185;1.000005359672871;0.8207248906217243;1.00000234455848
98.544426;1.0289006772850289;0.8333236352770352;0.8099142490011927;-0.000486083306209497;-0.0004724301325081795;1.0294460723681378;10.000021504325328;0.8204526990070071;0.020919973858312617;0.021536019865450902;1.000005436452623;0.8207251002935787;1.0000023983600292
98.554426;1.0289006942535746;0.8333235476137824;0.8099142763327556;-0.000486083320156428;-0.00047243016149057853;1.02944618968719;10.000021519283935;0.8204527841814193;0.02091997394939206;0.02153601793546478;1.0000055222146584;0.8207253059520097;1.0000024481601517
98.564426;1.028900717160222;0.8333234625896989;0.8099143089609602;-0.00048608333341454565;-0.0004724301893490315;1.029446305140246;10.000021473925692;0.8204528724615974;0.020919974023025326;0.021536015823820826;1.0000056172483685;0.8207255069476205;1.0000024945390833
98.574426;1.0289007458143058;0.8333233804399625;0.8099143471043704;-0.0004860833459815497;-0.00047243021624331284;1.0294464188221342;10.00002137404957;0.820452963586765;0.020919974078706074;0.02153601354619588;1.0000057215400169;0.8207257027910095;1.0000025380803128
98.584426;1.028900779961277;0.8333233013659443;0.8099143908366284;-0.00048608335784644914;-0.0004724302422827534;1.0294465308808642;10.000021227224757;0.8204530573063871;0.020919974114656643;0.02153601112052324;1.000005834827904;0.8207258931112863;1.0000025792868439
98.594426;1.0289008193210456;0.8333232255110263;0.8099144400822946;-0.00048608336898788067;-0.0004724302675179842;1.0294466414793522;10.000021040662785;0.8204531533304641;0.02091997412747897;0.021536008565545703;1.0000059566838901;0.8207260775521409;1.0000026185115922
98.604426;1.0289008636622372;0.8333231528821016;0.8099144946136475;-0.00048608337937063707;-0.0004724302919481519;1.0294467507494118;10.00002081975758;0.8204542512712673;0.02091997411389452;0.02153600589947681;1.0000060865705658;0.8207272553969326;1.0000026560307675
98.614426;1.028900912856215;0.8333230833721763;0.8099145540675172;-0.00048608338894215523;-0.0004724303155365909;1.0294468587604755;10.000020568150815;0.8204543506360676;0.02091997407064237;0.021536003140001942;1.0000062239188356;0.8207274269057134;1.0000026921620853
98.624426;1.0289009668170452;0.833323016865249;0.8099146179750271;-0.00048608339763394183;-0.0004724303382263731;1.0294469655296061;10.000020288633573;0.82045445085978;0.020919973994518386;0.02153600030433586;1.0000063681690332;0.8207275914098533;1.0000027273120469
98.634426;1.0289010253906388;0.8333229533302247;0.8099146858089711;-0.00048608340537251507;-0.0004724303599454324;1.0294470710520887;10.000019983389063;0.8204545513300452;0.02091997388409275;0.02153599740827332;1.0000065186956484;0.8207277486182175;1.0000027619790088
98.644426;1.0289010883548066;0.8333228928255989;0.8099147570035623;-0.0004860834120832858;-0.0004724303806018606;1.0294471752948222;10.000019653386525;0.8204546514376562;0.020919973740401186;0.021535994465519858;1.0000066747113387;0.8207278982759801;1.0000027967223644
98.654426;1.0289011555186005;0.8333228354138369;0.809914830942478;-0.0004860834176941553;-0.00047243040007783276;1.0294472782011153;10.000019298310539;0.8204547506506593;0.02091997356587098;0.021535991487993147;1.0000068352763463;0.8207280401148066;1.0000028321020291
98.664426;1.0289012267488973;0.8333227811010471;0.8099149070016444;-0.00048608342216001495;-0.00047243041822658555;1.0294473797646444;10.000018917414353;0.8204548485139579;0.0209199733628596;0.021535988485669795;1.0000069994045253;0.820728173815545;1.000002868631673
98.674426;1.0289013018886306;0.8333227298737033;0.8099149846227462;-0.00048608342549013743;-0.00047243043487928333;1.0294474800783735;10.000018510377215;0.8204549445583592;0.02091997313190798;0.021535985466219095;1.0000071661606411;0.8207282990453999;1.0000029067346057
98.684426;1.0289013806780838;0.8333226817561141;0.8099150633215373;-0.0004860834277479571;-0.0004724304498790586;1.029447579266164;10.00001807720523;0.8204550382171735;0.020919972870791854;0.021535982435737497;1.0000073346749612;0.8207284155376313;1.0000029466869549
98.694426;1.0289014627287005;0.8333226368344466;0.8099151426697869;-0.0004860834290258484;-0.00047243046313109004;1.0294476773629235;10.00001761780075;0.8204551288287051;0.02091997257538436;0.021535979400065138;1.000007504115648;0.820728523160846;1.0000029886239217
98.704426;1.0289015475480996;0.8333225952337406;0.8099152223360172;-0.00048608342941854017;-0.0004724304746211993;1.029447774251874;10.00001713235938;0.8204552157143012;0.02091997224129769;0.021535976366229125;1.000007673642197;0.8207286219317509;1.0000030326088252
98.714426;1.0289016345942397;0.8333225570183743;0.8099153021317527;-0.00048608342901732546;-0.0004724304843974349;1.0294478696807141;10.000016621602311;0.820455298241489;0.02091997186526193;0.0215359733431133;1.0000078423061431;0.8207287119318116;1.0000030786478191
98.724426;1.028901723312477;0.8333225221077966;0.8099153819664799;-0.00048608342793112505;-0.0004724304925503513;1.0294479633192792;10.000016086132101;0.8204553758316939;0.020919971445983645;0.021535970339997008;1.0000080089988719;0.820728793170377;1.000003126657346
98.734426;1.0289018131485987;0.8333224902869251;0.8099154617233054;-0.0004860834262990542;-0.0004724304991951272;1.0294480547733849;10.00001552569002;0.820455447979293;0.02091997098416219;0.02153596736439536;1.000008172555074;0.8207288655298569;1.000003176492282
98.744426;1.0289019035599394;0.8333224612618355;0.8099155411486837;-0.00048608342426944976;-0.0004724305044492745;1.0294481435469098;10.0000149385856;0.8204555142890684;0.020919970481615625;0.021535964421651895;1.0000083318765483;0.8207289288650702;1.0000032280327362
98.754426;1.0289019940473807;0.8333224347245913;0.80991561983574;-0.00048608342198657313;-0.00047243050842326847;1.0294482290860063;10.000014321568978;0.8204555744539894;0.020919969940779538;0.02153596151631906;1.0000084859253935;0.8207289831548553;1.000003281221165
98.764426;1.028902084152148;0.8333224104154552;0.8099156972923186;-0.0004860834196063034;-0.0004724305112181184;1.0294483108851273;10.000013670366915;0.8204556281740613;0.020919969365056922;0.021535958653165425;1.0000086336746685;0.8207290285756905;1.0000033360061156
98.774426;1.0289021733486357;0.8333223881592642;0.80991577304381;-0.0004860834172971521;-0.00047243051290474854;1.0294483885075643;10.00001298029101;0.8204556750950163;0.02091996875886395;0.02153595583623331;1.0000087741319594;0.8207290654599024;1.0000033922646938
98.784426;1.0289022609505756;0.8333223678387555;0.8099158467298452;-0.0004860834152161085;-0.00047243051350385313;1.0294484615556299;10.000012246755151;0.8204557148173494;0.020919968127501833;0.021535953067114012;1.0000089063636919;0.8207290941867615;1.0000034497617463
98.794426;1.028902346161621;0.8333223493266433;0.8099159181571051;-0.0004860834135026792;-0.0004724305129969498;1.029448529642229;10.000011466105509;0.8204557469561939;0.020919967476976723;0.021535950344807205;1.000009029448659;0.8207291150875692;1.0000035081461849
98.804426;1.0289024282528916;0.8333223324662665;0.8099159872953967;-0.00048608341229264875;-0.00047243051134525973;1.0294485923380994;10.000010636018917;0.8204557711882091;0.02091996681290357;0.021535947667260705;1.0000091424303816;0.8207291284072894;1.0000035669819207
98.814426;1.0289025067706727;0.8333223170903552;0.8099160542350636;-0.0004860834117122484;-0.0004724305084875472;1.0294486491992547;10.000009754762296;0.8204557872487322;0.020919966139820678;0.02153594503268141;1.000009244286942;0.8207291343412056;1.000003625805624
98.824426;1.028902581613114;0.8333223030115013;0.809916119160947;-0.0004860834118532109;-0.0004724305043350541;1.0294486998882635;10.000008820300875;0.8204557948965524;0.02091996546173557;0.02153594243990076;1.0000093338929759;0.8207291331003055;1.0000036841737205
98.834426;1.0289026529613836;0.833322290004204;0.8099161823522663;-0.0004860834127503801;-0.0004724304987831926;1.0294487442123823;10.00000783009895;0.8204557939043488;0.020919964782591543;0.02153593988761638;1.0000094100825767;0.8207291249202328;1.000003741660961
98.844426;1.028902721202798;0.8333222777891272;0.8099162441526944;-0.00048608341437474735;-0.0004724304917309358;1.029448782053961;10.000006781878449;0.8204557840825032;0.020919964107213727;0.02153593737305334;1.000009471865545;0.8207291100301329;1.0000037978254857
98.854426;1.0289027868373166;0.8333222660148031;0.8099163049306937;-0.00048608341665735716;-0.0004724304831003932;1.029448813333279;10.00000567528041;0.8204557652729623;0.020919963442525447;0.021535934892410194;1.0000095185838713;0.8207290886469092;1.0000038522006909
98.864426;1.0289028503364641;0.8333222542905055;0.8099163650551251;-0.0004860834195191079;-0.00047243047285244343;1.0294488380817868;10.000004513012872;0.8204557373255493;0.020919962796731927;0.021535932443125558;1.0000095498341557;0.8207290609975669;1.0000039043630136
98.874426;1.028902912026977;0.8333222422774734;0.8099164248345396;-0.0004860834228688476;-0.00047243046098784027;1.0294488565283164;10.000003300655917;0.8204557000932843;0.020919962177565248;0.021535930024980585;1.000009565306747;0.8207290273237102;1.000003954026667
98.884426;1.0289029720409602;0.8333222297442678;0.8099164844332375;-0.0004860834265898598;-0.0004724304475407444;1.0294488690733006;10.000002045952588;0.8204556534349492;0.02091996159248149;0.02153592763876743;1.0000095647264733;0.8207289878665543;1.0000040010444773
98.894426;1.0289030303488376;0.8333222165203211;0.8099165438276923;-0.00048608343054539713;-0.00047243043257788175;1.029448876176705;10.000000758185427;0.8204555972437476;0.020919961050205667;0.02153592528446376;1.0000095478634234;0.8207289428661867;1.000004045332303
98.904426;1.0289030868714004;0.8333222024240597;0.8099166028169354;-0.00048608343460251007;-0.0004724304162030644;1.029448878253911;9.999999447707546;0.8204555315003884;0.02091996056080273;0.021535922961093593;1.0000095145269972;0.8207288925546478;1.0000040868431537
98.914426;1.0289031416140384;0.8333221872414447;0.8099166610658913;-0.00048608343864299167;-0.0004724303985552078;1.029448875666844;9.999998125451532;0.82045545631767;0.02091996013310365;0.021535920667757197;1.000009464531771;0.8207288371221351;1.0000041255708587
98.924426;1.0289031947078784;0.8333221706998232;0.8099167181673382;-0.00048608344254164276;-0.000472430379787079;1.029448868790314;9.999996802396035;0.8204553719246331;0.020919959772812923;0.021535918404006264;1.0000093977061113;0.8207287766741276;1.000004161499211
98.934426;1.0289032462911083;0.8333221524241989;0.809916773733659;-0.00048608344615842536;-0.0004724303600500208;1.0294488580425947;9.999995489297502;0.8204552785663576;0.02091995948504852;0.02153591616899398;1.0000093139588415;0.8207287111984476;1.000004194543088
98.944426;1.028903296365809;0.833322131979753;0.8099168274750858;-0.0004860834493641846;-0.00047243033950786727;1.0294488438604656;9.999994196669595;0.8204551764450977;0.020919959277729588;0.02153591396029674;1.0000092133023928;0.8207286405835436;1.000004224568633
98.954426;1.0289033447937768;0.8333221090225851;0.8099168791699354;-0.0004860834520535595;-0.0004724303183483933;1.0294488266546622;9.99999293473825;0.8204550657647122;0.020919959161129487;0.02153591177365602;1.0000090958394752;0.8207285646957139;1.0000042514736573
98.964426;1.0289033913887813;0.833322083412225;0.8099169285463861;-0.00048608345413259763;-0.0004724302967699118;1.0294488067574428;9.999991713065574;0.820454946753046;0.020919959146052276;0.02153590960298371;1.0000089617783077;0.8207284834420914;1.0000042752097407
98.974426;1.0289034359968585;0.8333220551665642;0.809916975230401;-0.00048608345549326805;-0.0004724302749596257;1.0294487843913402;9.999990539845388;0.8204548196566455;0.020919959242934247;0.021535907439559354;1.0000088114476602;0.8207283967971616;1.000004295698002
98.984426;1.0289034785015037;0.8333220243420221;0.8099170188404623;-0.0004860834559970552;-0.0004724302530735473;1.0294487596933977;9.999989421397045;0.8204546848117993;0.02091995946033083;0.021535905272227988;1.0000086453300736;0.8207283048162226;1.0000043127611082
98.994426;1.0289035187698257;0.8333219909857233;0.809917059101487;-0.00048608345549214406;-0.00047243023121638233;1.0294487327493784;9.999988362277398;0.8204545427419836;0.02091995980362221;0.021535903089750497;1.0000084641126723;0.8207282076124234;1.0000043261790856
99.004426;1.028903556668843;0.833321955139662;0.8099170958504474;-0.00048608345383654284;-0.0004724302094357813;1.0294487035953899;9.999987365797601;0.8204543941639441;0.020919960275789996;0.021535900883168504;1.000008268645442;0.8207281052938411;1.0000043357964175
99.014426;1.0289035921456564;0.8333219168000076;0.8099171289859672;-0.00048608345091004596;-0.0004724301877375276;1.029448672252776;9.999986434183285;0.8204542398965639;0.02091996087881555;0.021535898645835806;1.0000080597992247;0.8207279979108547;1.0000043415840891
99.024426;1.0289036252493033;0.8333218758859876;0.8099171584485629;-0.0004860834466260473;-0.00047243016609486326;1.0294486387883504;9.999985568055516;0.8204540807474495;0.020919961613984395;0.021535896370675933;1.0000078383804816;0.8207278854912815;1.0000043436598898
99.034426;1.0289036560966067;0.8333218323042937;0.8099171842391361;-0.00048608344092962094;-0.00047243014443693526;1.0294486033159405;9.999984766088835;0.8204539174359179;0.020919962481054988;0.021535894047852545;1.0000076051862838;0.8207277681422814;1.000004342254964
99.044426;1.028903684808985;0.8333217859972284;0.8099172064434679;-0.00048608343378831473;-0.0004724301226424011;1.029448565965074;9.999984025730974;0.8204537505780622;0.020919963476673777;0.021535891666329285;1.0000073610486104;0.8207276460699983;1.000004337637628
99.054426;1.0289037114530213;0.8333217368876339;0.8099172252267614;-0.00048608342518866607;-0.0004724301005617741;1.0294485268712776;9.999983344372865;0.8204535807202574;0.020919964593337063;0.02153588921699542;1.000007106758439;0.8207275194987794;1.0000043301026877
99.064426;1.0289037360595894;0.8333216848445624;0.8099172407753118;-0.00048608341512385305;-0.00047243007804758313;1.029448486195223;9.999982719380172;0.8204534083639844;0.020919965820222527;0.021535886693281454;1.0000068430347977;0.8207273886228647;1.000004320000761
99.074426;1.0289037586883365;0.8333216297107794;0.809917253197412;-0.0004860834035786757;-0.00047243005496899043;1.0294484441443255;9.999982146979546;0.8204532339688418;0.020919967145159493;0.021535884089873766;1.0000065706252104;0.8207272536290482;1.0000043076716219
99.084426;1.0289037794541287;0.8333215713193148;0.8099172624579288;-0.0004860833905306934;-0.0004724300312274942;1.029448400960051;9.99998162218344;0.8204530579765706;0.020919968556126566;0.021535881402698197;1.0000062903719358;0.8207271147526357;1.00000429339297
99.094426;1.0289037985245022;0.8333215095106628;0.8099172684374994;-0.0004860833759608662;-0.0004724300067787612;1.0294483569037651;9.99998114047026;0.8204528808480015;0.020919970041496674;0.02153587863038984;1.0000060031747258;0.8207269723328126;1.0000042774571645
99.104426;1.028903816135143;0.8333214441630794;0.8099172710807824;-0.0004860833598608821;-0.00047242998162831716;1.0294483122418463;9.999980698995088;0.8204527030645434;0.020919971589813482;0.021535875774498125;1.0000057099579185;0.8207268267916487;1.000004260181353
99.114426;1.0289038326662956;0.8333213752067239;0.8099172704712237;-0.00048608334223223116;-0.000472429955788325;1.0294482671450715;9.999980296222807;0.8204525251034983;0.02091997319091443;0.02153587283754087;1.000005411681275;0.8207266785395657;1.0000042417930017
99.124426;1.0289038487290392;0.8333213026291634;0.8099172667728227;-0.0004860833230682953;-0.0004724299292330351;1.0294482215471517;9.999979931094474;0.8204523474196541;0.020919974837294335;0.021535869821151677;1.000005109319815;0.8207265279210828;1.0000042223880568
99.134426;1.028903865099026;0.8333212264863912;0.8099172601606381;-0.0004860833023252609;-0.0004724299019018528;1.0294481751203899;9.99997960235262;0.8204521704147978;0.020919976523585022;0.02153586672632273;1.0000048037983804;0.8207263752257122;1.000004201998517
99.144426;1.0289038825280803;0.8333211468696041;0.8099172508293465;-0.000486083279903562;-0.0004724298737439707;1.0294481273687288;9.999979308518144;0.8204519944015585;0.020919978245542138;0.02153586355489787;1.0000044959669663;0.8207262206960193;1.0000041806611035
99.154426;1.0289039016576935;0.8333210638266272;0.809917239034532;-0.0004860832556558004;-0.00047242984474651326;1.0294480777228394;9.999979048753206;0.8204518196213425;0.020919979999135047;0.02153586031052232;1.0000041866503309;0.8207260645332335;1.0000041584755963
99.164426;1.0289039230661186;0.8333209773516811;0.8099172251276757;-0.0004860832294348323;-0.0004724298149214555;1.029448025620631;9.999978823535452;0.8204516463131196;0.020919981779044635;0.021535856999046;1.000003876741503;0.8207259069356448;1.0000041356355258
99.174426;1.0289039473186432;0.8333208874680123;0.809917209578572;-0.0004860832011583534;-0.00047242978428061534;1.0294479705764803;9.999978634375587;0.8204514747636877;0.020919983578823395;0.021535853628813353;1.000003567269185;0.820725748110504;1.0000041123377783
99.184426;1.028903974986144;0.8333207943017106;0.8099171929420337;-0.00048608317082600276;-0.0004724297528273227;1.0294479122221192;9.999978482933471;0.8204513052998124;0.020919985393461033;0.02153585021033847;1.0000032593505663;0.8207255882285471;1.0000040886376353
99.194426;1.0289040066719282;0.8333206980796708;0.8099171757802045;-0.0004860831384807878;-0.0004724297205680102;1.0294478503633884;9.999978370344998;0.8204511382403836;0.02091998722063459;0.021535846755536013;1.0000029541073039;0.8207254273895688;1.000004064424376
99.204426;1.0289040430298213;0.8333205990792566;0.809917158614011;-0.0004860831041802921;-0.00047242968752689974;1.0294477850288168;9.999978296903254;0.8204509738752455;0.020919989058593255;0.021535843277690807;1.0000026526397356;0.8207252656091106;1.0000040394935008
99.214426;1.0289040846934243;0.8333204975910726;0.8099171419301713;-0.00048608306799888024;-0.00047242965374436313;1.029447716448162;9.999978261654878;0.820450812495627;0.020919990903068158;0.02153583979192506;1.0000023559787201;0.8207251028044863;1.0000040135789925
99.224426;1.02890413213986;0.8333203938715239;0.8099171262273204;-0.0004860830300173357;-0.0004724296192635437;1.0294476450313719;9.999978262452803;0.8204506543912772;0.02091999274693483;0.02153583631410651;1.0000020650323138;0.820724938804093;1.000003986344867
99.234426;1.0289041856430983;0.8333202880763743;0.8099171120490936;-0.00048608299030690206;-0.00047242958412932424;1.0294475713502178;9.999978296637403;0.8204504997977157;0.020919994583180744;0.02153583285863664;1.0000017806161114;0.820724773413614;1.0000039574387594
99.244426;1.0289042453546091;0.8333201802794598;0.8099170999598321;-0.00048608294893949083;-0.00047242954840468414;1.0294474960003037;9.999978361117561;0.8204503488941753;0.020919996407685156;0.02153582943822369;1.0000015034764687;0.8207246064970412;1.0000039266014686
99.254426;1.0289043113528935;0.8333200705737942;0.8099170904875915;-0.00048608290598777535;-0.0004724295121822159;1.0294474194411296;9.999978451878134;0.8204502018625283;0.020919998220106106;0.02153582606442979;1.0000012342489872;0.8207244379703635;1.000003893695124
99.264426;1.0289043836200613;0.8333199591243645;0.8099170841016706;-0.00048608286149211103;-0.0004724294755765791;1.0294473419926642;9.99997856416659;0.8204500589322021;0.02092000002355323;0.021535822745468274;1.000000973442153;0.8207242677676009;1.0000038586508964
99.274426;1.0289044620931893;0.8333198461633676;0.8099170812704387;-0.00048608281544525867;-0.0004724294387048219;1.0294472638945245;9.99997869308572;0.8204499203495383;0.020920001823036275;0.021535819484156074;1.0000007214317108;0.8207240959058862;1.000003821439425
99.284426;1.0289045467340758;0.8333197319857347;0.8099170825153809;-0.0004860827678265123;-0.0004724294016579218;1.029447185321618;9.999978833999148;0.820449786282749;0.0209200036237967;0.021535816280539483;1.00000047840643;0.8207239225599232;1.00000378205587
99.294426;1.0289046374580346;0.8333196169301268;0.8099170883780087;-0.0004860827186509508;-0.000472429364474276;1.0294471064205675;9.999978983222903;0.8204496567737919;0.020920005431276107;0.021535813137091225;1.0000002443630103;0.8207237479976157;1.0000037405174693
99.304426;1.0289047340498085;0.8333195013837237;0.8099170993911128;-0.00048608266798948554;-0.00047242932714425815;1.0294470273712721;9.999979138204198;0.8204495317835034;0.020920007252492295;0.021535810061799582;1.0000000192132303;0.8207235724470984;1.000003696854271
99.314426;1.0289048361987425;0.8333193858223565;0.8099171160828089;-0.00048608261595501284;-0.0004724292896401834;1.0294469484033635;9.99997929631119;0.8204494112638173;0.020920009096197817;0.021535807067003865;0.9999998028781071;0.8207233960750816;1.0000036510239618
99.324426;1.0289049435674464;0.8333192707701398;0.8099171389152802;-0.0004860825626810444;-0.0004724292519375316;1.0294468697418617;9.999979453942075;0.8204492952012932;0.020920010970444776;0.021535804165457875;0.9999995952566471;0.8207232190566526;1.0000036028397679
99.334426;1.028905055824887;0.8333191566821802;0.809917168198792;-0.00048608250830889165;-0.0004724292140200371;1.0294467915290817;9.99997960717327;0.8204491836403452;0.020920012880309608;0.02153580136682445;0.99999939614393;0.8207230415782095;1.0000035520415638
99.344426;1.028905172629675;0.8333190438826527;0.8099172040958758;-0.00048608245298131943;-0.00047242917587372375;1.0294467137817966;9.999979752655483;0.8204490767279118;0.020920014827978905;0.021535798675440813;0.9999992052359375;0.8207228637548085;1.0000034984325017
99.354426;1.0289052935901248;0.8333189326043042;0.809917246708002;-0.0004860823968344466;-0.0004724291374782085;1.0294466363928636;9.999979887730857;0.8204489747458537;0.020920016813687912;0.021535796089749957;0.9999990222201975;0.8207226855645473;1.000003441926282
99.364426;1.02890541827133;0.8333188230519398;0.8099172961656125;-0.00048608233999015754;-0.00047242909880718093;1.0294465592183664;9.999980010158287;0.820448878085983;0.020920018835928023;0.02153579360395559;0.9999988468631626;0.8207225068788836;1.000003382485415
99.374426;1.0289055462308638;0.8333187154036459;0.8099173526245875;-0.00048608228256072047;-0.000472429059832613;1.0294464822265812;9.999980118235841;0.8204487872224534;0.020920020891781656;0.02153579120986591;0.9999986790393554;0.8207223275483929;1.0000033200363618
99.384426;1.0289056770299136;0.833318609780456;0.8099174161578809;-0.0004860822246537249;-0.00047242902052651887;1.0294464055589045;9.99998021153301;0.8204487026995317;0.02092002297828797;0.021535788897914444;0.9999985187134307;0.8207221474488307;1.000003254459771
99.394426;1.028905810214472;0.8333185062705962;0.8099174866883715;-0.0004860821663691386;-0.0004724289808586881;1.0294463294778615;9.99998029122704;0.8204486250633304;0.02092002509360501;0.021535786658593067;0.9999983659373193;0.8207219664823451;1.0000031856729152
99.404426;1.028905945271645;0.8333184049938033;0.8099175640281091;-0.0004860821078014;-0.00047242894078339145;1.0294462542978344;9.999980359484725;0.8204485547316701;0.020920027236266375;0.021535784483922273;0.9999982208709243;0.820721784584272;1.0000031136846537
99.414426;1.0289060816071616;0.833318306088312;0.8099176479260597;-0.00048608204904138417;-0.00047242890022137444;1.029446180340049;9.99998041882777;0.8204484918997718;0.020920029403093437;0.021535782367422304;0.9999980837999297;0.8207216017871616;1.0000030385412952
99.424426;1.0289062185468534;0.8333182095987812;0.809917738079213;-0.00048608199018270804;-0.00047242885905456343;1.029446107896767;9.99998047170154;0.8204484365239856;0.0209200315879596;0.021535780303677202;0.9999979551669468;0.8207214183110612;1.0000029602359455
99.434426;1.0289063553245346;0.8333181153901723;0.8099178341486563;-0.0004860819313419582;-0.000472428817137328;1.029446037175474;9.99998051973312;0.8204483883252881;0.020920033782022292;0.021535778289972024;0.9999978355712742;0.8207212345497813;1.0000028786662598
99.444426;1.0289064910979115;0.8333180231671797;0.8099179357860667;-0.0004860818726665864;-0.0004724287743108212;1.0294459682744899;9.999980563390537;0.8204483468053065;0.020920035974870455;0.021535776328291026;0.9999977256728589;0.8207210509472203;1.000002793677341
99.454426;1.0289066250030088;0.8333179325727388;0.8099180426412355;-0.0004860818143255482;-0.00047242873041101265;1.029445901274558;9.99998060261546;0.8204483112999604;0.02092003815645964;0.021535774424366785;0.9999976260928808;0.8207208678923918;1.0000027051793725
99.464426;1.0289067562327243;0.8333178432714159;0.8099181543630848;-0.0004860817564969542;-0.0004724286852781127;1.0294458363605445;9.999980637642315;0.8204482810374863;0.02092004031900671;0.021535772585342925;0.9999975373988681;0.820720685696783;1.0000026132306392
99.474426;1.0289068841412987;0.8333177549570816;0.8099182706341633;-0.00048608169934579305;-0.00047242863877297673;1.0294457738283653;9.99998066924932;0.8204482551887876;0.020920042457326263;0.02153577081871851;0.9999974600836647;0.820720504646137;1.000002517992505
99.484426;1.028907008278033;0.8333176673400331;0.8099183912168809;-0.00048608164301070883;-0.00047242859078608574;1.029445714008457;9.999980698493184;0.8204482329131876;0.020920044567320953;0.02153576913110114;0.9999973944828356;0.8207203250579685;1.0000024196284232
99.494426;1.0289071282962063;0.8333175801441367;0.8099185159421475;-0.0004860815876189968;-0.0004724285412279273;1.0294456572069484;9.999980726302306;0.82044821337158;0.02092004664422058;0.02153576752576472;0.9999973407489304;0.8207201472805324;1.0000023182549094
99.504426;1.0289072438700557;0.8333174931003112;0.809918644650539;-0.00048608153330851185;-0.00047242849002216005;1.029445603687993;9.999980752837422;0.8204481957150258;0.020920048682451852;0.021535766001346785;0.9999972989599115;0.8207199716884298;1.0000022139356126
99.514426;1.0289073547204655;0.8333174059706503;0.8099187771776643;-0.0004860814802373723;-0.00047242843712339065;1.0294455536508094;9.999980776753278;0.8204481791130822;0.020920050677091347;0.021535764551984277;0.999997269205927;0.820719798695953;1.0000021066868274
99.524426;1.0289074606243267;0.8333173186000843;0.8099189134124074;-0.00048608142856718854;-0.00047242838254126624;1.029445507179141;9.999980795203813;0.8204481628351306;0.020920052624692966;0.021535763167062627;0.9999972515143725;0.8207196287505656;1.0000019964913849
99.534426;1.0289075613284477;0.8333172309453167;0.8099190533196049;-0.00048608137842944893;-0.0004724283263492415;1.029445464257603;9.999980804657639;0.8204481463122721;0.020920054522914597;0.021535761831839903;0.9999972457467944;0.8207194623519171;1.0000018833116924
99.544426;1.0289076565213695;0.8333171430690124;0.8099191968546308;-0.000486081329920457;-0.0004724282686773707;1.029445424886648;9.999980801832558;0.8204481291429041;0.020920056371172537;0.02153576053068487;0.9999972515950135;0.820719300085527;1.0000017670908143
99.554426;1.028907745917076;0.8333170551221154;0.8099193438757395;-0.00048608128312541685;-0.00047242820968139697;1.0294453891303932;9.999980784015271;0.8204481110453178;0.020920058172273163;0.021535759250662843;0.9999972686110775;0.8207191425681989;1.0000016477217168
99.564426;1.0289078293412985;0.8333169673317231;0.8099194941290281;-0.0004860812381418539;-0.00047242814949981595;1.0294453570155022;9.999980748483983;0.8204480917948017;0.020920059932365308;0.021535757983071897;0.9999972962453649;0.8207189903514458;1.0000015250281504
99.574426;1.028907906766337;0.8333168799860895;0.8099196472596918;-0.0004860811950978998;-0.0004724280882347118;1.0294453284407015;9.999980692076;0.8204480712334405;0.02092006165841661;0.021535756722957933;0.9999973339388192;0.8207188439201287;1.000001398818624
99.584426;1.0289079782773307;0.8333167934132175;0.809919802833327;-0.00048608115414576795;-0.0004724280259580847;1.029445303210864;9.999980611784409;0.8204480493175403;0.020920063354346447;0.021535755467352508;0.9999973812172415;0.8207187037478185;1.0000012689376643
99.594426;1.0289080439945824;0.8333167079858116;0.8099199603887987;-0.00048608111542545134;-0.00047242796272114644;1.0294452811130514;9.999980505807155;0.8204480260755065;0.020920065018333545;0.021535754214318272;0.9999974377114366;0.8207185703224555;1.000001135228042
99.604426;1.028908104013833;0.8333166241561579;0.8099201195445563;-0.00048608107904113694;-0.000472427898560534;1.0294452619659047;9.999980374029908;0.8204480015161407;0.020920066644027912;0.021535752963541235;0.9999975031352558;0.8207184441429913;1.0000009974759705
99.614426;1.0289081583583188;0.8333165424460247;0.8099202801261732;-0.0004860810450643802;-0.00047242783351517917;1.0294452456816292;9.999980217742394;0.8204479755938194;0.020920068224600016;0.021535751716059398;0.99999757729125;0.820718325662739;1.00000085545549
99.624426;1.0289082069552604;0.8333164633824802;0.8099204421892032;-0.00048608101353273816;-0.0004724277676520961;1.0294452323141368;9.999980039468047;0.8204479481957432;0.02092006975573354;0.02153575047217747;0.9999976601082406;0.820718215238995;1.0000007090521215
99.634426;1.0289082497199122;0.8333163874590676;0.8099206058996621;-0.0004860809844345821;-0.00047242770107407887;1.0294452219847499;9.99997984297642;0.8204479191293282;0.020920071235307734;0.02153574922910253;0.9999977516594251;0.8207181131996171;1.0000005583295533
99.644426;1.0289082866930352;0.8333163151066083;0.8099207714102715;-0.00048608095770782587;-0.00047242763391144166;1.0294452147301365;9.999979632601082;0.8204478881597618;0.02092007266079932;0.021535747980334297;0.9999978521107236;0.8207180199127232;1.00000040346782
99.654426;1.028908318076821;0.833316246642674;0.8099209388077775;-0.000486080933253893;-0.0004724275663208275;1.029445210447804;9.999979412248152;0.8204478550730824;0.020920074027469187;0.02153574671754609;0.9999979615823471;0.8207179357137545;1.0000002446441172
99.664426;1.0289083441850007;0.8333161822651486;0.8099211080697449;-0.0004860809109451724;-0.00047242749848610654;1.029445208970786;9.999979184890018;0.8204478196984955;0.020920075329240517;0.021535745432987786;0.9999980799955452;0.8207178608022804;1.0000000819576063
99.674426;1.0289083654148707;0.8333161220846265;0.8099212790151264;-0.0004860808906381575;-0.0004724274305967562;1.0294452101616658;9.999978952279353;0.8204477818860273;0.020920076560754553;0.021535744120911957;0.9999982070350228;0.8207177952419575;0.9999999154452893
99.684426;1.028908382231931;0.8333160661227359;0.8099214512915813;-0.0004860808721947595;-0.0004724273628107927;1.0294452139640302;9.999978714949078;0.8204477415149395;0.020920077717681135;0.021535742778139723;0.9999983422533364;0.8207177390054751;0.9999997451772691
99.694426;1.028908395123495;0.8333160142723439;0.8099216243993671;-0.0004860808554889069;-0.0004724272952471639;1.029445220392592;9.999978473099617;0.8204476985560065;0.02092007879594615;0.021535741403390575;0.9999984851926849;0.8207176919634095;0.9999995713363512
99.704426;1.0289084045457348;0.8333159662648512;0.8099217977337018;-0.00048608084040067213;-0.00047242722801700446;1.0294452294870817;9.999978227405702;0.8204476530894439;0.020920079792795913;0.021535739996333295;0.9999986354072765;0.8207176538385053;0.9999993942018579
99.714426;1.028908410910051;0.8333159217056916;0.8099219706643344;-0.0004860808268160519;-0.00047242716125856795;1.0294452413290476;9.999977978619;0.8204476052589847;0.02092008070877701;0.021535738558164364;0.9999987924172655;0.8207176242263214;0.9999992140821632
99.724426;1.0289084146205327;0.8333158801480272;0.8099221426211233;-0.00048608081464547777;-0.00047242709513964365;1.029445256087594;9.99997772696425;0.8204475552730116;0.02092008154806683;0.021535737092824834;0.9999989556761353;0.8207176026916735;0.9999990312892776
99.734426;1.0289084161137365;0.8333158411266277;0.8099223131103548;-0.00048608080383912597;-0.0004724270298249961;1.0294452739457698;9.999977472237992;0.8204475034585358;0.020920082317922497;0.02153573560699399;0.9999991245718133;0.8207175888464723;0.9999988461730741
99.744426;1.0289084158488506;0.8333158042068781;0.8099224816882102;-0.0004860807943683752;-0.0004724269654619852;1.0294452949702302;9.999977214301616;0.8204474502384869;0.020920083028682375;0.021535734108874053;0.9999992984487239;0.8207175823415095;0.9999986591560837
99.754426;1.0289084142529448;0.8333157690538673;0.8099226479583118;-0.0004860807862056898;-0.00047242690220589405;1.0294453190834179;9.999976953497445;0.8204473960306147;0.020920083693463452;0.021535732606650402;0.9999994766200679;0.8207175828008617;0.9999984707844055
99.764426;1.028908411652839;0.833315735432617;0.8099228116054129;-0.0004860807793272002;-0.0004724268402278947;1.029445346062947;9.99997669090737;0.8204473412194632;0.020920084326805224;0.0215357311068589;0.9999996583940093;0.8207175897947514;0.9999982818306246
99.774426;1.0289084082430087;0.8333157031852396;0.8099229724231999;-0.0004860807737015651;-0.00047242677968492314;1.029445375491373;9.999976428569598;0.8204472862026219;0.020920084942842882;0.021535729613218518;0.9999998431599406;0.8207176028748628;0.9999980933369158
99.784426;1.0289084041006096;0.8333156722341892;0.8099231302856502;-0.0004860807692598141;-0.00047242672069623546;1.0294454068046484;9.999976169182888;0.8204472313466793;0.020920085554024876;0.02153572812750171;1.00000003041441;0.8207176215720771;0.9999979064903677
99.794426;1.028908399190384;0.8333156425481916;0.809923285090288;-0.00048608076589089444;-0.00047242666334123136;1.0294454394508747;9.999975915269657;0.8204471768570832;0.020920086170813448;0.021535726651715045;1.0000002196311568;0.8207176453270764;0.9999977223945811
99.804426;1.0289083933739294;0.8333156140719189;0.8099234367103565;-0.0004860807634708503;-0.0004724266076668281;1.0294454729690474;9.99997566843989;0.8204471227199049;0.02092008680108081;0.02153572518878564;1.000000410149609;0.8207176734537772;0.9999975419256815
99.814426;1.0289083864518933;0.83331558669115;0.8099235849525658;-0.00048608076188343146;-0.0004724265537149242;1.0294455069619284;9.999975428968071;0.8204470687478255;0.020920087449517392;0.02153572374249605;1.0000006012176044;0.8207177051735411;0.9999973657864041
99.824426;1.0289083781925619;0.8333155602324928;0.8099237295253308;-0.0004860807610186341;-0.0004724265015590847;1.029445541058495;9.999975195932143;0.8204470146732313;0.02092008811914475;0.021535722318509587;1.000000792073403;0.8207177396612687;0.9999971946294373
99.834426;1.0289083683753912;0.8333155344868817;0.8099238700342317;-0.0004860807607677962;-0.0004724264513063446;1.029445574889645;9.999974967695401;0.8204469602394867;0.020920088812982632;0.021535720924185698;1.0000009819692177;0.8207177760885576;0.9999970290821554
99.844426;1.0289083568591662;0.8333155092842387;0.8099240060258098;-0.00048608076102439444;-0.00047242640305981786;1.0294456081011158;9.999974742040587;0.820446905252145;0.020920089532883226;0.021535719565854542;1.0000011702011486;0.820717813709167;0.9999968697089126
99.854426;1.0289083435997708;0.833315484555304;0.8099241370654239;-0.00048608076169326137;-0.00047242635688881615;1.0294456403989247;9.999974516255048;0.8204468496170307;0.02092009027729516;0.021535718246499923;1.0000013561752559;0.8207178519527683;0.9999967169935138
99.864426;1.0289083286385348;0.8333154603030464;0.8099242628026827;-0.0004860807626940443;-0.00047242631283655106;1.029445671589444;9.999974287657423;0.8204467933950632;0.020920091040787188;0.021535716966510056;1.0000015394320763;0.82071789042895;0.999996571320292
99.874426;1.0289083120983542;0.8333154365374172;0.8099243829822419;-0.000486080763954184;-0.00047242627094527643;1.0294457016519858;9.999974054208915;0.8204467368383492;0.0209200918153564;0.021535715726772976;1.0000017196035493;0.8207179288469968;0.9999964329478387
99.884426;1.0289082941591121;0.8333154132545464;0.8099244974074967;-0.0004860807654088659;-0.0004724262312645912;1.0294457308035356;9.999973814795224;0.8204466803556975;0.020920092592151315;0.02153571453060721;1.0000018963365378;0.8207179669307496;0.9999963020055228
99.894426;1.0289082750538716;0.8333153904553499;0.809924605933731;-0.00048608076699249497;-0.00047242619384002;1.0294457594014534;9.999973569274493;0.820446624422874;0.02092009336228413;0.02153571338299075;1.0000020692223235;0.8207180043747055;0.9999961784988012
99.904426;1.0289082551116846;0.833315368160932;0.8099247085092598;-0.0004860807686104922;-0.000472426158690287;1.0294457877322136;9.999973318524287;0.8204465695288767;0.020920094116708098;0.021535712289734752;1.0000022377930522;0.8207180408678051;0.9999960623079482
99.914426;1.0289082347400267;0.8333153464198506;0.8099248051963307;-0.0004860807701314724;-0.00047242612577737774;1.0294458159185973;9.999973064623328;0.8204465161778481;0.020920094846741566;0.021535711257546105;1.0000024015662075;0.8207180761477932;0.9999959532164258
99.924426;1.0289082143285728;0.8333153253084751;0.8099248961610599;-0.0004860807714101264;-0.0004724260949992366;1.0294458439975407;9.999972810890043;0.8204464648635497;0.02092009554589518;0.021535710292830995;1.0000025600574756;0.8207181100145636;0.9999958509900922
99.934426;1.0289081941742448;0.8333153049240041;0.8099249816571451;-0.0004860807723110332;-0.0004724260662214155;1.029445872009007;9.999972561368557;0.8204464159841821;0.02092009621173446;0.021535709399143083;1.0000027127907167;0.8207181423301194;0.9999957554267215
99.944426;1.028908174470566;0.8333152853730166;0.8099250619835824;-0.0004860807727275249;-0.0004724260393125962;1.0294458999870415;9.999972320164023;0.8204463697805524;0.02092009684573883;0.021535708575559455;1.0000028593180081;0.8207181730184263;0.999995666316556
99.954426;1.0289081553635129;0.8333152667356151;0.8099251374223884;-0.00048608077260096574;-0.00047242601415406683;1.0294459279071715;9.999972090791877;0.8204463263680837;0.020920097450628762;0.021535707817602282;1.0000029992061337;0.8207182020197131;0.9999955833902087
99.964426;1.028908137000098;0.8333152490431223;0.8099252082002986;-0.0004860807719438944;-0.0004724259906341331;1.0294459556557565;9.999971875405096;0.8204462858008145;0.020920098027559352;0.02153570711954642;1.000003132060915;0.8207182292650818;0.9999955063272028
99.974426;1.0289081195110408;0.8333152323052958;0.8099252744897778;-0.0004860807708472992;-0.0004724259686485571;1.0294459830081164;9.999971674480644;0.8204462480929062;0.02092009857520797;0.0215357064758409;1.0000032576036493;0.820718254730072;0.9999954348023049
99.984426;1.0289081029931835;0.8333152165347747;0.8099253364360547;-0.00048608076945013784;-0.0004724259481078882;1.029446009629848;9.999971487225222;0.8204462132044568;0.020920099090917705;0.0215357058816111;1.0000033756869608;0.8207182784742187;0.9999953685101518
99.994426;1.0289080875109409;0.8333152017485602;0.8099253941847047;-0.0004860807679027722;-0.00047242592894124343;1.0294460351335153;9.99997131250812;0.8204461810087132;0.020920099572971248;0.02153570533274827;1.000003486248222;0.8207183005977794;0.9999953071384783
100.0;1.0289080730854174;0.83331518795676;0.809925447895418;-0.0004860807663399058;-0.00047242591109334243;1.0294460591862113;9.999971149653302;0.8204461512838983;0.020920100021604306;0.021535704825389298;1.0000035893112047;0.8207183211845699;0.9999952503294496
