time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
0.000000000;1.097e+00;4.167e-01;4.444e-01;3.799e-01;4.053e-01;1.107e+00;1.097e+00;3.750e-01;4.000e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.245e-01;5.000e+01
0.000258000;1.097e+00;4.165e-01;4.431e-01;3.799e-01;4.041e-01;1.107e+00;1.097e+00;3.749e-01;3.988e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.233e-01;5.000e+01
0.000361000;1.096e+00;4.165e-01;4.426e-01;3.799e-01;4.036e-01;1.106e+00;1.096e+00;3.748e-01;3.983e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.228e-01;5.000e+01
0.001574000;1.096e+00;4.160e-01;4.367e-01;3.796e-01;3.985e-01;1.106e+00;1.096e+00;3.744e-01;3.931e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.177e-01;5.000e+01
0.001948000;1.096e+00;4.158e-01;4.351e-01;3.795e-01;3.971e-01;1.106e+00;1.096e+00;3.743e-01;3.916e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.163e-01;5.000e+01
0.002321000;1.096e+00;4.157e-01;4.335e-01;3.795e-01;3.957e-01;1.105e+00;1.096e+00;3.741e-01;3.902e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.149e-01;5.000e+01
0.002694000;1.095e+00;4.156e-01;4.320e-01;3.794e-01;3.944e-01;1.105e+00;1.095e+00;3.740e-01;3.888e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.136e-01;5.000e+01
0.003067000;1.095e+00;4.154e-01;4.306e-01;3.793e-01;3.932e-01;1.105e+00;1.095e+00;3.739e-01;3.876e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.124e-01;5.000e+01
0.003441000;1.095e+00;4.153e-01;4.292e-01;3.793e-01;3.920e-01;1.105e+00;1.095e+00;3.738e-01;3.863e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.112e-01;5.000e+01
0.003814000;1.095e+00;4.152e-01;4.279e-01;3.792e-01;3.908e-01;1.105e+00;1.095e+00;3.737e-01;3.851e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.100e-01;5.000e+01
0.004187000;1.095e+00;4.151e-01;4.267e-01;3.792e-01;3.897e-01;1.104e+00;1.095e+00;3.736e-01;3.840e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.089e-01;5.000e+01
0.004934000;1.095e+00;4.149e-01;4.243e-01;3.791e-01;3.877e-01;1.104e+00;1.095e+00;3.734e-01;3.819e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.069e-01;5.000e+01
0.005307000;1.094e+00;4.148e-01;4.232e-01;3.790e-01;3.867e-01;1.104e+00;1.094e+00;3.734e-01;3.809e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.059e-01;5.000e+01
0.006053000;1.094e+00;4.147e-01;4.212e-01;3.790e-01;3.849e-01;1.104e+00;1.094e+00;3.732e-01;3.791e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.041e-01;5.000e+01
0.006427000;1.094e+00;4.146e-01;4.202e-01;3.789e-01;3.841e-01;1.104e+00;1.094e+00;3.731e-01;3.782e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.033e-01;5.000e+01
0.006800000;1.094e+00;4.145e-01;4.193e-01;3.789e-01;3.833e-01;1.104e+00;1.094e+00;3.731e-01;3.774e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.025e-01;5.000e+01
0.007173000;1.094e+00;4.145e-01;4.184e-01;3.789e-01;3.825e-01;1.103e+00;1.094e+00;3.730e-01;3.766e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.584e-01;-4.017e-01;5.000e+01
0.007918000;1.094e+00;4.143e-01;4.168e-01;3.788e-01;3.811e-01;1.103e+00;1.094e+00;3.729e-01;3.751e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.585e-01;-4.003e-01;5.000e+01
0.007950000;1.094e+00;4.143e-01;4.168e-01;3.788e-01;3.810e-01;1.103e+00;1.094e+00;3.729e-01;3.751e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.585e-01;-4.003e-01;5.000e+01
0.008942000;1.094e+00;4.142e-01;4.148e-01;3.788e-01;3.793e-01;1.103e+00;1.094e+00;3.728e-01;3.733e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.585e-01;-3.985e-01;5.000e+01
0.009942000;1.093e+00;4.141e-01;4.129e-01;3.787e-01;3.776e-01;1.103e+00;1.093e+00;3.727e-01;3.716e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.585e-01;-3.969e-01;5.000e+01
0.010942000;1.093e+00;4.140e-01;4.111e-01;3.787e-01;3.761e-01;1.102e+00;1.093e+00;3.726e-01;3.700e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.586e-01;-3.953e-01;5.000e+01
0.011942000;1.093e+00;4.139e-01;4.094e-01;3.787e-01;3.746e-01;1.102e+00;1.093e+00;3.725e-01;3.685e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.586e-01;-3.938e-01;5.000e+01
0.012942000;1.093e+00;4.138e-01;4.079e-01;3.787e-01;3.732e-01;1.102e+00;1.093e+00;3.724e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.587e-01;-3.925e-01;5.000e+01
0.013942000;1.093e+00;4.138e-01;4.064e-01;3.787e-01;3.719e-01;1.102e+00;1.093e+00;3.724e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.587e-01;-3.912e-01;5.000e+01
0.014942000;1.092e+00;4.137e-01;4.050e-01;3.787e-01;3.707e-01;1.102e+00;1.092e+00;3.723e-01;3.645e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.588e-01;-3.900e-01;5.000e+01
0.015942000;1.092e+00;4.137e-01;4.038e-01;3.787e-01;3.696e-01;1.102e+00;1.092e+00;3.723e-01;3.634e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.589e-01;-3.889e-01;5.000e+01
0.016942000;1.092e+00;4.136e-01;4.026e-01;3.787e-01;3.686e-01;1.101e+00;1.092e+00;3.723e-01;3.623e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.589e-01;-3.879e-01;5.000e+01
0.017942000;1.092e+00;4.136e-01;4.014e-01;3.787e-01;3.676e-01;1.101e+00;1.092e+00;3.723e-01;3.613e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.590e-01;-3.869e-01;5.000e+01
0.019942000;1.092e+00;4.136e-01;3.994e-01;3.788e-01;3.658e-01;1.101e+00;1.092e+00;3.723e-01;3.595e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.591e-01;-3.851e-01;5.000e+01
0.020942000;1.092e+00;4.136e-01;3.985e-01;3.788e-01;3.650e-01;1.101e+00;1.092e+00;3.723e-01;3.587e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.592e-01;-3.844e-01;5.000e+01
0.021942000;1.092e+00;4.136e-01;3.977e-01;3.789e-01;3.643e-01;1.101e+00;1.092e+00;3.723e-01;3.579e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.593e-01;-3.836e-01;5.000e+01
0.022942000;1.092e+00;4.137e-01;3.969e-01;3.789e-01;3.636e-01;1.101e+00;1.092e+00;3.723e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.594e-01;-3.830e-01;5.000e+01
0.023942000;1.092e+00;4.137e-01;3.962e-01;3.790e-01;3.630e-01;1.101e+00;1.092e+00;3.723e-01;3.566e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.595e-01;-3.823e-01;5.000e+01
0.024942000;1.091e+00;4.137e-01;3.955e-01;3.790e-01;3.624e-01;1.100e+00;1.091e+00;3.724e-01;3.560e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.595e-01;-3.817e-01;5.000e+01
0.025942000;1.091e+00;4.138e-01;3.949e-01;3.791e-01;3.618e-01;1.100e+00;1.091e+00;3.724e-01;3.554e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.596e-01;-3.812e-01;5.000e+01
0.026942000;1.091e+00;4.138e-01;3.943e-01;3.792e-01;3.613e-01;1.100e+00;1.091e+00;3.724e-01;3.549e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.597e-01;-3.807e-01;5.000e+01
0.027942000;1.091e+00;4.139e-01;3.938e-01;3.792e-01;3.609e-01;1.100e+00;1.091e+00;3.725e-01;3.544e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.598e-01;-3.802e-01;5.000e+01
0.028942000;1.091e+00;4.139e-01;3.933e-01;3.793e-01;3.604e-01;1.100e+00;1.091e+00;3.725e-01;3.540e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.599e-01;-3.798e-01;5.000e+01
0.029942000;1.091e+00;4.140e-01;3.929e-01;3.794e-01;3.600e-01;1.100e+00;1.091e+00;3.726e-01;3.536e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.599e-01;-3.794e-01;5.000e+01
0.030942000;1.091e+00;4.140e-01;3.924e-01;3.794e-01;3.596e-01;1.100e+00;1.091e+00;3.726e-01;3.532e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.600e-01;-3.791e-01;5.000e+01
0.031942000;1.091e+00;4.141e-01;3.920e-01;3.795e-01;3.593e-01;1.100e+00;1.091e+00;3.727e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.601e-01;-3.787e-01;5.000e+01
0.033942000;1.091e+00;4.142e-01;3.914e-01;3.796e-01;3.587e-01;1.100e+00;1.091e+00;3.728e-01;3.522e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.603e-01;-3.781e-01;5.000e+01
0.034942000;1.091e+00;4.143e-01;3.910e-01;3.797e-01;3.584e-01;1.100e+00;1.091e+00;3.728e-01;3.519e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.603e-01;-3.779e-01;5.000e+01
0.038942000;1.091e+00;4.145e-01;3.900e-01;3.800e-01;3.575e-01;1.100e+00;1.091e+00;3.731e-01;3.510e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.606e-01;-3.770e-01;5.000e+01
0.039942000;1.091e+00;4.146e-01;3.898e-01;3.800e-01;3.574e-01;1.100e+00;1.091e+00;3.731e-01;3.509e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.607e-01;-3.769e-01;5.000e+01
0.041942000;1.091e+00;4.147e-01;3.895e-01;3.802e-01;3.570e-01;1.100e+00;1.091e+00;3.732e-01;3.505e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.609e-01;-3.766e-01;5.000e+01
0.042942000;1.091e+00;4.148e-01;3.893e-01;3.802e-01;3.569e-01;1.100e+00;1.091e+00;3.733e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.609e-01;-3.764e-01;5.000e+01
0.045942000;1.091e+00;4.150e-01;3.889e-01;3.804e-01;3.566e-01;1.100e+00;1.091e+00;3.735e-01;3.501e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.611e-01;-3.761e-01;5.000e+01
0.046666000;1.091e+00;4.150e-01;3.889e-01;3.805e-01;3.565e-01;1.100e+00;1.091e+00;3.735e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.612e-01;-3.760e-01;5.000e+01
0.047178000;1.091e+00;4.150e-01;3.888e-01;3.805e-01;3.565e-01;1.100e+00;1.091e+00;3.735e-01;3.499e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.612e-01;-3.760e-01;5.000e+01
0.048690000;1.091e+00;4.151e-01;3.887e-01;3.806e-01;3.563e-01;1.100e+00;1.091e+00;3.736e-01;3.498e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.613e-01;-3.759e-01;5.000e+01
0.049690000;1.091e+00;4.152e-01;3.886e-01;3.806e-01;3.563e-01;1.100e+00;1.091e+00;3.737e-01;3.497e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.613e-01;-3.758e-01;5.000e+01
0.051690000;1.091e+00;4.153e-01;3.884e-01;3.807e-01;3.561e-01;1.100e+00;1.091e+00;3.738e-01;3.496e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.614e-01;-3.757e-01;5.000e+01
0.052690000;1.091e+00;4.153e-01;3.884e-01;3.808e-01;3.561e-01;1.100e+00;1.091e+00;3.738e-01;3.495e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.615e-01;-3.757e-01;5.000e+01
0.055690000;1.091e+00;4.155e-01;3.882e-01;3.809e-01;3.559e-01;1.100e+00;1.091e+00;3.739e-01;3.494e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.616e-01;-3.755e-01;5.000e+01
0.057690000;1.091e+00;4.156e-01;3.881e-01;3.810e-01;3.559e-01;1.100e+00;1.091e+00;3.740e-01;3.493e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.617e-01;-3.755e-01;5.000e+01
0.058690000;1.091e+00;4.156e-01;3.881e-01;3.811e-01;3.558e-01;1.100e+00;1.091e+00;3.741e-01;3.493e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.617e-01;-3.755e-01;5.000e+01
0.063690000;1.091e+00;4.158e-01;3.880e-01;3.813e-01;3.557e-01;1.100e+00;1.091e+00;3.743e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.619e-01;-3.754e-01;5.000e+01
0.064690000;1.091e+00;4.159e-01;3.880e-01;3.813e-01;3.557e-01;1.100e+00;1.091e+00;3.743e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.620e-01;-3.754e-01;5.000e+01
0.065690000;1.091e+00;4.159e-01;3.880e-01;3.813e-01;3.557e-01;1.100e+00;1.091e+00;3.743e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.620e-01;-3.753e-01;5.000e+01
0.066690000;1.091e+00;4.159e-01;3.879e-01;3.813e-01;3.557e-01;1.100e+00;1.091e+00;3.743e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.620e-01;-3.753e-01;5.000e+01
0.067690000;1.091e+00;4.160e-01;3.879e-01;3.814e-01;3.557e-01;1.100e+00;1.091e+00;3.744e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.621e-01;-3.753e-01;5.000e+01
0.069690000;1.091e+00;4.160e-01;3.879e-01;3.814e-01;3.557e-01;1.100e+00;1.091e+00;3.744e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.621e-01;-3.753e-01;5.000e+01
0.070690000;1.091e+00;4.161e-01;3.879e-01;3.815e-01;3.556e-01;1.100e+00;1.091e+00;3.745e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.621e-01;-3.753e-01;5.000e+01
0.111690000;1.091e+00;4.166e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.749e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.626e-01;-3.753e-01;5.000e+01
0.115690000;1.091e+00;4.166e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.626e-01;-3.753e-01;5.000e+01
0.126690000;1.091e+00;4.166e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.626e-01;-3.753e-01;5.000e+01
0.127690000;1.091e+00;4.166e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.626e-01;-3.754e-01;5.000e+01
0.132690000;1.091e+00;4.167e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.626e-01;-3.754e-01;5.000e+01
0.138690000;1.091e+00;4.167e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.989994000;1.091e+00;4.167e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990004000;1.091e+00;4.167e-01;3.879e-01;3.820e-01;3.556e-01;1.100e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990008000;1.091e+00;4.167e-01;3.879e-01;3.820e-01;3.556e-01;1.099e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990016000;1.091e+00;4.166e-01;3.879e-01;3.820e-01;3.556e-01;1.099e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990032000;1.091e+00;4.166e-01;3.878e-01;3.820e-01;3.556e-01;1.099e+00;1.091e+00;3.750e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990128000;1.090e+00;4.164e-01;3.877e-01;3.820e-01;3.556e-01;1.099e+00;1.090e+00;3.748e-01;3.489e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990256000;1.089e+00;4.162e-01;3.875e-01;3.820e-01;3.556e-01;1.098e+00;1.089e+00;3.746e-01;3.487e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990384000;1.089e+00;4.159e-01;3.872e-01;3.820e-01;3.557e-01;1.098e+00;1.089e+00;3.743e-01;3.485e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990512000;1.088e+00;4.157e-01;3.870e-01;3.820e-01;3.557e-01;1.097e+00;1.088e+00;3.741e-01;3.483e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990640000;1.088e+00;4.154e-01;3.868e-01;3.820e-01;3.557e-01;1.096e+00;1.088e+00;3.739e-01;3.481e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.990768000;1.087e+00;4.152e-01;3.865e-01;3.820e-01;3.557e-01;1.096e+00;1.087e+00;3.737e-01;3.479e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.991024000;1.086e+00;4.147e-01;3.861e-01;3.820e-01;3.556e-01;1.094e+00;1.086e+00;3.732e-01;3.475e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.991255000;1.084e+00;4.143e-01;3.857e-01;3.820e-01;3.556e-01;1.093e+00;1.084e+00;3.729e-01;3.471e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.991485000;1.083e+00;4.139e-01;3.853e-01;3.820e-01;3.556e-01;1.092e+00;1.083e+00;3.725e-01;3.467e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.992637000;1.078e+00;4.118e-01;3.832e-01;3.821e-01;3.556e-01;1.086e+00;1.078e+00;3.706e-01;3.449e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.992867000;1.076e+00;4.113e-01;3.828e-01;3.822e-01;3.556e-01;1.085e+00;1.076e+00;3.702e-01;3.445e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.754e-01;5.000e+01
29.993789000;1.072e+00;4.097e-01;3.812e-01;3.823e-01;3.556e-01;1.081e+00;1.072e+00;3.687e-01;3.430e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.627e-01;-3.756e-01;5.000e+01
29.994711000;1.067e+00;4.081e-01;3.796e-01;3.824e-01;3.557e-01;1.076e+00;1.067e+00;3.673e-01;3.416e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.628e-01;-3.757e-01;5.000e+01
29.995632000;1.063e+00;4.065e-01;3.781e-01;3.826e-01;3.559e-01;1.071e+00;1.063e+00;3.659e-01;3.403e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.629e-01;-3.760e-01;5.000e+01
29.996093000;1.060e+00;4.058e-01;3.774e-01;3.827e-01;3.560e-01;1.069e+00;1.060e+00;3.652e-01;3.397e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.629e-01;-3.761e-01;5.000e+01
29.997015000;1.056e+00;4.042e-01;3.761e-01;3.829e-01;3.562e-01;1.065e+00;1.056e+00;3.638e-01;3.384e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.630e-01;-3.765e-01;5.000e+01
29.997475000;1.053e+00;4.035e-01;3.754e-01;3.830e-01;3.564e-01;1.062e+00;1.053e+00;3.631e-01;3.379e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.631e-01;-3.767e-01;5.000e+01
29.997936000;1.051e+00;4.027e-01;3.748e-01;3.832e-01;3.566e-01;1.060e+00;1.051e+00;3.625e-01;3.373e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.632e-01;-3.769e-01;5.000e+01
29.998858000;1.047e+00;4.013e-01;3.736e-01;3.835e-01;3.570e-01;1.055e+00;1.047e+00;3.612e-01;3.363e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.633e-01;-3.775e-01;5.000e+01
29.999687000;1.042e+00;4.001e-01;3.726e-01;3.838e-01;3.575e-01;1.051e+00;1.042e+00;3.600e-01;3.354e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.635e-01;-3.780e-01;5.000e+01
29.999980000;1.041e+00;3.996e-01;3.723e-01;3.839e-01;3.576e-01;1.050e+00;1.041e+00;3.597e-01;3.351e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.636e-01;-3.782e-01;5.000e+01
30.000058000;1.041e+00;3.995e-01;3.722e-01;3.839e-01;3.577e-01;1.050e+00;1.041e+00;3.596e-01;3.350e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.636e-01;-3.783e-01;5.000e+01
30.000122000;1.040e+00;3.994e-01;3.722e-01;3.839e-01;3.577e-01;1.049e+00;1.040e+00;3.595e-01;3.349e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.636e-01;-3.784e-01;5.000e+01
30.000250000;1.040e+00;3.993e-01;3.720e-01;3.840e-01;3.578e-01;1.049e+00;1.040e+00;3.593e-01;3.348e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.637e-01;-3.785e-01;5.000e+01
30.000378000;1.039e+00;3.991e-01;3.719e-01;3.841e-01;3.579e-01;1.048e+00;1.039e+00;3.592e-01;3.347e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.638e-01;-3.786e-01;5.000e+01
30.000634000;1.038e+00;3.989e-01;3.716e-01;3.844e-01;3.581e-01;1.047e+00;1.038e+00;3.590e-01;3.345e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.640e-01;-3.788e-01;5.000e+01
30.000864000;1.037e+00;3.988e-01;3.714e-01;3.847e-01;3.582e-01;1.046e+00;1.037e+00;3.589e-01;3.342e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.643e-01;-3.790e-01;5.000e+01
30.001095000;1.036e+00;3.988e-01;3.711e-01;3.851e-01;3.584e-01;1.044e+00;1.036e+00;3.589e-01;3.340e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.646e-01;-3.792e-01;5.000e+01
30.001325000;1.034e+00;3.988e-01;3.709e-01;3.855e-01;3.586e-01;1.043e+00;1.034e+00;3.589e-01;3.338e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.650e-01;-3.794e-01;5.000e+01
30.001556000;1.033e+00;3.988e-01;3.707e-01;3.860e-01;3.587e-01;1.042e+00;1.033e+00;3.589e-01;3.336e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.655e-01;-3.796e-01;5.000e+01
30.002016000;1.031e+00;3.991e-01;3.702e-01;3.871e-01;3.591e-01;1.040e+00;1.031e+00;3.592e-01;3.332e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.665e-01;-3.800e-01;5.000e+01
30.002247000;1.030e+00;3.993e-01;3.700e-01;3.877e-01;3.592e-01;1.039e+00;1.030e+00;3.594e-01;3.330e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.671e-01;-3.803e-01;5.000e+01
30.002477000;1.029e+00;3.996e-01;3.697e-01;3.884e-01;3.594e-01;1.038e+00;1.029e+00;3.596e-01;3.327e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.677e-01;-3.805e-01;5.000e+01
30.002708000;1.028e+00;3.999e-01;3.695e-01;3.892e-01;3.596e-01;1.037e+00;1.028e+00;3.599e-01;3.325e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.684e-01;-3.808e-01;5.000e+01
30.002938000;1.027e+00;4.003e-01;3.693e-01;3.899e-01;3.597e-01;1.035e+00;1.027e+00;3.603e-01;3.323e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.692e-01;-3.810e-01;5.000e+01
30.003168000;1.025e+00;4.007e-01;3.690e-01;3.908e-01;3.599e-01;1.034e+00;1.025e+00;3.606e-01;3.321e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.699e-01;-3.813e-01;5.000e+01
30.003399000;1.024e+00;4.012e-01;3.688e-01;3.917e-01;3.601e-01;1.033e+00;1.024e+00;3.610e-01;3.319e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.707e-01;-3.816e-01;5.000e+01
30.004090000;1.021e+00;4.028e-01;3.681e-01;3.945e-01;3.606e-01;1.030e+00;1.021e+00;3.625e-01;3.313e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.734e-01;-3.824e-01;5.000e+01
30.004551000;1.019e+00;4.041e-01;3.676e-01;3.967e-01;3.609e-01;1.028e+00;1.019e+00;3.636e-01;3.309e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.754e-01;-3.830e-01;5.000e+01
30.004781000;1.017e+00;4.047e-01;3.674e-01;3.978e-01;3.611e-01;1.026e+00;1.017e+00;3.643e-01;3.307e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.764e-01;-3.833e-01;5.000e+01
30.005012000;1.016e+00;4.055e-01;3.672e-01;3.989e-01;3.613e-01;1.025e+00;1.016e+00;3.649e-01;3.305e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.775e-01;-3.836e-01;5.000e+01
30.005158000;1.016e+00;4.059e-01;3.670e-01;3.997e-01;3.614e-01;1.025e+00;1.016e+00;3.653e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.782e-01;-3.838e-01;5.000e+01
30.005173000;1.016e+00;4.060e-01;3.670e-01;3.998e-01;3.614e-01;1.025e+00;1.016e+00;3.654e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.783e-01;-3.838e-01;5.000e+01
30.005189000;1.016e+00;4.060e-01;3.670e-01;3.998e-01;3.614e-01;1.024e+00;1.016e+00;3.654e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.784e-01;-3.838e-01;5.000e+01
30.005221000;1.015e+00;4.062e-01;3.670e-01;4.000e-01;3.614e-01;1.024e+00;1.015e+00;3.655e-01;3.303e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.785e-01;-3.839e-01;5.000e+01
30.005413000;1.014e+00;4.068e-01;3.668e-01;4.010e-01;3.616e-01;1.023e+00;1.014e+00;3.661e-01;3.301e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.795e-01;-3.842e-01;5.000e+01
30.005669000;1.013e+00;4.077e-01;3.665e-01;4.024e-01;3.618e-01;1.022e+00;1.013e+00;3.669e-01;3.299e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.807e-01;-3.845e-01;5.000e+01
30.006181000;1.011e+00;4.096e-01;3.661e-01;4.053e-01;3.622e-01;1.020e+00;1.011e+00;3.687e-01;3.295e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.834e-01;-3.853e-01;5.000e+01
30.006437000;1.009e+00;4.106e-01;3.658e-01;4.068e-01;3.624e-01;1.018e+00;1.009e+00;3.696e-01;3.292e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.848e-01;-3.857e-01;5.000e+01
30.007205000;1.006e+00;4.138e-01;3.651e-01;4.115e-01;3.630e-01;1.015e+00;1.006e+00;3.724e-01;3.286e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.891e-01;-3.869e-01;5.000e+01
30.007461000;1.004e+00;4.149e-01;3.649e-01;4.131e-01;3.633e-01;1.013e+00;1.004e+00;3.734e-01;3.284e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.906e-01;-3.873e-01;5.000e+01
30.008229000;1.001e+00;4.184e-01;3.642e-01;4.181e-01;3.639e-01;1.010e+00;1.001e+00;3.766e-01;3.278e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.953e-01;-3.886e-01;5.000e+01
30.008485000;9.995e-01;4.196e-01;3.640e-01;4.198e-01;3.641e-01;1.009e+00;9.995e-01;3.777e-01;3.276e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-3.890e-01;5.000e+01
30.008741000;9.982e-01;4.208e-01;3.637e-01;4.216e-01;3.644e-01;1.007e+00;9.982e-01;3.788e-01;3.274e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-3.895e-01;5.000e+01
30.009509000;9.945e-01;4.246e-01;3.631e-01;4.270e-01;3.651e-01;1.004e+00;9.945e-01;3.822e-01;3.268e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.035e-01;-3.909e-01;5.000e+01
30.009765000;9.933e-01;4.259e-01;3.629e-01;4.288e-01;3.653e-01;1.002e+00;9.933e-01;3.833e-01;3.266e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.051e-01;-3.914e-01;5.000e+01
30.009994000;9.921e-01;4.271e-01;3.627e-01;4.305e-01;3.655e-01;1.001e+00;9.921e-01;3.844e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.067e-01;-3.918e-01;5.000e+01
30.009996000;9.921e-01;4.271e-01;3.627e-01;4.305e-01;3.655e-01;1.001e+00;9.921e-01;3.844e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.067e-01;-3.918e-01;5.000e+01
30.010002000;9.921e-01;4.271e-01;3.627e-01;4.305e-01;3.656e-01;1.001e+00;9.921e-01;3.844e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.067e-01;-3.919e-01;5.000e+01
30.010058000;9.921e-01;4.275e-01;3.627e-01;4.309e-01;3.656e-01;1.001e+00;9.921e-01;3.848e-01;3.264e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.071e-01;-3.920e-01;5.000e+01
30.010250000;9.922e-01;4.290e-01;3.629e-01;4.324e-01;3.658e-01;1.001e+00;9.922e-01;3.861e-01;3.266e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-3.923e-01;5.000e+01
30.011325000;9.923e-01;4.370e-01;3.640e-01;4.404e-01;3.668e-01;1.001e+00;9.923e-01;3.933e-01;3.276e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.158e-01;-3.945e-01;5.000e+01
30.011556000;9.924e-01;4.387e-01;3.643e-01;4.421e-01;3.671e-01;1.002e+00;9.924e-01;3.948e-01;3.279e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.174e-01;-3.950e-01;5.000e+01
30.012016000;9.925e-01;4.422e-01;3.648e-01;4.456e-01;3.676e-01;1.002e+00;9.925e-01;3.980e-01;3.283e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.206e-01;-3.959e-01;5.000e+01
30.015703000;9.931e-01;4.706e-01;3.693e-01;4.738e-01;3.719e-01;1.002e+00;9.931e-01;4.235e-01;3.324e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.468e-01;-4.039e-01;5.000e+01
30.016164000;9.932e-01;4.741e-01;3.699e-01;4.774e-01;3.724e-01;1.003e+00;9.932e-01;4.267e-01;3.329e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.501e-01;-4.049e-01;5.000e+01
30.018290000;9.936e-01;4.902e-01;3.724e-01;4.934e-01;3.748e-01;1.003e+00;9.936e-01;4.412e-01;3.351e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.649e-01;-4.096e-01;5.000e+01
30.018802000;9.937e-01;4.940e-01;3.730e-01;4.971e-01;3.753e-01;1.003e+00;9.937e-01;4.446e-01;3.357e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.683e-01;-4.107e-01;5.000e+01
30.019314000;9.937e-01;4.977e-01;3.735e-01;5.008e-01;3.759e-01;1.003e+00;9.937e-01;4.479e-01;3.362e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.718e-01;-4.118e-01;5.000e+01
30.020338000;9.939e-01;5.051e-01;3.747e-01;5.082e-01;3.770e-01;1.003e+00;9.939e-01;4.546e-01;3.372e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.785e-01;-4.139e-01;5.000e+01
30.020850000;9.940e-01;5.087e-01;3.752e-01;5.117e-01;3.775e-01;1.003e+00;9.940e-01;4.578e-01;3.377e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.818e-01;-4.150e-01;5.000e+01
30.021362000;9.941e-01;5.122e-01;3.758e-01;5.153e-01;3.780e-01;1.004e+00;9.941e-01;4.610e-01;3.382e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.851e-01;-4.160e-01;5.000e+01
30.021874000;9.941e-01;5.157e-01;3.763e-01;5.187e-01;3.785e-01;1.004e+00;9.941e-01;4.641e-01;3.387e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.883e-01;-4.171e-01;5.000e+01
30.022898000;9.943e-01;5.225e-01;3.773e-01;5.255e-01;3.795e-01;1.004e+00;9.943e-01;4.703e-01;3.396e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.945e-01;-4.191e-01;5.000e+01
30.023410000;9.944e-01;5.258e-01;3.778e-01;5.288e-01;3.800e-01;1.004e+00;9.944e-01;4.732e-01;3.400e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.975e-01;-4.201e-01;5.000e+01
30.024946000;9.946e-01;5.354e-01;3.793e-01;5.383e-01;3.813e-01;1.004e+00;9.946e-01;4.818e-01;3.413e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.062e-01;-4.230e-01;5.000e+01
30.025458000;9.946e-01;5.384e-01;3.797e-01;5.413e-01;3.818e-01;1.004e+00;9.946e-01;4.846e-01;3.418e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.090e-01;-4.239e-01;5.000e+01
30.026994000;9.948e-01;5.472e-01;3.811e-01;5.500e-01;3.831e-01;1.004e+00;9.948e-01;4.925e-01;3.430e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.170e-01;-4.266e-01;5.000e+01
30.027506000;9.949e-01;5.500e-01;3.815e-01;5.528e-01;3.835e-01;1.005e+00;9.949e-01;4.950e-01;3.434e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.195e-01;-4.274e-01;5.000e+01
30.028018000;9.950e-01;5.527e-01;3.819e-01;5.555e-01;3.839e-01;1.005e+00;9.950e-01;4.974e-01;3.437e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.220e-01;-4.283e-01;5.000e+01
30.028530000;9.950e-01;5.553e-01;3.824e-01;5.581e-01;3.843e-01;1.005e+00;9.950e-01;4.998e-01;3.441e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.244e-01;-4.291e-01;5.000e+01
30.029042000;9.951e-01;5.579e-01;3.828e-01;5.607e-01;3.847e-01;1.005e+00;9.951e-01;5.021e-01;3.445e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.268e-01;-4.299e-01;5.000e+01
30.031602000;9.953e-01;5.698e-01;3.847e-01;5.725e-01;3.865e-01;1.005e+00;9.953e-01;5.128e-01;3.462e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.375e-01;-4.338e-01;5.000e+01
30.032626000;9.954e-01;5.741e-01;3.854e-01;5.767e-01;3.872e-01;1.005e+00;9.954e-01;5.167e-01;3.469e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.414e-01;-4.352e-01;5.000e+01
30.033138000;9.955e-01;5.761e-01;3.857e-01;5.787e-01;3.875e-01;1.005e+00;9.955e-01;5.185e-01;3.472e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.432e-01;-4.359e-01;5.000e+01
30.034162000;9.956e-01;5.800e-01;3.863e-01;5.826e-01;3.880e-01;1.005e+00;9.956e-01;5.220e-01;3.477e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.467e-01;-4.371e-01;5.000e+01
30.034674000;9.956e-01;5.818e-01;3.866e-01;5.844e-01;3.883e-01;1.005e+00;9.956e-01;5.236e-01;3.479e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.484e-01;-4.377e-01;5.000e+01
30.035698000;9.957e-01;5.853e-01;3.870e-01;5.878e-01;3.887e-01;1.005e+00;9.957e-01;5.268e-01;3.483e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.515e-01;-4.387e-01;5.000e+01
30.036210000;9.957e-01;5.869e-01;3.872e-01;5.895e-01;3.889e-01;1.005e+00;9.957e-01;5.282e-01;3.485e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.530e-01;-4.392e-01;5.000e+01
30.036722000;9.957e-01;5.885e-01;3.874e-01;5.910e-01;3.891e-01;1.006e+00;9.957e-01;5.296e-01;3.487e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.544e-01;-4.397e-01;5.000e+01
30.037234000;9.958e-01;5.900e-01;3.876e-01;5.925e-01;3.892e-01;1.006e+00;9.958e-01;5.310e-01;3.488e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.558e-01;-4.401e-01;5.000e+01
30.037746000;9.958e-01;5.915e-01;3.877e-01;5.940e-01;3.894e-01;1.006e+00;9.958e-01;5.323e-01;3.490e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.571e-01;-4.405e-01;5.000e+01
30.038258000;9.958e-01;5.928e-01;3.879e-01;5.954e-01;3.895e-01;1.006e+00;9.958e-01;5.336e-01;3.491e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.584e-01;-4.409e-01;5.000e+01
30.038770000;9.958e-01;5.942e-01;3.880e-01;5.967e-01;3.897e-01;1.006e+00;9.958e-01;5.348e-01;3.492e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.596e-01;-4.413e-01;5.000e+01
30.039282000;9.958e-01;5.955e-01;3.882e-01;5.979e-01;3.898e-01;1.006e+00;9.958e-01;5.359e-01;3.493e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.607e-01;-4.416e-01;5.000e+01
30.039794000;9.959e-01;5.967e-01;3.883e-01;5.992e-01;3.899e-01;1.006e+00;9.959e-01;5.370e-01;3.494e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.618e-01;-4.420e-01;5.000e+01
30.041330000;9.959e-01;6.000e-01;3.886e-01;6.025e-01;3.902e-01;1.006e+00;9.959e-01;5.400e-01;3.497e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.649e-01;-4.429e-01;5.000e+01
30.041842000;9.959e-01;6.010e-01;3.886e-01;6.034e-01;3.902e-01;1.006e+00;9.959e-01;5.409e-01;3.498e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.658e-01;-4.431e-01;5.000e+01
30.042354000;9.959e-01;6.019e-01;3.887e-01;6.044e-01;3.903e-01;1.006e+00;9.959e-01;5.417e-01;3.499e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.666e-01;-4.434e-01;5.000e+01
30.042866000;9.959e-01;6.028e-01;3.888e-01;6.053e-01;3.904e-01;1.006e+00;9.959e-01;5.425e-01;3.499e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.674e-01;-4.436e-01;5.000e+01
30.043378000;9.959e-01;6.037e-01;3.889e-01;6.061e-01;3.905e-01;1.006e+00;9.959e-01;5.433e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.682e-01;-4.438e-01;5.000e+01
30.043890000;9.960e-01;6.045e-01;3.889e-01;6.069e-01;3.905e-01;1.006e+00;9.960e-01;5.440e-01;3.500e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.689e-01;-4.441e-01;5.000e+01
30.045402000;9.960e-01;6.065e-01;3.891e-01;6.090e-01;3.907e-01;1.006e+00;9.960e-01;5.459e-01;3.502e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.708e-01;-4.446e-01;5.000e+01
30.046302000;9.960e-01;6.076e-01;3.892e-01;6.100e-01;3.908e-01;1.006e+00;9.960e-01;5.468e-01;3.503e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.717e-01;-4.449e-01;5.000e+01
30.047202000;9.960e-01;6.085e-01;3.893e-01;6.109e-01;3.909e-01;1.006e+00;9.960e-01;5.476e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.725e-01;-4.452e-01;5.000e+01
30.048102000;9.960e-01;6.092e-01;3.894e-01;6.117e-01;3.909e-01;1.006e+00;9.960e-01;5.483e-01;3.504e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.732e-01;-4.454e-01;5.000e+01
30.049002000;9.960e-01;6.099e-01;3.895e-01;6.123e-01;3.910e-01;1.006e+00;9.960e-01;5.489e-01;3.505e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.738e-01;-4.456e-01;5.000e+01
30.050210000;9.960e-01;6.106e-01;3.896e-01;6.130e-01;3.911e-01;1.006e+00;9.960e-01;5.495e-01;3.506e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.744e-01;-4.459e-01;5.000e+01
30.050466000;9.961e-01;6.107e-01;3.896e-01;6.131e-01;3.912e-01;1.006e+00;9.961e-01;5.496e-01;3.507e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.745e-01;-4.460e-01;5.000e+01
30.050978000;9.961e-01;6.109e-01;3.897e-01;6.133e-01;3.912e-01;1.006e+00;9.961e-01;5.498e-01;3.507e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.746e-01;-4.461e-01;5.000e+01
30.051978000;9.961e-01;6.112e-01;3.898e-01;6.136e-01;3.913e-01;1.006e+00;9.961e-01;5.501e-01;3.508e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.749e-01;-4.462e-01;5.000e+01
30.053978000;9.961e-01;6.114e-01;3.900e-01;6.138e-01;3.915e-01;1.006e+00;9.961e-01;5.502e-01;3.510e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.750e-01;-4.465e-01;5.000e+01
30.054554000;9.961e-01;6.114e-01;3.901e-01;6.137e-01;3.916e-01;1.006e+00;9.961e-01;5.502e-01;3.511e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.750e-01;-4.466e-01;5.000e+01
30.054590000;9.961e-01;6.114e-01;3.901e-01;6.137e-01;3.916e-01;1.006e+00;9.961e-01;5.502e-01;3.511e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.750e-01;-4.466e-01;5.000e+01
30.055070000;9.961e-01;6.113e-01;3.901e-01;6.137e-01;3.917e-01;1.006e+00;9.961e-01;5.502e-01;3.511e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.749e-01;-4.466e-01;5.000e+01
30.056582000;9.961e-01;6.109e-01;3.903e-01;6.133e-01;3.919e-01;1.006e+00;9.961e-01;5.498e-01;3.513e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.745e-01;-4.468e-01;5.000e+01
30.057582000;9.962e-01;6.106e-01;3.905e-01;6.129e-01;3.920e-01;1.006e+00;9.962e-01;5.495e-01;3.514e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.741e-01;-4.469e-01;5.000e+01
30.058582000;9.962e-01;6.101e-01;3.906e-01;6.124e-01;3.921e-01;1.006e+00;9.962e-01;5.491e-01;3.516e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.737e-01;-4.470e-01;5.000e+01
30.059582000;9.962e-01;6.095e-01;3.908e-01;6.119e-01;3.923e-01;1.006e+00;9.962e-01;5.486e-01;3.517e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.731e-01;-4.470e-01;5.000e+01
30.060582000;9.962e-01;6.089e-01;3.910e-01;6.112e-01;3.925e-01;1.006e+00;9.962e-01;5.480e-01;3.519e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.724e-01;-4.471e-01;5.000e+01
30.061582000;9.962e-01;6.081e-01;3.912e-01;6.104e-01;3.926e-01;1.006e+00;9.962e-01;5.473e-01;3.520e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.717e-01;-4.471e-01;5.000e+01
30.062582000;9.962e-01;6.073e-01;3.913e-01;6.096e-01;3.928e-01;1.006e+00;9.962e-01;5.465e-01;3.522e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.709e-01;-4.472e-01;5.000e+01
30.065582000;9.963e-01;6.043e-01;3.920e-01;6.065e-01;3.934e-01;1.006e+00;9.963e-01;5.438e-01;3.528e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.680e-01;-4.472e-01;5.000e+01
30.066582000;9.963e-01;6.031e-01;3.922e-01;6.054e-01;3.936e-01;1.006e+00;9.963e-01;5.428e-01;3.530e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.669e-01;-4.473e-01;5.000e+01
30.067582000;9.963e-01;6.019e-01;3.924e-01;6.041e-01;3.939e-01;1.006e+00;9.963e-01;5.417e-01;3.532e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.657e-01;-4.473e-01;5.000e+01
30.069582000;9.964e-01;5.993e-01;3.929e-01;6.015e-01;3.943e-01;1.006e+00;9.964e-01;5.394e-01;3.536e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.632e-01;-4.473e-01;5.000e+01
30.070582000;9.964e-01;5.979e-01;3.932e-01;6.001e-01;3.946e-01;1.006e+00;9.964e-01;5.381e-01;3.538e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.619e-01;-4.473e-01;5.000e+01
30.071582000;9.964e-01;5.965e-01;3.934e-01;5.986e-01;3.948e-01;1.006e+00;9.964e-01;5.368e-01;3.541e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.605e-01;-4.473e-01;5.000e+01
30.072582000;9.965e-01;5.950e-01;3.937e-01;5.971e-01;3.951e-01;1.006e+00;9.965e-01;5.355e-01;3.543e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.590e-01;-4.473e-01;5.000e+01
30.074582000;9.965e-01;5.918e-01;3.942e-01;5.939e-01;3.956e-01;1.006e+00;9.965e-01;5.326e-01;3.548e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.560e-01;-4.472e-01;5.000e+01
30.075582000;9.966e-01;5.901e-01;3.945e-01;5.922e-01;3.959e-01;1.006e+00;9.966e-01;5.311e-01;3.551e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.544e-01;-4.472e-01;5.000e+01
30.076582000;9.966e-01;5.884e-01;3.948e-01;5.905e-01;3.962e-01;1.007e+00;9.966e-01;5.296e-01;3.553e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.528e-01;-4.472e-01;5.000e+01
30.077582000;9.966e-01;5.867e-01;3.951e-01;5.887e-01;3.964e-01;1.007e+00;9.966e-01;5.280e-01;3.556e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.511e-01;-4.472e-01;5.000e+01
30.078582000;9.966e-01;5.849e-01;3.954e-01;5.869e-01;3.967e-01;1.007e+00;9.966e-01;5.264e-01;3.558e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.494e-01;-4.472e-01;5.000e+01
30.079582000;9.967e-01;5.831e-01;3.957e-01;5.851e-01;3.970e-01;1.007e+00;9.967e-01;5.248e-01;3.561e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.477e-01;-4.471e-01;5.000e+01
30.083582000;9.968e-01;5.755e-01;3.969e-01;5.773e-01;3.982e-01;1.007e+00;9.968e-01;5.179e-01;3.572e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.404e-01;-4.470e-01;5.000e+01
30.084582000;9.968e-01;5.735e-01;3.972e-01;5.753e-01;3.985e-01;1.007e+00;9.968e-01;5.161e-01;3.575e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.385e-01;-4.470e-01;5.000e+01
30.086582000;9.969e-01;5.694e-01;3.979e-01;5.712e-01;3.991e-01;1.007e+00;9.969e-01;5.125e-01;3.581e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.347e-01;-4.469e-01;5.000e+01
30.087582000;9.969e-01;5.674e-01;3.982e-01;5.691e-01;3.995e-01;1.007e+00;9.969e-01;5.106e-01;3.584e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.327e-01;-4.469e-01;5.000e+01
30.088582000;9.969e-01;5.653e-01;3.985e-01;5.670e-01;3.998e-01;1.007e+00;9.969e-01;5.088e-01;3.587e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.307e-01;-4.469e-01;5.000e+01
30.089582000;9.970e-01;5.632e-01;3.989e-01;5.649e-01;4.001e-01;1.007e+00;9.970e-01;5.069e-01;3.590e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.287e-01;-4.468e-01;5.000e+01
30.091582000;9.970e-01;5.589e-01;3.995e-01;5.606e-01;4.007e-01;1.007e+00;9.970e-01;5.030e-01;3.596e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.246e-01;-4.468e-01;5.000e+01
30.092582000;9.970e-01;5.567e-01;3.999e-01;5.584e-01;4.011e-01;1.007e+00;9.970e-01;5.010e-01;3.599e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.225e-01;-4.467e-01;5.000e+01
30.098582000;9.972e-01;5.433e-01;4.019e-01;5.448e-01;4.030e-01;1.007e+00;9.972e-01;4.889e-01;3.617e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.098e-01;-4.465e-01;5.000e+01
30.099582000;9.973e-01;5.410e-01;4.022e-01;5.425e-01;4.033e-01;1.007e+00;9.973e-01;4.869e-01;3.620e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.076e-01;-4.464e-01;5.000e+01
30.100582000;9.973e-01;5.387e-01;4.026e-01;5.401e-01;4.037e-01;1.007e+00;9.973e-01;4.848e-01;3.623e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;5.054e-01;-4.464e-01;5.000e+01
30.103582000;9.974e-01;5.317e-01;4.036e-01;5.331e-01;4.047e-01;1.007e+00;9.974e-01;4.785e-01;3.632e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.988e-01;-4.462e-01;5.000e+01
30.104582000;9.974e-01;5.293e-01;4.039e-01;5.307e-01;4.050e-01;1.008e+00;9.974e-01;4.764e-01;3.635e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.965e-01;-4.462e-01;5.000e+01
30.105582000;9.974e-01;5.269e-01;4.043e-01;5.283e-01;4.053e-01;1.008e+00;9.974e-01;4.742e-01;3.638e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.943e-01;-4.461e-01;5.000e+01
30.107582000;9.975e-01;5.222e-01;4.049e-01;5.235e-01;4.060e-01;1.008e+00;9.975e-01;4.699e-01;3.644e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.898e-01;-4.461e-01;5.000e+01
30.108582000;9.975e-01;5.198e-01;4.053e-01;5.211e-01;4.063e-01;1.008e+00;9.975e-01;4.678e-01;3.647e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.875e-01;-4.460e-01;5.000e+01
30.109582000;9.975e-01;5.174e-01;4.056e-01;5.186e-01;4.066e-01;1.008e+00;9.975e-01;4.656e-01;3.651e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.852e-01;-4.460e-01;5.000e+01
30.111582000;9.976e-01;5.125e-01;4.063e-01;5.138e-01;4.073e-01;1.008e+00;9.976e-01;4.613e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.806e-01;-4.459e-01;5.000e+01
30.115582000;9.977e-01;5.028e-01;4.076e-01;5.039e-01;4.085e-01;1.008e+00;9.977e-01;4.525e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.714e-01;-4.457e-01;5.000e+01
30.116582000;9.977e-01;5.003e-01;4.079e-01;5.015e-01;4.089e-01;1.008e+00;9.977e-01;4.503e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.691e-01;-4.456e-01;5.000e+01
30.117582000;9.978e-01;4.979e-01;4.083e-01;4.990e-01;4.092e-01;1.008e+00;9.978e-01;4.481e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.668e-01;-4.456e-01;5.000e+01
30.118582000;9.978e-01;4.954e-01;4.086e-01;4.965e-01;4.095e-01;1.008e+00;9.978e-01;4.459e-01;3.677e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.644e-01;-4.455e-01;5.000e+01
30.120582000;9.978e-01;4.905e-01;4.092e-01;4.915e-01;4.101e-01;1.008e+00;9.978e-01;4.414e-01;3.683e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.598e-01;-4.454e-01;5.000e+01
30.121582000;9.979e-01;4.880e-01;4.096e-01;4.890e-01;4.104e-01;1.008e+00;9.979e-01;4.392e-01;3.686e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.574e-01;-4.454e-01;5.000e+01
30.122582000;9.979e-01;4.855e-01;4.099e-01;4.865e-01;4.108e-01;1.008e+00;9.979e-01;4.370e-01;3.689e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.551e-01;-4.454e-01;5.000e+01
30.125582000;9.980e-01;4.780e-01;4.108e-01;4.790e-01;4.117e-01;1.008e+00;9.980e-01;4.302e-01;3.698e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.480e-01;-4.452e-01;5.000e+01
30.126582000;9.980e-01;4.755e-01;4.112e-01;4.765e-01;4.120e-01;1.008e+00;9.980e-01;4.280e-01;3.700e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.457e-01;-4.452e-01;5.000e+01
30.131582000;9.981e-01;4.630e-01;4.127e-01;4.639e-01;4.135e-01;1.008e+00;9.981e-01;4.167e-01;3.714e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.338e-01;-4.449e-01;5.000e+01
30.133046000;9.981e-01;4.593e-01;4.132e-01;4.602e-01;4.139e-01;1.008e+00;9.981e-01;4.134e-01;3.718e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.304e-01;-4.449e-01;5.000e+01
30.133110000;9.981e-01;4.592e-01;4.132e-01;4.600e-01;4.140e-01;1.008e+00;9.981e-01;4.132e-01;3.719e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.302e-01;-4.449e-01;5.000e+01
30.133353000;9.981e-01;4.585e-01;4.133e-01;4.594e-01;4.140e-01;1.008e+00;9.981e-01;4.127e-01;3.719e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.296e-01;-4.449e-01;5.000e+01
30.133468000;9.981e-01;4.583e-01;4.133e-01;4.591e-01;4.141e-01;1.008e+00;9.981e-01;4.124e-01;3.720e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.293e-01;-4.449e-01;5.000e+01
30.133583000;9.981e-01;4.580e-01;4.133e-01;4.588e-01;4.141e-01;1.008e+00;9.981e-01;4.122e-01;3.720e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.291e-01;-4.448e-01;5.000e+01
30.134159000;9.982e-01;4.565e-01;4.135e-01;4.574e-01;4.143e-01;1.008e+00;9.982e-01;4.109e-01;3.722e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.277e-01;-4.448e-01;5.000e+01
30.135276000;9.982e-01;4.537e-01;4.138e-01;4.545e-01;4.146e-01;1.008e+00;9.982e-01;4.083e-01;3.725e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.251e-01;-4.448e-01;5.000e+01
30.135532000;9.982e-01;4.531e-01;4.139e-01;4.539e-01;4.147e-01;1.008e+00;9.982e-01;4.078e-01;3.725e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.245e-01;-4.448e-01;5.000e+01
30.135788000;9.982e-01;4.524e-01;4.140e-01;4.533e-01;4.147e-01;1.009e+00;9.982e-01;4.072e-01;3.726e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.239e-01;-4.447e-01;5.000e+01
30.136812000;9.982e-01;4.499e-01;4.143e-01;4.508e-01;4.150e-01;1.009e+00;9.982e-01;4.049e-01;3.729e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.215e-01;-4.447e-01;5.000e+01
30.137836000;9.982e-01;4.475e-01;4.146e-01;4.483e-01;4.153e-01;1.009e+00;9.982e-01;4.027e-01;3.731e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.192e-01;-4.447e-01;5.000e+01
30.138348000;9.982e-01;4.463e-01;4.147e-01;4.471e-01;4.155e-01;1.009e+00;9.982e-01;4.017e-01;3.733e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.181e-01;-4.446e-01;5.000e+01
30.138860000;9.982e-01;4.451e-01;4.149e-01;4.459e-01;4.156e-01;1.009e+00;9.982e-01;4.006e-01;3.734e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.170e-01;-4.446e-01;5.000e+01
30.140908000;9.983e-01;4.407e-01;4.154e-01;4.414e-01;4.161e-01;1.009e+00;9.983e-01;3.966e-01;3.739e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.128e-01;-4.445e-01;5.000e+01
30.141420000;9.983e-01;4.396e-01;4.155e-01;4.404e-01;4.162e-01;1.009e+00;9.983e-01;3.957e-01;3.740e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.118e-01;-4.445e-01;5.000e+01
30.141932000;9.983e-01;4.386e-01;4.156e-01;4.394e-01;4.163e-01;1.009e+00;9.983e-01;3.947e-01;3.741e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.109e-01;-4.445e-01;5.000e+01
30.142444000;9.983e-01;4.376e-01;4.158e-01;4.384e-01;4.165e-01;1.009e+00;9.983e-01;3.939e-01;3.742e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.100e-01;-4.444e-01;5.000e+01
30.144492000;9.983e-01;4.340e-01;4.162e-01;4.347e-01;4.169e-01;1.009e+00;9.983e-01;3.906e-01;3.745e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.065e-01;-4.444e-01;5.000e+01
30.145004000;9.983e-01;4.331e-01;4.163e-01;4.338e-01;4.170e-01;1.009e+00;9.983e-01;3.898e-01;3.746e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.058e-01;-4.443e-01;5.000e+01
30.145516000;9.983e-01;4.323e-01;4.164e-01;4.330e-01;4.170e-01;1.009e+00;9.983e-01;3.891e-01;3.747e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.050e-01;-4.443e-01;5.000e+01
30.146540000;9.984e-01;4.308e-01;4.165e-01;4.315e-01;4.172e-01;1.009e+00;9.984e-01;3.877e-01;3.749e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.036e-01;-4.443e-01;5.000e+01
30.147564000;9.984e-01;4.294e-01;4.167e-01;4.301e-01;4.173e-01;1.009e+00;9.984e-01;3.865e-01;3.750e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.023e-01;-4.442e-01;5.000e+01
