time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
30.148588000;9.984e-01;4.282e-01;4.168e-01;4.289e-01;4.175e-01;1.009e+00;9.984e-01;3.854e-01;3.751e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.012e-01;-4.442e-01;5.000e+01
30.149100000;9.984e-01;4.276e-01;4.169e-01;4.283e-01;4.175e-01;1.009e+00;9.984e-01;3.848e-01;3.752e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.006e-01;-4.441e-01;5.000e+01
30.150124000;9.984e-01;4.266e-01;4.170e-01;4.272e-01;4.176e-01;1.009e+00;9.984e-01;3.839e-01;3.753e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.997e-01;-4.441e-01;5.000e+01
30.151660000;9.984e-01;4.252e-01;4.171e-01;4.259e-01;4.178e-01;1.009e+00;9.984e-01;3.827e-01;3.754e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.984e-01;-4.440e-01;5.000e+01
30.153560000;9.984e-01;4.240e-01;4.172e-01;4.247e-01;4.179e-01;1.009e+00;9.984e-01;3.816e-01;3.755e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.973e-01;-4.440e-01;5.000e+01
30.154460000;9.984e-01;4.235e-01;4.172e-01;4.242e-01;4.179e-01;1.009e+00;9.984e-01;3.812e-01;3.755e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.969e-01;-4.439e-01;5.000e+01
30.156260000;9.984e-01;4.229e-01;4.173e-01;4.236e-01;4.179e-01;1.009e+00;9.984e-01;3.807e-01;3.755e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-4.439e-01;5.000e+01
30.157160000;9.984e-01;4.228e-01;4.172e-01;4.235e-01;4.179e-01;1.009e+00;9.984e-01;3.805e-01;3.755e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-4.438e-01;5.000e+01
30.158060000;9.984e-01;4.227e-01;4.172e-01;4.234e-01;4.179e-01;1.009e+00;9.984e-01;3.804e-01;3.755e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.962e-01;-4.438e-01;5.000e+01
30.159852000;9.984e-01;4.228e-01;4.172e-01;4.235e-01;4.179e-01;1.009e+00;9.984e-01;3.805e-01;3.755e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.963e-01;-4.437e-01;5.000e+01
30.160364000;9.984e-01;4.229e-01;4.172e-01;4.236e-01;4.178e-01;1.009e+00;9.984e-01;3.806e-01;3.754e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.964e-01;-4.437e-01;5.000e+01
30.161364000;9.984e-01;4.232e-01;4.171e-01;4.239e-01;4.178e-01;1.009e+00;9.984e-01;3.808e-01;3.754e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.967e-01;-4.437e-01;5.000e+01
30.162364000;9.984e-01;4.235e-01;4.170e-01;4.242e-01;4.177e-01;1.009e+00;9.984e-01;3.812e-01;3.753e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.970e-01;-4.437e-01;5.000e+01
30.163364000;9.984e-01;4.240e-01;4.170e-01;4.246e-01;4.176e-01;1.009e+00;9.984e-01;3.816e-01;3.753e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.974e-01;-4.436e-01;5.000e+01
30.164364000;9.984e-01;4.245e-01;4.169e-01;4.252e-01;4.176e-01;1.009e+00;9.984e-01;3.820e-01;3.752e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.979e-01;-4.436e-01;5.000e+01
30.165364000;9.984e-01;4.251e-01;4.168e-01;4.258e-01;4.175e-01;1.009e+00;9.984e-01;3.826e-01;3.751e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.985e-01;-4.436e-01;5.000e+01
30.166364000;9.983e-01;4.258e-01;4.167e-01;4.265e-01;4.174e-01;1.009e+00;9.983e-01;3.832e-01;3.750e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;3.992e-01;-4.436e-01;5.000e+01
30.167364000;9.983e-01;4.266e-01;4.166e-01;4.273e-01;4.173e-01;1.009e+00;9.983e-01;3.839e-01;3.749e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.000e-01;-4.435e-01;5.000e+01
30.169364000;9.983e-01;4.284e-01;4.163e-01;4.291e-01;4.170e-01;1.009e+00;9.983e-01;3.855e-01;3.747e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.017e-01;-4.435e-01;5.000e+01
30.170364000;9.983e-01;4.294e-01;4.162e-01;4.301e-01;4.169e-01;1.009e+00;9.983e-01;3.865e-01;3.745e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.026e-01;-4.435e-01;5.000e+01
30.171364000;9.983e-01;4.305e-01;4.160e-01;4.312e-01;4.167e-01;1.009e+00;9.983e-01;3.874e-01;3.744e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.037e-01;-4.434e-01;5.000e+01
30.172364000;9.983e-01;4.316e-01;4.158e-01;4.324e-01;4.166e-01;1.009e+00;9.983e-01;3.884e-01;3.743e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.047e-01;-4.434e-01;5.000e+01
30.173364000;9.983e-01;4.328e-01;4.157e-01;4.336e-01;4.164e-01;1.009e+00;9.983e-01;3.895e-01;3.741e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.059e-01;-4.434e-01;5.000e+01
30.174364000;9.983e-01;4.341e-01;4.155e-01;4.348e-01;4.162e-01;1.009e+00;9.983e-01;3.907e-01;3.740e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.071e-01;-4.434e-01;5.000e+01
30.175364000;9.982e-01;4.354e-01;4.153e-01;4.362e-01;4.160e-01;1.009e+00;9.982e-01;3.919e-01;3.738e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.084e-01;-4.434e-01;5.000e+01
30.176364000;9.982e-01;4.368e-01;4.151e-01;4.376e-01;4.159e-01;1.009e+00;9.982e-01;3.931e-01;3.736e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.097e-01;-4.434e-01;5.000e+01
30.178364000;9.982e-01;4.397e-01;4.147e-01;4.405e-01;4.155e-01;1.009e+00;9.982e-01;3.957e-01;3.733e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.124e-01;-4.434e-01;5.000e+01
30.179364000;9.982e-01;4.413e-01;4.145e-01;4.421e-01;4.153e-01;1.009e+00;9.982e-01;3.971e-01;3.731e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.139e-01;-4.433e-01;5.000e+01
30.180364000;9.982e-01;4.428e-01;4.143e-01;4.437e-01;4.151e-01;1.008e+00;9.982e-01;3.986e-01;3.729e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.154e-01;-4.433e-01;5.000e+01
30.181364000;9.982e-01;4.445e-01;4.141e-01;4.453e-01;4.149e-01;1.008e+00;9.982e-01;4.000e-01;3.727e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.170e-01;-4.433e-01;5.000e+01
30.182364000;9.981e-01;4.461e-01;4.139e-01;4.470e-01;4.146e-01;1.008e+00;9.981e-01;4.015e-01;3.725e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.185e-01;-4.433e-01;5.000e+01
30.183364000;9.981e-01;4.479e-01;4.136e-01;4.487e-01;4.144e-01;1.008e+00;9.981e-01;4.031e-01;3.723e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.202e-01;-4.433e-01;5.000e+01
30.184364000;9.981e-01;4.496e-01;4.134e-01;4.505e-01;4.142e-01;1.008e+00;9.981e-01;4.047e-01;3.720e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.218e-01;-4.433e-01;5.000e+01
30.186364000;9.981e-01;4.532e-01;4.129e-01;4.541e-01;4.137e-01;1.008e+00;9.981e-01;4.079e-01;3.716e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.253e-01;-4.433e-01;5.000e+01
30.187247000;9.980e-01;4.549e-01;4.127e-01;4.558e-01;4.135e-01;1.008e+00;9.980e-01;4.094e-01;3.714e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.268e-01;-4.433e-01;5.000e+01
30.187375000;9.980e-01;4.551e-01;4.126e-01;4.560e-01;4.134e-01;1.008e+00;9.980e-01;4.096e-01;3.714e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.270e-01;-4.433e-01;5.000e+01
30.187759000;9.980e-01;4.558e-01;4.125e-01;4.567e-01;4.134e-01;1.008e+00;9.980e-01;4.103e-01;3.713e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.277e-01;-4.433e-01;5.000e+01
30.187887000;9.980e-01;4.561e-01;4.125e-01;4.570e-01;4.133e-01;1.008e+00;9.980e-01;4.105e-01;3.713e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.280e-01;-4.433e-01;5.000e+01
30.189218000;9.980e-01;4.586e-01;4.122e-01;4.595e-01;4.130e-01;1.008e+00;9.980e-01;4.128e-01;3.709e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.304e-01;-4.433e-01;5.000e+01
30.190139000;9.980e-01;4.604e-01;4.119e-01;4.613e-01;4.127e-01;1.008e+00;9.980e-01;4.144e-01;3.707e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.321e-01;-4.433e-01;5.000e+01
30.194287000;9.979e-01;4.685e-01;4.108e-01;4.694e-01;4.117e-01;1.008e+00;9.979e-01;4.216e-01;3.697e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.397e-01;-4.433e-01;5.000e+01
30.195116000;9.979e-01;4.700e-01;4.106e-01;4.710e-01;4.114e-01;1.008e+00;9.979e-01;4.230e-01;3.695e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.411e-01;-4.433e-01;5.000e+01
30.195945000;9.979e-01;4.716e-01;4.104e-01;4.726e-01;4.112e-01;1.008e+00;9.979e-01;4.244e-01;3.693e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.426e-01;-4.433e-01;5.000e+01
30.196775000;9.979e-01;4.731e-01;4.101e-01;4.741e-01;4.110e-01;1.008e+00;9.979e-01;4.258e-01;3.691e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.441e-01;-4.433e-01;5.000e+01
30.198434000;9.978e-01;4.761e-01;4.097e-01;4.771e-01;4.106e-01;1.008e+00;9.978e-01;4.285e-01;3.687e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.469e-01;-4.433e-01;5.000e+01
30.199263000;9.978e-01;4.775e-01;4.095e-01;4.786e-01;4.104e-01;1.008e+00;9.978e-01;4.298e-01;3.686e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.482e-01;-4.434e-01;5.000e+01
30.200093000;9.978e-01;4.789e-01;4.093e-01;4.800e-01;4.102e-01;1.008e+00;9.978e-01;4.311e-01;3.684e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.496e-01;-4.434e-01;5.000e+01
30.200922000;9.978e-01;4.803e-01;4.091e-01;4.814e-01;4.100e-01;1.008e+00;9.978e-01;4.323e-01;3.682e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.509e-01;-4.434e-01;5.000e+01
30.201751000;9.978e-01;4.817e-01;4.089e-01;4.827e-01;4.098e-01;1.008e+00;9.978e-01;4.335e-01;3.680e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.521e-01;-4.434e-01;5.000e+01
30.202581000;9.977e-01;4.829e-01;4.087e-01;4.840e-01;4.096e-01;1.008e+00;9.977e-01;4.346e-01;3.679e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.533e-01;-4.434e-01;5.000e+01
30.203410000;9.977e-01;4.842e-01;4.085e-01;4.853e-01;4.095e-01;1.008e+00;9.977e-01;4.358e-01;3.677e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.545e-01;-4.434e-01;5.000e+01
30.204240000;9.977e-01;4.854e-01;4.084e-01;4.865e-01;4.093e-01;1.008e+00;9.977e-01;4.369e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.556e-01;-4.434e-01;5.000e+01
30.205069000;9.977e-01;4.866e-01;4.082e-01;4.877e-01;4.091e-01;1.008e+00;9.977e-01;4.379e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.567e-01;-4.434e-01;5.000e+01
30.206728000;9.977e-01;4.887e-01;4.079e-01;4.899e-01;4.088e-01;1.008e+00;9.977e-01;4.399e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.588e-01;-4.434e-01;5.000e+01
30.207558000;9.977e-01;4.898e-01;4.077e-01;4.909e-01;4.087e-01;1.008e+00;9.977e-01;4.408e-01;3.670e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.598e-01;-4.435e-01;5.000e+01
30.208387000;9.976e-01;4.907e-01;4.076e-01;4.919e-01;4.086e-01;1.008e+00;9.976e-01;4.417e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.607e-01;-4.435e-01;5.000e+01
30.209216000;9.976e-01;4.917e-01;4.075e-01;4.928e-01;4.084e-01;1.008e+00;9.976e-01;4.425e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.615e-01;-4.435e-01;5.000e+01
30.213364000;9.976e-01;4.955e-01;4.069e-01;4.967e-01;4.079e-01;1.008e+00;9.976e-01;4.460e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.652e-01;-4.435e-01;5.000e+01
30.214193000;9.976e-01;4.961e-01;4.068e-01;4.973e-01;4.078e-01;1.008e+00;9.976e-01;4.465e-01;3.661e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.657e-01;-4.435e-01;5.000e+01
30.215023000;9.976e-01;4.967e-01;4.067e-01;4.979e-01;4.077e-01;1.008e+00;9.976e-01;4.470e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.663e-01;-4.436e-01;5.000e+01
30.215852000;9.976e-01;4.972e-01;4.066e-01;4.984e-01;4.076e-01;1.008e+00;9.976e-01;4.475e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.668e-01;-4.436e-01;5.000e+01
30.216681000;9.976e-01;4.977e-01;4.066e-01;4.989e-01;4.076e-01;1.008e+00;9.976e-01;4.479e-01;3.659e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.672e-01;-4.436e-01;5.000e+01
30.217511000;9.976e-01;4.981e-01;4.065e-01;4.994e-01;4.075e-01;1.008e+00;9.976e-01;4.483e-01;3.659e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.676e-01;-4.436e-01;5.000e+01
30.218340000;9.976e-01;4.985e-01;4.064e-01;4.997e-01;4.074e-01;1.008e+00;9.976e-01;4.487e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.679e-01;-4.436e-01;5.000e+01
30.219170000;9.975e-01;4.988e-01;4.064e-01;5.001e-01;4.074e-01;1.008e+00;9.975e-01;4.490e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.683e-01;-4.436e-01;5.000e+01
30.221658000;9.975e-01;4.996e-01;4.063e-01;5.008e-01;4.073e-01;1.008e+00;9.975e-01;4.496e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.689e-01;-4.436e-01;5.000e+01
30.222487000;9.975e-01;4.997e-01;4.063e-01;5.009e-01;4.073e-01;1.008e+00;9.975e-01;4.497e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.690e-01;-4.436e-01;5.000e+01
30.223317000;9.975e-01;4.998e-01;4.063e-01;5.010e-01;4.073e-01;1.008e+00;9.975e-01;4.498e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.691e-01;-4.436e-01;5.000e+01
30.224146000;9.975e-01;4.999e-01;4.062e-01;5.011e-01;4.072e-01;1.008e+00;9.975e-01;4.499e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.692e-01;-4.436e-01;5.000e+01
30.224976000;9.975e-01;4.999e-01;4.062e-01;5.011e-01;4.072e-01;1.008e+00;9.975e-01;4.499e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.692e-01;-4.436e-01;5.000e+01
30.225805000;9.975e-01;4.999e-01;4.062e-01;5.011e-01;4.072e-01;1.008e+00;9.975e-01;4.499e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.692e-01;-4.437e-01;5.000e+01
30.226015000;9.975e-01;4.999e-01;4.062e-01;5.011e-01;4.072e-01;1.008e+00;9.975e-01;4.499e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.692e-01;-4.437e-01;5.000e+01
30.226279000;9.975e-01;4.999e-01;4.062e-01;5.011e-01;4.072e-01;1.008e+00;9.975e-01;4.499e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.692e-01;-4.437e-01;5.000e+01
30.226535000;9.975e-01;4.998e-01;4.062e-01;5.011e-01;4.072e-01;1.008e+00;9.975e-01;4.499e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.691e-01;-4.437e-01;5.000e+01
30.228047000;9.975e-01;4.996e-01;4.063e-01;5.009e-01;4.073e-01;1.008e+00;9.975e-01;4.497e-01;3.656e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.689e-01;-4.437e-01;5.000e+01
30.229047000;9.975e-01;4.995e-01;4.063e-01;5.007e-01;4.073e-01;1.008e+00;9.975e-01;4.495e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.688e-01;-4.437e-01;5.000e+01
30.230047000;9.975e-01;4.992e-01;4.063e-01;5.004e-01;4.073e-01;1.008e+00;9.975e-01;4.493e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.685e-01;-4.437e-01;5.000e+01
30.231047000;9.975e-01;4.989e-01;4.064e-01;5.002e-01;4.074e-01;1.008e+00;9.975e-01;4.490e-01;3.657e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.682e-01;-4.437e-01;5.000e+01
30.232047000;9.975e-01;4.986e-01;4.064e-01;4.998e-01;4.074e-01;1.008e+00;9.975e-01;4.487e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.679e-01;-4.437e-01;5.000e+01
30.233047000;9.976e-01;4.982e-01;4.065e-01;4.994e-01;4.075e-01;1.008e+00;9.976e-01;4.484e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.676e-01;-4.437e-01;5.000e+01
30.236047000;9.976e-01;4.969e-01;4.066e-01;4.981e-01;4.076e-01;1.008e+00;9.976e-01;4.472e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.663e-01;-4.437e-01;5.000e+01
30.237047000;9.976e-01;4.964e-01;4.067e-01;4.976e-01;4.077e-01;1.008e+00;9.976e-01;4.467e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.658e-01;-4.437e-01;5.000e+01
30.238047000;9.976e-01;4.958e-01;4.068e-01;4.970e-01;4.078e-01;1.008e+00;9.976e-01;4.462e-01;3.661e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.653e-01;-4.437e-01;5.000e+01
30.240047000;9.976e-01;4.946e-01;4.070e-01;4.958e-01;4.079e-01;1.008e+00;9.976e-01;4.452e-01;3.663e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.641e-01;-4.436e-01;5.000e+01
30.242047000;9.976e-01;4.934e-01;4.071e-01;4.945e-01;4.081e-01;1.008e+00;9.976e-01;4.440e-01;3.664e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.629e-01;-4.436e-01;5.000e+01
30.243047000;9.976e-01;4.927e-01;4.072e-01;4.939e-01;4.082e-01;1.008e+00;9.976e-01;4.434e-01;3.665e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.623e-01;-4.436e-01;5.000e+01
30.244047000;9.976e-01;4.920e-01;4.073e-01;4.932e-01;4.083e-01;1.008e+00;9.976e-01;4.428e-01;3.666e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.617e-01;-4.436e-01;5.000e+01
30.246047000;9.976e-01;4.906e-01;4.075e-01;4.918e-01;4.085e-01;1.008e+00;9.976e-01;4.415e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.603e-01;-4.436e-01;5.000e+01
30.247047000;9.976e-01;4.899e-01;4.076e-01;4.910e-01;4.085e-01;1.008e+00;9.976e-01;4.409e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.596e-01;-4.436e-01;5.000e+01
30.249047000;9.977e-01;4.884e-01;4.078e-01;4.896e-01;4.087e-01;1.008e+00;9.977e-01;4.396e-01;3.670e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.583e-01;-4.436e-01;5.000e+01
30.250047000;9.977e-01;4.877e-01;4.079e-01;4.888e-01;4.088e-01;1.008e+00;9.977e-01;4.389e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.576e-01;-4.435e-01;5.000e+01
30.255047000;9.977e-01;4.840e-01;4.083e-01;4.852e-01;4.093e-01;1.008e+00;9.977e-01;4.356e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.541e-01;-4.435e-01;5.000e+01
30.256047000;9.977e-01;4.833e-01;4.084e-01;4.844e-01;4.094e-01;1.008e+00;9.977e-01;4.350e-01;3.676e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.534e-01;-4.434e-01;5.000e+01
30.257047000;9.977e-01;4.826e-01;4.085e-01;4.837e-01;4.094e-01;1.008e+00;9.977e-01;4.344e-01;3.677e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.528e-01;-4.434e-01;5.000e+01
30.259047000;9.977e-01;4.812e-01;4.087e-01;4.823e-01;4.096e-01;1.008e+00;9.977e-01;4.331e-01;3.678e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.515e-01;-4.434e-01;5.000e+01
30.260047000;9.977e-01;4.806e-01;4.088e-01;4.817e-01;4.097e-01;1.008e+00;9.977e-01;4.325e-01;3.679e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.508e-01;-4.434e-01;5.000e+01
30.261047000;9.977e-01;4.799e-01;4.088e-01;4.810e-01;4.098e-01;1.008e+00;9.977e-01;4.319e-01;3.680e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.502e-01;-4.434e-01;5.000e+01
30.262047000;9.977e-01;4.793e-01;4.089e-01;4.803e-01;4.098e-01;1.008e+00;9.977e-01;4.313e-01;3.680e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.496e-01;-4.433e-01;5.000e+01
30.264047000;9.978e-01;4.780e-01;4.091e-01;4.791e-01;4.100e-01;1.008e+00;9.978e-01;4.302e-01;3.682e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.484e-01;-4.433e-01;5.000e+01
30.267047000;9.978e-01;4.763e-01;4.093e-01;4.773e-01;4.102e-01;1.008e+00;9.978e-01;4.286e-01;3.683e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.468e-01;-4.432e-01;5.000e+01
30.269047000;9.978e-01;4.752e-01;4.094e-01;4.763e-01;4.103e-01;1.008e+00;9.978e-01;4.277e-01;3.684e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.458e-01;-4.432e-01;5.000e+01
30.271047000;9.978e-01;4.742e-01;4.095e-01;4.753e-01;4.104e-01;1.008e+00;9.978e-01;4.268e-01;3.685e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.449e-01;-4.432e-01;5.000e+01
30.272047000;9.978e-01;4.738e-01;4.095e-01;4.748e-01;4.104e-01;1.008e+00;9.978e-01;4.264e-01;3.686e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.445e-01;-4.431e-01;5.000e+01
30.274047000;9.978e-01;4.730e-01;4.096e-01;4.740e-01;4.105e-01;1.008e+00;9.978e-01;4.257e-01;3.687e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.437e-01;-4.431e-01;5.000e+01
30.275047000;9.978e-01;4.726e-01;4.097e-01;4.736e-01;4.106e-01;1.008e+00;9.978e-01;4.253e-01;3.687e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.433e-01;-4.431e-01;5.000e+01
30.276047000;9.978e-01;4.722e-01;4.097e-01;4.732e-01;4.106e-01;1.008e+00;9.978e-01;4.250e-01;3.687e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.430e-01;-4.431e-01;5.000e+01
30.277047000;9.978e-01;4.719e-01;4.097e-01;4.729e-01;4.106e-01;1.008e+00;9.978e-01;4.247e-01;3.687e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.427e-01;-4.430e-01;5.000e+01
30.279047000;9.978e-01;4.712e-01;4.098e-01;4.723e-01;4.107e-01;1.008e+00;9.978e-01;4.241e-01;3.688e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.421e-01;-4.430e-01;5.000e+01
30.280047000;9.978e-01;4.710e-01;4.098e-01;4.720e-01;4.107e-01;1.008e+00;9.978e-01;4.239e-01;3.688e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.418e-01;-4.430e-01;5.000e+01
30.281047000;9.978e-01;4.707e-01;4.098e-01;4.717e-01;4.107e-01;1.008e+00;9.978e-01;4.236e-01;3.688e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.416e-01;-4.430e-01;5.000e+01
30.282047000;9.978e-01;4.705e-01;4.098e-01;4.715e-01;4.107e-01;1.008e+00;9.978e-01;4.234e-01;3.689e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.414e-01;-4.429e-01;5.000e+01
30.283047000;9.978e-01;4.703e-01;4.098e-01;4.713e-01;4.107e-01;1.008e+00;9.978e-01;4.232e-01;3.689e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.412e-01;-4.429e-01;5.000e+01
30.284047000;9.978e-01;4.701e-01;4.099e-01;4.711e-01;4.108e-01;1.008e+00;9.978e-01;4.231e-01;3.689e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.410e-01;-4.429e-01;5.000e+01
30.289047000;9.978e-01;4.694e-01;4.099e-01;4.705e-01;4.108e-01;1.008e+00;9.978e-01;4.225e-01;3.689e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.404e-01;-4.428e-01;5.000e+01
30.291047000;9.978e-01;4.693e-01;4.099e-01;4.703e-01;4.108e-01;1.008e+00;9.978e-01;4.224e-01;3.689e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.403e-01;-4.428e-01;5.000e+01
30.292047000;9.978e-01;4.693e-01;4.098e-01;4.703e-01;4.108e-01;1.008e+00;9.978e-01;4.223e-01;3.689e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.403e-01;-4.428e-01;5.000e+01
30.294755000;9.978e-01;4.692e-01;4.098e-01;4.703e-01;4.107e-01;1.008e+00;9.978e-01;4.223e-01;3.688e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.403e-01;-4.427e-01;5.000e+01
30.297715000;9.978e-01;4.694e-01;4.098e-01;4.704e-01;4.107e-01;1.008e+00;9.978e-01;4.224e-01;3.688e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.404e-01;-4.427e-01;5.000e+01
30.298715000;9.978e-01;4.694e-01;4.097e-01;4.705e-01;4.106e-01;1.008e+00;9.978e-01;4.225e-01;3.688e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.404e-01;-4.427e-01;5.000e+01
30.299715000;9.978e-01;4.695e-01;4.097e-01;4.705e-01;4.106e-01;1.008e+00;9.978e-01;4.225e-01;3.687e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.405e-01;-4.427e-01;5.000e+01
30.300715000;9.978e-01;4.696e-01;4.097e-01;4.706e-01;4.106e-01;1.008e+00;9.978e-01;4.226e-01;3.687e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.406e-01;-4.426e-01;5.000e+01
30.303715000;9.978e-01;4.699e-01;4.096e-01;4.709e-01;4.105e-01;1.008e+00;9.978e-01;4.229e-01;3.686e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.409e-01;-4.426e-01;5.000e+01
30.305715000;9.978e-01;4.701e-01;4.095e-01;4.712e-01;4.105e-01;1.008e+00;9.978e-01;4.231e-01;3.686e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.411e-01;-4.426e-01;5.000e+01
30.306715000;9.978e-01;4.703e-01;4.095e-01;4.713e-01;4.104e-01;1.008e+00;9.978e-01;4.232e-01;3.686e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.413e-01;-4.426e-01;5.000e+01
30.307715000;9.978e-01;4.704e-01;4.095e-01;4.715e-01;4.104e-01;1.008e+00;9.978e-01;4.234e-01;3.685e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.414e-01;-4.426e-01;5.000e+01
30.308715000;9.978e-01;4.706e-01;4.094e-01;4.716e-01;4.104e-01;1.008e+00;9.978e-01;4.235e-01;3.685e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.416e-01;-4.425e-01;5.000e+01
30.310715000;9.978e-01;4.709e-01;4.094e-01;4.719e-01;4.103e-01;1.008e+00;9.978e-01;4.238e-01;3.684e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.419e-01;-4.425e-01;5.000e+01
30.317715000;9.977e-01;4.720e-01;4.091e-01;4.731e-01;4.101e-01;1.008e+00;9.977e-01;4.248e-01;3.682e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.430e-01;-4.425e-01;5.000e+01
30.318715000;9.977e-01;4.722e-01;4.091e-01;4.733e-01;4.100e-01;1.008e+00;9.977e-01;4.250e-01;3.682e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.431e-01;-4.424e-01;5.000e+01
30.324715000;9.977e-01;4.732e-01;4.089e-01;4.743e-01;4.098e-01;1.008e+00;9.977e-01;4.259e-01;3.680e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.440e-01;-4.424e-01;5.000e+01
30.326715000;9.977e-01;4.735e-01;4.088e-01;4.746e-01;4.098e-01;1.008e+00;9.977e-01;4.261e-01;3.680e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.443e-01;-4.424e-01;5.000e+01
30.327715000;9.977e-01;4.736e-01;4.088e-01;4.747e-01;4.097e-01;1.008e+00;9.977e-01;4.262e-01;3.679e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.445e-01;-4.424e-01;5.000e+01
30.328715000;9.977e-01;4.737e-01;4.088e-01;4.748e-01;4.097e-01;1.008e+00;9.977e-01;4.264e-01;3.679e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.446e-01;-4.424e-01;5.000e+01
30.329715000;9.977e-01;4.739e-01;4.087e-01;4.750e-01;4.097e-01;1.008e+00;9.977e-01;4.265e-01;3.679e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.447e-01;-4.423e-01;5.000e+01
30.330715000;9.977e-01;4.740e-01;4.087e-01;4.751e-01;4.097e-01;1.008e+00;9.977e-01;4.266e-01;3.678e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.448e-01;-4.423e-01;5.000e+01
30.331715000;9.977e-01;4.741e-01;4.087e-01;4.752e-01;4.096e-01;1.008e+00;9.977e-01;4.267e-01;3.678e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.450e-01;-4.423e-01;5.000e+01
30.335715000;9.977e-01;4.745e-01;4.086e-01;4.756e-01;4.095e-01;1.008e+00;9.977e-01;4.271e-01;3.677e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.454e-01;-4.423e-01;5.000e+01
30.336715000;9.977e-01;4.746e-01;4.086e-01;4.757e-01;4.095e-01;1.008e+00;9.977e-01;4.272e-01;3.677e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.454e-01;-4.423e-01;5.000e+01
30.339715000;9.977e-01;4.749e-01;4.085e-01;4.760e-01;4.095e-01;1.008e+00;9.977e-01;4.274e-01;3.677e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.457e-01;-4.423e-01;5.000e+01
30.340715000;9.977e-01;4.749e-01;4.085e-01;4.760e-01;4.094e-01;1.008e+00;9.977e-01;4.274e-01;3.676e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.457e-01;-4.422e-01;5.000e+01
30.343715000;9.977e-01;4.751e-01;4.084e-01;4.762e-01;4.094e-01;1.008e+00;9.977e-01;4.276e-01;3.676e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.459e-01;-4.422e-01;5.000e+01
30.345715000;9.977e-01;4.751e-01;4.084e-01;4.763e-01;4.094e-01;1.008e+00;9.977e-01;4.276e-01;3.676e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.459e-01;-4.422e-01;5.000e+01
30.346715000;9.977e-01;4.752e-01;4.084e-01;4.763e-01;4.093e-01;1.008e+00;9.977e-01;4.276e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.459e-01;-4.422e-01;5.000e+01
30.350715000;9.977e-01;4.752e-01;4.083e-01;4.763e-01;4.093e-01;1.008e+00;9.977e-01;4.277e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.460e-01;-4.422e-01;5.000e+01
30.351451000;9.977e-01;4.752e-01;4.083e-01;4.763e-01;4.093e-01;1.008e+00;9.977e-01;4.277e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.460e-01;-4.422e-01;5.000e+01
30.351963000;9.977e-01;4.752e-01;4.083e-01;4.763e-01;4.093e-01;1.008e+00;9.977e-01;4.277e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.460e-01;-4.421e-01;5.000e+01
30.352963000;9.977e-01;4.752e-01;4.083e-01;4.763e-01;4.093e-01;1.008e+00;9.977e-01;4.276e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.459e-01;-4.421e-01;5.000e+01
30.357963000;9.976e-01;4.750e-01;4.083e-01;4.761e-01;4.093e-01;1.008e+00;9.976e-01;4.275e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.458e-01;-4.421e-01;5.000e+01
30.358963000;9.976e-01;4.749e-01;4.083e-01;4.761e-01;4.093e-01;1.008e+00;9.976e-01;4.274e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.457e-01;-4.421e-01;5.000e+01
30.359963000;9.976e-01;4.749e-01;4.083e-01;4.760e-01;4.092e-01;1.008e+00;9.976e-01;4.274e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.457e-01;-4.421e-01;5.000e+01
30.361963000;9.976e-01;4.748e-01;4.083e-01;4.759e-01;4.092e-01;1.008e+00;9.976e-01;4.273e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.456e-01;-4.421e-01;5.000e+01
30.362963000;9.976e-01;4.747e-01;4.083e-01;4.758e-01;4.092e-01;1.008e+00;9.976e-01;4.272e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.455e-01;-4.420e-01;5.000e+01
30.363963000;9.976e-01;4.746e-01;4.083e-01;4.757e-01;4.092e-01;1.008e+00;9.976e-01;4.272e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.454e-01;-4.420e-01;5.000e+01
30.364963000;9.976e-01;4.745e-01;4.083e-01;4.757e-01;4.092e-01;1.008e+00;9.976e-01;4.271e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.454e-01;-4.420e-01;5.000e+01
30.365963000;9.976e-01;4.745e-01;4.083e-01;4.756e-01;4.092e-01;1.008e+00;9.976e-01;4.270e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.453e-01;-4.420e-01;5.000e+01
30.366963000;9.976e-01;4.744e-01;4.083e-01;4.755e-01;4.092e-01;1.008e+00;9.976e-01;4.269e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.452e-01;-4.420e-01;5.000e+01
30.368963000;9.976e-01;4.742e-01;4.083e-01;4.753e-01;4.092e-01;1.008e+00;9.976e-01;4.268e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.451e-01;-4.420e-01;5.000e+01
30.370963000;9.976e-01;4.740e-01;4.083e-01;4.751e-01;4.092e-01;1.008e+00;9.976e-01;4.266e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.449e-01;-4.420e-01;5.000e+01
30.371963000;9.976e-01;4.739e-01;4.083e-01;4.750e-01;4.093e-01;1.008e+00;9.976e-01;4.265e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.448e-01;-4.419e-01;5.000e+01
30.388963000;9.976e-01;4.721e-01;4.083e-01;4.733e-01;4.093e-01;1.008e+00;9.976e-01;4.249e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.431e-01;-4.418e-01;5.000e+01
30.389963000;9.976e-01;4.720e-01;4.083e-01;4.732e-01;4.093e-01;1.008e+00;9.976e-01;4.248e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.430e-01;-4.417e-01;5.000e+01
30.395963000;9.976e-01;4.714e-01;4.083e-01;4.726e-01;4.093e-01;1.008e+00;9.976e-01;4.243e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.425e-01;-4.417e-01;5.000e+01
30.398963000;9.976e-01;4.712e-01;4.083e-01;4.723e-01;4.093e-01;1.008e+00;9.976e-01;4.240e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.422e-01;-4.416e-01;5.000e+01
30.400963000;9.976e-01;4.710e-01;4.083e-01;4.721e-01;4.093e-01;1.008e+00;9.976e-01;4.239e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.420e-01;-4.416e-01;5.000e+01
30.412963000;9.976e-01;4.701e-01;4.083e-01;4.712e-01;4.093e-01;1.008e+00;9.976e-01;4.231e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.412e-01;-4.415e-01;5.000e+01
30.413963000;9.976e-01;4.700e-01;4.083e-01;4.711e-01;4.093e-01;1.008e+00;9.976e-01;4.230e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.412e-01;-4.414e-01;5.000e+01
30.416963000;9.976e-01;4.698e-01;4.083e-01;4.710e-01;4.093e-01;1.008e+00;9.976e-01;4.229e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.410e-01;-4.414e-01;5.000e+01
30.419963000;9.976e-01;4.697e-01;4.083e-01;4.708e-01;4.093e-01;1.008e+00;9.976e-01;4.227e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.408e-01;-4.414e-01;5.000e+01
30.421963000;9.976e-01;4.696e-01;4.083e-01;4.707e-01;4.093e-01;1.008e+00;9.976e-01;4.226e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.408e-01;-4.414e-01;5.000e+01
30.422963000;9.976e-01;4.695e-01;4.083e-01;4.707e-01;4.093e-01;1.008e+00;9.976e-01;4.226e-01;3.675e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.407e-01;-4.413e-01;5.000e+01
30.423963000;9.976e-01;4.695e-01;4.083e-01;4.706e-01;4.092e-01;1.008e+00;9.976e-01;4.225e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.407e-01;-4.413e-01;5.000e+01
30.426963000;9.976e-01;4.694e-01;4.083e-01;4.705e-01;4.092e-01;1.008e+00;9.976e-01;4.224e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.406e-01;-4.413e-01;5.000e+01
30.429963000;9.976e-01;4.692e-01;4.082e-01;4.704e-01;4.092e-01;1.008e+00;9.976e-01;4.223e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.404e-01;-4.413e-01;5.000e+01
30.430963000;9.976e-01;4.692e-01;4.082e-01;4.703e-01;4.092e-01;1.008e+00;9.976e-01;4.223e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.404e-01;-4.412e-01;5.000e+01
30.437963000;9.976e-01;4.690e-01;4.082e-01;4.701e-01;4.092e-01;1.008e+00;9.976e-01;4.221e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.402e-01;-4.412e-01;5.000e+01
30.438963000;9.976e-01;4.689e-01;4.082e-01;4.701e-01;4.091e-01;1.008e+00;9.976e-01;4.220e-01;3.674e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.402e-01;-4.412e-01;5.000e+01
30.439963000;9.976e-01;4.689e-01;4.082e-01;4.700e-01;4.091e-01;1.008e+00;9.976e-01;4.220e-01;3.673e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.401e-01;-4.411e-01;5.000e+01
30.446963000;9.976e-01;4.687e-01;4.081e-01;4.698e-01;4.091e-01;1.008e+00;9.976e-01;4.218e-01;3.673e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.400e-01;-4.411e-01;5.000e+01
30.447963000;9.976e-01;4.687e-01;4.081e-01;4.698e-01;4.091e-01;1.008e+00;9.976e-01;4.218e-01;3.673e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.399e-01;-4.410e-01;5.000e+01
30.450963000;9.976e-01;4.686e-01;4.081e-01;4.697e-01;4.091e-01;1.008e+00;9.976e-01;4.217e-01;3.673e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.399e-01;-4.410e-01;5.000e+01
30.451963000;9.976e-01;4.686e-01;4.081e-01;4.697e-01;4.090e-01;1.008e+00;9.976e-01;4.217e-01;3.673e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.398e-01;-4.410e-01;5.000e+01
30.452963000;9.976e-01;4.685e-01;4.081e-01;4.697e-01;4.090e-01;1.008e+00;9.976e-01;4.217e-01;3.672e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.398e-01;-4.410e-01;5.000e+01
30.464963000;9.976e-01;4.682e-01;4.080e-01;4.693e-01;4.090e-01;1.008e+00;9.976e-01;4.213e-01;3.672e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.395e-01;-4.409e-01;5.000e+01
30.465963000;9.976e-01;4.681e-01;4.080e-01;4.693e-01;4.089e-01;1.008e+00;9.976e-01;4.213e-01;3.672e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.394e-01;-4.408e-01;5.000e+01
30.466963000;9.976e-01;4.681e-01;4.079e-01;4.692e-01;4.089e-01;1.008e+00;9.976e-01;4.213e-01;3.672e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.394e-01;-4.408e-01;5.000e+01
30.467963000;9.976e-01;4.681e-01;4.079e-01;4.692e-01;4.089e-01;1.008e+00;9.976e-01;4.212e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.394e-01;-4.408e-01;5.000e+01
30.470963000;9.976e-01;4.679e-01;4.079e-01;4.691e-01;4.089e-01;1.008e+00;9.976e-01;4.212e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.393e-01;-4.408e-01;5.000e+01
30.473963000;9.976e-01;4.678e-01;4.079e-01;4.690e-01;4.089e-01;1.008e+00;9.976e-01;4.210e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.392e-01;-4.408e-01;5.000e+01
30.474963000;9.976e-01;4.678e-01;4.079e-01;4.689e-01;4.089e-01;1.008e+00;9.976e-01;4.210e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.391e-01;-4.407e-01;5.000e+01
30.476963000;9.976e-01;4.677e-01;4.079e-01;4.689e-01;4.089e-01;1.008e+00;9.976e-01;4.209e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.391e-01;-4.407e-01;5.000e+01
30.480963000;9.976e-01;4.675e-01;4.079e-01;4.687e-01;4.089e-01;1.008e+00;9.976e-01;4.208e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.389e-01;-4.407e-01;5.000e+01
30.481963000;9.976e-01;4.675e-01;4.078e-01;4.686e-01;4.088e-01;1.008e+00;9.976e-01;4.207e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.389e-01;-4.407e-01;5.000e+01
30.482963000;9.976e-01;4.675e-01;4.078e-01;4.686e-01;4.088e-01;1.008e+00;9.976e-01;4.207e-01;3.671e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.388e-01;-4.406e-01;5.000e+01
30.499963000;9.975e-01;4.666e-01;4.077e-01;4.678e-01;4.088e-01;1.008e+00;9.975e-01;4.200e-01;3.670e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.381e-01;-4.405e-01;5.000e+01
30.500963000;9.975e-01;4.666e-01;4.077e-01;4.677e-01;4.087e-01;1.008e+00;9.975e-01;4.199e-01;3.670e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.380e-01;-4.404e-01;5.000e+01
30.507963000;9.975e-01;4.662e-01;4.077e-01;4.674e-01;4.087e-01;1.008e+00;9.975e-01;4.196e-01;3.669e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.377e-01;-4.404e-01;5.000e+01
30.508963000;9.975e-01;4.662e-01;4.077e-01;4.673e-01;4.087e-01;1.008e+00;9.975e-01;4.196e-01;3.669e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.377e-01;-4.403e-01;5.000e+01
30.516963000;9.975e-01;4.658e-01;4.077e-01;4.669e-01;4.087e-01;1.008e+00;9.975e-01;4.192e-01;3.669e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.373e-01;-4.403e-01;5.000e+01
30.517963000;9.975e-01;4.657e-01;4.077e-01;4.669e-01;4.087e-01;1.008e+00;9.975e-01;4.192e-01;3.669e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.372e-01;-4.402e-01;5.000e+01
30.519963000;9.975e-01;4.656e-01;4.076e-01;4.668e-01;4.087e-01;1.008e+00;9.975e-01;4.191e-01;3.669e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.371e-01;-4.402e-01;5.000e+01
30.520963000;9.975e-01;4.656e-01;4.076e-01;4.667e-01;4.086e-01;1.008e+00;9.975e-01;4.190e-01;3.669e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.371e-01;-4.402e-01;5.000e+01
30.524963000;9.975e-01;4.654e-01;4.076e-01;4.665e-01;4.086e-01;1.008e+00;9.975e-01;4.188e-01;3.669e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.369e-01;-4.402e-01;5.000e+01
30.525963000;9.975e-01;4.653e-01;4.076e-01;4.665e-01;4.086e-01;1.008e+00;9.975e-01;4.188e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.369e-01;-4.401e-01;5.000e+01
30.533963000;9.975e-01;4.649e-01;4.076e-01;4.661e-01;4.086e-01;1.008e+00;9.975e-01;4.184e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.365e-01;-4.401e-01;5.000e+01
30.534963000;9.975e-01;4.649e-01;4.076e-01;4.660e-01;4.086e-01;1.008e+00;9.975e-01;4.184e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.365e-01;-4.400e-01;5.000e+01
30.538963000;9.975e-01;4.647e-01;4.075e-01;4.659e-01;4.086e-01;1.008e+00;9.975e-01;4.182e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.363e-01;-4.400e-01;5.000e+01
30.539963000;9.975e-01;4.647e-01;4.075e-01;4.658e-01;4.085e-01;1.008e+00;9.975e-01;4.182e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.362e-01;-4.400e-01;5.000e+01
30.541963000;9.975e-01;4.646e-01;4.075e-01;4.657e-01;4.085e-01;1.008e+00;9.975e-01;4.181e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.362e-01;-4.400e-01;5.000e+01
30.542963000;9.975e-01;4.645e-01;4.075e-01;4.657e-01;4.085e-01;1.008e+00;9.975e-01;4.181e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.361e-01;-4.399e-01;5.000e+01
30.543963000;9.975e-01;4.645e-01;4.075e-01;4.656e-01;4.085e-01;1.008e+00;9.975e-01;4.180e-01;3.668e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.361e-01;-4.399e-01;5.000e+01
30.544963000;9.975e-01;4.644e-01;4.075e-01;4.656e-01;4.085e-01;1.008e+00;9.975e-01;4.180e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.360e-01;-4.399e-01;5.000e+01
30.545963000;9.975e-01;4.644e-01;4.075e-01;4.655e-01;4.085e-01;1.008e+00;9.975e-01;4.179e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.360e-01;-4.399e-01;5.000e+01
30.546963000;9.975e-01;4.643e-01;4.075e-01;4.655e-01;4.085e-01;1.008e+00;9.975e-01;4.179e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.360e-01;-4.399e-01;5.000e+01
30.550963000;9.975e-01;4.642e-01;4.075e-01;4.653e-01;4.085e-01;1.008e+00;9.975e-01;4.177e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.358e-01;-4.399e-01;5.000e+01
30.551963000;9.975e-01;4.641e-01;4.075e-01;4.653e-01;4.085e-01;1.008e+00;9.975e-01;4.177e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.358e-01;-4.398e-01;5.000e+01
30.555963000;9.975e-01;4.640e-01;4.074e-01;4.651e-01;4.085e-01;1.008e+00;9.975e-01;4.176e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.356e-01;-4.398e-01;5.000e+01
30.556963000;9.975e-01;4.639e-01;4.074e-01;4.651e-01;4.084e-01;1.008e+00;9.975e-01;4.175e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.356e-01;-4.398e-01;5.000e+01
30.558963000;9.975e-01;4.638e-01;4.074e-01;4.650e-01;4.084e-01;1.008e+00;9.975e-01;4.174e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.355e-01;-4.398e-01;5.000e+01
30.559963000;9.975e-01;4.638e-01;4.074e-01;4.650e-01;4.084e-01;1.008e+00;9.975e-01;4.174e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.354e-01;-4.397e-01;5.000e+01
30.560963000;9.975e-01;4.637e-01;4.074e-01;4.649e-01;4.084e-01;1.008e+00;9.975e-01;4.174e-01;3.667e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.354e-01;-4.397e-01;5.000e+01
30.561963000;9.975e-01;4.637e-01;4.074e-01;4.649e-01;4.084e-01;1.008e+00;9.975e-01;4.173e-01;3.666e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.354e-01;-4.397e-01;5.000e+01
30.567963000;9.975e-01;4.635e-01;4.073e-01;4.646e-01;4.084e-01;1.008e+00;9.975e-01;4.171e-01;3.666e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.352e-01;-4.397e-01;5.000e+01
30.568963000;9.975e-01;4.634e-01;4.073e-01;4.646e-01;4.084e-01;1.008e+00;9.975e-01;4.171e-01;3.666e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.351e-01;-4.396e-01;5.000e+01
30.575963000;9.975e-01;4.631e-01;4.073e-01;4.643e-01;4.083e-01;1.008e+00;9.975e-01;4.168e-01;3.666e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.349e-01;-4.396e-01;5.000e+01
30.576963000;9.975e-01;4.631e-01;4.073e-01;4.643e-01;4.083e-01;1.008e+00;9.975e-01;4.168e-01;3.666e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.348e-01;-4.395e-01;5.000e+01
30.577963000;9.975e-01;4.631e-01;4.073e-01;4.642e-01;4.083e-01;1.008e+00;9.975e-01;4.168e-01;3.665e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.348e-01;-4.395e-01;5.000e+01
30.585963000;9.975e-01;4.628e-01;4.072e-01;4.639e-01;4.083e-01;1.008e+00;9.975e-01;4.165e-01;3.665e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.345e-01;-4.394e-01;5.000e+01
30.586963000;9.975e-01;4.627e-01;4.072e-01;4.639e-01;4.082e-01;1.008e+00;9.975e-01;4.165e-01;3.665e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.345e-01;-4.394e-01;5.000e+01
30.591963000;9.975e-01;4.625e-01;4.072e-01;4.637e-01;4.082e-01;1.008e+00;9.975e-01;4.163e-01;3.665e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.343e-01;-4.394e-01;5.000e+01
30.592963000;9.975e-01;4.625e-01;4.072e-01;4.637e-01;4.082e-01;1.008e+00;9.975e-01;4.163e-01;3.664e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.343e-01;-4.394e-01;5.000e+01
30.593963000;9.975e-01;4.625e-01;4.072e-01;4.636e-01;4.082e-01;1.008e+00;9.975e-01;4.162e-01;3.664e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.342e-01;-4.393e-01;5.000e+01
30.606963000;9.974e-01;4.620e-01;4.071e-01;4.632e-01;4.081e-01;1.008e+00;9.974e-01;4.158e-01;3.664e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.338e-01;-4.392e-01;5.000e+01
30.607963000;9.974e-01;4.620e-01;4.071e-01;4.631e-01;4.081e-01;1.008e+00;9.974e-01;4.158e-01;3.663e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.338e-01;-4.392e-01;5.000e+01
30.614963000;9.974e-01;4.617e-01;4.070e-01;4.629e-01;4.081e-01;1.008e+00;9.974e-01;4.155e-01;3.663e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.335e-01;-4.391e-01;5.000e+01
30.615963000;9.974e-01;4.617e-01;4.070e-01;4.629e-01;4.080e-01;1.008e+00;9.974e-01;4.155e-01;3.663e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.335e-01;-4.391e-01;5.000e+01
30.618963000;9.974e-01;4.616e-01;4.070e-01;4.628e-01;4.080e-01;1.008e+00;9.974e-01;4.154e-01;3.663e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.334e-01;-4.391e-01;5.000e+01
30.619963000;9.974e-01;4.615e-01;4.070e-01;4.627e-01;4.080e-01;1.008e+00;9.974e-01;4.154e-01;3.663e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.334e-01;-4.390e-01;5.000e+01
30.621963000;9.974e-01;4.615e-01;4.069e-01;4.626e-01;4.080e-01;1.008e+00;9.974e-01;4.153e-01;3.663e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.333e-01;-4.390e-01;5.000e+01
30.622963000;9.974e-01;4.614e-01;4.069e-01;4.626e-01;4.080e-01;1.008e+00;9.974e-01;4.153e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.333e-01;-4.390e-01;5.000e+01
30.623963000;9.974e-01;4.614e-01;4.069e-01;4.626e-01;4.080e-01;1.008e+00;9.974e-01;4.152e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.333e-01;-4.390e-01;5.000e+01
30.624963000;9.974e-01;4.613e-01;4.069e-01;4.625e-01;4.080e-01;1.008e+00;9.974e-01;4.152e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.332e-01;-4.390e-01;5.000e+01
30.626963000;9.974e-01;4.613e-01;4.069e-01;4.625e-01;4.080e-01;1.008e+00;9.974e-01;4.152e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.332e-01;-4.390e-01;5.000e+01
30.627963000;9.974e-01;4.612e-01;4.069e-01;4.624e-01;4.080e-01;1.008e+00;9.974e-01;4.151e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.331e-01;-4.389e-01;5.000e+01
30.628963000;9.974e-01;4.612e-01;4.069e-01;4.624e-01;4.079e-01;1.008e+00;9.974e-01;4.151e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.331e-01;-4.389e-01;5.000e+01
30.635963000;9.974e-01;4.610e-01;4.068e-01;4.622e-01;4.079e-01;1.008e+00;9.974e-01;4.149e-01;3.662e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.329e-01;-4.389e-01;5.000e+01
30.636963000;9.974e-01;4.609e-01;4.068e-01;4.621e-01;4.079e-01;1.008e+00;9.974e-01;4.148e-01;3.661e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.329e-01;-4.388e-01;5.000e+01
30.641963000;9.974e-01;4.608e-01;4.068e-01;4.620e-01;4.079e-01;1.008e+00;9.974e-01;4.147e-01;3.661e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.327e-01;-4.388e-01;5.000e+01
30.642963000;9.974e-01;4.607e-01;4.068e-01;4.619e-01;4.078e-01;1.008e+00;9.974e-01;4.147e-01;3.661e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.327e-01;-4.388e-01;5.000e+01
30.654963000;9.974e-01;4.603e-01;4.067e-01;4.615e-01;4.078e-01;1.008e+00;9.974e-01;4.143e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.323e-01;-4.386e-01;5.000e+01
30.655963000;9.974e-01;4.603e-01;4.067e-01;4.615e-01;4.077e-01;1.008e+00;9.974e-01;4.143e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.323e-01;-4.386e-01;5.000e+01
30.660963000;9.974e-01;4.602e-01;4.066e-01;4.614e-01;4.077e-01;1.008e+00;9.974e-01;4.141e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.321e-01;-4.386e-01;5.000e+01
30.661963000;9.974e-01;4.601e-01;4.066e-01;4.613e-01;4.077e-01;1.008e+00;9.974e-01;4.141e-01;3.660e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.321e-01;-4.385e-01;5.000e+01
30.667963000;9.974e-01;4.599e-01;4.066e-01;4.611e-01;4.077e-01;1.008e+00;9.974e-01;4.139e-01;3.659e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.320e-01;-4.385e-01;5.000e+01
30.668963000;9.974e-01;4.599e-01;4.066e-01;4.611e-01;4.076e-01;1.008e+00;9.974e-01;4.139e-01;3.659e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.319e-01;-4.385e-01;5.000e+01
30.669963000;9.974e-01;4.599e-01;4.066e-01;4.611e-01;4.076e-01;1.008e+00;9.974e-01;4.139e-01;3.659e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.319e-01;-4.384e-01;5.000e+01
30.677963000;9.974e-01;4.596e-01;4.065e-01;4.609e-01;4.076e-01;1.008e+00;9.974e-01;4.137e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.317e-01;-4.384e-01;5.000e+01
30.678963000;9.974e-01;4.596e-01;4.065e-01;4.608e-01;4.076e-01;1.008e+00;9.974e-01;4.136e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.317e-01;-4.383e-01;5.000e+01
30.679963000;9.974e-01;4.596e-01;4.065e-01;4.608e-01;4.076e-01;1.008e+00;9.974e-01;4.136e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.316e-01;-4.383e-01;5.000e+01
30.680963000;9.974e-01;4.596e-01;4.065e-01;4.608e-01;4.075e-01;1.008e+00;9.974e-01;4.136e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.316e-01;-4.383e-01;5.000e+01
30.682963000;9.974e-01;4.595e-01;4.065e-01;4.607e-01;4.075e-01;1.008e+00;9.974e-01;4.135e-01;3.658e-01;5.000e+01;1.000e+01;4.168e-01;4.520e-01;1.107e+00;4.316e-01;-4.383e-01;5.000e+01
